    0.451,  !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
    0.7,  !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
    0.497,  !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
    0.661,  !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
    0.407,  !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
    0.695,  !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
    0.454,  !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
    F8 SW Apartment Outside Air Node,  !- Supply Air Inlet Node Name
    F8 SW Apartment ERV Outlet Node,  !- Supply Air Outlet Node Name
    F8 SW Apartment Zone Exhaust Node,  !- Exhaust Air Inlet Node Name
    F8 SW Apartment ERV Secondary Outlet Node,  !- Exhaust Air Outlet Node Name
    0,                       !- Nominal Electric Power {W}
    No,                      !- Supply Air Outlet Temperature Control
    Rotary,                  !- Heat Exchanger Type
    ExhaustOnly,             !- Frost Control Type
    -23.3,                   !- Threshold Temperature {C}
    0.167,                   !- Initial Defrost Time Fraction {dimensionless}
    1.44;                    !- Rate of Defrost Time Fraction Increase {1/K}



Fan:OnOff,
    F8 SW Apartment ERV Sup Fan,  !- Name
    All On,                  !- Availability Schedule Name
    0.303158, !- Fan Total Efficiency
    270.64755, !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.48, !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    F8 SW Apartment ERV Outlet Node,  !- Air Inlet Node Name
    F8 SW Apartment ERV Sup Fan Outlet Node,  !- Air Outlet Node Name
    ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                 !- End-Use Subcategory

Fan:OnOff,
    F8 SW Apartment ERV Exh Fan,  !- 
    All On,                  !- Availability Schedule Name
    0.303158, !- Fan Total Efficiency
    270.64755, !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.48, !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    F8 SW Apartment ERV Secondary Outlet Node,  !- Air Inlet Node Name
    F8 SW Apartment ERV Exh Fan Outlet Node,  !- Air Outlet Node Name
    ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                 !- End-Use Subcategory
!-   ===========  ALL OBJECTS related to CLASS: ZoneHVAC:EnergyRecoveryVentilator

ZoneHVAC:EnergyRecoveryVentilator,
    F8 NW Apartment ERV,     !- Name
    All On,                  !- Availability Schedule Name
    F8 NW Apartment OA Heat Exchanger,  !- Heat Exchanger Name
    0.025957109,             !- Supply Air Flow Rate {m3/s}
    0.025957109,             !- Exhaust Air Flow Rate {m3/s}
    F8 NW Apartment ERV Sup Fan,  !- Supply Air Fan Name
    F8 NW Apartment ERV Exh Fan,  !- Exhaust Air Fan Name
    F8 NW Apartment ERV Ctrl;  !- ERV controller name

ZoneHVAC:EnergyRecoveryVentilator:Controller,
    F8 NW Apartment ERV Ctrl,  !- Name
    ,                        !- Temperature High Limit {C}
    ,                        !- Temperature Low Limit {C}
    ,                        !- Enthalpy High Limit {J/kg}
    ,                        !- Dewpoint Temperature Limit {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    NoExhaustAirTemperatureLimit,  !- Exhaust Air Temperature Limit
    NoExhaustAirEnthalpyLimit,  !- Exhaust Air Enthalpy Limit
    ,                        !- Time of Day Economizer Flow Control S
    No,                      !- High Humidity Control Flag
    ,                        !- Humidistat Control Zone Name
    1,                       !- High Humidity Outdoor Air Flow Ratio
    No;                      !- Control High Indoor Humidity Based on Outdoor Humidity ratio

OutdoorAir:Node,
    F8 NW Apartment Outside Air Node;  !- 1st Node name or node list name



  HeatExchanger:AirToAir:SensibleAndLatent,
    F8 NW Apartment OA Heat Exchanger,  !- Name
    AllOn_Except_DD,         !- Availability Schedule Name
    AUTOSIZE,                !- Nominal Supply Air Flow Rate {m3/s}
    0.666,  !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
    0.451,  !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
    0.7,  !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
    0.497,  !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
    0.661,  !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
    0.407,  !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
    0.695,  !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
    0.454,  !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
    F8 NW Apartment Outside Air Node,  !- Supply Air Inlet Node Name
    F8 NW Apartment ERV Outlet Node,  !- Supply Air Outlet Node Name
    F8 NW Apartment Zone Exhaust Node,  !- Exhaust Air Inlet Node Name
    F8 NW Apartment ERV Secondary Outlet Node,  !- Exhaust Air Outlet Node Name
    0,                       !- Nominal Electric Power {W}
    No,                      !- Supply Air Outlet Temperature Control
    Rotary,                  !- Heat Exchanger Type
    ExhaustOnly,             !- Frost Control Type
    -23.3,                   !- Threshold Temperature {C}
    0.167,                   !- Initial Defrost Time Fraction {dimensionless}
    1.44;                    !- Rate of Defrost Time Fraction Increase {1/K}



Fan:OnOff,
    F8 NW Apartment ERV Sup Fan,  !- Name
    All On,                  !- Availability Schedule Name
    0.303158, !- Fan Total Efficiency
    270.64755, !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.48, !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    F8 NW Apartment ERV Outlet Node,  !- Air Inlet Node Name
    F8 NW Apartment ERV Sup Fan Outlet Node,  !- Air Outlet Node Name
    ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                 !- End-Use Subcategory

Fan:OnOff,
    F8 NW Apartment ERV Exh Fan,  !- 
    All On,                  !- Availability Schedule Name
    0.303158, !- Fan Total Efficiency
    270.64755, !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.48, !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    F8 NW Apartment ERV Secondary Outlet Node,  !- Air Inlet Node Name
    F8 NW Apartment ERV Exh Fan Outlet Node,  !- Air Outlet Node Name
    ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                 !- End-Use Subcategory
!-   ===========  ALL OBJECTS related to CLASS: ZoneHVAC:EnergyRecoveryVentilator

ZoneHVAC:EnergyRecoveryVentilator,
    F8 SE Apartment ERV,     !- Name
    All On,                  !- Availability Schedule Name
    F8 SE Apartment OA Heat Exchanger,  !- Heat Exchanger Name
    0.025957109,             !- Supply Air Flow Rate {m3/s}
    0.025957109,             !- Exhaust Air Flow Rate {m3/s}
    F8 SE Apartment ERV Sup Fan,  !- Supply Air Fan Name
    F8 SE Apartment ERV Exh Fan,  !- Exhaust Air Fan Name
    F8 SE Apartment ERV Ctrl;  !- ERV controller name

ZoneHVAC:EnergyRecoveryVentilator:Controller,
    F8 SE Apartment ERV Ctrl,  !- Name
    ,                        !- Temperature High Limit {C}
    ,                        !- Temperature Low Limit {C}
    ,                        !- Enthalpy High Limit {J/kg}
    ,                        !- Dewpoint Temperature Limit {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    NoExhaustAirTemperatureLimit,  !- Exhaust Air Temperature Limit
    NoExhaustAirEnthalpyLimit,  !- Exhaust Air Enthalpy Limit
    ,                        !- Time of Day Economizer Flow Control S
    No,                      !- High Humidity Control Flag
    ,                        !- Humidistat Control Zone Name
    1,                       !- High Humidity Outdoor Air Flow Ratio
    No;                      !- Control High Indoor Humidity Based on Outdoor Humidity ratio

OutdoorAir:Node,
    F8 SE Apartment Outside Air Node;  !- 1st Node name or node list name



  HeatExchanger:AirToAir:SensibleAndLatent,
    F8 SE Apartment OA Heat Exchanger,  !- Name
    AllOn_Except_DD,         !- Availability Schedule Name
    AUTOSIZE,                !- Nominal Supply Air Flow Rate {m3/s}
    0.666,  !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
    0.451,  !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
    0.7,  !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
    0.497,  !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
    0.661,  !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
    0.407,  !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
    0.695,  !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
    0.454,  !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
    F8 SE Apartment Outside Air Node,  !- Supply Air Inlet Node Name
    F8 SE Apartment ERV Outlet Node,  !- Supply Air Outlet Node Name
    F8 SE Apartment Zone Exhaust Node,  !- Exhaust Air Inlet Node Name
    F8 SE Apartment ERV Secondary Outlet Node,  !- Exhaust Air Outlet Node Name
    0,                       !- Nominal Electric Power {W}
    No,                      !- Supply Air Outlet Temperature Control
    Rotary,                  !- Heat Exchanger Type
    ExhaustOnly,             !- Frost Control Type
    -23.3,                   !- Threshold Temperature {C}
    0.167,                   !- Initial Defrost Time Fraction {dimensionless}
    1.44;                    !- Rate of Defrost Time Fraction Increase {1/K}



Fan:OnOff,
    F8 SE Apartment ERV Sup Fan,  !- Name
    All On,                  !- Availability Schedule Name
    0.303158, !- Fan Total Efficiency
    270.64755, !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.48, !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    F8 SE Apartment ERV Outlet Node,  !- Air Inlet Node Name
    F8 SE Apartment ERV Sup Fan Outlet Node,  !- Air Outlet Node Name
    ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                 !- End-Use Subcategory

Fan:OnOff,
    F8 SE Apartment ERV Exh Fan,  !- 
    All On,                  !- Availability Schedule Name
    0.303158, !- Fan Total Efficiency
    270.64755, !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.48, !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    F8 SE Apartment ERV Secondary Outlet Node,  !- Air Inlet Node Name
    F8 SE Apartment ERV Exh Fan Outlet Node,  !- Air Outlet Node Name
    ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                 !- End-Use Subcategory
!-   ===========  ALL OBJECTS related to CLASS: ZoneHVAC:EnergyRecoveryVentilator

ZoneHVAC:EnergyRecoveryVentilator,
    F8 NE Apartment ERV,     !- Name
    All On,                  !- Availability Schedule Name
    F8 NE Apartment OA Heat Exchanger,  !- Heat Exchanger Name
    0.025957109,             !- Supply Air Flow Rate {m3/s}
    0.025957109,             !- Exhaust Air Flow Rate {m3/s}
    F8 NE Apartment ERV Sup Fan,  !- Supply Air Fan Name
    F8 NE Apartment ERV Exh Fan,  !- Exhaust Air Fan Name
    F8 NE Apartment ERV Ctrl;  !- ERV controller name

ZoneHVAC:EnergyRecoveryVentilator:Controller,
    F8 NE Apartment ERV Ctrl,  !- Name
    ,                        !- Temperature High Limit {C}
    ,                        !- Temperature Low Limit {C}
    ,                        !- Enthalpy High Limit {J/kg}
    ,                        !- Dewpoint Temperature Limit {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    NoExhaustAirTemperatureLimit,  !- Exhaust Air Temperature Limit
    NoExhaustAirEnthalpyLimit,  !- Exhaust Air Enthalpy Limit
    ,                        !- Time of Day Economizer Flow Control S
    No,                      !- High Humidity Control Flag
    ,                        !- Humidistat Control Zone Name
    1,                       !- High Humidity Outdoor Air Flow Ratio
    No;                      !- Control High Indoor Humidity Based on Outdoor Humidity ratio

OutdoorAir:Node,
    F8 NE Apartment Outside Air Node;  !- 1st Node name or node list name



  HeatExchanger:AirToAir:SensibleAndLatent,
    F8 NE Apartment OA Heat Exchanger,  !- Name
    AllOn_Except_DD,         !- Availability Schedule Name
    AUTOSIZE,                !- Nominal Supply Air Flow Rate {m3/s}
    0.666,  !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
    0.451,  !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
    0.7,  !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
    0.497,  !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
    0.661,  !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
    0.407,  !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
    0.695,  !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
    0.454,  !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
    F8 NE Apartment Outside Air Node,  !- Supply Air Inlet Node Name
    F8 NE Apartment ERV Outlet Node,  !- Supply Air Outlet Node Name
    F8 NE Apartment Zone Exhaust Node,  !- Exhaust Air Inlet Node Name
    F8 NE Apartment ERV Secondary Outlet Node,  !- Exhaust Air Outlet Node Name
    0,                       !- Nominal Electric Power {W}
    No,                      !- Supply Air Outlet Temperature Control
    Rotary,                  !- Heat Exchanger Type
    ExhaustOnly,             !- Frost Control Type
    -23.3,                   !- Threshold Temperature {C}
    0.167,                   !- Initial Defrost Time Fraction {dimensionless}
    1.44;                    !- Rate of Defrost Time Fraction Increase {1/K}



Fan:OnOff,
    F8 NE Apartment ERV Sup Fan,  !- Name
    All On,                  !- Availability Schedule Name
    0.303158, !- Fan Total Efficiency
    270.64755, !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.48, !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    F8 NE Apartment ERV Outlet Node,  !- Air Inlet Node Name
    F8 NE Apartment ERV Sup Fan Outlet Node,  !- Air Outlet Node Name
    ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                 !- End-Use Subcategory

Fan:OnOff,
    F8 NE Apartment ERV Exh Fan,  !- 
    All On,                  !- Availability Schedule Name
    0.303158, !- Fan Total Efficiency
    270.64755, !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.48, !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    F8 NE Apartment ERV Secondary Outlet Node,  !- Air Inlet Node Name
    F8 NE Apartment ERV Exh Fan Outlet Node,  !- Air Outlet Node Name
    ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                 !- End-Use Subcategory
!-   ===========  ALL OBJECTS related to CLASS: ZoneHVAC:EnergyRecoveryVentilator

ZoneHVAC:EnergyRecoveryVentilator,
    F8 N1 Apartment ERV,     !- Name
    All On,                  !- Availability Schedule Name
    F8 N1 Apartment OA Heat Exchanger,  !- Heat Exchanger Name
    0.025957109,             !- Supply Air Flow Rate {m3/s}
    0.025957109,             !- Exhaust Air Flow Rate {m3/s}
    F8 N1 Apartment ERV Sup Fan,  !- Supply Air Fan Name
    F8 N1 Apartment ERV Exh Fan,  !- Exhaust Air Fan Name
    F8 N1 Apartment ERV Ctrl;  !- ERV controller name

ZoneHVAC:EnergyRecoveryVentilator:Controller,
    F8 N1 Apartment ERV Ctrl,  !- Name
    ,                        !- Temperature High Limit {C}
    ,                        !- Temperature Low Limit {C}
    ,                        !- Enthalpy High Limit {J/kg}
    ,                        !- Dewpoint Temperature Limit {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    NoExhaustAirTemperatureLimit,  !- Exhaust Air Temperature Limit
    NoExhaustAirEnthalpyLimit,  !- Exhaust Air Enthalpy Limit
    ,                        !- Time of Day Economizer Flow Control S
    No,                      !- High Humidity Control Flag
    ,                        !- Humidistat Control Zone Name
    1,                       !- High Humidity Outdoor Air Flow Ratio
    No;                      !- Control High Indoor Humidity Based on Outdoor Humidity ratio

OutdoorAir:Node,
    F8 N1 Apartment Outside Air Node;  !- 1st Node name or node list name



  HeatExchanger:AirToAir:SensibleAndLatent,
    F8 N1 Apartment OA Heat Exchanger,  !- Name
    AllOn_Except_DD,         !- Availability Schedule Name
    AUTOSIZE,                !- Nominal Supply Air Flow Rate {m3/s}
    0.666,  !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
    0.451,  !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
    0.7,  !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
    0.497,  !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
    0.661,  !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
    0.407,  !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
    0.695,  !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
    0.454,  !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
    F8 N1 Apartment Outside Air Node,  !- Supply Air Inlet Node Name
    F8 N1 Apartment ERV Outlet Node,  !- Supply Air Outlet Node Name
    F8 N1 Apartment Zone Exhaust Node,  !- Exhaust Air Inlet Node Name
    F8 N1 Apartment ERV Secondary Outlet Node,  !- Exhaust Air Outlet Node Name
    0,                       !- Nominal Electric Power {W}
    No,                      !- Supply Air Outlet Temperature Control
    Rotary,                  !- Heat Exchanger Type
    ExhaustOnly,             !- Frost Control Type
    -23.3,                   !- Threshold Temperature {C}
    0.167,                   !- Initial Defrost Time Fraction {dimensionless}
    1.44;                    !- Rate of Defrost Time Fraction Increase {1/K}



Fan:OnOff,
    F8 N1 Apartment ERV Sup Fan,  !- Name
    All On,                  !- Availability Schedule Name
    0.303158, !- Fan Total Efficiency
    270.64755, !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.48, !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    F8 N1 Apartment ERV Outlet Node,  !- Air Inlet Node Name
    F8 N1 Apartment ERV Sup Fan Outlet Node,  !- Air Outlet Node Name
    ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                 !- End-Use Subcategory

Fan:OnOff,
    F8 N1 Apartment ERV Exh Fan,  !- 
    All On,                  !- Availability Schedule Name
    0.303158, !- Fan Total Efficiency
    270.64755, !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.48, !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    F8 N1 Apartment ERV Secondary Outlet Node,  !- Air Inlet Node Name
    F8 N1 Apartment ERV Exh Fan Outlet Node,  !- Air Outlet Node Name
    ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                 !- End-Use Subcategory
!-   ===========  ALL OBJECTS related to CLASS: ZoneHVAC:EnergyRecoveryVentilator

ZoneHVAC:EnergyRecoveryVentilator,
    F8 N2 Apartment ERV,     !- Name
    All On,                  !- Availability Schedule Name
    F8 N2 Apartment OA Heat Exchanger,  !- Heat Exchanger Name
    0.025957109,             !- Supply Air Flow Rate {m3/s}
    0.025957109,             !- Exhaust Air Flow Rate {m3/s}
    F8 N2 Apartment ERV Sup Fan,  !- Supply Air Fan Name
    F8 N2 Apartment ERV Exh Fan,  !- Exhaust Air Fan Name
    F8 N2 Apartment ERV Ctrl;  !- ERV controller name

ZoneHVAC:EnergyRecoveryVentilator:Controller,
    F8 N2 Apartment ERV Ctrl,  !- Name
    ,                        !- Temperature High Limit {C}
    ,                        !- Temperature Low Limit {C}
    ,                        !- Enthalpy High Limit {J/kg}
    ,                        !- Dewpoint Temperature Limit {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    NoExhaustAirTemperatureLimit,  !- Exhaust Air Temperature Limit
    NoExhaustAirEnthalpyLimit,  !- Exhaust Air Enthalpy Limit
    ,                        !- Time of Day Economizer Flow Control S
    No,                      !- High Humidity Control Flag
    ,                        !- Humidistat Control Zone Name
    1,                       !- High Humidity Outdoor Air Flow Ratio
    No;                      !- Control High Indoor Humidity Based on Outdoor Humidity ratio

OutdoorAir:Node,
    F8 N2 Apartment Outside Air Node;  !- 1st Node name or node list name



  HeatExchanger:AirToAir:SensibleAndLatent,
    F8 N2 Apartment OA Heat Exchanger,  !- Name
    AllOn_Except_DD,         !- Availability Schedule Name
    AUTOSIZE,                !- Nominal Supply Air Flow Rate {m3/s}
    0.666,  !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
    0.451,  !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
    0.7,  !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
    0.497,  !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
    0.661,  !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
    0.407,  !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
    0.695,  !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
    0.454,  !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
    F8 N2 Apartment Outside Air Node,  !- Supply Air Inlet Node Name
    F8 N2 Apartment ERV Outlet Node,  !- Supply Air Outlet Node Name
    F8 N2 Apartment Zone Exhaust Node,  !- Exhaust Air Inlet Node Name
    F8 N2 Apartment ERV Secondary Outlet Node,  !- Exhaust Air Outlet Node Name
    0,                       !- Nominal Electric Power {W}
    No,                      !- Supply Air Outlet Temperature Control
    Rotary,                  !- Heat Exchanger Type
    ExhaustOnly,             !- Frost Control Type
    -23.3,                   !- Threshold Temperature {C}
    0.167,                   !- Initial Defrost Time Fraction {dimensionless}
    1.44;                    !- Rate of Defrost Time Fraction Increase {1/K}



Fan:OnOff,
    F8 N2 Apartment ERV Sup Fan,  !- Name
    All On,                  !- Availability Schedule Name
    0.303158, !- Fan Total Efficiency
    270.64755, !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.48, !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    F8 N2 Apartment ERV Outlet Node,  !- Air Inlet Node Name
    F8 N2 Apartment ERV Sup Fan Outlet Node,  !- Air Outlet Node Name
    ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                 !- End-Use Subcategory

Fan:OnOff,
    F8 N2 Apartment ERV Exh Fan,  !- 
    All On,                  !- Availability Schedule Name
    0.303158, !- Fan Total Efficiency
    270.64755, !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.48, !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    F8 N2 Apartment ERV Secondary Outlet Node,  !- Air Inlet Node Name
    F8 N2 Apartment ERV Exh Fan Outlet Node,  !- Air Outlet Node Name
    ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                 !- End-Use Subcategory
!-   ===========  ALL OBJECTS related to CLASS: ZoneHVAC:EnergyRecoveryVentilator

ZoneHVAC:EnergyRecoveryVentilator,
    F8 S1 Apartment ERV,     !- Name
    All On,                  !- Availability Schedule Name
    F8 S1 Apartment OA Heat Exchanger,  !- Heat Exchanger Name
    0.025957109,             !- Supply Air Flow Rate {m3/s}
    0.025957109,             !- Exhaust Air Flow Rate {m3/s}
    F8 S1 Apartment ERV Sup Fan,  !- Supply Air Fan Name
    F8 S1 Apartment ERV Exh Fan,  !- Exhaust Air Fan Name
    F8 S1 Apartment ERV Ctrl;  !- ERV controller name

ZoneHVAC:EnergyRecoveryVentilator:Controller,
    F8 S1 Apartment ERV Ctrl,  !- Name
    ,                        !- Temperature High Limit {C}
    ,                        !- Temperature Low Limit {C}
    ,                        !- Enthalpy High Limit {J/kg}
    ,                        !- Dewpoint Temperature Limit {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    NoExhaustAirTemperatureLimit,  !- Exhaust Air Temperature Limit
    NoExhaustAirEnthalpyLimit,  !- Exhaust Air Enthalpy Limit
    ,                        !- Time of Day Economizer Flow Control S
    No,                      !- High Humidity Control Flag
    ,                        !- Humidistat Control Zone Name
    1,                       !- High Humidity Outdoor Air Flow Ratio
    No;                      !- Control High Indoor Humidity Based on Outdoor Humidity ratio

OutdoorAir:Node,
    F8 S1 Apartment Outside Air Node;  !- 1st Node name or node list name



  HeatExchanger:AirToAir:SensibleAndLatent,
    F8 S1 Apartment OA Heat Exchanger,  !- Name
    AllOn_Except_DD,         !- Availability Schedule Name
    AUTOSIZE,                !- Nominal Supply Air Flow Rate {m3/s}
    0.666,  !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
    0.451,  !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
    0.7,  !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
    0.497,  !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
    0.661,  !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
    0.407,  !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
    0.695,  !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
    0.454,  !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
    F8 S1 Apartment Outside Air Node,  !- Supply Air Inlet Node Name
    F8 S1 Apartment ERV Outlet Node,  !- Supply Air Outlet Node Name
    F8 S1 Apartment Zone Exhaust Node,  !- Exhaust Air Inlet Node Name
    F8 S1 Apartment ERV Secondary Outlet Node,  !- Exhaust Air Outlet Node Name
    0,                       !- Nominal Electric Power {W}
    No,                      !- Supply Air Outlet Temperature Control
    Rotary,                  !- Heat Exchanger Type
    ExhaustOnly,             !- Frost Control Type
    -23.3,                   !- Threshold Temperature {C}
    0.167,                   !- Initial Defrost Time Fraction {dimensionless}
    1.44;                    !- Rate of Defrost Time Fraction Increase {1/K}



Fan:OnOff,
    F8 S1 Apartment ERV Sup Fan,  !- Name
    All On,                  !- Availability Schedule Name
    0.303158, !- Fan Total Efficiency
    270.64755, !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.48, !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    F8 S1 Apartment ERV Outlet Node,  !- Air Inlet Node Name
    F8 S1 Apartment ERV Sup Fan Outlet Node,  !- Air Outlet Node Name
    ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                 !- End-Use Subcategory

Fan:OnOff,
    F8 S1 Apartment ERV Exh Fan,  !- 
    All On,                  !- Availability Schedule Name
    0.303158, !- Fan Total Efficiency
    270.64755, !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.48, !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    F8 S1 Apartment ERV Secondary Outlet Node,  !- Air Inlet Node Name
    F8 S1 Apartment ERV Exh Fan Outlet Node,  !- Air Outlet Node Name
    ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                 !- End-Use Subcategory
!-   ===========  ALL OBJECTS related to CLASS: ZoneHVAC:EnergyRecoveryVentilator

ZoneHVAC:EnergyRecoveryVentilator,
    F8 S2 Apartment ERV,     !- Name
    All On,                  !- Availability Schedule Name
    F8 S2 Apartment OA Heat Exchanger,  !- Heat Exchanger Name
    0.025957109,             !- Supply Air Flow Rate {m3/s}
    0.025957109,             !- Exhaust Air Flow Rate {m3/s}
    F8 S2 Apartment ERV Sup Fan,  !- Supply Air Fan Name
    F8 S2 Apartment ERV Exh Fan,  !- Exhaust Air Fan Name
    F8 S2 Apartment ERV Ctrl;  !- ERV controller name

ZoneHVAC:EnergyRecoveryVentilator:Controller,
    F8 S2 Apartment ERV Ctrl,  !- Name
    ,                        !- Temperature High Limit {C}
    ,                        !- Temperature Low Limit {C}
    ,                        !- Enthalpy High Limit {J/kg}
    ,                        !- Dewpoint Temperature Limit {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    NoExhaustAirTemperatureLimit,  !- Exhaust Air Temperature Limit
    NoExhaustAirEnthalpyLimit,  !- Exhaust Air Enthalpy Limit
    ,                        !- Time of Day Economizer Flow Control S
    No,                      !- High Humidity Control Flag
    ,                        !- Humidistat Control Zone Name
    1,                       !- High Humidity Outdoor Air Flow Ratio
    No;                      !- Control High Indoor Humidity Based on Outdoor Humidity ratio

OutdoorAir:Node,
    F8 S2 Apartment Outside Air Node;  !- 1st Node name or node list name



  HeatExchanger:AirToAir:SensibleAndLatent,
    F8 S2 Apartment OA Heat Exchanger,  !- Name
    AllOn_Except_DD,         !- Availability Schedule Name
    AUTOSIZE,                !- Nominal Supply Air Flow Rate {m3/s}
    0.666,  !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
    0.451,  !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
    0.7,  !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
    0.497,  !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
    0.661,  !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
    0.407,  !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
    0.695,  !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
    0.454,  !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
    F8 S2 Apartment Outside Air Node,  !- Supply Air Inlet Node Name
    F8 S2 Apartment ERV Outlet Node,  !- Supply Air Outlet Node Name
    F8 S2 Apartment Zone Exhaust Node,  !- Exhaust Air Inlet Node Name
    F8 S2 Apartment ERV Secondary Outlet Node,  !- Exhaust Air Outlet Node Name
    0,                       !- Nominal Electric Power {W}
    No,                      !- Supply Air Outlet Temperature Control
    Rotary,                  !- Heat Exchanger Type
    ExhaustOnly,             !- Frost Control Type
    -23.3,                   !- Threshold Temperature {C}
    0.167,                   !- Initial Defrost Time Fraction {dimensionless}
    1.44;                    !- Rate of Defrost Time Fraction Increase {1/K}



Fan:OnOff,
    F8 S2 Apartment ERV Sup Fan,  !- Name
    All On,                  !- Availability Schedule Name
    0.303158, !- Fan Total Efficiency
    270.64755, !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.48, !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    F8 S2 Apartment ERV Outlet Node,  !- Air Inlet Node Name
    F8 S2 Apartment ERV Sup Fan Outlet Node,  !- Air Outlet Node Name
    ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                 !- End-Use Subcategory

Fan:OnOff,
    F8 S2 Apartment ERV Exh Fan,  !- 
    All On,                  !- Availability Schedule Name
    0.303158, !- Fan Total Efficiency
    270.64755, !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.48, !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    F8 S2 Apartment ERV Secondary Outlet Node,  !- Air Inlet Node Name
    F8 S2 Apartment ERV Exh Fan Outlet Node,  !- Air Outlet Node Name
    ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                 !- End-Use Subcategory
!-   ===========  ALL OBJECTS related to CLASS: ZoneHVAC:EnergyRecoveryVentilator

ZoneHVAC:EnergyRecoveryVentilator,
    F9 SW Apartment ERV,     !- Name
    All On,                  !- Availability Schedule Name
    F9 SW Apartment OA Heat Exchanger,  !- Heat Exchanger Name
    0.025957109,             !- Supply Air Flow Rate {m3/s}
    0.025957109,             !- Exhaust Air Flow Rate {m3/s}
    F9 SW Apartment ERV Sup Fan,  !- Supply Air Fan Name
    F9 SW Apartment ERV Exh Fan,  !- Exhaust Air Fan Name
    F9 SW Apartment ERV Ctrl;  !- ERV controller name

ZoneHVAC:EnergyRecoveryVentilator:Controller,
    F9 SW Apartment ERV Ctrl,  !- Name
    ,                        !- Temperature High Limit {C}
    ,                        !- Temperature Low Limit {C}
    ,                        !- Enthalpy High Limit {J/kg}
    ,                        !- Dewpoint Temperature Limit {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    NoExhaustAirTemperatureLimit,  !- Exhaust Air Temperature Limit
    NoExhaustAirEnthalpyLimit,  !- Exhaust Air Enthalpy Limit
    ,                        !- Time of Day Economizer Flow Control S
    No,                      !- High Humidity Control Flag
    ,                        !- Humidistat Control Zone Name
    1,                       !- High Humidity Outdoor Air Flow Ratio
    No;                      !- Control High Indoor Humidity Based on Outdoor Humidity ratio

OutdoorAir:Node,
    F9 SW Apartment Outside Air Node;  !- 1st Node name or node list name



  HeatExchanger:AirToAir:SensibleAndLatent,
    F9 SW Apartment OA Heat Exchanger,  !- Name
    AllOn_Except_DD,         !- Availability Schedule Name
    AUTOSIZE,                !- Nominal Supply Air Flow Rate {m3/s}
    0.666,  !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
    0.451,  !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
    0.7,  !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
    0.497,  !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
    0.661,  !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
    0.407,  !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
    0.695,  !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
    0.454,  !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
    F9 SW Apartment Outside Air Node,  !- Supply Air Inlet Node Name
    F9 SW Apartment ERV Outlet Node,  !- Supply Air Outlet Node Name
    F9 SW Apartment Zone Exhaust Node,  !- Exhaust Air Inlet Node Name
    F9 SW Apartment ERV Secondary Outlet Node,  !- Exhaust Air Outlet Node Name
    0,                       !- Nominal Electric Power {W}
    No,                      !- Supply Air Outlet Temperature Control
    Rotary,                  !- Heat Exchanger Type
    ExhaustOnly,             !- Frost Control Type
    -23.3,                   !- Threshold Temperature {C}
    0.167,                   !- Initial Defrost Time Fraction {dimensionless}
    1.44;                    !- Rate of Defrost Time Fraction Increase {1/K}



Fan:OnOff,
    F9 SW Apartment ERV Sup Fan,  !- Name
    All On,                  !- Availability Schedule Name
    0.303158, !- Fan Total Efficiency
    270.64755, !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.48, !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    F9 SW Apartment ERV Outlet Node,  !- Air Inlet Node Name
    F9 SW Apartment ERV Sup Fan Outlet Node,  !- Air Outlet Node Name
    ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                 !- End-Use Subcategory

Fan:OnOff,
    F9 SW Apartment ERV Exh Fan,  !- 
    All On,                  !- Availability Schedule Name
    0.303158, !- Fan Total Efficiency
    270.64755, !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.48, !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    F9 SW Apartment ERV Secondary Outlet Node,  !- Air Inlet Node Name
    F9 SW Apartment ERV Exh Fan Outlet Node,  !- Air Outlet Node Name
    ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                 !- End-Use Subcategory
!-   ===========  ALL OBJECTS related to CLASS: ZoneHVAC:EnergyRecoveryVentilator

ZoneHVAC:EnergyRecoveryVentilator,
    F9 NW Apartment ERV,     !- Name
    All On,                  !- Availability Schedule Name
    F9 NW Apartment OA Heat Exchanger,  !- Heat Exchanger Name
    0.025957109,             !- Supply Air Flow Rate {m3/s}
    0.025957109,             !- Exhaust Air Flow Rate {m3/s}
    F9 NW Apartment ERV Sup Fan,  !- Supply Air Fan Name
    F9 NW Apartment ERV Exh Fan,  !- Exhaust Air Fan Name
    F9 NW Apartment ERV Ctrl;  !- ERV controller name

ZoneHVAC:EnergyRecoveryVentilator:Controller,
    F9 NW Apartment ERV Ctrl,  !- Name
    ,                        !- Temperature High Limit {C}
    ,                        !- Temperature Low Limit {C}
    ,                        !- Enthalpy High Limit {J/kg}
    ,                        !- Dewpoint Temperature Limit {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    NoExhaustAirTemperatureLimit,  !- Exhaust Air Temperature Limit
    NoExhaustAirEnthalpyLimit,  !- Exhaust Air Enthalpy Limit
    ,                        !- Time of Day Economizer Flow Control S
    No,                      !- High Humidity Control Flag
    ,                        !- Humidistat Control Zone Name
    1,                       !- High Humidity Outdoor Air Flow Ratio
    No;                      !- Control High Indoor Humidity Based on Outdoor Humidity ratio

OutdoorAir:Node,
    F9 NW Apartment Outside Air Node;  !- 1st Node name or node list name



  HeatExchanger:AirToAir:SensibleAndLatent,
    F9 NW Apartment OA Heat Exchanger,  !- Name
    AllOn_Except_DD,         !- Availability Schedule Name
    AUTOSIZE,                !- Nominal Supply Air Flow Rate {m3/s}
    0.666,  !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
    0.451,  !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
    0.7,  !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
    0.497,  !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
    0.661,  !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
    0.407,  !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
    0.695,  !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
    0.454,  !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
    F9 NW Apartment Outside Air Node,  !- Supply Air Inlet Node Name
    F9 NW Apartment ERV Outlet Node,  !- Supply Air Outlet Node Name
    F9 NW Apartment Zone Exhaust Node,  !- Exhaust Air Inlet Node Name
    F9 NW Apartment ERV Secondary Outlet Node,  !- Exhaust Air Outlet Node Name
    0,                       !- Nominal Electric Power {W}
    No,                      !- Supply Air Outlet Temperature Control
    Rotary,                  !- Heat Exchanger Type
    ExhaustOnly,             !- Frost Control Type
    -23.3,                   !- Threshold Temperature {C}
    0.167,                   !- Initial Defrost Time Fraction {dimensionless}
    1.44;                    !- Rate of Defrost Time Fraction Increase {1/K}



Fan:OnOff,
    F9 NW Apartment ERV Sup Fan,  !- Name
    All On,                  !- Availability Schedule Name
    0.303158, !- Fan Total Efficiency
    270.64755, !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.48, !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    F9 NW Apartment ERV Outlet Node,  !- Air Inlet Node Name
    F9 NW Apartment ERV Sup Fan Outlet Node,  !- Air Outlet Node Name
    ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                 !- End-Use Subcategory

Fan:OnOff,
    F9 NW Apartment ERV Exh Fan,  !- 
    All On,                  !- Availability Schedule Name
    0.303158, !- Fan Total Efficiency
    270.64755, !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.48, !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    F9 NW Apartment ERV Secondary Outlet Node,  !- Air Inlet Node Name
    F9 NW Apartment ERV Exh Fan Outlet Node,  !- Air Outlet Node Name
    ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                 !- End-Use Subcategory
!-   ===========  ALL OBJECTS related to CLASS: ZoneHVAC:EnergyRecoveryVentilator

ZoneHVAC:EnergyRecoveryVentilator,
    F9 SE Apartment ERV,     !- Name
    All On,                  !- Availability Schedule Name
    F9 SE Apartment OA Heat Exchanger,  !- Heat Exchanger Name
    0.025957109,             !- Supply Air Flow Rate {m3/s}
    0.025957109,             !- Exhaust Air Flow Rate {m3/s}
    F9 SE Apartment ERV Sup Fan,  !- Supply Air Fan Name
    F9 SE Apartment ERV Exh Fan,  !- Exhaust Air Fan Name
    F9 SE Apartment ERV Ctrl;  !- ERV controller name

ZoneHVAC:EnergyRecoveryVentilator:Controller,
    F9 SE Apartment ERV Ctrl,  !- Name
    ,                        !- Temperature High Limit {C}
    ,                        !- Temperature Low Limit {C}
    ,                        !- Enthalpy High Limit {J/kg}
    ,                        !- Dewpoint Temperature Limit {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    NoExhaustAirTemperatureLimit,  !- Exhaust Air Temperature Limit
    NoExhaustAirEnthalpyLimit,  !- Exhaust Air Enthalpy Limit
    ,                        !- Time of Day Economizer Flow Control S
    No,                      !- High Humidity Control Flag
    ,                        !- Humidistat Control Zone Name
    1,                       !- High Humidity Outdoor Air Flow Ratio
    No;                      !- Control High Indoor Humidity Based on Outdoor Humidity ratio

OutdoorAir:Node,
    F9 SE Apartment Outside Air Node;  !- 1st Node name or node list name



  HeatExchanger:AirToAir:SensibleAndLatent,
    F9 SE Apartment OA Heat Exchanger,  !- Name
    AllOn_Except_DD,         !- Availability Schedule Name
    AUTOSIZE,                !- Nominal Supply Air Flow Rate {m3/s}
    0.666,  !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
    0.451,  !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
    0.7,  !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
    0.497,  !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
    0.661,  !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
    0.407,  !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
    0.695,  !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
    0.454,  !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
    F9 SE Apartment Outside Air Node,  !- Supply Air Inlet Node Name
    F9 SE Apartment ERV Outlet Node,  !- Supply Air Outlet Node Name
    F9 SE Apartment Zone Exhaust Node,  !- Exhaust Air Inlet Node Name
    F9 SE Apartment ERV Secondary Outlet Node,  !- Exhaust Air Outlet Node Name
    0,                       !- Nominal Electric Power {W}
    No,                      !- Supply Air Outlet Temperature Control
    Rotary,                  !- Heat Exchanger Type
    ExhaustOnly,             !- Frost Control Type
    -23.3,                   !- Threshold Temperature {C}
    0.167,                   !- Initial Defrost Time Fraction {dimensionless}
    1.44;                    !- Rate of Defrost Time Fraction Increase {1/K}



Fan:OnOff,
    F9 SE Apartment ERV Sup Fan,  !- Name
    All On,                  !- Availability Schedule Name
    0.303158, !- Fan Total Efficiency
    270.64755, !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.48, !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    F9 SE Apartment ERV Outlet Node,  !- Air Inlet Node Name
    F9 SE Apartment ERV Sup Fan Outlet Node,  !- Air Outlet Node Name
    ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                 !- End-Use Subcategory

Fan:OnOff,
    F9 SE Apartment ERV Exh Fan,  !- 
    All On,                  !- Availability Schedule Name
    0.303158, !- Fan Total Efficiency
    270.64755, !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.48, !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    F9 SE Apartment ERV Secondary Outlet Node,  !- Air Inlet Node Name
    F9 SE Apartment ERV Exh Fan Outlet Node,  !- Air Outlet Node Name
    ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                 !- End-Use Subcategory
!-   ===========  ALL OBJECTS related to CLASS: ZoneHVAC:EnergyRecoveryVentilator

ZoneHVAC:EnergyRecoveryVentilator,
    F9 NE Apartment ERV,     !- Name
    All On,                  !- Availability Schedule Name
    F9 NE Apartment OA Heat Exchanger,  !- Heat Exchanger Name
    0.025957109,             !- Supply Air Flow Rate {m3/s}
    0.025957109,             !- Exhaust Air Flow Rate {m3/s}
    F9 NE Apartment ERV Sup Fan,  !- Supply Air Fan Name
    F9 NE Apartment ERV Exh Fan,  !- Exhaust Air Fan Name
    F9 NE Apartment ERV Ctrl;  !- ERV controller name

ZoneHVAC:EnergyRecoveryVentilator:Controller,
    F9 NE Apartment ERV Ctrl,  !- Name
    ,                        !- Temperature High Limit {C}
    ,                        !- Temperature Low Limit {C}
    ,                        !- Enthalpy High Limit {J/kg}
    ,                        !- Dewpoint Temperature Limit {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    NoExhaustAirTemperatureLimit,  !- Exhaust Air Temperature Limit
    NoExhaustAirEnthalpyLimit,  !- Exhaust Air Enthalpy Limit
    ,                        !- Time of Day Economizer Flow Control S
    No,                      !- High Humidity Control Flag
    ,                        !- Humidistat Control Zone Name
    1,                       !- High Humidity Outdoor Air Flow Ratio
    No;                      !- Control High Indoor Humidity Based on Outdoor Humidity ratio

OutdoorAir:Node,
    F9 NE Apartment Outside Air Node;  !- 1st Node name or node list name



  HeatExchanger:AirToAir:SensibleAndLatent,
    F9 NE Apartment OA Heat Exchanger,  !- Name
    AllOn_Except_DD,         !- Availability Schedule Name
    AUTOSIZE,                !- Nominal Supply Air Flow Rate {m3/s}
    0.666,  !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
    0.451,  !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
    0.7,  !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
    0.497,  !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
    0.661,  !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
    0.407,  !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
    0.695,  !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
    0.454,  !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
    F9 NE Apartment Outside Air Node,  !- Supply Air Inlet Node Name
    F9 NE Apartment ERV Outlet Node,  !- Supply Air Outlet Node Name
    F9 NE Apartment Zone Exhaust Node,  !- Exhaust Air Inlet Node Name
    F9 NE Apartment ERV Secondary Outlet Node,  !- Exhaust Air Outlet Node Name
    0,                       !- Nominal Electric Power {W}
    No,                      !- Supply Air Outlet Temperature Control
    Rotary,                  !- Heat Exchanger Type
    ExhaustOnly,             !- Frost Control Type
    -23.3,                   !- Threshold Temperature {C}
    0.167,                   !- Initial Defrost Time Fraction {dimensionless}
    1.44;                    !- Rate of Defrost Time Fraction Increase {1/K}



Fan:OnOff,
    F9 NE Apartment ERV Sup Fan,  !- Name
    All On,                  !- Availability Schedule Name
    0.303158, !- Fan Total Efficiency
    270.64755, !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.48, !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    F9 NE Apartment ERV Outlet Node,  !- Air Inlet Node Name
    F9 NE Apartment ERV Sup Fan Outlet Node,  !- Air Outlet Node Name
    ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                 !- End-Use Subcategory

Fan:OnOff,
    F9 NE Apartment ERV Exh Fan,  !- 
    All On,                  !- Availability Schedule Name
    0.303158, !- Fan Total Efficiency
    270.64755, !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.48, !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    F9 NE Apartment ERV Secondary Outlet Node,  !- Air Inlet Node Name
    F9 NE Apartment ERV Exh Fan Outlet Node,  !- Air Outlet Node Name
    ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                 !- End-Use Subcategory
!-   ===========  ALL OBJECTS related to CLASS: ZoneHVAC:EnergyRecoveryVentilator

ZoneHVAC:EnergyRecoveryVentilator,
    F9 N1 Apartment ERV,     !- Name
    All On,                  !- Availability Schedule Name
    F9 N1 Apartment OA Heat Exchanger,  !- Heat Exchanger Name
    0.025957109,             !- Supply Air Flow Rate {m3/s}
    0.025957109,             !- Exhaust Air Flow Rate {m3/s}
    F9 N1 Apartment ERV Sup Fan,  !- Supply Air Fan Name
    F9 N1 Apartment ERV Exh Fan,  !- Exhaust Air Fan Name
    F9 N1 Apartment ERV Ctrl;  !- ERV controller name

ZoneHVAC:EnergyRecoveryVentilator:Controller,
    F9 N1 Apartment ERV Ctrl,  !- Name
    ,                        !- Temperature High Limit {C}
    ,                        !- Temperature Low Limit {C}
    ,                        !- Enthalpy High Limit {J/kg}
    ,                        !- Dewpoint Temperature Limit {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    NoExhaustAirTemperatureLimit,  !- Exhaust Air Temperature Limit
    NoExhaustAirEnthalpyLimit,  !- Exhaust Air Enthalpy Limit
    ,                        !- Time of Day Economizer Flow Control S
    No,                      !- High Humidity Control Flag
    ,                        !- Humidistat Control Zone Name
    1,                       !- High Humidity Outdoor Air Flow Ratio
    No;                      !- Control High Indoor Humidity Based on Outdoor Humidity ratio

OutdoorAir:Node,
    F9 N1 Apartment Outside Air Node;  !- 1st Node name or node list name



  HeatExchanger:AirToAir:SensibleAndLatent,
    F9 N1 Apartment OA Heat Exchanger,  !- Name
    AllOn_Except_DD,         !- Availability Schedule Name
    AUTOSIZE,                !- Nominal Supply Air Flow Rate {m3/s}
    0.666,  !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
    0.451,  !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
    0.7,  !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
    0.497,  !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
    0.661,  !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
    0.407,  !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
    0.695,  !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
    0.454,  !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
    F9 N1 Apartment Outside Air Node,  !- Supply Air Inlet Node Name
    F9 N1 Apartment ERV Outlet Node,  !- Supply Air Outlet Node Name
    F9 N1 Apartment Zone Exhaust Node,  !- Exhaust Air Inlet Node Name
    F9 N1 Apartment ERV Secondary Outlet Node,  !- Exhaust Air Outlet Node Name
    0,                       !- Nominal Electric Power {W}
    No,                      !- Supply Air Outlet Temperature Control
    Rotary,                  !- Heat Exchanger Type
    ExhaustOnly,             !- Frost Control Type
    -23.3,                   !- Threshold Temperature {C}
    0.167,                   !- Initial Defrost Time Fraction {dimensionless}
    1.44;                    !- Rate of Defrost Time Fraction Increase {1/K}



Fan:OnOff,
    F9 N1 Apartment ERV Sup Fan,  !- Name
    All On,                  !- Availability Schedule Name
    0.303158, !- Fan Total Efficiency
    270.64755, !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.48, !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    F9 N1 Apartment ERV Outlet Node,  !- Air Inlet Node Name
    F9 N1 Apartment ERV Sup Fan Outlet Node,  !- Air Outlet Node Name
    ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                 !- End-Use Subcategory

Fan:OnOff,
    F9 N1 Apartment ERV Exh Fan,  !- 
    All On,                  !- Availability Schedule Name
    0.303158, !- Fan Total Efficiency
    270.64755, !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.48, !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    F9 N1 Apartment ERV Secondary Outlet Node,  !- Air Inlet Node Name
    F9 N1 Apartment ERV Exh Fan Outlet Node,  !- Air Outlet Node Name
    ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                 !- End-Use Subcategory
!-   ===========  ALL OBJECTS related to CLASS: ZoneHVAC:EnergyRecoveryVentilator

ZoneHVAC:EnergyRecoveryVentilator,
    F9 N2 Apartment ERV,     !- Name
    All On,                  !- Availability Schedule Name
    F9 N2 Apartment OA Heat Exchanger,  !- Heat Exchanger Name
    0.025957109,             !- Supply Air Flow Rate {m3/s}
    0.025957109,             !- Exhaust Air Flow Rate {m3/s}
    F9 N2 Apartment ERV Sup Fan,  !- Supply Air Fan Name
    F9 N2 Apartment ERV Exh Fan,  !- Exhaust Air Fan Name
    F9 N2 Apartment ERV Ctrl;  !- ERV controller name

ZoneHVAC:EnergyRecoveryVentilator:Controller,
    F9 N2 Apartment ERV Ctrl,  !- Name
    ,                        !- Temperature High Limit {C}
    ,                        !- Temperature Low Limit {C}
    ,                        !- Enthalpy High Limit {J/kg}
    ,                        !- Dewpoint Temperature Limit {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    NoExhaustAirTemperatureLimit,  !- Exhaust Air Temperature Limit
    NoExhaustAirEnthalpyLimit,  !- Exhaust Air Enthalpy Limit
    ,                        !- Time of Day Economizer Flow Control S
    No,                      !- High Humidity Control Flag
    ,                        !- Humidistat Control Zone Name
    1,                       !- High Humidity Outdoor Air Flow Ratio
    No;                      !- Control High Indoor Humidity Based on Outdoor Humidity ratio

OutdoorAir:Node,
    F9 N2 Apartment Outside Air Node;  !- 1st Node name or node list name



  HeatExchanger:AirToAir:SensibleAndLatent,
    F9 N2 Apartment OA Heat Exchanger,  !- Name
    AllOn_Except_DD,         !- Availability Schedule Name
    AUTOSIZE,                !- Nominal Supply Air Flow Rate {m3/s}
    0.666,  !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
    0.451,  !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
    0.7,  !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
    0.497,  !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
    0.661,  !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
    0.407,  !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
    0.695,  !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
    0.454,  !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
    F9 N2 Apartment Outside Air Node,  !- Supply Air Inlet Node Name
    F9 N2 Apartment ERV Outlet Node,  !- Supply Air Outlet Node Name
    F9 N2 Apartment Zone Exhaust Node,  !- Exhaust Air Inlet Node Name
    F9 N2 Apartment ERV Secondary Outlet Node,  !- Exhaust Air Outlet Node Name
    0,                       !- Nominal Electric Power {W}
    No,                      !- Supply Air Outlet Temperature Control
    Rotary,                  !- Heat Exchanger Type
    ExhaustOnly,             !- Frost Control Type
    -23.3,                   !- Threshold Temperature {C}
    0.167,                   !- Initial Defrost Time Fraction {dimensionless}
    1.44;                    !- Rate of Defrost Time Fraction Increase {1/K}



Fan:OnOff,
    F9 N2 Apartment ERV Sup Fan,  !- Name
    All On,                  !- Availability Schedule Name
    0.303158, !- Fan Total Efficiency
    270.64755, !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.48, !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    F9 N2 Apartment ERV Outlet Node,  !- Air Inlet Node Name
    F9 N2 Apartment ERV Sup Fan Outlet Node,  !- Air Outlet Node Name
    ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                 !- End-Use Subcategory

Fan:OnOff,
    F9 N2 Apartment ERV Exh Fan,  !- 
    All On,                  !- Availability Schedule Name
    0.303158, !- Fan Total Efficiency
    270.64755, !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.48, !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    F9 N2 Apartment ERV Secondary Outlet Node,  !- Air Inlet Node Name
    F9 N2 Apartment ERV Exh Fan Outlet Node,  !- Air Outlet Node Name
    ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                 !- End-Use Subcategory
!-   ===========  ALL OBJECTS related to CLASS: ZoneHVAC:EnergyRecoveryVentilator

ZoneHVAC:EnergyRecoveryVentilator,
    F9 S1 Apartment ERV,     !- Name
    All On,                  !- Availability Schedule Name
    F9 S1 Apartment OA Heat Exchanger,  !- Heat Exchanger Name
    0.025957109,             !- Supply Air Flow Rate {m3/s}
    0.025957109,             !- Exhaust Air Flow Rate {m3/s}
    F9 S1 Apartment ERV Sup Fan,  !- Supply Air Fan Name
    F9 S1 Apartment ERV Exh Fan,  !- Exhaust Air Fan Name
    F9 S1 Apartment ERV Ctrl;  !- ERV controller name

ZoneHVAC:EnergyRecoveryVentilator:Controller,
    F9 S1 Apartment ERV Ctrl,  !- Name
    ,                        !- Temperature High Limit {C}
    ,                        !- Temperature Low Limit {C}
    ,                        !- Enthalpy High Limit {J/kg}
    ,                        !- Dewpoint Temperature Limit {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    NoExhaustAirTemperatureLimit,  !- Exhaust Air Temperature Limit
    NoExhaustAirEnthalpyLimit,  !- Exhaust Air Enthalpy Limit
    ,                        !- Time of Day Economizer Flow Control S
    No,                      !- High Humidity Control Flag
    ,                        !- Humidistat Control Zone Name
    1,                       !- High Humidity Outdoor Air Flow Ratio
    No;                      !- Control High Indoor Humidity Based on Outdoor Humidity ratio

OutdoorAir:Node,
    F9 S1 Apartment Outside Air Node;  !- 1st Node name or node list name



  HeatExchanger:AirToAir:SensibleAndLatent,
    F9 S1 Apartment OA Heat Exchanger,  !- Name
    AllOn_Except_DD,         !- Availability Schedule Name
    AUTOSIZE,                !- Nominal Supply Air Flow Rate {m3/s}
    0.666,  !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
    0.451,  !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
    0.7,  !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
    0.497,  !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
    0.661,  !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
    0.407,  !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
    0.695,  !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
    0.454,  !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
    F9 S1 Apartment Outside Air Node,  !- Supply Air Inlet Node Name
    F9 S1 Apartment ERV Outlet Node,  !- Supply Air Outlet Node Name
    F9 S1 Apartment Zone Exhaust Node,  !- Exhaust Air Inlet Node Name
    F9 S1 Apartment ERV Secondary Outlet Node,  !- Exhaust Air Outlet Node Name
    0,                       !- Nominal Electric Power {W}
    No,                      !- Supply Air Outlet Temperature Control
    Rotary,                  !- Heat Exchanger Type
    ExhaustOnly,             !- Frost Control Type
    -23.3,                   !- Threshold Temperature {C}
    0.167,                   !- Initial Defrost Time Fraction {dimensionless}
    1.44;                    !- Rate of Defrost Time Fraction Increase {1/K}



Fan:OnOff,
    F9 S1 Apartment ERV Sup Fan,  !- Name
    All On,                  !- Availability Schedule Name
    0.303158, !- Fan Total Efficiency
    270.64755, !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.48, !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    F9 S1 Apartment ERV Outlet Node,  !- Air Inlet Node Name
    F9 S1 Apartment ERV Sup Fan Outlet Node,  !- Air Outlet Node Name
    ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                 !- End-Use Subcategory

Fan:OnOff,
    F9 S1 Apartment ERV Exh Fan,  !- 
    All On,                  !- Availability Schedule Name
    0.303158, !- Fan Total Efficiency
    270.64755, !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.48, !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    F9 S1 Apartment ERV Secondary Outlet Node,  !- Air Inlet Node Name
    F9 S1 Apartment ERV Exh Fan Outlet Node,  !- Air Outlet Node Name
    ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                 !- End-Use Subcategory
!-   ===========  ALL OBJECTS related to CLASS: ZoneHVAC:EnergyRecoveryVentilator

ZoneHVAC:EnergyRecoveryVentilator,
    F9 S2 Apartment ERV,     !- Name
    All On,                  !- Availability Schedule Name
    F9 S2 Apartment OA Heat Exchanger,  !- Heat Exchanger Name
    0.025957109,             !- Supply Air Flow Rate {m3/s}
    0.025957109,             !- Exhaust Air Flow Rate {m3/s}
    F9 S2 Apartment ERV Sup Fan,  !- Supply Air Fan Name
    F9 S2 Apartment ERV Exh Fan,  !- Exhaust Air Fan Name
    F9 S2 Apartment ERV Ctrl;  !- ERV controller name

ZoneHVAC:EnergyRecoveryVentilator:Controller,
    F9 S2 Apartment ERV Ctrl,  !- Name
    ,                        !- Temperature High Limit {C}
    ,                        !- Temperature Low Limit {C}
    ,                        !- Enthalpy High Limit {J/kg}
    ,                        !- Dewpoint Temperature Limit {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    NoExhaustAirTemperatureLimit,  !- Exhaust Air Temperature Limit
    NoExhaustAirEnthalpyLimit,  !- Exhaust Air Enthalpy Limit
    ,                        !- Time of Day Economizer Flow Control S
    No,                      !- High Humidity Control Flag
    ,                        !- Humidistat Control Zone Name
    1,                       !- High Humidity Outdoor Air Flow Ratio
    No;                      !- Control High Indoor Humidity Based on Outdoor Humidity ratio

OutdoorAir:Node,
    F9 S2 Apartment Outside Air Node;  !- 1st Node name or node list name



  HeatExchanger:AirToAir:SensibleAndLatent,
    F9 S2 Apartment OA Heat Exchanger,  !- Name
    AllOn_Except_DD,         !- Availability Schedule Name
    AUTOSIZE,                !- Nominal Supply Air Flow Rate {m3/s}
    0.666,  !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
    0.451,  !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
    0.7,  !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
    0.497,  !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
    0.661,  !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
    0.407,  !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
    0.695,  !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
    0.454,  !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
    F9 S2 Apartment Outside Air Node,  !- Supply Air Inlet Node Name
    F9 S2 Apartment ERV Outlet Node,  !- Supply Air Outlet Node Name
    F9 S2 Apartment Zone Exhaust Node,  !- Exhaust Air Inlet Node Name
    F9 S2 Apartment ERV Secondary Outlet Node,  !- Exhaust Air Outlet Node Name
    0,                       !- Nominal Electric Power {W}
    No,                      !- Supply Air Outlet Temperature Control
    Rotary,                  !- Heat Exchanger Type
    ExhaustOnly,             !- Frost Control Type
    -23.3,                   !- Threshold Temperature {C}
    0.167,                   !- Initial Defrost Time Fraction {dimensionless}
    1.44;                    !- Rate of Defrost Time Fraction Increase {1/K}



Fan:OnOff,
    F9 S2 Apartment ERV Sup Fan,  !- Name
    All On,                  !- Availability Schedule Name
    0.303158, !- Fan Total Efficiency
    270.64755, !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.48, !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    F9 S2 Apartment ERV Outlet Node,  !- Air Inlet Node Name
    F9 S2 Apartment ERV Sup Fan Outlet Node,  !- Air Outlet Node Name
    ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                 !- End-Use Subcategory

Fan:OnOff,
    F9 S2 Apartment ERV Exh Fan,  !- 
    All On,                  !- Availability Schedule Name
    0.303158, !- Fan Total Efficiency
    270.64755, !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.48, !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    F9 S2 Apartment ERV Secondary Outlet Node,  !- Air Inlet Node Name
    F9 S2 Apartment ERV Exh Fan Outlet Node,  !- Air Outlet Node Name
    ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                 !- End-Use Subcategory
!-   ===========  ALL OBJECTS related to CLASS: ZoneHVAC:EnergyRecoveryVentilator

ZoneHVAC:EnergyRecoveryVentilator,
    T SW Apartment ERV,      !- Name
    All On,                  !- Availability Schedule Name
    T SW Apartment OA Heat Exchanger,  !- Heat Exchanger Name
    0.025957109,             !- Supply Air Flow Rate {m3/s}
    0.025957109,             !- Exhaust Air Flow Rate {m3/s}
    T SW Apartment ERV Sup Fan,  !- Supply Air Fan Name
    T SW Apartment ERV Exh Fan,  !- Exhaust Air Fan Name
    T SW Apartment ERV Ctrl;  !- ERV controller name

ZoneHVAC:EnergyRecoveryVentilator:Controller,
    T SW Apartment ERV Ctrl,  !- Name
    ,                        !- Temperature High Limit {C}
    ,                        !- Temperature Low Limit {C}
    ,                        !- Enthalpy High Limit {J/kg}
    ,                        !- Dewpoint Temperature Limit {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    NoExhaustAirTemperatureLimit,  !- Exhaust Air Temperature Limit
    NoExhaustAirEnthalpyLimit,  !- Exhaust Air Enthalpy Limit
    ,                        !- Time of Day Economizer Flow Control S
    No,                      !- High Humidity Control Flag
    ,                        !- Humidistat Control Zone Name
    1,                       !- High Humidity Outdoor Air Flow Ratio
    No;                      !- Control High Indoor Humidity Based on Outdoor Humidity ratio

OutdoorAir:Node,
    T SW Apartment Outside Air Node;  !- 1st Node name or node list name



  HeatExchanger:AirToAir:SensibleAndLatent,
    T SW Apartment OA Heat Exchanger,  !- Name
    AllOn_Except_DD,         !- Availability Schedule Name
    AUTOSIZE,                !- Nominal Supply Air Flow Rate {m3/s}
    0,  !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
    0,  !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
    0,  !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
    0,  !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
    0,  !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
    0,  !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
    0,  !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
    0,  !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
    T SW Apartment Outside Air Node,  !- Supply Air Inlet Node Name
    T SW Apartment ERV Outlet Node,  !- Supply Air Outlet Node Name
    T SW Apartment Zone Exhaust Node,  !- Exhaust Air Inlet Node Name
    T SW Apartment ERV Secondary Outlet Node,  !- Exhaust Air Outlet Node Name
    0,                       !- Nominal Electric Power {W}
    No,                      !- Supply Air Outlet Temperature Control
    Rotary,                  !- Heat Exchanger Type
    ExhaustOnly,             !- Frost Control Type
    -23.3,                   !- Threshold Temperature {C}
    0.167,                   !- Initial Defrost Time Fraction {dimensionless}
    1.44;                    !- Rate of Defrost Time Fraction Increase {1/K}



Fan:OnOff,
    T SW Apartment ERV Sup Fan,  !- Name
    All On,                  !- Availability Schedule Name
    0.303158, !- Fan Total Efficiency
    233.6875, !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.48, !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    T SW Apartment ERV Outlet Node,  !- Air Inlet Node Name
    T SW Apartment ERV Sup Fan Outlet Node,  !- Air Outlet Node Name
    ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                 !- End-Use Subcategory

Fan:OnOff,
    T SW Apartment ERV Exh Fan,  !- 
    All On,                  !- Availability Schedule Name
    0.303158, !- Fan Total Efficiency
    233.6875, !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.48, !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    T SW Apartment ERV Secondary Outlet Node,  !- Air Inlet Node Name
    T SW Apartment ERV Exh Fan Outlet Node,  !- Air Outlet Node Name
    ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                 !- End-Use Subcategory
!-   ===========  ALL OBJECTS related to CLASS: ZoneHVAC:EnergyRecoveryVentilator

ZoneHVAC:EnergyRecoveryVentilator,
    T NW Apartment ERV,      !- Name
    All On,                  !- Availability Schedule Name
    T NW Apartment OA Heat Exchanger,  !- Heat Exchanger Name
    0.025957109,             !- Supply Air Flow Rate {m3/s}
    0.025957109,             !- Exhaust Air Flow Rate {m3/s}
    T NW Apartment ERV Sup Fan,  !- Supply Air Fan Name
    T NW Apartment ERV Exh Fan,  !- Exhaust Air Fan Name
    T NW Apartment ERV Ctrl;  !- ERV controller name

ZoneHVAC:EnergyRecoveryVentilator:Controller,
    T NW Apartment ERV Ctrl,  !- Name
    ,                        !- Temperature High Limit {C}
    ,                        !- Temperature Low Limit {C}
    ,                        !- Enthalpy High Limit {J/kg}
    ,                        !- Dewpoint Temperature Limit {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    NoExhaustAirTemperatureLimit,  !- Exhaust Air Temperature Limit
    NoExhaustAirEnthalpyLimit,  !- Exhaust Air Enthalpy Limit
    ,                        !- Time of Day Economizer Flow Control S
    No,                      !- High Humidity Control Flag
    ,                        !- Humidistat Control Zone Name
    1,                       !- High Humidity Outdoor Air Flow Ratio
    No;                      !- Control High Indoor Humidity Based on Outdoor Humidity ratio

OutdoorAir:Node,
    T NW Apartment Outside Air Node;  !- 1st Node name or node list name



  HeatExchanger:AirToAir:SensibleAndLatent,
    T NW Apartment OA Heat Exchanger,  !- Name
    AllOn_Except_DD,         !- Availability Schedule Name
    AUTOSIZE,                !- Nominal Supply Air Flow Rate {m3/s}
    0,  !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
    0,  !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
    0,  !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
    0,  !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
    0,  !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
    0,  !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
    0,  !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
    0,  !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
    T NW Apartment Outside Air Node,  !- Supply Air Inlet Node Name
    T NW Apartment ERV Outlet Node,  !- Supply Air Outlet Node Name
    T NW Apartment Zone Exhaust Node,  !- Exhaust Air Inlet Node Name
    T NW Apartment ERV Secondary Outlet Node,  !- Exhaust Air Outlet Node Name
    0,                       !- Nominal Electric Power {W}
    No,                      !- Supply Air Outlet Temperature Control
    Rotary,                  !- Heat Exchanger Type
    ExhaustOnly,             !- Frost Control Type
    -23.3,                   !- Threshold Temperature {C}
    0.167,                   !- Initial Defrost Time Fraction {dimensionless}
    1.44;                    !- Rate of Defrost Time Fraction Increase {1/K}



Fan:OnOff,
    T NW Apartment ERV Sup Fan,  !- Name
    All On,                  !- Availability Schedule Name
    0.303158, !- Fan Total Efficiency
    233.6875, !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.48, !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    T NW Apartment ERV Outlet Node,  !- Air Inlet Node Name
    T NW Apartment ERV Sup Fan Outlet Node,  !- Air Outlet Node Name
    ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                 !- End-Use Subcategory

Fan:OnOff,
    T NW Apartment ERV Exh Fan,  !- 
    All On,                  !- Availability Schedule Name
    0.303158, !- Fan Total Efficiency
    233.6875, !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.48, !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    T NW Apartment ERV Secondary Outlet Node,  !- Air Inlet Node Name
    T NW Apartment ERV Exh Fan Outlet Node,  !- Air Outlet Node Name
    ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                 !- End-Use Subcategory
!-   ===========  ALL OBJECTS related to CLASS: ZoneHVAC:EnergyRecoveryVentilator

ZoneHVAC:EnergyRecoveryVentilator,
    T SE Apartment ERV,      !- Name
    All On,                  !- Availability Schedule Name
    T SE Apartment OA Heat Exchanger,  !- Heat Exchanger Name
    0.025957109,             !- Supply Air Flow Rate {m3/s}
    0.025957109,             !- Exhaust Air Flow Rate {m3/s}
    T SE Apartment ERV Sup Fan,  !- Supply Air Fan Name
    T SE Apartment ERV Exh Fan,  !- Exhaust Air Fan Name
    T SE Apartment ERV Ctrl;  !- ERV controller name

ZoneHVAC:EnergyRecoveryVentilator:Controller,
    T SE Apartment ERV Ctrl,  !- Name
    ,                        !- Temperature High Limit {C}
    ,                        !- Temperature Low Limit {C}
    ,                        !- Enthalpy High Limit {J/kg}
    ,                        !- Dewpoint Temperature Limit {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    NoExhaustAirTemperatureLimit,  !- Exhaust Air Temperature Limit
    NoExhaustAirEnthalpyLimit,  !- Exhaust Air Enthalpy Limit
    ,                        !- Time of Day Economizer Flow Control S
    No,                      !- High Humidity Control Flag
    ,                        !- Humidistat Control Zone Name
    1,                       !- High Humidity Outdoor Air Flow Ratio
    No;                      !- Control High Indoor Humidity Based on Outdoor Humidity ratio

OutdoorAir:Node,
    T SE Apartment Outside Air Node;  !- 1st Node name or node list name



  HeatExchanger:AirToAir:SensibleAndLatent,
    T SE Apartment OA Heat Exchanger,  !- Name
    AllOn_Except_DD,         !- Availability Schedule Name
    AUTOSIZE,                !- Nominal Supply Air Flow Rate {m3/s}
    0.666,  !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
    0.451,  !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
    0.7,  !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
    0.497,  !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
    0.661,  !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
    0.407,  !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
    0.695,  !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
    0.454,  !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
    T SE Apartment Outside Air Node,  !- Supply Air Inlet Node Name
    T SE Apartment ERV Outlet Node,  !- Supply Air Outlet Node Name
    T SE Apartment Zone Exhaust Node,  !- Exhaust Air Inlet Node Name
    T SE Apartment ERV Secondary Outlet Node,  !- Exhaust Air Outlet Node Name
    0,                       !- Nominal Electric Power {W}
    No,                      !- Supply Air Outlet Temperature Control
    Rotary,                  !- Heat Exchanger Type
    ExhaustOnly,             !- Frost Control Type
    -23.3,                   !- Threshold Temperature {C}
    0.167,                   !- Initial Defrost Time Fraction {dimensionless}
    1.44;                    !- Rate of Defrost Time Fraction Increase {1/K}



Fan:OnOff,
    T SE Apartment ERV Sup Fan,  !- Name
    All On,                  !- Availability Schedule Name
    0.303158, !- Fan Total Efficiency
    270.64755, !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.48, !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    T SE Apartment ERV Outlet Node,  !- Air Inlet Node Name
    T SE Apartment ERV Sup Fan Outlet Node,  !- Air Outlet Node Name
    ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                 !- End-Use Subcategory

Fan:OnOff,
    T SE Apartment ERV Exh Fan,  !- 
    All On,                  !- Availability Schedule Name
    0.303158, !- Fan Total Efficiency
    270.64755, !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.48, !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    T SE Apartment ERV Secondary Outlet Node,  !- Air Inlet Node Name
    T SE Apartment ERV Exh Fan Outlet Node,  !- Air Outlet Node Name
    ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                 !- End-Use Subcategory
!-   ===========  ALL OBJECTS related to CLASS: ZoneHVAC:EnergyRecoveryVentilator

ZoneHVAC:EnergyRecoveryVentilator,
    T NE Apartment ERV,      !- Name
    All On,                  !- Availability Schedule Name
    T NE Apartment OA Heat Exchanger,  !- Heat Exchanger Name
    0.025957109,             !- Supply Air Flow Rate {m3/s}
    0.025957109,             !- Exhaust Air Flow Rate {m3/s}
    T NE Apartment ERV Sup Fan,  !- Supply Air Fan Name
    T NE Apartment ERV Exh Fan,  !- Exhaust Air Fan Name
    T NE Apartment ERV Ctrl;  !- ERV controller name

ZoneHVAC:EnergyRecoveryVentilator:Controller,
    T NE Apartment ERV Ctrl,  !- Name
    ,                        !- Temperature High Limit {C}
    ,                        !- Temperature Low Limit {C}
    ,                        !- Enthalpy High Limit {J/kg}
    ,                        !- Dewpoint Temperature Limit {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    NoExhaustAirTemperatureLimit,  !- Exhaust Air Temperature Limit
    NoExhaustAirEnthalpyLimit,  !- Exhaust Air Enthalpy Limit
    ,                        !- Time of Day Economizer Flow Control S
    No,                      !- High Humidity Control Flag
    ,                        !- Humidistat Control Zone Name
    1,                       !- High Humidity Outdoor Air Flow Ratio
    No;                      !- Control High Indoor Humidity Based on Outdoor Humidity ratio

OutdoorAir:Node,
    T NE Apartment Outside Air Node;  !- 1st Node name or node list name



  HeatExchanger:AirToAir:SensibleAndLatent,
    T NE Apartment OA Heat Exchanger,  !- Name
    AllOn_Except_DD,         !- Availability Schedule Name
    AUTOSIZE,                !- Nominal Supply Air Flow Rate {m3/s}
    0.666,  !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
    0.451,  !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
    0.7,  !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
    0.497,  !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
    0.661,  !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
    0.407,  !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
    0.695,  !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
    0.454,  !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
    T NE Apartment Outside Air Node,  !- Supply Air Inlet Node Name
    T NE Apartment ERV Outlet Node,  !- Supply Air Outlet Node Name
    T NE Apartment Zone Exhaust Node,  !- Exhaust Air Inlet Node Name
    T NE Apartment ERV Secondary Outlet Node,  !- Exhaust Air Outlet Node Name
    0,                       !- Nominal Electric Power {W}
    No,                      !- Supply Air Outlet Temperature Control
    Rotary,                  !- Heat Exchanger Type
    ExhaustOnly,             !- Frost Control Type
    -23.3,                   !- Threshold Temperature {C}
    0.167,                   !- Initial Defrost Time Fraction {dimensionless}
    1.44;                    !- Rate of Defrost Time Fraction Increase {1/K}



Fan:OnOff,
    T NE Apartment ERV Sup Fan,  !- Name
    All On,                  !- Availability Schedule Name
    0.303158, !- Fan Total Efficiency
    270.64755, !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.48, !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    T NE Apartment ERV Outlet Node,  !- Air Inlet Node Name
    T NE Apartment ERV Sup Fan Outlet Node,  !- Air Outlet Node Name
    ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                 !- End-Use Subcategory

Fan:OnOff,
    T NE Apartment ERV Exh Fan,  !- 
    All On,                  !- Availability Schedule Name
    0.303158, !- Fan Total Efficiency
    270.64755, !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.48, !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    T NE Apartment ERV Secondary Outlet Node,  !- Air Inlet Node Name
    T NE Apartment ERV Exh Fan Outlet Node,  !- Air Outlet Node Name
    ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                 !- End-Use Subcategory
!-   ===========  ALL OBJECTS related to CLASS: ZoneHVAC:EnergyRecoveryVentilator

ZoneHVAC:EnergyRecoveryVentilator,
    T N1 Apartment ERV,      !- Name
    All On,                  !- Availability Schedule Name
    T N1 Apartment OA Heat Exchanger,  !- Heat Exchanger Name
    0.025957109,             !- Supply Air Flow Rate {m3/s}
    0.025957109,             !- Exhaust Air Flow Rate {m3/s}
    T N1 Apartment ERV Sup Fan,  !- Supply Air Fan Name
    T N1 Apartment ERV Exh Fan,  !- Exhaust Air Fan Name
    T N1 Apartment ERV Ctrl;  !- ERV controller name

ZoneHVAC:EnergyRecoveryVentilator:Controller,
    T N1 Apartment ERV Ctrl,  !- Name
    ,                        !- Temperature High Limit {C}
    ,                        !- Temperature Low Limit {C}
    ,                        !- Enthalpy High Limit {J/kg}
    ,                        !- Dewpoint Temperature Limit {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    NoExhaustAirTemperatureLimit,  !- Exhaust Air Temperature Limit
    NoExhaustAirEnthalpyLimit,  !- Exhaust Air Enthalpy Limit
    ,                        !- Time of Day Economizer Flow Control S
    No,                      !- High Humidity Control Flag
    ,                        !- Humidistat Control Zone Name
    1,                       !- High Humidity Outdoor Air Flow Ratio
    No;                      !- Control High Indoor Humidity Based on Outdoor Humidity ratio

OutdoorAir:Node,
    T N1 Apartment Outside Air Node;  !- 1st Node name or node list name



  HeatExchanger:AirToAir:SensibleAndLatent,
    T N1 Apartment OA Heat Exchanger,  !- Name
    AllOn_Except_DD,         !- Availability Schedule Name
    AUTOSIZE,                !- Nominal Supply Air Flow Rate {m3/s}
    0.666,  !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
    0.451,  !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
    0.7,  !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
    0.497,  !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
    0.661,  !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
    0.407,  !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
    0.695,  !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
    0.454,  !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
    T N1 Apartment Outside Air Node,  !- Supply Air Inlet Node Name
    T N1 Apartment ERV Outlet Node,  !- Supply Air Outlet Node Name
    T N1 Apartment Zone Exhaust Node,  !- Exhaust Air Inlet Node Name
    T N1 Apartment ERV Secondary Outlet Node,  !- Exhaust Air Outlet Node Name
    0,                       !- Nominal Electric Power {W}
    No,                      !- Supply Air Outlet Temperature Control
    Rotary,                  !- Heat Exchanger Type
    ExhaustOnly,             !- Frost Control Type
    -23.3,                   !- Threshold Temperature {C}
    0.167,                   !- Initial Defrost Time Fraction {dimensionless}
    1.44;                    !- Rate of Defrost Time Fraction Increase {1/K}



Fan:OnOff,
    T N1 Apartment ERV Sup Fan,  !- Name
    All On,                  !- Availability Schedule Name
    0.303158, !- Fan Total Efficiency
    270.64755, !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.48, !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    T N1 Apartment ERV Outlet Node,  !- Air Inlet Node Name
    T N1 Apartment ERV Sup Fan Outlet Node,  !- Air Outlet Node Name
    ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                 !- End-Use Subcategory

Fan:OnOff,
    T N1 Apartment ERV Exh Fan,  !- 
    All On,                  !- Availability Schedule Name
    0.303158, !- Fan Total Efficiency
    270.64755, !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.48, !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    T N1 Apartment ERV Secondary Outlet Node,  !- Air Inlet Node Name
    T N1 Apartment ERV Exh Fan Outlet Node,  !- Air Outlet Node Name
    ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                 !- End-Use Subcategory
!-   ===========  ALL OBJECTS related to CLASS: ZoneHVAC:EnergyRecoveryVentilator

ZoneHVAC:EnergyRecoveryVentilator,
    T N2 Apartment ERV,      !- Name
    All On,                  !- Availability Schedule Name
    T N2 Apartment OA Heat Exchanger,  !- Heat Exchanger Name
    0.025957109,             !- Supply Air Flow Rate {m3/s}
    0.025957109,             !- Exhaust Air Flow Rate {m3/s}
    T N2 Apartment ERV Sup Fan,  !- Supply Air Fan Name
    T N2 Apartment ERV Exh Fan,  !- Exhaust Air Fan Name
    T N2 Apartment ERV Ctrl;  !- ERV controller name

ZoneHVAC:EnergyRecoveryVentilator:Controller,
    T N2 Apartment ERV Ctrl,  !- Name
    ,                        !- Temperature High Limit {C}
    ,                        !- Temperature Low Limit {C}
    ,                        !- Enthalpy High Limit {J/kg}
    ,                        !- Dewpoint Temperature Limit {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    NoExhaustAirTemperatureLimit,  !- Exhaust Air Temperature Limit
    NoExhaustAirEnthalpyLimit,  !- Exhaust Air Enthalpy Limit
    ,                        !- Time of Day Economizer Flow Control S
    No,                      !- High Humidity Control Flag
    ,                        !- Humidistat Control Zone Name
    1,                       !- High Humidity Outdoor Air Flow Ratio
    No;                      !- Control High Indoor Humidity Based on Outdoor Humidity ratio

OutdoorAir:Node,
    T N2 Apartment Outside Air Node;  !- 1st Node name or node list name



  HeatExchanger:AirToAir:SensibleAndLatent,
    T N2 Apartment OA Heat Exchanger,  !- Name
    AllOn_Except_DD,         !- Availability Schedule Name
    AUTOSIZE,                !- Nominal Supply Air Flow Rate {m3/s}
    0.666,  !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
    0.451,  !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
    0.7,  !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
    0.497,  !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
    0.661,  !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
    0.407,  !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
    0.695,  !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
    0.454,  !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
    T N2 Apartment Outside Air Node,  !- Supply Air Inlet Node Name
    T N2 Apartment ERV Outlet Node,  !- Supply Air Outlet Node Name
    T N2 Apartment Zone Exhaust Node,  !- Exhaust Air Inlet Node Name
    T N2 Apartment ERV Secondary Outlet Node,  !- Exhaust Air Outlet Node Name
    0,                       !- Nominal Electric Power {W}
    No,                      !- Supply Air Outlet Temperature Control
    Rotary,                  !- Heat Exchanger Type
    ExhaustOnly,             !- Frost Control Type
    -23.3,                   !- Threshold Temperature {C}
    0.167,                   !- Initial Defrost Time Fraction {dimensionless}
    1.44;                    !- Rate of Defrost Time Fraction Increase {1/K}



Fan:OnOff,
    T N2 Apartment ERV Sup Fan,  !- Name
    All On,                  !- Availability Schedule Name
    0.303158, !- Fan Total Efficiency
    270.64755, !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.48, !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    T N2 Apartment ERV Outlet Node,  !- Air Inlet Node Name
    T N2 Apartment ERV Sup Fan Outlet Node,  !- Air Outlet Node Name
    ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                 !- End-Use Subcategory

Fan:OnOff,
    T N2 Apartment ERV Exh Fan,  !- 
    All On,                  !- Availability Schedule Name
    0.303158, !- Fan Total Efficiency
    270.64755, !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.48, !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    T N2 Apartment ERV Secondary Outlet Node,  !- Air Inlet Node Name
    T N2 Apartment ERV Exh Fan Outlet Node,  !- Air Outlet Node Name
    ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                 !- End-Use Subcategory
!-   ===========  ALL OBJECTS related to CLASS: ZoneHVAC:EnergyRecoveryVentilator

ZoneHVAC:EnergyRecoveryVentilator,
    T S1 Apartment ERV,      !- Name
    All On,                  !- Availability Schedule Name
    T S1 Apartment OA Heat Exchanger,  !- Heat Exchanger Name
    0.025957109,             !- Supply Air Flow Rate {m3/s}
    0.025957109,             !- Exhaust Air Flow Rate {m3/s}
    T S1 Apartment ERV Sup Fan,  !- Supply Air Fan Name
    T S1 Apartment ERV Exh Fan,  !- Exhaust Air Fan Name
    T S1 Apartment ERV Ctrl;  !- ERV controller name

ZoneHVAC:EnergyRecoveryVentilator:Controller,
    T S1 Apartment ERV Ctrl,  !- Name
    ,                        !- Temperature High Limit {C}
    ,                        !- Temperature Low Limit {C}
    ,                        !- Enthalpy High Limit {J/kg}
    ,                        !- Dewpoint Temperature Limit {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    NoExhaustAirTemperatureLimit,  !- Exhaust Air Temperature Limit
    NoExhaustAirEnthalpyLimit,  !- Exhaust Air Enthalpy Limit
    ,                        !- Time of Day Economizer Flow Control S
    No,                      !- High Humidity Control Flag
    ,                        !- Humidistat Control Zone Name
    1,                       !- High Humidity Outdoor Air Flow Ratio
    No;                      !- Control High Indoor Humidity Based on Outdoor Humidity ratio

OutdoorAir:Node,
    T S1 Apartment Outside Air Node;  !- 1st Node name or node list name



  HeatExchanger:AirToAir:SensibleAndLatent,
    T S1 Apartment OA Heat Exchanger,  !- Name
    AllOn_Except_DD,         !- Availability Schedule Name
    AUTOSIZE,                !- Nominal Supply Air Flow Rate {m3/s}
    0.666,  !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
    0.451,  !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
    0.7,  !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
    0.497,  !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
    0.661,  !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
    0.407,  !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
    0.695,  !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
    0.454,  !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
    T S1 Apartment Outside Air Node,  !- Supply Air Inlet Node Name
    T S1 Apartment ERV Outlet Node,  !- Supply Air Outlet Node Name
    T S1 Apartment Zone Exhaust Node,  !- Exhaust Air Inlet Node Name
    T S1 Apartment ERV Secondary Outlet Node,  !- Exhaust Air Outlet Node Name
    0,                       !- Nominal Electric Power {W}
    No,                      !- Supply Air Outlet Temperature Control
    Rotary,                  !- Heat Exchanger Type
    ExhaustOnly,             !- Frost Control Type
    -23.3,                   !- Threshold Temperature {C}
    0.167,                   !- Initial Defrost Time Fraction {dimensionless}
    1.44;                    !- Rate of Defrost Time Fraction Increase {1/K}



Fan:OnOff,
    T S1 Apartment ERV Sup Fan,  !- Name
    All On,                  !- Availability Schedule Name
    0.303158, !- Fan Total Efficiency
    270.64755, !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.48, !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    T S1 Apartment ERV Outlet Node,  !- Air Inlet Node Name
    T S1 Apartment ERV Sup Fan Outlet Node,  !- Air Outlet Node Name
    ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                 !- End-Use Subcategory

Fan:OnOff,
    T S1 Apartment ERV Exh Fan,  !- 
    All On,                  !- Availability Schedule Name
    0.303158, !- Fan Total Efficiency
    270.64755, !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.48, !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    T S1 Apartment ERV Secondary Outlet Node,  !- Air Inlet Node Name
    T S1 Apartment ERV Exh Fan Outlet Node,  !- Air Outlet Node Name
    ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                 !- End-Use Subcategory
!-   ===========  ALL OBJECTS related to CLASS: ZoneHVAC:EnergyRecoveryVentilator

ZoneHVAC:EnergyRecoveryVentilator,
    T S2 Apartment ERV,      !- Name
    All On,                  !- Availability Schedule Name
    T S2 Apartment OA Heat Exchanger,  !- Heat Exchanger Name
    0.025957109,             !- Supply Air Flow Rate {m3/s}
    0.025957109,             !- Exhaust Air Flow Rate {m3/s}
    T S2 Apartment ERV Sup Fan,  !- Supply Air Fan Name
    T S2 Apartment ERV Exh Fan,  !- Exhaust Air Fan Name
    T S2 Apartment ERV Ctrl;  !- ERV controller name

ZoneHVAC:EnergyRecoveryVentilator:Controller,
    T S2 Apartment ERV Ctrl,  !- Name
    ,                        !- Temperature High Limit {C}
    ,                        !- Temperature Low Limit {C}
    ,                        !- Enthalpy High Limit {J/kg}
    ,                        !- Dewpoint Temperature Limit {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    NoExhaustAirTemperatureLimit,  !- Exhaust Air Temperature Limit
    NoExhaustAirEnthalpyLimit,  !- Exhaust Air Enthalpy Limit
    ,                        !- Time of Day Economizer Flow Control S
    No,                      !- High Humidity Control Flag
    ,                        !- Humidistat Control Zone Name
    1,                       !- High Humidity Outdoor Air Flow Ratio
    No;                      !- Control High Indoor Humidity Based on Outdoor Humidity ratio

OutdoorAir:Node,
    T S2 Apartment Outside Air Node;  !- 1st Node name or node list name



  HeatExchanger:AirToAir:SensibleAndLatent,
    T S2 Apartment OA Heat Exchanger,  !- Name
    AllOn_Except_DD,         !- Availability Schedule Name
    AUTOSIZE,                !- Nominal Supply Air Flow Rate {m3/s}
    0.666,  !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
    0.451,  !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
    0.7,  !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
    0.497,  !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
    0.661,  !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
    0.407,  !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
    0.695,  !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
    0.454,  !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
    T S2 Apartment Outside Air Node,  !- Supply Air Inlet Node Name
    T S2 Apartment ERV Outlet Node,  !- Supply Air Outlet Node Name
    T S2 Apartment Zone Exhaust Node,  !- Exhaust Air Inlet Node Name
    T S2 Apartment ERV Secondary Outlet Node,  !- Exhaust Air Outlet Node Name
    0,                       !- Nominal Electric Power {W}
    No,                      !- Supply Air Outlet Temperature Control
    Rotary,                  !- Heat Exchanger Type
    ExhaustOnly,             !- Frost Control Type
    -23.3,                   !- Threshold Temperature {C}
    0.167,                   !- Initial Defrost Time Fraction {dimensionless}
    1.44;                    !- Rate of Defrost Time Fraction Increase {1/K}



Fan:OnOff,
    T S2 Apartment ERV Sup Fan,  !- Name
    All On,                  !- Availability Schedule Name
    0.303158, !- Fan Total Efficiency
    270.64755, !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.48, !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    T S2 Apartment ERV Outlet Node,  !- Air Inlet Node Name
    T S2 Apartment ERV Sup Fan Outlet Node,  !- Air Outlet Node Name
    ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                 !- End-Use Subcategory

Fan:OnOff,
    T S2 Apartment ERV Exh Fan,  !- 
    All On,                  !- Availability Schedule Name
    0.303158, !- Fan Total Efficiency
    270.64755, !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.48, !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    T S2 Apartment ERV Secondary Outlet Node,  !- Air Inlet Node Name
    T S2 Apartment ERV Exh Fan Outlet Node,  !- Air Outlet Node Name
    ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                 !- End-Use Subcategory

!No PV for this case
!-   ===========  ALL OBJECTS IN CLASS: CURVE:QUADRATIC ===========

  Curve:Quadratic,
    HPACCOOLPLFFPLR,         !- Name
    0.75,                    !- Coefficient1 Constant
    0.25,                    !- Coefficient2 x
    0.0,                     !- Coefficient3 x**2
    0.0,                     !- Minimum Value of x
    1.0;                     !- Maximum Value of x

  Curve:Quadratic,
    Central Boiler Efficiency Curve,  !- Name
    1.0,                     !- Coefficient1 Constant
    0.0,                     !- Coefficient2 x
    0.0,                     !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Quadratic,
    ChillerCentEIRPLR,       !- Name
    0.2229,                  !- Coefficient1 Constant
    0.3134,                  !- Coefficient2 x
    0.4637,                  !- Coefficient3 x**2
    0.0000,                  !- Minimum Value of x
    1.0000;                  !- Maximum Value of x

!-   ===========  ALL OBJECTS IN CLASS: CURVE:BIQUADRATIC ===========

  Curve:Biquadratic,
    ChillerCentEIRFT,        !- Name
    0.9339,                  !- Coefficient1 Constant
    -0.0582,                 !- Coefficient2 x
    0.0045,                  !- Coefficient3 x**2
    0.0024,                  !- Coefficient4 y
    0.0005,                  !- Coefficient5 y**2
    -0.0012,                 !- Coefficient6 x*y
    5.0000,                  !- Minimum Value of x
    10.0000,                 !- Maximum Value of x
    24.0000,                 !- Minimum Value of y
    35.0000;                 !- Maximum Value of y

  Curve:Biquadratic,
    ChillerCentCapFT,        !- Name
    0.2579,                  !- Coefficient1 Constant
    0.0389,                  !- Coefficient2 x
    -0.0002,                 !- Coefficient3 x**2
    0.0469,                  !- Coefficient4 y
    -0.0009,                 !- Coefficient5 y**2
    -0.0003,                 !- Coefficient6 x*y
    5.0000,                  !- Minimum Value of x
    10.0000,                 !- Maximum Value of x
    24.0000,                 !- Minimum Value of y
    35.0000;                 !- Maximum Value of y

!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:VARIABLEDICTIONARY ===========

  Output:VariableDictionary,IDF;


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:TABLE:SUMMARYREPORTS ===========


  Output:Table:SummaryReports,
    AllSummaryAndMonthly;              !- Report 1 Name

!-   ===========  ALL OBJECTS IN CLASS: OUTPUTCONTROL:TABLE:STYLE ===========

  OutputControl:Table:Style,
    CommaAndHTML;            !- Column Separator
    
!-   ===========  ALL OBJECTS IN CLASS: OUTPUTCONTROL:REPORTINGTOLERANCES ===========



OutputControl:ReportingTolerances,
    0.556,                   !- Tolerance for Time Heating Setpoint Not Met {deltaC}
    0.556;                   !- Tolerance for Time Cooling Setpoint Not Met {deltaC}
    
!-   ===========  ALL OBJECTS IN CLASS: REPORT METERFILEONLY ===========

  Output:Meter:MeterFileOnly,Electricity:Facility,Hourly;

  Output:Meter:MeterFileOnly,ElectricityNet:Facility,Hourly;

  Output:Meter:MeterFileOnly,Gas:Facility,Hourly;

  Output:Meter:MeterFileOnly,InteriorLights:Electricity,Hourly;

  Output:Meter:MeterFileOnly,InteriorEquipment:Electricity,Hourly;
!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:VARIABLE ===========

  Output:Table:Monthly,
    NameHolderMonthlySummary TaskPurpose ProgressIndicator,        !- Name   ProgressIndicator,ForDetermination2019, ...
    3,                                                            !- Digits After Decimal
    Site Outdoor Air Drybulb,                                     !- Variable or Meter 1 Name
    SumOrAverage,                                                 !- Aggregation Type for Variable or Meter 1
    Heating:Gas,                                                  !- Variable or Meter 2 Name
    SumOrAverage;                                                 !- Aggregation Type for Variable or Meter 2   

  Output:Table:Monthly,
    NameHolderMonthlySummary CodeName ASHRAE901,          !- Name   ASHRAE901, ASHRAE1891, IECC, Title24, ORSC, IGCC, ...
    3,                                                            !- Digits After Decimal
    Site Outdoor Air Drybulb,                                     !- Variable or Meter 1 Name
    SumOrAverage,                                                 !- Aggregation Type for Variable or Meter 1
    Heating:Gas,                                                  !- Variable or Meter 2 Name
    SumOrAverage;                                                 !- Aggregation Type for Variable or Meter 2     
    
  Output:Table:Monthly,
    NameHolderMonthlySummary CodeYear 2013,          !- Name   all years for ASHRAE90.1, IECC, ASHRAE189.1
    3,                                                            !- Digits After Decimal
    Site Outdoor Air Drybulb,                                     !- Variable or Meter 1 Name
    SumOrAverage,                                                 !- Aggregation Type for Variable or Meter 1
    Heating:Gas,                                                  !- Variable or Meter 2 Name
    SumOrAverage;                                                 !- Aggregation Type for Variable or Meter 2        
    
  Output:Table:Monthly,
    NameHolderMonthlySummary CodeAmendment NoneAmend,        !- Name   StateAmend,EEM, NoneAmend for national or state without amendment
    3,                                                            !- Digits After Decimal
    Site Outdoor Air Drybulb,                                     !- Variable or Meter 1 Name
    SumOrAverage,                                                 !- Aggregation Type for Variable or Meter 1
    Heating:Gas,                                                  !- Variable or Meter 2 Name
    SumOrAverage;                                                 !- Aggregation Type for Variable or Meter 2   

  Output:Table:Monthly,
    NameHolderMonthlySummary PrototypeName ApartmentHighRise,    !- Name   16 Prototypes 
    3,                                                            !- Digits After Decimal
    Site Outdoor Air Drybulb,                                     !- Variable or Meter 1 Name
    SumOrAverage,                                                 !- Aggregation Type for Variable or Meter 1
    Heating:Gas,                                                  !- Variable or Meter 2 Name
    SumOrAverage;                                                 !- Aggregation Type for Variable or Meter 2   

  Output:Table:Monthly,
    NameHolderMonthlySummary TaskScope National,            !- Name   National, State, City
    3,                                                            !- Digits After Decimal
    Site Outdoor Air Drybulb,                                     !- Variable or Meter 1 Name
    SumOrAverage,                                                 !- Aggregation Type for Variable or Meter 1
    Heating:Gas,                                                  !- Variable or Meter 2 Name
    SumOrAverage;                                                 !- Aggregation Type for Variable or Meter 2        
        
    
  Output:Table:Monthly,
    NameHolderMonthlySummary State National,                !- Name   National for national analysis, NewYork, Utah,... for state analysis, or city name for city analysis. Spell out the name of the state without space between words 
    3,                                                            !- Digits After Decimal
    Site Outdoor Air Drybulb,                                     !- Variable or Meter 1 Name
    SumOrAverage,                                                 !- Aggregation Type for Variable or Meter 1
    Heating:Gas,                                                  !- Variable or Meter 2 Name
    SumOrAverage;                                                 !- Aggregation Type for Variable or Meter 2   
    
  Output:Table:Monthly,
    NameHolderMonthlySummary ClimateZone 5A,    !- Name   0-8
    3,                                                            !- Digits After Decimal
    Site Outdoor Air Drybulb,                                     !- Variable or Meter 1 Name
    SumOrAverage,                                                 !- Aggregation Type for Variable or Meter 1
    Heating:Gas,                                                  !- Variable or Meter 2 Name
    SumOrAverage;                                                 !- Aggregation Type for Variable or Meter 2     
    
  Output:Table:Monthly,
    NameHolderMonthlySummary RepresentCity USA_NY_Buffalo,         !- Name   representative city like Honolulu for national, for each state, for city analysis.  this is not the city of the weather file.  The weather city will be extracted from epw file
    3,                                                            !- Digits After Decimal
    Site Outdoor Air Drybulb,                                     !- Variable or Meter 1 Name
    SumOrAverage,                                                 !- Aggregation Type for Variable or Meter 1
    Heating:Gas,                                                  !- Variable or Meter 2 Name
    SumOrAverage;                                                 !- Aggregation Type for Variable or Meter 2       

!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:VARIABLE ===========

!    Output:Variable,*,Site Outdoor Air Drybulb Temperature,Hourly;
!    Output:Variable,*,Site Outdoor Air Wetbulb Temperature,Hourly;
!    Output:Variable,OCC_APT_SCH,Schedule Value,Hourly;
!    Output:Variable,OCC_OFF_SCH,Schedule Value,Hourly;
!
!  ! outdoor air flow rate
!
!    Output:Variable,F2 N1 Apartment Outside Air Inlet, System Node Standard Density Volume Flow Rate,Hourly;
!    Output:Variable,F2 N2 Apartment Outside Air Inlet, System Node Standard Density Volume Flow Rate,Hourly;
!    Output:Variable,F2 NE Apartment Outside Air Inlet, System Node Standard Density Volume Flow Rate,Hourly;
!    Output:Variable,F2 NW Apartment Outside Air Inlet, System Node Standard Density Volume Flow Rate,Hourly;
!    Output:Variable,F2 S1 Apartment Outside Air Inlet, System Node Standard Density Volume Flow Rate,Hourly;
!    Output:Variable,F2 S2 Apartment Outside Air Inlet, System Node Standard Density Volume Flow Rate,Hourly;
!    Output:Variable,F2 SE Apartment Outside Air Inlet, System Node Standard Density Volume Flow Rate,Hourly;
!    Output:Variable,F2 SW Apartment Outside Air Inlet, System Node Standard Density Volume Flow Rate,Hourly;
!    Output:Variable,F3 N1 Apartment Outside Air Inlet, System Node Standard Density Volume Flow Rate,Hourly;
!    Output:Variable,F3 N2 Apartment Outside Air Inlet, System Node Standard Density Volume Flow Rate,Hourly;
!    Output:Variable,F3 NE Apartment Outside Air Inlet, System Node Standard Density Volume Flow Rate,Hourly;
!    Output:Variable,F3 NW Apartment Outside Air Inlet, System Node Standard Density Volume Flow Rate,Hourly;
!    Output:Variable,F3 S1 Apartment Outside Air Inlet, System Node Standard Density Volume Flow Rate,Hourly;
!    Output:Variable,F3 S2 Apartment Outside Air Inlet, System Node Standard Density Volume Flow Rate,Hourly;
!    Output:Variable,F3 SE Apartment Outside Air Inlet, System Node Standard Density Volume Flow Rate,Hourly;
!    Output:Variable,F3 SW Apartment Outside Air Inlet, System Node Standard Density Volume Flow Rate,Hourly;
!    Output:Variable,F4 N1 Apartment Outside Air Inlet, System Node Standard Density Volume Flow Rate,Hourly;
!    Output:Variable,F4 N2 Apartment Outside Air Inlet, System Node Standard Density Volume Flow Rate,Hourly;
!    Output:Variable,F4 NE Apartment Outside Air Inlet, System Node Standard Density Volume Flow Rate,Hourly;
!    Output:Variable,F4 NW Apartment Outside Air Inlet, System Node Standard Density Volume Flow Rate,Hourly;
!    Output:Variable,F4 S1 Apartment Outside Air Inlet, System Node Standard Density Volume Flow Rate,Hourly;
!    Output:Variable,F4 S2 Apartment Outside Air Inlet, System Node Standard Density Volume Flow Rate,Hourly;
!    Output:Variable,F4 SE Apartment Outside Air Inlet, System Node Standard Density Volume Flow Rate,Hourly;
!    Output:Variable,F4 SW Apartment Outside Air Inlet, System Node Standard Density Volume Flow Rate,Hourly;
!    Output:Variable,F6 N1 Apartment Outside Air Inlet, System Node Standard Density Volume Flow Rate,Hourly;
!    Output:Variable,F6 N2 Apartment Outside Air Inlet, System Node Standard Density Volume Flow Rate,Hourly;
!    Output:Variable,F6 NE Apartment Outside Air Inlet, System Node Standard Density Volume Flow Rate,Hourly;
!    Output:Variable,F6 NW Apartment Outside Air Inlet, System Node Standard Density Volume Flow Rate,Hourly;
!    Output:Variable,F6 S1 Apartment Outside Air Inlet, System Node Standard Density Volume Flow Rate,Hourly;
!    Output:Variable,F6 S2 Apartment Outside Air Inlet, System Node Standard Density Volume Flow Rate,Hourly;
!    Output:Variable,F6 SE Apartment Outside Air Inlet, System Node Standard Density Volume Flow Rate,Hourly;
!    Output:Variable,F6 SW Apartment Outside Air Inlet, System Node Standard Density Volume Flow Rate,Hourly;
!    Output:Variable,F7 N1 Apartment Outside Air Inlet, System Node Standard Density Volume Flow Rate,Hourly;
!    Output:Variable,F7 N2 Apartment Outside Air Inlet, System Node Standard Density Volume Flow Rate,Hourly;
!    Output:Variable,F7 NE Apartment Outside Air Inlet, System Node Standard Density Volume Flow Rate,Hourly;
!    Output:Variable,F7 NW Apartment Outside Air Inlet, System Node Standard Density Volume Flow Rate,Hourly;
!    Output:Variable,F7 S1 Apartment Outside Air Inlet, System Node Standard Density Volume Flow Rate,Hourly;
!    Output:Variable,F7 S2 Apartment Outside Air Inlet, System Node Standard Density Volume Flow Rate,Hourly;
!    Output:Variable,F7 SE Apartment Outside Air Inlet, System Node Standard Density Volume Flow Rate,Hourly;
!    Output:Variable,F7 SW Apartment Outside Air Inlet, System Node Standard Density Volume Flow Rate,Hourly;
!    Output:Variable,F8 N1 Apartment Outside Air Inlet, System Node Standard Density Volume Flow Rate,Hourly;
!    Output:Variable,F8 N2 Apartment Outside Air Inlet, System Node Standard Density Volume Flow Rate,Hourly;
!    Output:Variable,F8 NE Apartment Outside Air Inlet, System Node Standard Density Volume Flow Rate,Hourly;
!    Output:Variable,F8 NW Apartment Outside Air Inlet, System Node Standard Density Volume Flow Rate,Hourly;
!    Output:Variable,F8 S1 Apartment Outside Air Inlet, System Node Standard Density Volume Flow Rate,Hourly;
!    Output:Variable,F8 S2 Apartment Outside Air Inlet, System Node Standard Density Volume Flow Rate,Hourly;
!    Output:Variable,F8 SE Apartment Outside Air Inlet, System Node Standard Density Volume Flow Rate,Hourly;
!    Output:Variable,F8 SW Apartment Outside Air Inlet, System Node Standard Density Volume Flow Rate,Hourly;
!    Output:Variable,F9 N1 Apartment Outside Air Inlet, System Node Standard Density Volume Flow Rate,Hourly;
!    Output:Variable,F9 N2 Apartment Outside Air Inlet, System Node Standard Density Volume Flow Rate,Hourly;
!    Output:Variable,F9 NE Apartment Outside Air Inlet, System Node Standard Density Volume Flow Rate,Hourly;
!    Output:Variable,F9 NW Apartment Outside Air Inlet, System Node Standard Density Volume Flow Rate,Hourly;
!    Output:Variable,F9 S1 Apartment Outside Air Inlet, System Node Standard Density Volume Flow Rate,Hourly;
!    Output:Variable,F9 S2 Apartment Outside Air Inlet, System Node Standard Density Volume Flow Rate,Hourly;
!    Output:Variable,F9 SE Apartment Outside Air Inlet, System Node Standard Density Volume Flow Rate,Hourly;
!    Output:Variable,F9 SW Apartment Outside Air Inlet, System Node Standard Density Volume Flow Rate,Hourly;
!    Output:Variable,G N1 Apartment Outside Air Inlet, System Node Standard Density Volume Flow Rate,Hourly;
!    Output:Variable,G N2 Apartment Outside Air Inlet, System Node Standard Density Volume Flow Rate,Hourly;
!    Output:Variable,G NE Apartment Outside Air Inlet, System Node Standard Density Volume Flow Rate,Hourly;
!    Output:Variable,G NW Apartment Outside Air Inlet, System Node Standard Density Volume Flow Rate,Hourly;
!    Output:Variable,G S1 Apartment Outside Air Inlet, System Node Standard Density Volume Flow Rate,Hourly;
!    Output:Variable,G S2 Apartment Outside Air Inlet, System Node Standard Density Volume Flow Rate,Hourly;
!    Output:Variable,G SW Apartment Outside Air Inlet, System Node Standard Density Volume Flow Rate,Hourly;
!    Output:Variable,M N1 Apartment Outside Air Inlet, System Node Standard Density Volume Flow Rate,Hourly;
!    Output:Variable,M N2 Apartment Outside Air Inlet, System Node Standard Density Volume Flow Rate,Hourly;
!    Output:Variable,M NE Apartment Outside Air Inlet, System Node Standard Density Volume Flow Rate,Hourly;
!    Output:Variable,M NW Apartment Outside Air Inlet, System Node Standard Density Volume Flow Rate,Hourly;
!    Output:Variable,M S1 Apartment Outside Air Inlet, System Node Standard Density Volume Flow Rate,Hourly;
!    Output:Variable,M S2 Apartment Outside Air Inlet, System Node Standard Density Volume Flow Rate,Hourly;
!    Output:Variable,M SE Apartment Outside Air Inlet, System Node Standard Density Volume Flow Rate,Hourly;
!    Output:Variable,M SW Apartment Outside Air Inlet, System Node Standard Density Volume Flow Rate,Hourly;
!    Output:Variable,Office Outside Air Inlet, System Node Standard Density Volume Flow Rate,Hourly;
!    Output:Variable,T N1 Apartment Outside Air Inlet, System Node Standard Density Volume Flow Rate,Hourly;
!    Output:Variable,T N2 Apartment Outside Air Inlet, System Node Standard Density Volume Flow Rate,Hourly;
!    Output:Variable,T NE Apartment Outside Air Inlet, System Node Standard Density Volume Flow Rate,Hourly;
!    Output:Variable,T NW Apartment Outside Air Inlet, System Node Standard Density Volume Flow Rate,Hourly;
!    Output:Variable,T S1 Apartment Outside Air Inlet, System Node Standard Density Volume Flow Rate,Hourly;
!    Output:Variable,T S2 Apartment Outside Air Inlet, System Node Standard Density Volume Flow Rate,Hourly;
!    Output:Variable,T SE Apartment Outside Air Inlet, System Node Standard Density Volume Flow Rate,Hourly;
!    Output:Variable,T SW Apartment Outside Air Inlet, System Node Standard Density Volume Flow Rate,Hourly;  
!
!  ! Supply Air Flow T
!
!    Output:Variable,AirLoop F2 N1 Return Air Inlet, System Node Temperature,Hourly;
!    Output:Variable,AirLoop F2 N2 Return Air Inlet, System Node Temperature,Hourly;
!    Output:Variable,AirLoop F2 NE Return Air Inlet, System Node Temperature,Hourly;
!    Output:Variable,AirLoop F2 NW Return Air Inlet, System Node Temperature,Hourly;
!    Output:Variable,AirLoop F2 S1 Return Air Inlet, System Node Temperature,Hourly;
!    Output:Variable,AirLoop F2 S2 Return Air Inlet, System Node Temperature,Hourly;
!    Output:Variable,AirLoop F2 SE Return Air Inlet, System Node Temperature,Hourly;
!    Output:Variable,AirLoop F2 SW Return Air Inlet, System Node Temperature,Hourly;
!    Output:Variable,AirLoop F3 N1 Return Air Inlet, System Node Temperature,Hourly;
!    Output:Variable,AirLoop F3 N2 Return Air Inlet, System Node Temperature,Hourly;
!    Output:Variable,AirLoop F3 NE Return Air Inlet, System Node Temperature,Hourly;
!    Output:Variable,AirLoop F3 NW Return Air Inlet, System Node Temperature,Hourly;
!    Output:Variable,AirLoop F3 S1 Return Air Inlet, System Node Temperature,Hourly;
!    Output:Variable,AirLoop F3 S2 Return Air Inlet, System Node Temperature,Hourly;
!    Output:Variable,AirLoop F3 SE Return Air Inlet, System Node Temperature,Hourly;
!    Output:Variable,AirLoop F3 SW Return Air Inlet, System Node Temperature,Hourly;
!    Output:Variable,AirLoop F4 N1 Return Air Inlet, System Node Temperature,Hourly;
!    Output:Variable,AirLoop F4 N2 Return Air Inlet, System Node Temperature,Hourly;
!    Output:Variable,AirLoop F4 NE Return Air Inlet, System Node Temperature,Hourly;
!    Output:Variable,AirLoop F4 NW Return Air Inlet, System Node Temperature,Hourly;
!    Output:Variable,AirLoop F4 S1 Return Air Inlet, System Node Temperature,Hourly;
!    Output:Variable,AirLoop F4 S2 Return Air Inlet, System Node Temperature,Hourly;
!    Output:Variable,AirLoop F4 SE Return Air Inlet, System Node Temperature,Hourly;
!    Output:Variable,AirLoop F4 SW Return Air Inlet, System Node Temperature,Hourly;
!    Output:Variable,AirLoop F6 N1 Return Air Inlet, System Node Temperature,Hourly;
!    Output:Variable,AirLoop F6 N2 Return Air Inlet, System Node Temperature,Hourly;
!    Output:Variable,AirLoop F6 NE Return Air Inlet, System Node Temperature,Hourly;
!    Output:Variable,AirLoop F6 NW Return Air Inlet, System Node Temperature,Hourly;
!    Output:Variable,AirLoop F6 S1 Return Air Inlet, System Node Temperature,Hourly;
!    Output:Variable,AirLoop F6 S2 Return Air Inlet, System Node Temperature,Hourly;
!    Output:Variable,AirLoop F6 SE Return Air Inlet, System Node Temperature,Hourly;
!    Output:Variable,AirLoop F6 SW Return Air Inlet, System Node Temperature,Hourly;
!    Output:Variable,AirLoop F7 N1 Return Air Inlet, System Node Temperature,Hourly;
!    Output:Variable,AirLoop F7 N2 Return Air Inlet, System Node Temperature,Hourly;
!    Output:Variable,AirLoop F7 NE Return Air Inlet, System Node Temperature,Hourly;
!    Output:Variable,AirLoop F7 NW Return Air Inlet, System Node Temperature,Hourly;
!    Output:Variable,AirLoop F7 S1 Return Air Inlet, System Node Temperature,Hourly;
!    Output:Variable,AirLoop F7 S2 Return Air Inlet, System Node Temperature,Hourly;
!    Output:Variable,AirLoop F7 SE Return Air Inlet, System Node Temperature,Hourly;
!    Output:Variable,AirLoop F7 SW Return Air Inlet, System Node Temperature,Hourly;
!    Output:Variable,AirLoop F8 N1 Return Air Inlet, System Node Temperature,Hourly;
!    Output:Variable,AirLoop F8 N2 Return Air Inlet, System Node Temperature,Hourly;
!    Output:Variable,AirLoop F8 NE Return Air Inlet, System Node Temperature,Hourly;
!    Output:Variable,AirLoop F8 NW Return Air Inlet, System Node Temperature,Hourly;
!    Output:Variable,AirLoop F8 S1 Return Air Inlet, System Node Temperature,Hourly;
!    Output:Variable,AirLoop F8 S2 Return Air Inlet, System Node Temperature,Hourly;
!    Output:Variable,AirLoop F8 SE Return Air Inlet, System Node Temperature,Hourly;
!    Output:Variable,AirLoop F8 SW Return Air Inlet, System Node Temperature,Hourly;
!    Output:Variable,AirLoop F9 N1 Return Air Inlet, System Node Temperature,Hourly;
!    Output:Variable,AirLoop F9 N2 Return Air Inlet, System Node Temperature,Hourly;
!    Output:Variable,AirLoop F9 NE Return Air Inlet, System Node Temperature,Hourly;
!    Output:Variable,AirLoop F9 NW Return Air Inlet, System Node Temperature,Hourly;
!    Output:Variable,AirLoop F9 S1 Return Air Inlet, System Node Temperature,Hourly;
!    Output:Variable,AirLoop F9 S2 Return Air Inlet, System Node Temperature,Hourly;
!    Output:Variable,AirLoop F9 SE Return Air Inlet, System Node Temperature,Hourly;
!    Output:Variable,AirLoop F9 SW Return Air Inlet, System Node Temperature,Hourly;
!    Output:Variable,AirLoop G N1 Return Air Inlet, System Node Temperature,Hourly;
!    Output:Variable,AirLoop G N2 Return Air Inlet, System Node Temperature,Hourly;
!    Output:Variable,AirLoop G NE Return Air Inlet, System Node Temperature,Hourly;
!    Output:Variable,AirLoop G NW Return Air Inlet, System Node Temperature,Hourly;
!    Output:Variable,AirLoop G S1 Return Air Inlet, System Node Temperature,Hourly;
!    Output:Variable,AirLoop G S2 Return Air Inlet, System Node Temperature,Hourly;
!    Output:Variable,AirLoop G SW Return Air Inlet, System Node Temperature,Hourly;
!    Output:Variable,AirLoop M N1 Return Air Inlet, System Node Temperature,Hourly;
!    Output:Variable,AirLoop M N2 Return Air Inlet, System Node Temperature,Hourly;
!    Output:Variable,AirLoop M NE Return Air Inlet, System Node Temperature,Hourly;
!    Output:Variable,AirLoop M NW Return Air Inlet, System Node Temperature,Hourly;
!    Output:Variable,AirLoop M S1 Return Air Inlet, System Node Temperature,Hourly;
!    Output:Variable,AirLoop M S2 Return Air Inlet, System Node Temperature,Hourly;
!    Output:Variable,AirLoop M SE Return Air Inlet, System Node Temperature,Hourly;
!    Output:Variable,AirLoop M SW Return Air Inlet, System Node Temperature,Hourly;
!    Output:Variable,AirLoop Office Return Air Inlet, System Node Temperature,Hourly;
!    Output:Variable,AirLoop T N1 Return Air Inlet, System Node Temperature,Hourly;
!    Output:Variable,AirLoop T N2 Return Air Inlet, System Node Temperature,Hourly;
!    Output:Variable,AirLoop T NE Return Air Inlet, System Node Temperature,Hourly;
!    Output:Variable,AirLoop T NW Return Air Inlet, System Node Temperature,Hourly;
!    Output:Variable,AirLoop T S1 Return Air Inlet, System Node Temperature,Hourly;
!    Output:Variable,AirLoop T S2 Return Air Inlet, System Node Temperature,Hourly;
!    Output:Variable,AirLoop T SE Return Air Inlet, System Node Temperature,Hourly;
!    Output:Variable,AirLoop T SW Return Air Inlet, System Node Temperature,Hourly;
!
!  ! Supply Air Flow T web
!
!    Output:Variable,AirLoop F2 N1 Return Air Inlet, System Node Wetbulb Temperature,Hourly;
!    Output:Variable,AirLoop F2 N2 Return Air Inlet, System Node Wetbulb Temperature,Hourly;
!    Output:Variable,AirLoop F2 NE Return Air Inlet, System Node Wetbulb Temperature,Hourly;
!    Output:Variable,AirLoop F2 NW Return Air Inlet, System Node Wetbulb Temperature,Hourly;
!    Output:Variable,AirLoop F2 S1 Return Air Inlet, System Node Wetbulb Temperature,Hourly;
!    Output:Variable,AirLoop F2 S2 Return Air Inlet, System Node Wetbulb Temperature,Hourly;
!    Output:Variable,AirLoop F2 SE Return Air Inlet, System Node Wetbulb Temperature,Hourly;
!    Output:Variable,AirLoop F2 SW Return Air Inlet, System Node Wetbulb Temperature,Hourly;
!    Output:Variable,AirLoop F3 N1 Return Air Inlet, System Node Wetbulb Temperature,Hourly;
!    Output:Variable,AirLoop F3 N2 Return Air Inlet, System Node Wetbulb Temperature,Hourly;
!    Output:Variable,AirLoop F3 NE Return Air Inlet, System Node Wetbulb Temperature,Hourly;
!    Output:Variable,AirLoop F3 NW Return Air Inlet, System Node Wetbulb Temperature,Hourly;
!    Output:Variable,AirLoop F3 S1 Return Air Inlet, System Node Wetbulb Temperature,Hourly;
!    Output:Variable,AirLoop F3 S2 Return Air Inlet, System Node Wetbulb Temperature,Hourly;
!    Output:Variable,AirLoop F3 SE Return Air Inlet, System Node Wetbulb Temperature,Hourly;
!    Output:Variable,AirLoop F3 SW Return Air Inlet, System Node Wetbulb Temperature,Hourly;
!    Output:Variable,AirLoop F4 N1 Return Air Inlet, System Node Wetbulb Temperature,Hourly;
!    Output:Variable,AirLoop F4 N2 Return Air Inlet, System Node Wetbulb Temperature,Hourly;
!    Output:Variable,AirLoop F4 NE Return Air Inlet, System Node Wetbulb Temperature,Hourly;
!    Output:Variable,AirLoop F4 NW Return Air Inlet, System Node Wetbulb Temperature,Hourly;
!    Output:Variable,AirLoop F4 S1 Return Air Inlet, System Node Wetbulb Temperature,Hourly;
!    Output:Variable,AirLoop F4 S2 Return Air Inlet, System Node Wetbulb Temperature,Hourly;
!    Output:Variable,AirLoop F4 SE Return Air Inlet, System Node Wetbulb Temperature,Hourly;
!    Output:Variable,AirLoop F4 SW Return Air Inlet, System Node Wetbulb Temperature,Hourly;
!    Output:Variable,AirLoop F6 N1 Return Air Inlet, System Node Wetbulb Temperature,Hourly;
!    Output:Variable,AirLoop F6 N2 Return Air Inlet, System Node Wetbulb Temperature,Hourly;
!    Output:Variable,AirLoop F6 NE Return Air Inlet, System Node Wetbulb Temperature,Hourly;
!    Output:Variable,AirLoop F6 NW Return Air Inlet, System Node Wetbulb Temperature,Hourly;
!    Output:Variable,AirLoop F6 S1 Return Air Inlet, System Node Wetbulb Temperature,Hourly;
!    Output:Variable,AirLoop F6 S2 Return Air Inlet, System Node Wetbulb Temperature,Hourly;
!    Output:Variable,AirLoop F6 SE Return Air Inlet, System Node Wetbulb Temperature,Hourly;
!    Output:Variable,AirLoop F6 SW Return Air Inlet, System Node Wetbulb Temperature,Hourly;
!    Output:Variable,AirLoop F7 N1 Return Air Inlet, System Node Wetbulb Temperature,Hourly;
!    Output:Variable,AirLoop F7 N2 Return Air Inlet, System Node Wetbulb Temperature,Hourly;
!    Output:Variable,AirLoop F7 NE Return Air Inlet, System Node Wetbulb Temperature,Hourly;
!    Output:Variable,AirLoop F7 NW Return Air Inlet, System Node Wetbulb Temperature,Hourly;
!    Output:Variable,AirLoop F7 S1 Return Air Inlet, System Node Wetbulb Temperature,Hourly;
!    Output:Variable,AirLoop F7 S2 Return Air Inlet, System Node Wetbulb Temperature,Hourly;
!    Output:Variable,AirLoop F7 SE Return Air Inlet, System Node Wetbulb Temperature,Hourly;
!    Output:Variable,AirLoop F7 SW Return Air Inlet, System Node Wetbulb Temperature,Hourly;
!    Output:Variable,AirLoop F8 N1 Return Air Inlet, System Node Wetbulb Temperature,Hourly;
!    Output:Variable,AirLoop F8 N2 Return Air Inlet, System Node Wetbulb Temperature,Hourly;
!    Output:Variable,AirLoop F8 NE Return Air Inlet, System Node Wetbulb Temperature,Hourly;
!    Output:Variable,AirLoop F8 NW Return Air Inlet, System Node Wetbulb Temperature,Hourly;
!    Output:Variable,AirLoop F8 S1 Return Air Inlet, System Node Wetbulb Temperature,Hourly;
!    Output:Variable,AirLoop F8 S2 Return Air Inlet, System Node Wetbulb Temperature,Hourly;
!    Output:Variable,AirLoop F8 SE Return Air Inlet, System Node Wetbulb Temperature,Hourly;
!    Output:Variable,AirLoop F8 SW Return Air Inlet, System Node Wetbulb Temperature,Hourly;
!    Output:Variable,AirLoop F9 N1 Return Air Inlet, System Node Wetbulb Temperature,Hourly;
!    Output:Variable,AirLoop F9 N2 Return Air Inlet, System Node Wetbulb Temperature,Hourly;
!    Output:Variable,AirLoop F9 NE Return Air Inlet, System Node Wetbulb Temperature,Hourly;
!    Output:Variable,AirLoop F9 NW Return Air Inlet, System Node Wetbulb Temperature,Hourly;
!    Output:Variable,AirLoop F9 S1 Return Air Inlet, System Node Wetbulb Temperature,Hourly;
!    Output:Variable,AirLoop F9 S2 Return Air Inlet, System Node Wetbulb Temperature,Hourly;
!    Output:Variable,AirLoop F9 SE Return Air Inlet, System Node Wetbulb Temperature,Hourly;
!    Output:Variable,AirLoop F9 SW Return Air Inlet, System Node Wetbulb Temperature,Hourly;
!    Output:Variable,AirLoop G N1 Return Air Inlet, System Node Wetbulb Temperature,Hourly;
!    Output:Variable,AirLoop G N2 Return Air Inlet, System Node Wetbulb Temperature,Hourly;
!    Output:Variable,AirLoop G NE Return Air Inlet, System Node Wetbulb Temperature,Hourly;
!    Output:Variable,AirLoop G NW Return Air Inlet, System Node Wetbulb Temperature,Hourly;
!    Output:Variable,AirLoop G S1 Return Air Inlet, System Node Wetbulb Temperature,Hourly;
!    Output:Variable,AirLoop G S2 Return Air Inlet, System Node Wetbulb Temperature,Hourly;
!    Output:Variable,AirLoop G SW Return Air Inlet, System Node Wetbulb Temperature,Hourly;
!    Output:Variable,AirLoop M N1 Return Air Inlet, System Node Wetbulb Temperature,Hourly;
!    Output:Variable,AirLoop M N2 Return Air Inlet, System Node Wetbulb Temperature,Hourly;
!    Output:Variable,AirLoop M NE Return Air Inlet, System Node Wetbulb Temperature,Hourly;
!    Output:Variable,AirLoop M NW Return Air Inlet, System Node Wetbulb Temperature,Hourly;
!    Output:Variable,AirLoop M S1 Return Air Inlet, System Node Wetbulb Temperature,Hourly;
!    Output:Variable,AirLoop M S2 Return Air Inlet, System Node Wetbulb Temperature,Hourly;
!    Output:Variable,AirLoop M SE Return Air Inlet, System Node Wetbulb Temperature,Hourly;
!    Output:Variable,AirLoop M SW Return Air Inlet, System Node Wetbulb Temperature,Hourly;
!    Output:Variable,AirLoop Office Return Air Inlet, System Node Wetbulb Temperature,Hourly;
!    Output:Variable,AirLoop T N1 Return Air Inlet, System Node Wetbulb Temperature,Hourly;
!    Output:Variable,AirLoop T N2 Return Air Inlet, System Node Wetbulb Temperature,Hourly;
!    Output:Variable,AirLoop T NE Return Air Inlet, System Node Wetbulb Temperature,Hourly;
!    Output:Variable,AirLoop T NW Return Air Inlet, System Node Wetbulb Temperature,Hourly;
!    Output:Variable,AirLoop T S1 Return Air Inlet, System Node Wetbulb Temperature,Hourly;
!    Output:Variable,AirLoop T S2 Return Air Inlet, System Node Wetbulb Temperature,Hourly;
!    Output:Variable,AirLoop T SE Return Air Inlet, System Node Wetbulb Temperature,Hourly;
!    Output:Variable,AirLoop T SW Return Air Inlet, System Node Wetbulb Temperature,Hourly;
!
!  ! Supply Air Flow flow rate
!
!    Output:Variable,AirLoop F2 N1 Return Air Inlet, System Node Standard Density Volume Flow Rate,Hourly;
!    Output:Variable,AirLoop F2 N2 Return Air Inlet, System Node Standard Density Volume Flow Rate,Hourly;
!    Output:Variable,AirLoop F2 NE Return Air Inlet, System Node Standard Density Volume Flow Rate,Hourly;
!    Output:Variable,AirLoop F2 NW Return Air Inlet, System Node Standard Density Volume Flow Rate,Hourly;
!    Output:Variable,AirLoop F2 S1 Return Air Inlet, System Node Standard Density Volume Flow Rate,Hourly;
!    Output:Variable,AirLoop F2 S2 Return Air Inlet, System Node Standard Density Volume Flow Rate,Hourly;
!    Output:Variable,AirLoop F2 SE Return Air Inlet, System Node Standard Density Volume Flow Rate,Hourly;
!    Output:Variable,AirLoop F2 SW Return Air Inlet, System Node Standard Density Volume Flow Rate,Hourly;
!    Output:Variable,AirLoop F3 N1 Return Air Inlet, System Node Standard Density Volume Flow Rate,Hourly;
!    Output:Variable,AirLoop F3 N2 Return Air Inlet, System Node Standard Density Volume Flow Rate,Hourly;
!    Output:Variable,AirLoop F3 NE Return Air Inlet, System Node Standard Density Volume Flow Rate,Hourly;
!    Output:Variable,AirLoop F3 NW Return Air Inlet, System Node Standard Density Volume Flow Rate,Hourly;
!    Output:Variable,AirLoop F3 S1 Return Air Inlet, System Node Standard Density Volume Flow Rate,Hourly;
!    Output:Variable,AirLoop F3 S2 Return Air Inlet, System Node Standard Density Volume Flow Rate,Hourly;
!    Output:Variable,AirLoop F3 SE Return Air Inlet, System Node Standard Density Volume Flow Rate,Hourly;
!    Output:Variable,AirLoop F3 SW Return Air Inlet, System Node Standard Density Volume Flow Rate,Hourly;
!    Output:Variable,AirLoop F4 N1 Return Air Inlet, System Node Standard Density Volume Flow Rate,Hourly;
!    Output:Variable,AirLoop F4 N2 Return Air Inlet, System Node Standard Density Volume Flow Rate,Hourly;
!    Output:Variable,AirLoop F4 NE Return Air Inlet, System Node Standard Density Volume Flow Rate,Hourly;
!    Output:Variable,AirLoop F4 NW Return Air Inlet, System Node Standard Density Volume Flow Rate,Hourly;
!    Output:Variable,AirLoop F4 S1 Return Air Inlet, System Node Standard Density Volume Flow Rate,Hourly;
!    Output:Variable,AirLoop F4 S2 Return Air Inlet, System Node Standard Density Volume Flow Rate,Hourly;
!    Output:Variable,AirLoop F4 SE Return Air Inlet, System Node Standard Density Volume Flow Rate,Hourly;
!    Output:Variable,AirLoop F4 SW Return Air Inlet, System Node Standard Density Volume Flow Rate,Hourly;
!    Output:Variable,AirLoop F6 N1 Return Air Inlet, System Node Standard Density Volume Flow Rate,Hourly;
!    Output:Variable,AirLoop F6 N2 Return Air Inlet, System Node Standard Density Volume Flow Rate,Hourly;
!    Output:Variable,AirLoop F6 NE Return Air Inlet, System Node Standard Density Volume Flow Rate,Hourly;
!    Output:Variable,AirLoop F6 NW Return Air Inlet, System Node Standard Density Volume Flow Rate,Hourly;
!    Output:Variable,AirLoop F6 S1 Return Air Inlet, System Node Standard Density Volume Flow Rate,Hourly;
!    Output:Variable,AirLoop F6 S2 Return Air Inlet, System Node Standard Density Volume Flow Rate,Hourly;
!    Output:Variable,AirLoop F6 SE Return Air Inlet, System Node Standard Density Volume Flow Rate,Hourly;
!    Output:Variable,AirLoop F6 SW Return Air Inlet, System Node Standard Density Volume Flow Rate,Hourly;
!    Output:Variable,AirLoop F7 N1 Return Air Inlet, System Node Standard Density Volume Flow Rate,Hourly;
!    Output:Variable,AirLoop F7 N2 Return Air Inlet, System Node Standard Density Volume Flow Rate,Hourly;
!    Output:Variable,AirLoop F7 NE Return Air Inlet, System Node Standard Density Volume Flow Rate,Hourly;
!    Output:Variable,AirLoop F7 NW Return Air Inlet, System Node Standard Density Volume Flow Rate,Hourly;
!    Output:Variable,AirLoop F7 S1 Return Air Inlet, System Node Standard Density Volume Flow Rate,Hourly;
!    Output:Variable,AirLoop F7 S2 Return Air Inlet, System Node Standard Density Volume Flow Rate,Hourly;
!    Output:Variable,AirLoop F7 SE Return Air Inlet, System Node Standard Density Volume Flow Rate,Hourly;
!    Output:Variable,AirLoop F7 SW Return Air Inlet, System Node Standard Density Volume Flow Rate,Hourly;
!    Output:Variable,AirLoop F8 N1 Return Air Inlet, System Node Standard Density Volume Flow Rate,Hourly;
!    Output:Variable,AirLoop F8 N2 Return Air Inlet, System Node Standard Density Volume Flow Rate,Hourly;
!    Output:Variable,AirLoop F8 NE Return Air Inlet, System Node Standard Density Volume Flow Rate,Hourly;
!    Output:Variable,AirLoop F8 NW Return Air Inlet, System Node Standard Density Volume Flow Rate,Hourly;
!    Output:Variable,AirLoop F8 S1 Return Air Inlet, System Node Standard Density Volume Flow Rate,Hourly;
!    Output:Variable,AirLoop F8 S2 Return Air Inlet, System Node Standard Density Volume Flow Rate,Hourly;
!    Output:Variable,AirLoop F8 SE Return Air Inlet, System Node Standard Density Volume Flow Rate,Hourly;
!    Output:Variable,AirLoop F8 SW Return Air Inlet, System Node Standard Density Volume Flow Rate,Hourly;
!    Output:Variable,AirLoop F9 N1 Return Air Inlet, System Node Standard Density Volume Flow Rate,Hourly;
!    Output:Variable,AirLoop F9 N2 Return Air Inlet, System Node Standard Density Volume Flow Rate,Hourly;
!    Output:Variable,AirLoop F9 NE Return Air Inlet, System Node Standard Density Volume Flow Rate,Hourly;
!    Output:Variable,AirLoop F9 NW Return Air Inlet, System Node Standard Density Volume Flow Rate,Hourly;
!    Output:Variable,AirLoop F9 S1 Return Air Inlet, System Node Standard Density Volume Flow Rate,Hourly;
!    Output:Variable,AirLoop F9 S2 Return Air Inlet, System Node Standard Density Volume Flow Rate,Hourly;
!    Output:Variable,AirLoop F9 SE Return Air Inlet, System Node Standard Density Volume Flow Rate,Hourly;
!    Output:Variable,AirLoop F9 SW Return Air Inlet, System Node Standard Density Volume Flow Rate,Hourly;
!    Output:Variable,AirLoop G N1 Return Air Inlet, System Node Standard Density Volume Flow Rate,Hourly;
!    Output:Variable,AirLoop G N2 Return Air Inlet, System Node Standard Density Volume Flow Rate,Hourly;
!    Output:Variable,AirLoop G NE Return Air Inlet, System Node Standard Density Volume Flow Rate,Hourly;
!    Output:Variable,AirLoop G NW Return Air Inlet, System Node Standard Density Volume Flow Rate,Hourly;
!    Output:Variable,AirLoop G S1 Return Air Inlet, System Node Standard Density Volume Flow Rate,Hourly;
!    Output:Variable,AirLoop G S2 Return Air Inlet, System Node Standard Density Volume Flow Rate,Hourly;
!    Output:Variable,AirLoop G SW Return Air Inlet, System Node Standard Density Volume Flow Rate,Hourly;
!    Output:Variable,AirLoop M N1 Return Air Inlet, System Node Standard Density Volume Flow Rate,Hourly;
!    Output:Variable,AirLoop M N2 Return Air Inlet, System Node Standard Density Volume Flow Rate,Hourly;
!    Output:Variable,AirLoop M NE Return Air Inlet, System Node Standard Density Volume Flow Rate,Hourly;
!    Output:Variable,AirLoop M NW Return Air Inlet, System Node Standard Density Volume Flow Rate,Hourly;
!    Output:Variable,AirLoop M S1 Return Air Inlet, System Node Standard Density Volume Flow Rate,Hourly;
!    Output:Variable,AirLoop M S2 Return Air Inlet, System Node Standard Density Volume Flow Rate,Hourly;
!    Output:Variable,AirLoop M SE Return Air Inlet, System Node Standard Density Volume Flow Rate,Hourly;
!    Output:Variable,AirLoop M SW Return Air Inlet, System Node Standard Density Volume Flow Rate,Hourly;
!    Output:Variable,AirLoop Office Return Air Inlet, System Node Standard Density Volume Flow Rate,Hourly;
!    Output:Variable,AirLoop T N1 Return Air Inlet, System Node Standard Density Volume Flow Rate,Hourly;
!    Output:Variable,AirLoop T N2 Return Air Inlet, System Node Standard Density Volume Flow Rate,Hourly;
!    Output:Variable,AirLoop T NE Return Air Inlet, System Node Standard Density Volume Flow Rate,Hourly;
!    Output:Variable,AirLoop T NW Return Air Inlet, System Node Standard Density Volume Flow Rate,Hourly;
!    Output:Variable,AirLoop T S1 Return Air Inlet, System Node Standard Density Volume Flow Rate,Hourly;
!    Output:Variable,AirLoop T S2 Return Air Inlet, System Node Standard Density Volume Flow Rate,Hourly;
!    Output:Variable,AirLoop T SE Return Air Inlet, System Node Standard Density Volume Flow Rate,Hourly;
!    Output:Variable,AirLoop T SW Return Air Inlet, System Node Standard Density Volume Flow Rate,Hourly;  
!
!  ! Supply Air Flow T
!
!    Output:Variable,AirLoop F2 N1 Supply Air Outlet,System Node Temperature,Hourly;
!    Output:Variable,AirLoop F2 N2 Supply Air Outlet,System Node Temperature,Hourly;
!    Output:Variable,AirLoop F2 NE Supply Air Outlet,System Node Temperature,Hourly;
!    Output:Variable,AirLoop F2 NW Supply Air Outlet,System Node Temperature,Hourly;
!    Output:Variable,AirLoop F2 S1 Supply Air Outlet,System Node Temperature,Hourly;
!    Output:Variable,AirLoop F2 S2 Supply Air Outlet,System Node Temperature,Hourly;
!    Output:Variable,AirLoop F2 SE Supply Air Outlet,System Node Temperature,Hourly;
!    Output:Variable,AirLoop F2 SW Supply Air Outlet,System Node Temperature,Hourly;
!    Output:Variable,AirLoop F3 N1 Supply Air Outlet,System Node Temperature,Hourly;
!    Output:Variable,AirLoop F3 N2 Supply Air Outlet,System Node Temperature,Hourly;
!    Output:Variable,AirLoop F3 NE Supply Air Outlet,System Node Temperature,Hourly;
!    Output:Variable,AirLoop F3 NW Supply Air Outlet,System Node Temperature,Hourly;
!    Output:Variable,AirLoop F3 S1 Supply Air Outlet,System Node Temperature,Hourly;
!    Output:Variable,AirLoop F3 S2 Supply Air Outlet,System Node Temperature,Hourly;
!    Output:Variable,AirLoop F3 SE Supply Air Outlet,System Node Temperature,Hourly;
!    Output:Variable,AirLoop F3 SW Supply Air Outlet,System Node Temperature,Hourly;
!    Output:Variable,AirLoop F4 N1 Supply Air Outlet,System Node Temperature,Hourly;
!    Output:Variable,AirLoop F4 N2 Supply Air Outlet,System Node Temperature,Hourly;
!    Output:Variable,AirLoop F4 NE Supply Air Outlet,System Node Temperature,Hourly;
!    Output:Variable,AirLoop F4 NW Supply Air Outlet,System Node Temperature,Hourly;
!    Output:Variable,AirLoop F4 S1 Supply Air Outlet,System Node Temperature,Hourly;
!    Output:Variable,AirLoop F4 S2 Supply Air Outlet,System Node Temperature,Hourly;
!    Output:Variable,AirLoop F4 SE Supply Air Outlet,System Node Temperature,Hourly;
!    Output:Variable,AirLoop F4 SW Supply Air Outlet,System Node Temperature,Hourly;
!    Output:Variable,AirLoop F6 N1 Supply Air Outlet,System Node Temperature,Hourly;
!    Output:Variable,AirLoop F6 N2 Supply Air Outlet,System Node Temperature,Hourly;
!    Output:Variable,AirLoop F6 NE Supply Air Outlet,System Node Temperature,Hourly;
!    Output:Variable,AirLoop F6 NW Supply Air Outlet,System Node Temperature,Hourly;
!    Output:Variable,AirLoop F6 S1 Supply Air Outlet,System Node Temperature,Hourly;
!    Output:Variable,AirLoop F6 S2 Supply Air Outlet,System Node Temperature,Hourly;
!    Output:Variable,AirLoop F6 SE Supply Air Outlet,System Node Temperature,Hourly;
!    Output:Variable,AirLoop F6 SW Supply Air Outlet,System Node Temperature,Hourly;
!    Output:Variable,AirLoop F7 N1 Supply Air Outlet,System Node Temperature,Hourly;
!    Output:Variable,AirLoop F7 N2 Supply Air Outlet,System Node Temperature,Hourly;
!    Output:Variable,AirLoop F7 NE Supply Air Outlet,System Node Temperature,Hourly;
!    Output:Variable,AirLoop F7 NW Supply Air Outlet,System Node Temperature,Hourly;
!    Output:Variable,AirLoop F7 S1 Supply Air Outlet,System Node Temperature,Hourly;
!    Output:Variable,AirLoop F7 S2 Supply Air Outlet,System Node Temperature,Hourly;
!    Output:Variable,AirLoop F7 SE Supply Air Outlet,System Node Temperature,Hourly;
!    Output:Variable,AirLoop F7 SW Supply Air Outlet,System Node Temperature,Hourly;
!    Output:Variable,AirLoop F8 N1 Supply Air Outlet,System Node Temperature,Hourly;
!    Output:Variable,AirLoop F8 N2 Supply Air Outlet,System Node Temperature,Hourly;
!    Output:Variable,AirLoop F8 NE Supply Air Outlet,System Node Temperature,Hourly;
!    Output:Variable,AirLoop F8 NW Supply Air Outlet,System Node Temperature,Hourly;
!    Output:Variable,AirLoop F8 S1 Supply Air Outlet,System Node Temperature,Hourly;
!    Output:Variable,AirLoop F8 S2 Supply Air Outlet,System Node Temperature,Hourly;
!    Output:Variable,AirLoop F8 SE Supply Air Outlet,System Node Temperature,Hourly;
!    Output:Variable,AirLoop F8 SW Supply Air Outlet,System Node Temperature,Hourly;
!    Output:Variable,AirLoop F9 N1 Supply Air Outlet,System Node Temperature,Hourly;
!    Output:Variable,AirLoop F9 N2 Supply Air Outlet,System Node Temperature,Hourly;
!    Output:Variable,AirLoop F9 NE Supply Air Outlet,System Node Temperature,Hourly;
!    Output:Variable,AirLoop F9 NW Supply Air Outlet,System Node Temperature,Hourly;
!    Output:Variable,AirLoop F9 S1 Supply Air Outlet,System Node Temperature,Hourly;
!    Output:Variable,AirLoop F9 S2 Supply Air Outlet,System Node Temperature,Hourly;
!    Output:Variable,AirLoop F9 SE Supply Air Outlet,System Node Temperature,Hourly;
!    Output:Variable,AirLoop F9 SW Supply Air Outlet,System Node Temperature,Hourly;
!    Output:Variable,AirLoop G N1 Supply Air Outlet,System Node Temperature,Hourly;
!    Output:Variable,AirLoop G N2 Supply Air Outlet,System Node Temperature,Hourly;
!    Output:Variable,AirLoop G NE Supply Air Outlet,System Node Temperature,Hourly;
!    Output:Variable,AirLoop G NW Supply Air Outlet,System Node Temperature,Hourly;
!    Output:Variable,AirLoop G S1 Supply Air Outlet,System Node Temperature,Hourly;
!    Output:Variable,AirLoop G S2 Supply Air Outlet,System Node Temperature,Hourly;
!    Output:Variable,AirLoop G SW Supply Air Outlet,System Node Temperature,Hourly;
!    Output:Variable,AirLoop M N1 Supply Air Outlet,System Node Temperature,Hourly;
!    Output:Variable,AirLoop M N2 Supply Air Outlet,System Node Temperature,Hourly;
!    Output:Variable,AirLoop M NE Supply Air Outlet,System Node Temperature,Hourly;
!    Output:Variable,AirLoop M NW Supply Air Outlet,System Node Temperature,Hourly;
!    Output:Variable,AirLoop M S1 Supply Air Outlet,System Node Temperature,Hourly;
!    Output:Variable,AirLoop M S2 Supply Air Outlet,System Node Temperature,Hourly;
!    Output:Variable,AirLoop M SE Supply Air Outlet,System Node Temperature,Hourly;
!    Output:Variable,AirLoop M SW Supply Air Outlet,System Node Temperature,Hourly;
!    Output:Variable,AirLoop Office Supply Air Outlet,System Node Temperature,Hourly;
!    Output:Variable,AirLoop T N1 Supply Air Outlet,System Node Temperature,Hourly;
!    Output:Variable,AirLoop T N2 Supply Air Outlet,System Node Temperature,Hourly;
!    Output:Variable,AirLoop T NE Supply Air Outlet,System Node Temperature,Hourly;
!    Output:Variable,AirLoop T NW Supply Air Outlet,System Node Temperature,Hourly;
!    Output:Variable,AirLoop T S1 Supply Air Outlet,System Node Temperature,Hourly;
!    Output:Variable,AirLoop T S2 Supply Air Outlet,System Node Temperature,Hourly;
!    Output:Variable,AirLoop T SE Supply Air Outlet,System Node Temperature,Hourly;
!    Output:Variable,AirLoop T SW Supply Air Outlet,System Node Temperature,Hourly;
!
!  ! Supply Air Flow T web
!
!    Output:Variable,AirLoop F2 N1 Supply Air Outlet, System Node Wetbulb Temperature,Hourly;
!    Output:Variable,AirLoop F2 N2 Supply Air Outlet, System Node Wetbulb Temperature,Hourly;
!    Output:Variable,AirLoop F2 NE Supply Air Outlet, System Node Wetbulb Temperature,Hourly;
!    Output:Variable,AirLoop F2 NW Supply Air Outlet, System Node Wetbulb Temperature,Hourly;
!    Output:Variable,AirLoop F2 S1 Supply Air Outlet, System Node Wetbulb Temperature,Hourly;
!    Output:Variable,AirLoop F2 S2 Supply Air Outlet, System Node Wetbulb Temperature,Hourly;
!    Output:Variable,AirLoop F2 SE Supply Air Outlet, System Node Wetbulb Temperature,Hourly;
!    Output:Variable,AirLoop F2 SW Supply Air Outlet, System Node Wetbulb Temperature,Hourly;
!    Output:Variable,AirLoop F3 N1 Supply Air Outlet, System Node Wetbulb Temperature,Hourly;
!    Output:Variable,AirLoop F3 N2 Supply Air Outlet, System Node Wetbulb Temperature,Hourly;
!    Output:Variable,AirLoop F3 NE Supply Air Outlet, System Node Wetbulb Temperature,Hourly;
!    Output:Variable,AirLoop F3 NW Supply Air Outlet, System Node Wetbulb Temperature,Hourly;
!    Output:Variable,AirLoop F3 S1 Supply Air Outlet, System Node Wetbulb Temperature,Hourly;
!    Output:Variable,AirLoop F3 S2 Supply Air Outlet, System Node Wetbulb Temperature,Hourly;
!    Output:Variable,AirLoop F3 SE Supply Air Outlet, System Node Wetbulb Temperature,Hourly;
!    Output:Variable,AirLoop F3 SW Supply Air Outlet, System Node Wetbulb Temperature,Hourly;
!    Output:Variable,AirLoop F4 N1 Supply Air Outlet, System Node Wetbulb Temperature,Hourly;
!    Output:Variable,AirLoop F4 N2 Supply Air Outlet, System Node Wetbulb Temperature,Hourly;
!    Output:Variable,AirLoop F4 NE Supply Air Outlet, System Node Wetbulb Temperature,Hourly;
!    Output:Variable,AirLoop F4 NW Supply Air Outlet, System Node Wetbulb Temperature,Hourly;
!    Output:Variable,AirLoop F4 S1 Supply Air Outlet, System Node Wetbulb Temperature,Hourly;
!    Output:Variable,AirLoop F4 S2 Supply Air Outlet, System Node Wetbulb Temperature,Hourly;
!    Output:Variable,AirLoop F4 SE Supply Air Outlet, System Node Wetbulb Temperature,Hourly;
!    Output:Variable,AirLoop F4 SW Supply Air Outlet, System Node Wetbulb Temperature,Hourly;
!    Output:Variable,AirLoop F6 N1 Supply Air Outlet, System Node Wetbulb Temperature,Hourly;
!    Output:Variable,AirLoop F6 N2 Supply Air Outlet, System Node Wetbulb Temperature,Hourly;
!    Output:Variable,AirLoop F6 NE Supply Air Outlet, System Node Wetbulb Temperature,Hourly;
!    Output:Variable,AirLoop F6 NW Supply Air Outlet, System Node Wetbulb Temperature,Hourly;
!    Output:Variable,AirLoop F6 S1 Supply Air Outlet, System Node Wetbulb Temperature,Hourly;
!    Output:Variable,AirLoop F6 S2 Supply Air Outlet, System Node Wetbulb Temperature,Hourly;
!    Output:Variable,AirLoop F6 SE Supply Air Outlet, System Node Wetbulb Temperature,Hourly;
!    Output:Variable,AirLoop F6 SW Supply Air Outlet, System Node Wetbulb Temperature,Hourly;
!    Output:Variable,AirLoop F7 N1 Supply Air Outlet, System Node Wetbulb Temperature,Hourly;
!    Output:Variable,AirLoop F7 N2 Supply Air Outlet, System Node Wetbulb Temperature,Hourly;
!    Output:Variable,AirLoop F7 NE Supply Air Outlet, System Node Wetbulb Temperature,Hourly;
!    Output:Variable,AirLoop F7 NW Supply Air Outlet, System Node Wetbulb Temperature,Hourly;
!    Output:Variable,AirLoop F7 S1 Supply Air Outlet, System Node Wetbulb Temperature,Hourly;
!    Output:Variable,AirLoop F7 S2 Supply Air Outlet, System Node Wetbulb Temperature,Hourly;
!    Output:Variable,AirLoop F7 SE Supply Air Outlet, System Node Wetbulb Temperature,Hourly;
!    Output:Variable,AirLoop F7 SW Supply Air Outlet, System Node Wetbulb Temperature,Hourly;
!    Output:Variable,AirLoop F8 N1 Supply Air Outlet, System Node Wetbulb Temperature,Hourly;
!    Output:Variable,AirLoop F8 N2 Supply Air Outlet, System Node Wetbulb Temperature,Hourly;
!    Output:Variable,AirLoop F8 NE Supply Air Outlet, System Node Wetbulb Temperature,Hourly;
!    Output:Variable,AirLoop F8 NW Supply Air Outlet, System Node Wetbulb Temperature,Hourly;
!    Output:Variable,AirLoop F8 S1 Supply Air Outlet, System Node Wetbulb Temperature,Hourly;
!    Output:Variable,AirLoop F8 S2 Supply Air Outlet, System Node Wetbulb Temperature,Hourly;
!    Output:Variable,AirLoop F8 SE Supply Air Outlet, System Node Wetbulb Temperature,Hourly;
!    Output:Variable,AirLoop F8 SW Supply Air Outlet, System Node Wetbulb Temperature,Hourly;
!    Output:Variable,AirLoop F9 N1 Supply Air Outlet, System Node Wetbulb Temperature,Hourly;
!    Output:Variable,AirLoop F9 N2 Supply Air Outlet, System Node Wetbulb Temperature,Hourly;
!    Output:Variable,AirLoop F9 NE Supply Air Outlet, System Node Wetbulb Temperature,Hourly;
!    Output:Variable,AirLoop F9 NW Supply Air Outlet, System Node Wetbulb Temperature,Hourly;
!    Output:Variable,AirLoop F9 S1 Supply Air Outlet, System Node Wetbulb Temperature,Hourly;
!    Output:Variable,AirLoop F9 S2 Supply Air Outlet, System Node Wetbulb Temperature,Hourly;
!    Output:Variable,AirLoop F9 SE Supply Air Outlet, System Node Wetbulb Temperature,Hourly;
!    Output:Variable,AirLoop F9 SW Supply Air Outlet, System Node Wetbulb Temperature,Hourly;
!    Output:Variable,AirLoop G N1 Supply Air Outlet, System Node Wetbulb Temperature,Hourly;
!    Output:Variable,AirLoop G N2 Supply Air Outlet, System Node Wetbulb Temperature,Hourly;
!    Output:Variable,AirLoop G NE Supply Air Outlet, System Node Wetbulb Temperature,Hourly;
!    Output:Variable,AirLoop G NW Supply Air Outlet, System Node Wetbulb Temperature,Hourly;
!    Output:Variable,AirLoop G S1 Supply Air Outlet, System Node Wetbulb Temperature,Hourly;
!    Output:Variable,AirLoop G S2 Supply Air Outlet, System Node Wetbulb Temperature,Hourly;
!    Output:Variable,AirLoop G SW Supply Air Outlet, System Node Wetbulb Temperature,Hourly;
!    Output:Variable,AirLoop M N1 Supply Air Outlet, System Node Wetbulb Temperature,Hourly;
!    Output:Variable,AirLoop M N2 Supply Air Outlet, System Node Wetbulb Temperature,Hourly;
!    Output:Variable,AirLoop M NE Supply Air Outlet, System Node Wetbulb Temperature,Hourly;
!    Output:Variable,AirLoop M NW Supply Air Outlet, System Node Wetbulb Temperature,Hourly;
!    Output:Variable,AirLoop M S1 Supply Air Outlet, System Node Wetbulb Temperature,Hourly;
!    Output:Variable,AirLoop M S2 Supply Air Outlet, System Node Wetbulb Temperature,Hourly;
!    Output:Variable,AirLoop M SE Supply Air Outlet, System Node Wetbulb Temperature,Hourly;
!    Output:Variable,AirLoop M SW Supply Air Outlet, System Node Wetbulb Temperature,Hourly;
!    Output:Variable,AirLoop Office Supply Air Outlet, System Node Wetbulb Temperature,Hourly;
!    Output:Variable,AirLoop T N1 Supply Air Outlet, System Node Wetbulb Temperature,Hourly;
!    Output:Variable,AirLoop T N2 Supply Air Outlet, System Node Wetbulb Temperature,Hourly;
!    Output:Variable,AirLoop T NE Supply Air Outlet, System Node Wetbulb Temperature,Hourly;
!    Output:Variable,AirLoop T NW Supply Air Outlet, System Node Wetbulb Temperature,Hourly;
!    Output:Variable,AirLoop T S1 Supply Air Outlet, System Node Wetbulb Temperature,Hourly;
!    Output:Variable,AirLoop T S2 Supply Air Outlet, System Node Wetbulb Temperature,Hourly;
!    Output:Variable,AirLoop T SE Supply Air Outlet, System Node Wetbulb Temperature,Hourly;
!    Output:Variable,AirLoop T SW Supply Air Outlet, System Node Wetbulb Temperature,Hourly;
!
!  ! Supply Air Flow flow rate
!
!    Output:Variable,AirLoop F2 N1 Supply Air Outlet, System Node Standard Density Volume Flow Rate,Hourly;
!    Output:Variable,AirLoop F2 N2 Supply Air Outlet, System Node Standard Density Volume Flow Rate,Hourly;
!    Output:Variable,AirLoop F2 NE Supply Air Outlet, System Node Standard Density Volume Flow Rate,Hourly;
!    Output:Variable,AirLoop F2 NW Supply Air Outlet, System Node Standard Density Volume Flow Rate,Hourly;
!    Output:Variable,AirLoop F2 S1 Supply Air Outlet, System Node Standard Density Volume Flow Rate,Hourly;
!    Output:Variable,AirLoop F2 S2 Supply Air Outlet, System Node Standard Density Volume Flow Rate,Hourly;
!    Output:Variable,AirLoop F2 SE Supply Air Outlet, System Node Standard Density Volume Flow Rate,Hourly;
!    Output:Variable,AirLoop F2 SW Supply Air Outlet, System Node Standard Density Volume Flow Rate,Hourly;
!    Output:Variable,AirLoop F3 N1 Supply Air Outlet, System Node Standard Density Volume Flow Rate,Hourly;
!    Output:Variable,AirLoop F3 N2 Supply Air Outlet, System Node Standard Density Volume Flow Rate,Hourly;
!    Output:Variable,AirLoop F3 NE Supply Air Outlet, System Node Standard Density Volume Flow Rate,Hourly;
!    Output:Variable,AirLoop F3 NW Supply Air Outlet, System Node Standard Density Volume Flow Rate,Hourly;
!    Output:Variable,AirLoop F3 S1 Supply Air Outlet, System Node Standard Density Volume Flow Rate,Hourly;
!    Output:Variable,AirLoop F3 S2 Supply Air Outlet, System Node Standard Density Volume Flow Rate,Hourly;
!    Output:Variable,AirLoop F3 SE Supply Air Outlet, System Node Standard Density Volume Flow Rate,Hourly;
!    Output:Variable,AirLoop F3 SW Supply Air Outlet, System Node Standard Density Volume Flow Rate,Hourly;
!    Output:Variable,AirLoop F4 N1 Supply Air Outlet, System Node Standard Density Volume Flow Rate,Hourly;
!    Output:Variable,AirLoop F4 N2 Supply Air Outlet, System Node Standard Density Volume Flow Rate,Hourly;
!    Output:Variable,AirLoop F4 NE Supply Air Outlet, System Node Standard Density Volume Flow Rate,Hourly;
!    Output:Variable,AirLoop F4 NW Supply Air Outlet, System Node Standard Density Volume Flow Rate,Hourly;
!    Output:Variable,AirLoop F4 S1 Supply Air Outlet, System Node Standard Density Volume Flow Rate,Hourly;
!    Output:Variable,AirLoop F4 S2 Supply Air Outlet, System Node Standard Density Volume Flow Rate,Hourly;
!    Output:Variable,AirLoop F4 SE Supply Air Outlet, System Node Standard Density Volume Flow Rate,Hourly;
!    Output:Variable,AirLoop F4 SW Supply Air Outlet, System Node Standard Density Volume Flow Rate,Hourly;
!    Output:Variable,AirLoop F6 N1 Supply Air Outlet, System Node Standard Density Volume Flow Rate,Hourly;
!    Output:Variable,AirLoop F6 N2 Supply Air Outlet, System Node Standard Density Volume Flow Rate,Hourly;
!    Output:Variable,AirLoop F6 NE Supply Air Outlet, System Node Standard Density Volume Flow Rate,Hourly;
!    Output:Variable,AirLoop F6 NW Supply Air Outlet, System Node Standard Density Volume Flow Rate,Hourly;
!    Output:Variable,AirLoop F6 S1 Supply Air Outlet, System Node Standard Density Volume Flow Rate,Hourly;
!    Output:Variable,AirLoop F6 S2 Supply Air Outlet, System Node Standard Density Volume Flow Rate,Hourly;
!    Output:Variable,AirLoop F6 SE Supply Air Outlet, System Node Standard Density Volume Flow Rate,Hourly;
!    Output:Variable,AirLoop F6 SW Supply Air Outlet, System Node Standard Density Volume Flow Rate,Hourly;
!    Output:Variable,AirLoop F7 N1 Supply Air Outlet, System Node Standard Density Volume Flow Rate,Hourly;
!    Output:Variable,AirLoop F7 N2 Supply Air Outlet, System Node Standard Density Volume Flow Rate,Hourly;
!    Output:Variable,AirLoop F7 NE Supply Air Outlet, System Node Standard Density Volume Flow Rate,Hourly;
!    Output:Variable,AirLoop F7 NW Supply Air Outlet, System Node Standard Density Volume Flow Rate,Hourly;
!    Output:Variable,AirLoop F7 S1 Supply Air Outlet, System Node Standard Density Volume Flow Rate,Hourly;
!    Output:Variable,AirLoop F7 S2 Supply Air Outlet, System Node Standard Density Volume Flow Rate,Hourly;
!    Output:Variable,AirLoop F7 SE Supply Air Outlet, System Node Standard Density Volume Flow Rate,Hourly;
!    Output:Variable,AirLoop F7 SW Supply Air Outlet, System Node Standard Density Volume Flow Rate,Hourly;
!    Output:Variable,AirLoop F8 N1 Supply Air Outlet, System Node Standard Density Volume Flow Rate,Hourly;
!    Output:Variable,AirLoop F8 N2 Supply Air Outlet, System Node Standard Density Volume Flow Rate,Hourly;
!    Output:Variable,AirLoop F8 NE Supply Air Outlet, System Node Standard Density Volume Flow Rate,Hourly;
!    Output:Variable,AirLoop F8 NW Supply Air Outlet, System Node Standard Density Volume Flow Rate,Hourly;
!    Output:Variable,AirLoop F8 S1 Supply Air Outlet, System Node Standard Density Volume Flow Rate,Hourly;
!    Output:Variable,AirLoop F8 S2 Supply Air Outlet, System Node Standard Density Volume Flow Rate,Hourly;
!    Output:Variable,AirLoop F8 SE Supply Air Outlet, System Node Standard Density Volume Flow Rate,Hourly;
!    Output:Variable,AirLoop F8 SW Supply Air Outlet, System Node Standard Density Volume Flow Rate,Hourly;
!    Output:Variable,AirLoop F9 N1 Supply Air Outlet, System Node Standard Density Volume Flow Rate,Hourly;
!    Output:Variable,AirLoop F9 N2 Supply Air Outlet, System Node Standard Density Volume Flow Rate,Hourly;
!    Output:Variable,AirLoop F9 NE Supply Air Outlet, System Node Standard Density Volume Flow Rate,Hourly;
!    Output:Variable,AirLoop F9 NW Supply Air Outlet, System Node Standard Density Volume Flow Rate,Hourly;
!    Output:Variable,AirLoop F9 S1 Supply Air Outlet, System Node Standard Density Volume Flow Rate,Hourly;
!    Output:Variable,AirLoop F9 S2 Supply Air Outlet, System Node Standard Density Volume Flow Rate,Hourly;
!    Output:Variable,AirLoop F9 SE Supply Air Outlet, System Node Standard Density Volume Flow Rate,Hourly;
!    Output:Variable,AirLoop F9 SW Supply Air Outlet, System Node Standard Density Volume Flow Rate,Hourly;
!    Output:Variable,AirLoop G N1 Supply Air Outlet, System Node Standard Density Volume Flow Rate,Hourly;
!    Output:Variable,AirLoop G N2 Supply Air Outlet, System Node Standard Density Volume Flow Rate,Hourly;
!    Output:Variable,AirLoop G NE Supply Air Outlet, System Node Standard Density Volume Flow Rate,Hourly;
!    Output:Variable,AirLoop G NW Supply Air Outlet, System Node Standard Density Volume Flow Rate,Hourly;
!    Output:Variable,AirLoop G S1 Supply Air Outlet, System Node Standard Density Volume Flow Rate,Hourly;
!    Output:Variable,AirLoop G S2 Supply Air Outlet, System Node Standard Density Volume Flow Rate,Hourly;
!    Output:Variable,AirLoop G SW Supply Air Outlet, System Node Standard Density Volume Flow Rate,Hourly;
!    Output:Variable,AirLoop M N1 Supply Air Outlet, System Node Standard Density Volume Flow Rate,Hourly;
!    Output:Variable,AirLoop M N2 Supply Air Outlet, System Node Standard Density Volume Flow Rate,Hourly;
!    Output:Variable,AirLoop M NE Supply Air Outlet, System Node Standard Density Volume Flow Rate,Hourly;
!    Output:Variable,AirLoop M NW Supply Air Outlet, System Node Standard Density Volume Flow Rate,Hourly;
!    Output:Variable,AirLoop M S1 Supply Air Outlet, System Node Standard Density Volume Flow Rate,Hourly;
!    Output:Variable,AirLoop M S2 Supply Air Outlet, System Node Standard Density Volume Flow Rate,Hourly;
!    Output:Variable,AirLoop M SE Supply Air Outlet, System Node Standard Density Volume Flow Rate,Hourly;
!    Output:Variable,AirLoop M SW Supply Air Outlet, System Node Standard Density Volume Flow Rate,Hourly;
!    Output:Variable,AirLoop Office Supply Air Outlet, System Node Standard Density Volume Flow Rate,Hourly;
!    Output:Variable,AirLoop T N1 Supply Air Outlet, System Node Standard Density Volume Flow Rate,Hourly;
!    Output:Variable,AirLoop T N2 Supply Air Outlet, System Node Standard Density Volume Flow Rate,Hourly;
!    Output:Variable,AirLoop T NE Supply Air Outlet, System Node Standard Density Volume Flow Rate,Hourly;
!    Output:Variable,AirLoop T NW Supply Air Outlet, System Node Standard Density Volume Flow Rate,Hourly;
!    Output:Variable,AirLoop T S1 Supply Air Outlet, System Node Standard Density Volume Flow Rate,Hourly;
!    Output:Variable,AirLoop T S2 Supply Air Outlet, System Node Standard Density Volume Flow Rate,Hourly;
!    Output:Variable,AirLoop T SE Supply Air Outlet, System Node Standard Density Volume Flow Rate,Hourly;
!    Output:Variable,AirLoop T SW Supply Air Outlet, System Node Standard Density Volume Flow Rate,Hourly;
!
! ! plant load
!
!   Output:Variable,*,Chiller Evaporator Cooling Rate,hourly;
!   Output:Variable,*,Boiler Heating Rate,Hourly;
!
!  ! coil load
!
!    Output:Variable,*,Air System Cooling Coil Total Cooling Energy,hourly; !- HVAC Sum J
!    Output:Variable,*,Air System Heating Coil Total Heating Energy,hourly; !- HVAC Sum J
!
!  ! fan  and pump 
!
!  Output:Variable,*,Fan Electric Power,hourly; !- HVAC Average W
!  Output:Variable,*,Pump Electric Power,hourly; !- HVAC Average W
!  Output:Variable,*,Humidifier Electric Power,hourly; !- HVAC Average W  
!
!  ! SHW
!
!  Output:Variable,*,Water Heater Heating Rate,Hourly;				! The average heating rate supplied by the heater element or burner. 
!
!  ! Utility and Submeter
!
!    Output:Meter,Electricity:Facility,Hourly;
!    Output:Meter,Gas:Facility,Hourly;
!    Output:Meter,InteriorLights:Electricity,Hourly;
!    Output:Meter,ExteriorLights:Electricity,Hourly;
!    Output:Meter,InteriorEquipment:Electricity,Hourly;
!    Output:Meter,ExteriorEquipment:Electricity,Hourly;
!    Output:Meter,Fans:Electricity,Hourly;
!    Output:Meter,Pumps:Electricity,Hourly;
!    Output:Meter,Heating:Electricity,Hourly;
!    Output:Meter,Cooling:Electricity,Hourly;
!    Output:Meter,HeatRejection:Electricity,Hourly;
!    Output:Meter,Humidifier:Electricity,Hourly;
!    Output:Meter,HeatRecovery:Electricity,Hourly;
!    Output:Meter,DHW:Electricity,Hourly;
!    Output:Meter,Cogeneration:Electricity,Hourly;
!    Output:Meter,Refrigeration:Electricity,Hourly;
!    Output:Meter,WaterSystems:Electricity,Hourly;
!    
!    Output:Meter,InteriorLights:Gas,Hourly;
!    Output:Meter,ExteriorLights:Gas,Hourly;
!    Output:Meter,InteriorEquipment:Gas,Hourly;
!    Output:Meter,ExteriorEquipment:Gas,Hourly;
!    Output:Meter,Fans:Gas,Hourly;
!    Output:Meter,Pumps:Gas,Hourly;
!    Output:Meter,Heating:Gas,Hourly;
!    Output:Meter,Cooling:Gas,Hourly;
!    Output:Meter,HeatRejection:Gas,Hourly;
!    Output:Meter,Humidifier:Gas,Hourly;
!    Output:Meter,HeatRecovery:Gas,Hourly;
!    Output:Meter,DHW:Gas,Hourly;
!    Output:Meter,Cogeneration:Gas,Hourly;
!    Output:Meter,Refrigeration:Gas,Hourly;
!    Output:Meter,WaterSystems:Gas,Hourly;
!
!
!  ! coil load
!  
!  ! Output:Variable,*,Air System Cooling Coil Total Cooling Energy,hourly; !- HVAC Sum J
!  ! Output:Variable,*,Cooling Coil Electric Energy,hourly; !- HVAC Sum J
!  ! Output:Variable,*,Cooling Coil Total Cooling Energy,hourly; !- HVAC Sum J
!  ! Output:Variable,*,Cooling Coil Total Cooling Rate,hourly; !- HVAC Average W  
!  ! Output:Variable,*,Air System Cooling Coil Total Cooling Energy,hourly; !- HVAC Sum J
!  ! Output:Variable,*,Air System DX Cooling Coil Electric Energy,hourly; !- HVAC Sum J
!  ! Output:Variable,*,Air System Heating Coil Total Heating Energy,hourly; !- HVAC Sum J
!  ! Output:Variable,*,Heating Coil Electric Energy,hourly; !- HVAC Sum J
!  ! Output:Variable,*,Heating Coil Heating Energy,hourly; !- HVAC Sum J
!  ! Output:Variable,*,Heating Coil Heating Rate,hourly; !- HVAC Average W
!  ! Output:Variable,*,Air System Heating Coil Total Heating Energy,hourly; !- HVAC Sum J
!  ! Output:Variable,*,Air System DX Heating Coil Electric Energy,hourly; !- HVAC Sum J
!








  EnergyManagementSystem:Sensor,
    Facility_Int_LTG,        !- Name
    ,                        !- Output:Variable or Output:Meter Index Key Name
    InteriorLights:Electricity;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:GlobalVariable,
    Wired_LTG;               !- Erl Variable 1 Name

  EnergyManagementSystem:Program,
    Transformer_Load_Prog,   !- Name
    SET Wired_LTG = Facility_Int_LTG*0.0015;  !- Program Line 1

  EnergyManagementSystem:ProgramCallingManager,
    Transformer_Load_Prog_Manager,  !- Name
    AfterPredictorAfterHVACManagers,  !- EnergyPlus Model Calling Point
    Transformer_Load_Prog;   !- Program Name 1

  EnergyManagementSystem:OutputVariable,
    Wired_LTG,               !- Name
    Wired_LTG,               !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    ZoneTimeStep,            !- Update Frequency
    ,                        !- EMS Program or Subroutine Name
    J;                       !- Units

  Meter:Custom,
    Wired_LTG_Electricity,   !- Name
    Electricity,             !- Fuel Type
    ,                        !- Key Name 1
    Wired_LTG;               !- Output Variable or Meter Name 1

  Meter:CustomDecrement,
    Wired_Int_EQUIP,         !- Name
    Electricity,             !- Fuel Type
    InteriorEquipment:Electricity,  !- Source Meter Name
    T Corridor_Elevators_Equip,  !- Key Name 1
    Electric Equipment Electric Energy;  !- Output Variable or Meter Name 1

  ElectricLoadCenter:Transformer,
    Transformer 1,           !- Name
    Always_On,               !- Availability Schedule Name
    PowerInFromGrid,         !- Transformer Usage
    ,                        !- Zone Name
    ,                        !- Radiative Fraction
    75000,  !- Rated Capacity {VA}
    3,                       !- Phase
    Aluminum,                !- Conductor Material
    150,                     !- Full Load Temperature Rise {C}
    0.1,                     !- Fraction of Eddy Current Losses
    NominalEfficiency,       !- Performance Input Method
    ,                        !- Rated No Load Loss {W}
    ,                        !- Rated Load Loss {W}
    0.98,  !- Nameplate Efficiency
    0.35,                    !- Per Unit Load for Nameplate Efficiency
    75,                      !- Reference Temperature for Nameplate Efficiency {C}
    ,                        !- Per Unit Load for Maximum Efficiency
    Yes,                     !- Consider Transformer Loss for Utility Cost
    Wired_LTG_Electricity,   !- Meter 1 Name
    Wired_INT_EQUIP;         !- Meter 2 Name



  EnergyManagementSystem:GlobalVariable,
    BoilerType,              !- Erl Variable 1 Name
    CapRated,                !- Erl Variable 2 Name
    EtRated,                 !- Erl Variable 3 Name
    PLRx,                    !- <none>
    Ecx,                     !- <none>
    SkinLossRate;            !- <none>

  EnergyManagementSystem:Sensor,
    BoilerPLR,               !- Name
    Central Boiler,          !- Output:Variable or Output:Meter Index Key Name
    Boiler Part Load Ratio;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Actuator,
    BoilerCurve,             !- Name
    Central Boiler Efficiency Curve,  !- Actuated Component Unique Name
    Curve,                   !- Actuated Component Type
    Curve Result;            !- Actuated Component Control Type

EnergyManagementSystem:Program,		! Addendum AM
    SetBoilerPar,            !- Name
SET CapRated =  240193.31, ! EMS Bolier Nominal Capacity {W}.
SET EtRated =  0.8, ! EMS Boiler Nominal Thermal Efficiency.  overriden by script
    SET CapRated = (CapRated *3.412)/1000, !Change from W to MBH
    SET SkinLossRate = 0.02, !- <none>
        SET BoilerType = 1,
    IF BoilerType  == 1,     !- <none>
    IF CapRated >10000,      !- <none>
    SET PLRx = 0.2,          !- <none>
    ELSEIF CapRated >5000,   !- <none>
    SET PLRx = 0.25,         !- <none>
    ELSEIF CapRated >1000,   !- <none>
    SET PLRx = 0.33,         !- <none>
    ELSE,                    !- <none>
    SET BoilerType = 2,      !- <none>
    SET PLRx = 0.2,          !- <none>
    ENDIF,                   !- <none>
    ELSE,                    !- <none>
    SET PLRx = 0.2,          !- <none>
    ENDIF,                   !- <none>
    IF BoilerType == 1,      !- <none>
    SET CurveX = 0.975 + 0.305 * PLRx - 0.527 * (PLRx^2) + 0.249 * (PLRx^3),  !- <none>
    ELSE,                    !- <none>
    SET CurveX = 0.907 + 0.320 * PLRx - 0.420 * (PLRx^2) + 0.193 * (PLRx^3),  !- <none>
    ENDIF,                   !- <none>
    SET LoadX = CapRated * PLRx,  !- <none>
    SET Etx = CurveX * EtRated,  !- <none>
    SET InputEx = LoadX/Etx, !- <none>
    SET SkinEx = CapRated * SkinLossRate,  !- <none>
    SET Ecx = (LoadX + SkinEx)/InputEx;  !- <none>

  EnergyManagementSystem:Program,
    SetBoilerCurve,          !- Name
    IF BoilerPLR >= PLRx,    !- Program Line 1
    IF BoilerType == 1,      !- Program Line 2
    SET BoilerCurve = 0.975 + 0.305*BoilerPLR - 0.527*(BoilerPLR^2) + 0.249*(BoilerPLR^3),  !- <none>
    ELSE,                    !- <none>
    SET BoilerCurve = 0.907 + 0.320*BoilerPLR - 0.420*(BoilerPLR^2) + 0.193*(BoilerPLR^3),  !- <none>
    ENDIF,                   !- <none>
    ELSE,                    !- <none>
    IF BoilerPLR == 0,       !- <none>
    SET BoilerCurve = NULL,  !- <none>
    ELSE,                    !- <none>
    IF BoilerPLR <0.05,      !- <none>
    SET BoilerCurve = (0.05/(0.05 + SkinLossRate)) * (Ecx/EtRated),  !- <none>
    ELSE,                    !- <none>
    SET BoilerCurve = (BoilerPLR/(BoilerPLR + SkinLossRate)) * (Ecx/EtRated),  !- <none>
    ENDIF,                   !- <none>
    ENDIF,                   !- <none>
    ENDIF;                   !- <none>

  EnergyManagementSystem:ProgramCallingManager,
    BoilerParManager,        !- Name
    BeginNewEnvironment,     !- EnergyPlus Model Calling Point
    SetBoilerPar;            !- Program Name 1

  EnergyManagementSystem:ProgramCallingManager,
    BoilerCurveManager,      !- Name
    InsideHVACSystemIterationLoop,  !- EnergyPlus Model Calling Point
    SetBoilerCurve;          !- Program Name 1


  EnergyManagementSystem:Sensor,
    OAT,                     !- Name
    Environment,             !- Output:Variable or Output:Meter Index Key Name
    Site Outdoor Air Drybulb Temperature;  !- Output:Variable or Output:Meter Name









EnergyManagementSystem:Actuator,
    CLGSETP_OFF_SCH_Actuator,!- Name
    CLGSETP_OFF_SCH_Yes_Optimum,  !- Actuated Component Unique Name
    Schedule:Compact,        !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type









EnergyManagementSystem:Actuator,
    HTGSETP_OFF_SCH_Actuator,!- Name
    HTGSETP_OFF_SCH_Yes_Optimum,  !- Actuated Component Unique Name
    Schedule:Compact,        !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type









EnergyManagementSystem:ProgramCallingManager,
    OA_BASED_OPTIMUM_START_EMS_Program Manager,  !- Name
    BeginTimestepBeforePredictor,  !- EnergyPlus Model Calling Point
    OA_BASED_OPTIMUM_START_EMS_Program;  !- Program Name 1









EnergyManagementSystem:Program,
    OA_BASED_OPTIMUM_START_EMS_Program,  !- Name
    IF DaylightSavings==0 && Hour==7 && DayOfWeek>1 && DayOfWeek<7 && OAT<23.9 && OAT>1.7,  !- Program Line 1
    SET CLGSETP_OFF_SCH_Actuator = 29.4,  !- Program Line 2
    SET HTGSETP_OFF_SCH_Actuator = 15.6,  !- <none>
    ELSEIF DaylightSavings==1 && Hour==6 && DayOfWeek>1 && DayOfWeek<7 && OAT<23.9 && OAT>1.7,  !- <none>
    SET CLGSETP_OFF_SCH_Actuator = 29.4,  !- <none>
    SET HTGSETP_OFF_SCH_Actuator = 15.6,  !- <none>
    ELSE,                    !- <none>
    SET CLGSETP_SCH_Actuator = NULL,  !- <none>
    SET HTGSETP_SCH_Actuator = NULL,  !- <none>
    ENDIF;                   !- <none>










!-   ===========  ALL OBJECTS IN CLASS: ZONEVENTILATION:WINDANDSTACKOPENAREA ===========

ZoneVentilation:WindandStackOpenArea,
    G SW Apartment Sliding Door Ventilation,  !- Name
    G SW Apartment,          !- Zone Name
    0.1181,                  !- Opening Area {m2}
    Sliding_Doors_Ventilation_Availability_SCH,  !- Opening Area Fraction Schedule Name
    autocalculate,           !- Opening Effectiveness {dimensionless}
    180,                     !- Effective Angle {deg}
    15.2393,                  !- Height Difference {m}
    autocalculate,           !- Discharge Coefficient for Opening
    18.89,                   !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    25.56,                   !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    15.56,                   !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    26.67,                   !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

ZoneVentilation:WindandStackOpenArea,
    G NW Apartment Sliding Door Ventilation,  !- Name
    G NW Apartment,          !- Zone Name
    0.1181,                  !- Opening Area {m2}
    Sliding_Doors_Ventilation_Availability_SCH,  !- Opening Area Fraction Schedule Name
    autocalculate,           !- Opening Effectiveness {dimensionless}
    0,                       !- Effective Angle {deg}
    15.2393,                  !- Height Difference {m}
    autocalculate,           !- Discharge Coefficient for Opening
    18.89,                   !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    25.56,                   !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    15.56,                   !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    26.67,                   !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

ZoneVentilation:WindandStackOpenArea,
    G NE Apartment Sliding Door Ventilation,  !- Name
    G NE Apartment,          !- Zone Name
    0.1181,                  !- Opening Area {m2}
    Sliding_Doors_Ventilation_Availability_SCH,  !- Opening Area Fraction Schedule Name
    autocalculate,           !- Opening Effectiveness {dimensionless}
    0,                       !- Effective Angle {deg}
    15.2393,                  !- Height Difference {m}
    autocalculate,           !- Discharge Coefficient for Opening
    18.89,                   !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    25.56,                   !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    15.56,                   !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    26.67,                   !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

ZoneVentilation:WindandStackOpenArea,
    G N1 Apartment Sliding Door Ventilation,  !- Name
    G N1 Apartment,          !- Zone Name
    0.1181,                  !- Opening Area {m2}
    Sliding_Doors_Ventilation_Availability_SCH,  !- Opening Area Fraction Schedule Name
    autocalculate,           !- Opening Effectiveness {dimensionless}
    0,                       !- Effective Angle {deg}
    15.2393,                  !- Height Difference {m}
    autocalculate,           !- Discharge Coefficient for Opening
    18.89,                   !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    25.56,                   !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    15.56,                   !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    26.67,                   !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

ZoneVentilation:WindandStackOpenArea,
    G N2 Apartment Sliding Door Ventilation,  !- Name
    G N2 Apartment,          !- Zone Name
    0.1181,                  !- Opening Area {m2}
    Sliding_Doors_Ventilation_Availability_SCH,  !- Opening Area Fraction Schedule Name
    autocalculate,           !- Opening Effectiveness {dimensionless}
    0,                       !- Effective Angle {deg}
    15.2393,                  !- Height Difference {m}
    autocalculate,           !- Discharge Coefficient for Opening
    18.89,                   !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    25.56,                   !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    15.56,                   !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    26.67,                   !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

ZoneVentilation:WindandStackOpenArea,
    G S1 Apartment Sliding Door Ventilation,  !- Name
    G S1 Apartment,          !- Zone Name
    0.1181,                  !- Opening Area {m2}
    Sliding_Doors_Ventilation_Availability_SCH,  !- Opening Area Fraction Schedule Name
    autocalculate,           !- Opening Effectiveness {dimensionless}
    180,                     !- Effective Angle {deg}
    15.2393,                  !- Height Difference {m}
    autocalculate,           !- Discharge Coefficient for Opening
    18.89,                   !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    25.56,                   !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    15.56,                   !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    26.67,                   !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

ZoneVentilation:WindandStackOpenArea,
    G S2 Apartment Sliding Door Ventilation,  !- Name
    G S2 Apartment,          !- Zone Name
    0.1181,                  !- Opening Area {m2}
    Sliding_Doors_Ventilation_Availability_SCH,  !- Opening Area Fraction Schedule Name
    autocalculate,           !- Opening Effectiveness {dimensionless}
    180,                     !- Effective Angle {deg}
    15.2393,                  !- Height Difference {m}
    autocalculate,           !- Discharge Coefficient for Opening
    18.89,                   !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    25.56,                   !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    15.56,                   !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    26.67,                   !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

ZoneVentilation:WindandStackOpenArea,
    M SW Apartment Sliding Door Ventilation,  !- Name
    M SW Apartment,          !- Zone Name
    0.1181,                  !- Opening Area {m2}
    Sliding_Doors_Ventilation_Availability_SCH,  !- Opening Area Fraction Schedule Name
    autocalculate,           !- Opening Effectiveness {dimensionless}
    180,                     !- Effective Angle {deg}
    15.2393,                  !- Height Difference {m}
    autocalculate,           !- Discharge Coefficient for Opening
    18.89,                   !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    25.56,                   !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    15.56,                   !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    26.67,                   !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

ZoneVentilation:WindandStackOpenArea,
    M NW Apartment Sliding Door Ventilation,  !- Name
    M NW Apartment,          !- Zone Name
    0.1181,                  !- Opening Area {m2}
    Sliding_Doors_Ventilation_Availability_SCH,  !- Opening Area Fraction Schedule Name
    autocalculate,           !- Opening Effectiveness {dimensionless}
    0,                       !- Effective Angle {deg}
    15.2393,                  !- Height Difference {m}
    autocalculate,           !- Discharge Coefficient for Opening
    18.89,                   !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    25.56,                   !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    15.56,                   !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    26.67,                   !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

ZoneVentilation:WindandStackOpenArea,
    M SE Apartment Sliding Door Ventilation,  !- Name
    M SE Apartment,          !- Zone Name
    0.1181,                  !- Opening Area {m2}
    Sliding_Doors_Ventilation_Availability_SCH,  !- Opening Area Fraction Schedule Name
    autocalculate,           !- Opening Effectiveness {dimensionless}
    180,                     !- Effective Angle {deg}
    15.2393,                  !- Height Difference {m}
    autocalculate,           !- Discharge Coefficient for Opening
    18.89,                   !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    25.56,                   !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    15.56,                   !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    26.67,                   !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

ZoneVentilation:WindandStackOpenArea,
    M NE Apartment Sliding Door Ventilation,  !- Name
    M NE Apartment,          !- Zone Name
    0.1181,                  !- Opening Area {m2}
    Sliding_Doors_Ventilation_Availability_SCH,  !- Opening Area Fraction Schedule Name
    autocalculate,           !- Opening Effectiveness {dimensionless}
    0,                       !- Effective Angle {deg}
    15.2393,                  !- Height Difference {m}
    autocalculate,           !- Discharge Coefficient for Opening
    18.89,                   !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    25.56,                   !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    15.56,                   !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    26.67,                   !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

ZoneVentilation:WindandStackOpenArea,
    M N1 Apartment Sliding Door Ventilation,  !- Name
    M N1 Apartment,          !- Zone Name
    0.1181,                  !- Opening Area {m2}
    Sliding_Doors_Ventilation_Availability_SCH,  !- Opening Area Fraction Schedule Name
    autocalculate,           !- Opening Effectiveness {dimensionless}
    0,                       !- Effective Angle {deg}
    15.2393,                  !- Height Difference {m}
    autocalculate,           !- Discharge Coefficient for Opening
    18.89,                   !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    25.56,                   !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    15.56,                   !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    26.67,                   !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

ZoneVentilation:WindandStackOpenArea,
    M N2 Apartment Sliding Door Ventilation,  !- Name
    M N2 Apartment,          !- Zone Name
    0.1181,                  !- Opening Area {m2}
    Sliding_Doors_Ventilation_Availability_SCH,  !- Opening Area Fraction Schedule Name
    autocalculate,           !- Opening Effectiveness {dimensionless}
    0,                       !- Effective Angle {deg}
    15.2393,                  !- Height Difference {m}
    autocalculate,           !- Discharge Coefficient for Opening
    18.89,                   !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    25.56,                   !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    15.56,                   !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    26.67,                   !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

ZoneVentilation:WindandStackOpenArea,
    M S1 Apartment Sliding Door Ventilation,  !- Name
    M S1 Apartment,          !- Zone Name
    0.1181,                  !- Opening Area {m2}
    Sliding_Doors_Ventilation_Availability_SCH,  !- Opening Area Fraction Schedule Name
    autocalculate,           !- Opening Effectiveness {dimensionless}
    180,                     !- Effective Angle {deg}
    15.2393,                  !- Height Difference {m}
    autocalculate,           !- Discharge Coefficient for Opening
    18.89,                   !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    25.56,                   !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    15.56,                   !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    26.67,                   !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

ZoneVentilation:WindandStackOpenArea,
    M S2 Apartment Sliding Door Ventilation,  !- Name
    M S2 Apartment,          !- Zone Name
    0.1181,                  !- Opening Area {m2}
    Sliding_Doors_Ventilation_Availability_SCH,  !- Opening Area Fraction Schedule Name
    autocalculate,           !- Opening Effectiveness {dimensionless}
    180,                     !- Effective Angle {deg}
    15.2393,                  !- Height Difference {m}
    autocalculate,           !- Discharge Coefficient for Opening
    18.89,                   !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    25.56,                   !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    15.56,                   !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    26.67,                   !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

ZoneVentilation:WindandStackOpenArea,
    T SW Apartment Sliding Door Ventilation,  !- Name
    T SW Apartment,          !- Zone Name
    0.1181,                  !- Opening Area {m2}
    Sliding_Doors_Ventilation_Availability_SCH,  !- Opening Area Fraction Schedule Name
    autocalculate,           !- Opening Effectiveness {dimensionless}
    180,                     !- Effective Angle {deg}
    15.2393,                  !- Height Difference {m}
    autocalculate,           !- Discharge Coefficient for Opening
    18.89,                   !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    25.56,                   !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    15.56,                   !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    26.67,                   !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

ZoneVentilation:WindandStackOpenArea,
    T NW Apartment Sliding Door Ventilation,  !- Name
    T NW Apartment,          !- Zone Name
    0.1181,                  !- Opening Area {m2}
    Sliding_Doors_Ventilation_Availability_SCH,  !- Opening Area Fraction Schedule Name
    autocalculate,           !- Opening Effectiveness {dimensionless}
    0,                       !- Effective Angle {deg}
    15.2393,                  !- Height Difference {m}
    autocalculate,           !- Discharge Coefficient for Opening
    18.89,                   !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    25.56,                   !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    15.56,                   !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    26.67,                   !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

ZoneVentilation:WindandStackOpenArea,
    T SE Apartment Sliding Door Ventilation,  !- Name
    T SE Apartment,          !- Zone Name
    0.1181,                  !- Opening Area {m2}
    Sliding_Doors_Ventilation_Availability_SCH,  !- Opening Area Fraction Schedule Name
    autocalculate,           !- Opening Effectiveness {dimensionless}
    180,                     !- Effective Angle {deg}
    15.2393,                  !- Height Difference {m}
    autocalculate,           !- Discharge Coefficient for Opening
    18.89,                   !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    25.56,                   !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    15.56,                   !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    26.67,                   !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

ZoneVentilation:WindandStackOpenArea,
    T NE Apartment Sliding Door Ventilation,  !- Name
    T NE Apartment,          !- Zone Name
    0.1181,                  !- Opening Area {m2}
    Sliding_Doors_Ventilation_Availability_SCH,  !- Opening Area Fraction Schedule Name
    autocalculate,           !- Opening Effectiveness {dimensionless}
    0,                       !- Effective Angle {deg}
    15.2393,                  !- Height Difference {m}
    autocalculate,           !- Discharge Coefficient for Opening
    18.89,                   !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    25.56,                   !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    15.56,                   !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    26.67,                   !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

ZoneVentilation:WindandStackOpenArea,
    T N1 Apartment Sliding Door Ventilation,  !- Name
    T N1 Apartment,          !- Zone Name
    0.1181,                  !- Opening Area {m2}
    Sliding_Doors_Ventilation_Availability_SCH,  !- Opening Area Fraction Schedule Name
    autocalculate,           !- Opening Effectiveness {dimensionless}
    0,                       !- Effective Angle {deg}
    15.2393,                  !- Height Difference {m}
    autocalculate,           !- Discharge Coefficient for Opening
    18.89,                   !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    25.56,                   !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    15.56,                   !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    26.67,                   !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

ZoneVentilation:WindandStackOpenArea,
    T N2 Apartment Sliding Door Ventilation,  !- Name
    T N2 Apartment,          !- Zone Name
    0.1181,                  !- Opening Area {m2}
    Sliding_Doors_Ventilation_Availability_SCH,  !- Opening Area Fraction Schedule Name
    autocalculate,           !- Opening Effectiveness {dimensionless}
    0,                       !- Effective Angle {deg}
    15.2393,                  !- Height Difference {m}
    autocalculate,           !- Discharge Coefficient for Opening
    18.89,                   !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    25.56,                   !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    15.56,                   !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    26.67,                   !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

ZoneVentilation:WindandStackOpenArea,
    T S1 Apartment Sliding Door Ventilation,  !- Name
    T S1 Apartment,          !- Zone Name
    0.1181,                  !- Opening Area {m2}
    Sliding_Doors_Ventilation_Availability_SCH,  !- Opening Area Fraction Schedule Name
    autocalculate,           !- Opening Effectiveness {dimensionless}
    180,                     !- Effective Angle {deg}
    15.2393,                  !- Height Difference {m}
    autocalculate,           !- Discharge Coefficient for Opening
    18.89,                   !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    25.56,                   !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    15.56,                   !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    26.67,                   !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

ZoneVentilation:WindandStackOpenArea,
    T S2 Apartment Sliding Door Ventilation,  !- Name
    T S2 Apartment,          !- Zone Name
    0.1181,                  !- Opening Area {m2}
    Sliding_Doors_Ventilation_Availability_SCH,  !- Opening Area Fraction Schedule Name
    autocalculate,           !- Opening Effectiveness {dimensionless}
    180,                     !- Effective Angle {deg}
    15.2393,                  !- Height Difference {m}
    autocalculate,           !- Discharge Coefficient for Opening
    18.89,                   !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    25.56,                   !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    15.56,                   !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    26.67,                   !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

ZoneVentilation:WindandStackOpenArea,
    F2 SW Apartment Sliding Door Ventilation,  !- Name
    F2 SW Apartment,          !- Zone Name
    0.1181,                  !- Opening Area {m2}
    Sliding_Doors_Ventilation_Availability_SCH,  !- Opening Area Fraction Schedule Name
    autocalculate,           !- Opening Effectiveness {dimensionless}
    180,                     !- Effective Angle {deg}
    15.2393,                  !- Height Difference {m}
    autocalculate,           !- Discharge Coefficient for Opening
    18.89,                   !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    25.56,                   !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    15.56,                   !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    26.67,                   !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

ZoneVentilation:WindandStackOpenArea,
    F2 NW Apartment Sliding Door Ventilation,  !- Name
    F2 NW Apartment,          !- Zone Name
    0.1181,                  !- Opening Area {m2}
    Sliding_Doors_Ventilation_Availability_SCH,  !- Opening Area Fraction Schedule Name
    autocalculate,           !- Opening Effectiveness {dimensionless}
    0,                       !- Effective Angle {deg}
    15.2393,                  !- Height Difference {m}
    autocalculate,           !- Discharge Coefficient for Opening
    18.89,                   !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    25.56,                   !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    15.56,                   !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    26.67,                   !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

ZoneVentilation:WindandStackOpenArea,
    F2 SE Apartment Sliding Door Ventilation,  !- Name
    F2 SE Apartment,          !- Zone Name
    0.1181,                  !- Opening Area {m2}
    Sliding_Doors_Ventilation_Availability_SCH,  !- Opening Area Fraction Schedule Name
    autocalculate,           !- Opening Effectiveness {dimensionless}
    180,                     !- Effective Angle {deg}
    15.2393,                  !- Height Difference {m}
    autocalculate,           !- Discharge Coefficient for Opening
    18.89,                   !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    25.56,                   !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    15.56,                   !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    26.67,                   !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

ZoneVentilation:WindandStackOpenArea,
    F2 NE Apartment Sliding Door Ventilation,  !- Name
    F2 NE Apartment,          !- Zone Name
    0.1181,                  !- Opening Area {m2}
    Sliding_Doors_Ventilation_Availability_SCH,  !- Opening Area Fraction Schedule Name
    autocalculate,           !- Opening Effectiveness {dimensionless}
    0,                       !- Effective Angle {deg}
    15.2393,                  !- Height Difference {m}
    autocalculate,           !- Discharge Coefficient for Opening
    18.89,                   !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    25.56,                   !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    15.56,                   !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    26.67,                   !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

ZoneVentilation:WindandStackOpenArea,
    F2 N1 Apartment Sliding Door Ventilation,  !- Name
    F2 N1 Apartment,          !- Zone Name
    0.1181,                  !- Opening Area {m2}
    Sliding_Doors_Ventilation_Availability_SCH,  !- Opening Area Fraction Schedule Name
    autocalculate,           !- Opening Effectiveness {dimensionless}
    0,                       !- Effective Angle {deg}
    15.2393,                  !- Height Difference {m}
    autocalculate,           !- Discharge Coefficient for Opening
    18.89,                   !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    25.56,                   !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    15.56,                   !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    26.67,                   !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

ZoneVentilation:WindandStackOpenArea,
    F2 N2 Apartment Sliding Door Ventilation,  !- Name
    F2 N2 Apartment,          !- Zone Name
    0.1181,                  !- Opening Area {m2}
    Sliding_Doors_Ventilation_Availability_SCH,  !- Opening Area Fraction Schedule Name
    autocalculate,           !- Opening Effectiveness {dimensionless}
    0,                       !- Effective Angle {deg}
    15.2393,                  !- Height Difference {m}
    autocalculate,           !- Discharge Coefficient for Opening
    18.89,                   !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    25.56,                   !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    15.56,                   !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    26.67,                   !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

ZoneVentilation:WindandStackOpenArea,
    F2 S1 Apartment Sliding Door Ventilation,  !- Name
    F2 S1 Apartment,          !- Zone Name
    0.1181,                  !- Opening Area {m2}
    Sliding_Doors_Ventilation_Availability_SCH,  !- Opening Area Fraction Schedule Name
    autocalculate,           !- Opening Effectiveness {dimensionless}
    180,                     !- Effective Angle {deg}
    15.2393,                  !- Height Difference {m}
    autocalculate,           !- Discharge Coefficient for Opening
    18.89,                   !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    25.56,                   !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    15.56,                   !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    26.67,                   !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

ZoneVentilation:WindandStackOpenArea,
    F2 S2 Apartment Sliding Door Ventilation,  !- Name
    F2 S2 Apartment,          !- Zone Name
    0.1181,                  !- Opening Area {m2}
    Sliding_Doors_Ventilation_Availability_SCH,  !- Opening Area Fraction Schedule Name
    autocalculate,           !- Opening Effectiveness {dimensionless}
    180,                     !- Effective Angle {deg}
    15.2393,                  !- Height Difference {m}
    autocalculate,           !- Discharge Coefficient for Opening
    18.89,                   !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    25.56,                   !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    15.56,                   !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    26.67,                   !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

ZoneVentilation:WindandStackOpenArea,
    F3 SW Apartment Sliding Door Ventilation,  !- Name
    F3 SW Apartment,          !- Zone Name
    0.1181,                  !- Opening Area {m2}
    Sliding_Doors_Ventilation_Availability_SCH,  !- Opening Area Fraction Schedule Name
    autocalculate,           !- Opening Effectiveness {dimensionless}
    180,                     !- Effective Angle {deg}
    15.2393,                  !- Height Difference {m}
    autocalculate,           !- Discharge Coefficient for Opening
    18.89,                   !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    25.56,                   !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    15.56,                   !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    26.67,                   !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

ZoneVentilation:WindandStackOpenArea,
    F3 NW Apartment Sliding Door Ventilation,  !- Name
    F3 NW Apartment,          !- Zone Name
    0.1181,                  !- Opening Area {m2}
    Sliding_Doors_Ventilation_Availability_SCH,  !- Opening Area Fraction Schedule Name
    autocalculate,           !- Opening Effectiveness {dimensionless}
    0,                       !- Effective Angle {deg}
    15.2393,                  !- Height Difference {m}
    autocalculate,           !- Discharge Coefficient for Opening
    18.89,                   !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    25.56,                   !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    15.56,                   !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    26.67,                   !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

ZoneVentilation:WindandStackOpenArea,
    F3 SE Apartment Sliding Door Ventilation,  !- Name
    F3 SE Apartment,          !- Zone Name
    0.1181,                  !- Opening Area {m2}
    Sliding_Doors_Ventilation_Availability_SCH,  !- Opening Area Fraction Schedule Name
    autocalculate,           !- Opening Effectiveness {dimensionless}
    180,                     !- Effective Angle {deg}
    15.2393,                  !- Height Difference {m}
    autocalculate,           !- Discharge Coefficient for Opening
    18.89,                   !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    25.56,                   !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    15.56,                   !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    26.67,                   !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

ZoneVentilation:WindandStackOpenArea,
    F3 NE Apartment Sliding Door Ventilation,  !- Name
    F3 NE Apartment,          !- Zone Name
    0.1181,                  !- Opening Area {m2}
    Sliding_Doors_Ventilation_Availability_SCH,  !- Opening Area Fraction Schedule Name
    autocalculate,           !- Opening Effectiveness {dimensionless}
    0,                       !- Effective Angle {deg}
    15.2393,                  !- Height Difference {m}
    autocalculate,           !- Discharge Coefficient for Opening
    18.89,                   !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    25.56,                   !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    15.56,                   !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    26.67,                   !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

ZoneVentilation:WindandStackOpenArea,
    F3 N1 Apartment Sliding Door Ventilation,  !- Name
    F3 N1 Apartment,          !- Zone Name
    0.1181,                  !- Opening Area {m2}
    Sliding_Doors_Ventilation_Availability_SCH,  !- Opening Area Fraction Schedule Name
    autocalculate,           !- Opening Effectiveness {dimensionless}
    0,                       !- Effective Angle {deg}
    15.2393,                  !- Height Difference {m}
    autocalculate,           !- Discharge Coefficient for Opening
    18.89,                   !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    25.56,                   !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    15.56,                   !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    26.67,                   !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

ZoneVentilation:WindandStackOpenArea,
    F3 N2 Apartment Sliding Door Ventilation,  !- Name
    F3 N2 Apartment,          !- Zone Name
    0.1181,                  !- Opening Area {m2}
    Sliding_Doors_Ventilation_Availability_SCH,  !- Opening Area Fraction Schedule Name
    autocalculate,           !- Opening Effectiveness {dimensionless}
    0,                       !- Effective Angle {deg}
    15.2393,                  !- Height Difference {m}
    autocalculate,           !- Discharge Coefficient for Opening
    18.89,                   !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    25.56,                   !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    15.56,                   !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    26.67,                   !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

ZoneVentilation:WindandStackOpenArea,
    F3 S1 Apartment Sliding Door Ventilation,  !- Name
    F3 S1 Apartment,          !- Zone Name
    0.1181,                  !- Opening Area {m2}
    Sliding_Doors_Ventilation_Availability_SCH,  !- Opening Area Fraction Schedule Name
    autocalculate,           !- Opening Effectiveness {dimensionless}
    180,                     !- Effective Angle {deg}
    15.2393,                  !- Height Difference {m}
    autocalculate,           !- Discharge Coefficient for Opening
    18.89,                   !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    25.56,                   !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    15.56,                   !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    26.67,                   !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

ZoneVentilation:WindandStackOpenArea,
    F3 S2 Apartment Sliding Door Ventilation,  !- Name
    F3 S2 Apartment,          !- Zone Name
    0.1181,                  !- Opening Area {m2}
    Sliding_Doors_Ventilation_Availability_SCH,  !- Opening Area Fraction Schedule Name
    autocalculate,           !- Opening Effectiveness {dimensionless}
    180,                     !- Effective Angle {deg}
    15.2393,                  !- Height Difference {m}
    autocalculate,           !- Discharge Coefficient for Opening
    18.89,                   !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    25.56,                   !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    15.56,                   !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    26.67,                   !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

ZoneVentilation:WindandStackOpenArea,
    F4 SW Apartment Sliding Door Ventilation,  !- Name
    F4 SW Apartment,          !- Zone Name
    0.1181,                  !- Opening Area {m2}
    Sliding_Doors_Ventilation_Availability_SCH,  !- Opening Area Fraction Schedule Name
    autocalculate,           !- Opening Effectiveness {dimensionless}
    180,                     !- Effective Angle {deg}
    15.2393,                  !- Height Difference {m}
    autocalculate,           !- Discharge Coefficient for Opening
    18.89,                   !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    25.56,                   !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    15.56,                   !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    26.67,                   !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

ZoneVentilation:WindandStackOpenArea,
    F4 NW Apartment Sliding Door Ventilation,  !- Name
    F4 NW Apartment,          !- Zone Name
    0.1181,                  !- Opening Area {m2}
    Sliding_Doors_Ventilation_Availability_SCH,  !- Opening Area Fraction Schedule Name
    autocalculate,           !- Opening Effectiveness {dimensionless}
    0,                       !- Effective Angle {deg}
    15.2393,                  !- Height Difference {m}
    autocalculate,           !- Discharge Coefficient for Opening
    18.89,                   !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    25.56,                   !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    15.56,                   !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    26.67,                   !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

ZoneVentilation:WindandStackOpenArea,
    F4 SE Apartment Sliding Door Ventilation,  !- Name
    F4 SE Apartment,          !- Zone Name
    0.1181,                  !- Opening Area {m2}
    Sliding_Doors_Ventilation_Availability_SCH,  !- Opening Area Fraction Schedule Name
    autocalculate,           !- Opening Effectiveness {dimensionless}
    180,                     !- Effective Angle {deg}
    15.2393,                  !- Height Difference {m}
    autocalculate,           !- Discharge Coefficient for Opening
    18.89,                   !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    25.56,                   !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    15.56,                   !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    26.67,                   !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

ZoneVentilation:WindandStackOpenArea,
    F4 NE Apartment Sliding Door Ventilation,  !- Name
    F4 NE Apartment,          !- Zone Name
    0.1181,                  !- Opening Area {m2}
    Sliding_Doors_Ventilation_Availability_SCH,  !- Opening Area Fraction Schedule Name
    autocalculate,           !- Opening Effectiveness {dimensionless}
    0,                       !- Effective Angle {deg}
    15.2393,                  !- Height Difference {m}
    autocalculate,           !- Discharge Coefficient for Opening
    18.89,                   !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    25.56,                   !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    15.56,                   !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    26.67,                   !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

ZoneVentilation:WindandStackOpenArea,
    F4 N1 Apartment Sliding Door Ventilation,  !- Name
    F4 N1 Apartment,          !- Zone Name
    0.1181,                  !- Opening Area {m2}
    Sliding_Doors_Ventilation_Availability_SCH,  !- Opening Area Fraction Schedule Name
    autocalculate,           !- Opening Effectiveness {dimensionless}
    0,                       !- Effective Angle {deg}
    15.2393,                  !- Height Difference {m}
    autocalculate,           !- Discharge Coefficient for Opening
    18.89,                   !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    25.56,                   !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    15.56,                   !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    26.67,                   !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

ZoneVentilation:WindandStackOpenArea,
    F4 N2 Apartment Sliding Door Ventilation,  !- Name
    F4 N2 Apartment,          !- Zone Name
    0.1181,                  !- Opening Area {m2}
    Sliding_Doors_Ventilation_Availability_SCH,  !- Opening Area Fraction Schedule Name
    autocalculate,           !- Opening Effectiveness {dimensionless}
    0,                       !- Effective Angle {deg}
    15.2393,                  !- Height Difference {m}
    autocalculate,           !- Discharge Coefficient for Opening
    18.89,                   !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    25.56,                   !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    15.56,                   !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    26.67,                   !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

ZoneVentilation:WindandStackOpenArea,
    F4 S1 Apartment Sliding Door Ventilation,  !- Name
    F4 S1 Apartment,          !- Zone Name
    0.1181,                  !- Opening Area {m2}
    Sliding_Doors_Ventilation_Availability_SCH,  !- Opening Area Fraction Schedule Name
    autocalculate,           !- Opening Effectiveness {dimensionless}
    180,                     !- Effective Angle {deg}
    15.2393,                  !- Height Difference {m}
    autocalculate,           !- Discharge Coefficient for Opening
    18.89,                   !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    25.56,                   !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    15.56,                   !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    26.67,                   !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

ZoneVentilation:WindandStackOpenArea,
    F4 S2 Apartment Sliding Door Ventilation,  !- Name
    F4 S2 Apartment,          !- Zone Name
    0.1181,                  !- Opening Area {m2}
    Sliding_Doors_Ventilation_Availability_SCH,  !- Opening Area Fraction Schedule Name
    autocalculate,           !- Opening Effectiveness {dimensionless}
    180,                     !- Effective Angle {deg}
    15.2393,                  !- Height Difference {m}
    autocalculate,           !- Discharge Coefficient for Opening
    18.89,                   !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    25.56,                   !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    15.56,                   !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    26.67,                   !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

ZoneVentilation:WindandStackOpenArea,
    F6 SW Apartment Sliding Door Ventilation,  !- Name
    F6 SW Apartment,          !- Zone Name
    0.1181,                  !- Opening Area {m2}
    Sliding_Doors_Ventilation_Availability_SCH,  !- Opening Area Fraction Schedule Name
    autocalculate,           !- Opening Effectiveness {dimensionless}
    180,                     !- Effective Angle {deg}
    15.2393,                  !- Height Difference {m}
    autocalculate,           !- Discharge Coefficient for Opening
    18.89,                   !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    25.56,                   !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    15.56,                   !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    26.67,                   !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

ZoneVentilation:WindandStackOpenArea,
    F6 NW Apartment Sliding Door Ventilation,  !- Name
    F6 NW Apartment,          !- Zone Name
    0.1181,                  !- Opening Area {m2}
    Sliding_Doors_Ventilation_Availability_SCH,  !- Opening Area Fraction Schedule Name
    autocalculate,           !- Opening Effectiveness {dimensionless}
    0,                       !- Effective Angle {deg}
    15.2393,                  !- Height Difference {m}
    autocalculate,           !- Discharge Coefficient for Opening
    18.89,                   !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    25.56,                   !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    15.56,                   !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    26.67,                   !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

ZoneVentilation:WindandStackOpenArea,
    F6 SE Apartment Sliding Door Ventilation,  !- Name
    F6 SE Apartment,          !- Zone Name
    0.1181,                  !- Opening Area {m2}
    Sliding_Doors_Ventilation_Availability_SCH,  !- Opening Area Fraction Schedule Name
    autocalculate,           !- Opening Effectiveness {dimensionless}
    180,                     !- Effective Angle {deg}
    15.2393,                  !- Height Difference {m}
    autocalculate,           !- Discharge Coefficient for Opening
    18.89,                   !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    25.56,                   !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    15.56,                   !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    26.67,                   !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

ZoneVentilation:WindandStackOpenArea,
    F6 NE Apartment Sliding Door Ventilation,  !- Name
    F6 NE Apartment,          !- Zone Name
    0.1181,                  !- Opening Area {m2}
    Sliding_Doors_Ventilation_Availability_SCH,  !- Opening Area Fraction Schedule Name
    autocalculate,           !- Opening Effectiveness {dimensionless}
    0,                       !- Effective Angle {deg}
    15.2393,                  !- Height Difference {m}
    autocalculate,           !- Discharge Coefficient for Opening
    18.89,                   !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    25.56,                   !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    15.56,                   !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    26.67,                   !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

ZoneVentilation:WindandStackOpenArea,
    F6 N1 Apartment Sliding Door Ventilation,  !- Name
    F6 N1 Apartment,          !- Zone Name
    0.1181,                  !- Opening Area {m2}
    Sliding_Doors_Ventilation_Availability_SCH,  !- Opening Area Fraction Schedule Name
    autocalculate,           !- Opening Effectiveness {dimensionless}
    0,                       !- Effective Angle {deg}
    15.2393,                  !- Height Difference {m}
    autocalculate,           !- Discharge Coefficient for Opening
    18.89,                   !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    25.56,                   !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    15.56,                   !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    26.67,                   !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

ZoneVentilation:WindandStackOpenArea,
    F6 N2 Apartment Sliding Door Ventilation,  !- Name
    F6 N2 Apartment,          !- Zone Name
    0.1181,                  !- Opening Area {m2}
    Sliding_Doors_Ventilation_Availability_SCH,  !- Opening Area Fraction Schedule Name
    autocalculate,           !- Opening Effectiveness {dimensionless}
    0,                       !- Effective Angle {deg}
    15.2393,                  !- Height Difference {m}
    autocalculate,           !- Discharge Coefficient for Opening
    18.89,                   !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    25.56,                   !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    15.56,                   !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    26.67,                   !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

ZoneVentilation:WindandStackOpenArea,
    F6 S1 Apartment Sliding Door Ventilation,  !- Name
    F6 S1 Apartment,          !- Zone Name
    0.1181,                  !- Opening Area {m2}
    Sliding_Doors_Ventilation_Availability_SCH,  !- Opening Area Fraction Schedule Name
    autocalculate,           !- Opening Effectiveness {dimensionless}
    180,                     !- Effective Angle {deg}
    15.2393,                  !- Height Difference {m}
    autocalculate,           !- Discharge Coefficient for Opening
    18.89,                   !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    25.56,                   !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    15.56,                   !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    26.67,                   !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

ZoneVentilation:WindandStackOpenArea,
    F6 S2 Apartment Sliding Door Ventilation,  !- Name
    F6 S2 Apartment,          !- Zone Name
    0.1181,                  !- Opening Area {m2}
    Sliding_Doors_Ventilation_Availability_SCH,  !- Opening Area Fraction Schedule Name
    autocalculate,           !- Opening Effectiveness {dimensionless}
    180,                     !- Effective Angle {deg}
    15.2393,                  !- Height Difference {m}
    autocalculate,           !- Discharge Coefficient for Opening
    18.89,                   !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    25.56,                   !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    15.56,                   !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    26.67,                   !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

ZoneVentilation:WindandStackOpenArea,
    F7 SW Apartment Sliding Door Ventilation,  !- Name
    F7 SW Apartment,          !- Zone Name
    0.1181,                  !- Opening Area {m2}
    Sliding_Doors_Ventilation_Availability_SCH,  !- Opening Area Fraction Schedule Name
    autocalculate,           !- Opening Effectiveness {dimensionless}
    180,                     !- Effective Angle {deg}
    15.2393,                  !- Height Difference {m}
    autocalculate,           !- Discharge Coefficient for Opening
    18.89,                   !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    25.56,                   !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    15.56,                   !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    26.67,                   !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

ZoneVentilation:WindandStackOpenArea,
    F7 NW Apartment Sliding Door Ventilation,  !- Name
    F7 NW Apartment,          !- Zone Name
    0.1181,                  !- Opening Area {m2}
    Sliding_Doors_Ventilation_Availability_SCH,  !- Opening Area Fraction Schedule Name
    autocalculate,           !- Opening Effectiveness {dimensionless}
    0,                       !- Effective Angle {deg}
    15.2393,                  !- Height Difference {m}
    autocalculate,           !- Discharge Coefficient for Opening
    18.89,                   !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    25.56,                   !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    15.56,                   !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    26.67,                   !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

ZoneVentilation:WindandStackOpenArea,
    F7 SE Apartment Sliding Door Ventilation,  !- Name
    F7 SE Apartment,          !- Zone Name
    0.1181,                  !- Opening Area {m2}
    Sliding_Doors_Ventilation_Availability_SCH,  !- Opening Area Fraction Schedule Name
    autocalculate,           !- Opening Effectiveness {dimensionless}
    180,                     !- Effective Angle {deg}
    15.2393,                  !- Height Difference {m}
    autocalculate,           !- Discharge Coefficient for Opening
    18.89,                   !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    25.56,                   !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    15.56,                   !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    26.67,                   !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

ZoneVentilation:WindandStackOpenArea,
    F7 NE Apartment Sliding Door Ventilation,  !- Name
    F7 NE Apartment,          !- Zone Name
    0.1181,                  !- Opening Area {m2}
    Sliding_Doors_Ventilation_Availability_SCH,  !- Opening Area Fraction Schedule Name
    autocalculate,           !- Opening Effectiveness {dimensionless}
    0,                       !- Effective Angle {deg}
    15.2393,                  !- Height Difference {m}
    autocalculate,           !- Discharge Coefficient for Opening
    18.89,                   !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    25.56,                   !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    15.56,                   !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    26.67,                   !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

ZoneVentilation:WindandStackOpenArea,
    F7 N1 Apartment Sliding Door Ventilation,  !- Name
    F7 N1 Apartment,          !- Zone Name
    0.1181,                  !- Opening Area {m2}
    Sliding_Doors_Ventilation_Availability_SCH,  !- Opening Area Fraction Schedule Name
    autocalculate,           !- Opening Effectiveness {dimensionless}
    0,                       !- Effective Angle {deg}
    15.2393,                  !- Height Difference {m}
    autocalculate,           !- Discharge Coefficient for Opening
    18.89,                   !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    25.56,                   !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    15.56,                   !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    26.67,                   !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

ZoneVentilation:WindandStackOpenArea,
    F7 N2 Apartment Sliding Door Ventilation,  !- Name
    F7 N2 Apartment,          !- Zone Name
    0.1181,                  !- Opening Area {m2}
    Sliding_Doors_Ventilation_Availability_SCH,  !- Opening Area Fraction Schedule Name
    autocalculate,           !- Opening Effectiveness {dimensionless}
    0,                       !- Effective Angle {deg}
    15.2393,                  !- Height Difference {m}
    autocalculate,           !- Discharge Coefficient for Opening
    18.89,                   !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    25.56,                   !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    15.56,                   !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    26.67,                   !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

ZoneVentilation:WindandStackOpenArea,
    F7 S1 Apartment Sliding Door Ventilation,  !- Name
    F7 S1 Apartment,          !- Zone Name
    0.1181,                  !- Opening Area {m2}
    Sliding_Doors_Ventilation_Availability_SCH,  !- Opening Area Fraction Schedule Name
    autocalculate,           !- Opening Effectiveness {dimensionless}
    180,                     !- Effective Angle {deg}
    15.2393,                  !- Height Difference {m}
    autocalculate,           !- Discharge Coefficient for Opening
    18.89,                   !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    25.56,                   !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    15.56,                   !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    26.67,                   !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

ZoneVentilation:WindandStackOpenArea,
    F7 S2 Apartment Sliding Door Ventilation,  !- Name
    F7 S2 Apartment,          !- Zone Name
    0.1181,                  !- Opening Area {m2}
    Sliding_Doors_Ventilation_Availability_SCH,  !- Opening Area Fraction Schedule Name
    autocalculate,           !- Opening Effectiveness {dimensionless}
    180,                     !- Effective Angle {deg}
    15.2393,                  !- Height Difference {m}
    autocalculate,           !- Discharge Coefficient for Opening
    18.89,                   !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    25.56,                   !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    15.56,                   !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    26.67,                   !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

ZoneVentilation:WindandStackOpenArea,
    F8 SW Apartment Sliding Door Ventilation,  !- Name
    F8 SW Apartment,          !- Zone Name
    0.1181,                  !- Opening Area {m2}
    Sliding_Doors_Ventilation_Availability_SCH,  !- Opening Area Fraction Schedule Name
    autocalculate,           !- Opening Effectiveness {dimensionless}
    180,                     !- Effective Angle {deg}
    15.2393,                  !- Height Difference {m}
    autocalculate,           !- Discharge Coefficient for Opening
    18.89,                   !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    25.56,                   !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    15.56,                   !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    26.67,                   !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

ZoneVentilation:WindandStackOpenArea,
    F8 NW Apartment Sliding Door Ventilation,  !- Name
    F8 NW Apartment,          !- Zone Name
    0.1181,                  !- Opening Area {m2}
    Sliding_Doors_Ventilation_Availability_SCH,  !- Opening Area Fraction Schedule Name
    autocalculate,           !- Opening Effectiveness {dimensionless}
    0,                       !- Effective Angle {deg}
    15.2393,                  !- Height Difference {m}
    autocalculate,           !- Discharge Coefficient for Opening
    18.89,                   !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    25.56,                   !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    15.56,                   !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    26.67,                   !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

ZoneVentilation:WindandStackOpenArea,
    F8 SE Apartment Sliding Door Ventilation,  !- Name
    F8 SE Apartment,          !- Zone Name
    0.1181,                  !- Opening Area {m2}
    Sliding_Doors_Ventilation_Availability_SCH,  !- Opening Area Fraction Schedule Name
    autocalculate,           !- Opening Effectiveness {dimensionless}
    180,                     !- Effective Angle {deg}
    15.2393,                  !- Height Difference {m}
    autocalculate,           !- Discharge Coefficient for Opening
    18.89,                   !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    25.56,                   !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    15.56,                   !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    26.67,                   !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

ZoneVentilation:WindandStackOpenArea,
    F8 NE Apartment Sliding Door Ventilation,  !- Name
    F8 NE Apartment,          !- Zone Name
    0.1181,                  !- Opening Area {m2}
    Sliding_Doors_Ventilation_Availability_SCH,  !- Opening Area Fraction Schedule Name
    autocalculate,           !- Opening Effectiveness {dimensionless}
    0,                       !- Effective Angle {deg}
    15.2393,                  !- Height Difference {m}
    autocalculate,           !- Discharge Coefficient for Opening
    18.89,                   !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    25.56,                   !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    15.56,                   !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    26.67,                   !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

ZoneVentilation:WindandStackOpenArea,
    F8 N1 Apartment Sliding Door Ventilation,  !- Name
    F8 N1 Apartment,          !- Zone Name
    0.1181,                  !- Opening Area {m2}
    Sliding_Doors_Ventilation_Availability_SCH,  !- Opening Area Fraction Schedule Name
    autocalculate,           !- Opening Effectiveness {dimensionless}
    0,                       !- Effective Angle {deg}
    15.2393,                  !- Height Difference {m}
    autocalculate,           !- Discharge Coefficient for Opening
    18.89,                   !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    25.56,                   !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    15.56,                   !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    26.67,                   !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

ZoneVentilation:WindandStackOpenArea,
    F8 N2 Apartment Sliding Door Ventilation,  !- Name
    F8 N2 Apartment,          !- Zone Name
    0.1181,                  !- Opening Area {m2}
    Sliding_Doors_Ventilation_Availability_SCH,  !- Opening Area Fraction Schedule Name
    autocalculate,           !- Opening Effectiveness {dimensionless}
    0,                       !- Effective Angle {deg}
    15.2393,                  !- Height Difference {m}
    autocalculate,           !- Discharge Coefficient for Opening
    18.89,                   !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    25.56,                   !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    15.56,                   !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    26.67,                   !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

ZoneVentilation:WindandStackOpenArea,
    F8 S1 Apartment Sliding Door Ventilation,  !- Name
    F8 S1 Apartment,          !- Zone Name
    0.1181,                  !- Opening Area {m2}
    Sliding_Doors_Ventilation_Availability_SCH,  !- Opening Area Fraction Schedule Name
    autocalculate,           !- Opening Effectiveness {dimensionless}
    180,                     !- Effective Angle {deg}
    15.2393,                  !- Height Difference {m}
    autocalculate,           !- Discharge Coefficient for Opening
    18.89,                   !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    25.56,                   !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    15.56,                   !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    26.67,                   !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

ZoneVentilation:WindandStackOpenArea,
    F8 S2 Apartment Sliding Door Ventilation,  !- Name
    F8 S2 Apartment,          !- Zone Name
    0.1181,                  !- Opening Area {m2}
    Sliding_Doors_Ventilation_Availability_SCH,  !- Opening Area Fraction Schedule Name
    autocalculate,           !- Opening Effectiveness {dimensionless}
    180,                     !- Effective Angle {deg}
    15.2393,                  !- Height Difference {m}
    autocalculate,           !- Discharge Coefficient for Opening
    18.89,                   !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    25.56,                   !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    15.56,                   !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    26.67,                   !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

ZoneVentilation:WindandStackOpenArea,
    F9 SW Apartment Sliding Door Ventilation,  !- Name
    F9 SW Apartment,          !- Zone Name
    0.1181,                  !- Opening Area {m2}
    Sliding_Doors_Ventilation_Availability_SCH,  !- Opening Area Fraction Schedule Name
    autocalculate,           !- Opening Effectiveness {dimensionless}
    180,                     !- Effective Angle {deg}
    15.2393,                  !- Height Difference {m}
    autocalculate,           !- Discharge Coefficient for Opening
    18.89,                   !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    25.56,                   !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    15.56,                   !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    26.67,                   !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

ZoneVentilation:WindandStackOpenArea,
    F9 NW Apartment Sliding Door Ventilation,  !- Name
    F9 NW Apartment,          !- Zone Name
    0.1181,                  !- Opening Area {m2}
    Sliding_Doors_Ventilation_Availability_SCH,  !- Opening Area Fraction Schedule Name
    autocalculate,           !- Opening Effectiveness {dimensionless}
    0,                       !- Effective Angle {deg}
    15.2393,                  !- Height Difference {m}
    autocalculate,           !- Discharge Coefficient for Opening
    18.89,                   !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    25.56,                   !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    15.56,                   !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    26.67,                   !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

ZoneVentilation:WindandStackOpenArea,
    F9 SE Apartment Sliding Door Ventilation,  !- Name
    F9 SE Apartment,          !- Zone Name
    0.1181,                  !- Opening Area {m2}
    Sliding_Doors_Ventilation_Availability_SCH,  !- Opening Area Fraction Schedule Name
    autocalculate,           !- Opening Effectiveness {dimensionless}
    180,                     !- Effective Angle {deg}
    15.2393,                  !- Height Difference {m}
    autocalculate,           !- Discharge Coefficient for Opening
    18.89,                   !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    25.56,                   !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    15.56,                   !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    26.67,                   !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

ZoneVentilation:WindandStackOpenArea,
    F9 NE Apartment Sliding Door Ventilation,  !- Name
    F9 NE Apartment,          !- Zone Name
    0.1181,                  !- Opening Area {m2}
    Sliding_Doors_Ventilation_Availability_SCH,  !- Opening Area Fraction Schedule Name
    autocalculate,           !- Opening Effectiveness {dimensionless}
    0,                       !- Effective Angle {deg}
    15.2393,                  !- Height Difference {m}
    autocalculate,           !- Discharge Coefficient for Opening
    18.89,                   !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    25.56,                   !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    15.56,                   !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    26.67,                   !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

ZoneVentilation:WindandStackOpenArea,
    F9 N1 Apartment Sliding Door Ventilation,  !- Name
    F9 N1 Apartment,          !- Zone Name
    0.1181,                  !- Opening Area {m2}
    Sliding_Doors_Ventilation_Availability_SCH,  !- Opening Area Fraction Schedule Name
    autocalculate,           !- Opening Effectiveness {dimensionless}
    0,                       !- Effective Angle {deg}
    15.2393,                  !- Height Difference {m}
    autocalculate,           !- Discharge Coefficient for Opening
    18.89,                   !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    25.56,                   !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    15.56,                   !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    26.67,                   !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

ZoneVentilation:WindandStackOpenArea,
    F9 N2 Apartment Sliding Door Ventilation,  !- Name
    F9 N2 Apartment,          !- Zone Name
    0.1181,                  !- Opening Area {m2}
    Sliding_Doors_Ventilation_Availability_SCH,  !- Opening Area Fraction Schedule Name
    autocalculate,           !- Opening Effectiveness {dimensionless}
    0,                       !- Effective Angle {deg}
    15.2393,                  !- Height Difference {m}
    autocalculate,           !- Discharge Coefficient for Opening
    18.89,                   !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    25.56,                   !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    15.56,                   !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    26.67,                   !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

ZoneVentilation:WindandStackOpenArea,
    F9 S1 Apartment Sliding Door Ventilation,  !- Name
    F9 S1 Apartment,          !- Zone Name
    0.1181,                  !- Opening Area {m2}
    Sliding_Doors_Ventilation_Availability_SCH,  !- Opening Area Fraction Schedule Name
    autocalculate,           !- Opening Effectiveness {dimensionless}
    180,                     !- Effective Angle {deg}
    15.2393,                  !- Height Difference {m}
    autocalculate,           !- Discharge Coefficient for Opening
    18.89,                   !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    25.56,                   !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    15.56,                   !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    26.67,                   !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

ZoneVentilation:WindandStackOpenArea,
    F9 S2 Apartment Sliding Door Ventilation,  !- Name
    F9 S2 Apartment,          !- Zone Name
    0.1181,                  !- Opening Area {m2}
    Sliding_Doors_Ventilation_Availability_SCH,  !- Opening Area Fraction Schedule Name
    autocalculate,           !- Opening Effectiveness {dimensionless}
    180,                     !- Effective Angle {deg}
    15.2393,                  !- Height Difference {m}
    autocalculate,           !- Discharge Coefficient for Opening
    18.89,                   !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    25.56,                   !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    15.56,                   !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    26.67,                   !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}


Schedule:Compact,
    Sliding_Doors_Ventilation_Availability_SCH,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: WinterDesignDay SummerDesignDay,  !- Field 2
    Until: 24:00,            !- Field 3
    0,                      !- Field 4
    For: Allotherdays,       !- Field 5
    Until: 6:00,             !- Field 6
    0,                      !- Field 7
    Until: 22:00,            !- Field 8
    1,                      !- Field 9
    Until: 24:00,            !- Field 10
    0;                      !- Field 11







EnergyManagementSystem:Sensor,
    M_S1_Apartment_Sliding_Door_Ventilation_Sensor,  !- Name
    M S1 APARTMENT,          !- Output:Variable or Output:Meter Index Key Name
    Zone Ventilation Standard Density Volume Flow Rate;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    M_N1_Apartment_Sliding_Door_Ventilation_Sensor,  !- Name
    M N1 APARTMENT,          !- Output:Variable or Output:Meter Index Key Name
    Zone Ventilation Standard Density Volume Flow Rate;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Actuator,
    S_Apartment_CLGSETP_Actuator, ! Name
    S CLGSETP_APT_SCH, !- Actuated Component Unique Name
    Schedule:Compact, ! Actuated Component Type
    Schedule Value; ! Actuated Component Control Type

EnergyManagementSystem:Actuator,
    S_Apartment_HTGSETP_Actuator, ! Name
    S HTGSETP_APT_SCH, !- Actuated Component Unique Name
    Schedule:Compact, ! Actuated Component Type
    Schedule Value; ! Actuated Component Control Type

EnergyManagementSystem:Actuator,
    N_Apartment_CLGSETP_Actuator, ! Name
    N CLGSETP_APT_SCH, !- Actuated Component Unique Name
    Schedule:Compact, ! Actuated Component Type
    Schedule Value; ! Actuated Component Control Type

EnergyManagementSystem:Actuator,
    N_Apartment_HTGSETP_Actuator, ! Name
    N HTGSETP_APT_SCH, !- Actuated Component Unique Name
    Schedule:Compact, ! Actuated Component Type
    Schedule Value; ! Actuated Component Control Type

EnergyManagementSystem:ProgramCallingManager,
   Door_Switch_Enabled_Thermostat_Reset, ! Name
   BeginTimestepBeforePredictor, ! EnergyPlus Model Calling Point
   Door_Switch_Enabled_Thermostat_Reset_Program_N_Apartments,
   Door_Switch_Enabled_Thermostat_Reset_Program_S_Apartments;


EnergyManagementSystem:Program,
    Door_Switch_Enabled_Thermostat_Reset_Program_S_Apartments, ! Name
    IF (M_S1_Apartment_Sliding_Door_Ventilation_Sensor > 0),
      SET S_Apartment_CLGSETP_Actuator = 32.22,
      SET S_Apartment_HTGSETP_Actuator = 12.78,
    ELSE,
      SET S_Apartment_CLGSETP_Actuator = null,
      SET S_Apartment_HTGSETP_Actuator = null,
    ENDIF;

EnergyManagementSystem:Program,
    Door_Switch_Enabled_Thermostat_Reset_Program_N_Apartments, ! Name
    IF (M_N1_Apartment_Sliding_Door_Ventilation_Sensor > 0),
      SET N_Apartment_CLGSETP_Actuator = 32.22,
      SET N_Apartment_HTGSETP_Actuator = 12.78,
    ELSE,
      SET N_Apartment_CLGSETP_Actuator = null,
      SET N_Apartment_HTGSETP_Actuator = null,
    ENDIF;


    
  



