
!The DOE Prototype Building Models were developed by Pacific Northwest National Laboratory (PNNL), under contract with the U.S. 
!Department of Energy (DOE).  These building models were derived from DOE's Commercial Reference Building Models with modifications 
!based on input from the ASHRAE Standard 90.1 committee, the Advanced Energy Design Guide series, and building industry experts. The 
!prototypes models were developed to quantify energy saving impacts from newly published editions of ASHRAE Standard 90.1, 189.1, IECC, 
!and other energy codes and standards.  The basic building descriptions can be found in the Scorecards posted at www.energycodes.gov 
!website. The recommended citation of the prototype models is 
!
!DOE and PNNL. 2020. Commercial Prototype Building Models, Richland, WA, Pacific Northwest National Laboratory. Available at https://www.energycodes.gov/development/commercial/prototype_models.
!
!Detailed descriptions of the prototype model development and addenda modeling strategies can be found in the following  reports:
!DOE, 2020. Preliminary Energy Savings Analysis: ANSI/ASHRAE/IES Standard 90.1-2019. Report prepared by Zhang, J., M. Rosenberg, J. 
!Lerond, Y. Xie, Nambia, C., Y. Chen, R. Hart, M. Halverson, D. Maddox, and S. Goel, Richland, WA, Pacific Northwest National Laboratory.
!
!Zhang, J., Y. Chen, Y. Xie, M. Rosenberg, R. Hart. Energy and Energy Cost Savings Analysis of the 2018 IECC for Commercial Buildings. 
!2018. PNNL-28125. Richland, WA: Pacific Northwest National Laboratory.
!
!DOE. 2017. Energy Savings Analysis: ANSI/ASHRAE/IES Standard 90.1-2016. Prepared by Athalye, R.A, M.A. Halverson, M.I. Rosenberg, B. Liu,
!J. Zhang, R. Hart, V.V. Mendon, S. Goel, Y. Chen, Y. Xie, and M. Zhao, Richland, WA, Pacific Northwest National Laboratory. https://www.energycodes.gov/sites/default/files/documents/02202018_Standard_90.1-2016_Determination_TSD.pdf.
!
!Zhang, J., Y. Xie, R.A. Athalye, J. Zhuge, M. Rosenberg, R. Hart, and B. Liu. Energy and Energy Cost Savings Analysis of the 2015 IECC 
!for Commercial Buildings. 2015. PNNL-24269 Rev. 1. Richland, WA: Pacific Northwest National 
!Laboratory. https://www.energycodes.gov/sites/default/files/documents/2015_IECC_Commercial_Analysis.pdf. 
!
!Halverson M.A., M.I. Rosenberg, W. Wang, J. Zhang, V.V. Mendon, R.A. Athalye, Y. Xie, R. Hart, S. Goel, 2014. ANSI/ASHRAE/IES Standard 
!90.1-2013 Determination of Energy Savings: Quantitative Analysis, PNNL-23479. Richland, WA: Pacific Northwest National Laboratory. https://www.energycodes.gov/sites/default/files/documents/901-2013_finalCommercialDeterminationQuantitativeAnalysis_TSD_0.pdf. 
!
!Goel S., R.A. Athalye, W. Wang, J. Zhang, M.I. Rosenberg, Y. Xie, and R. Hart, et al. 2014. Enhancements to ASHRAE Standard 90.1 
!Prototype Building Models. PNNL-23269. Richland, WA: Pacific Northwest National Laboratory. https://www.pnnl.gov/main/publications/external/technical_reports/PNNL-23269.pdf.
!
!Zhang J., R.A. Athalye, R. Hart, M.I. Rosenberg, Y. Xie, S. Goel, and V.V. Mendon, et al. 2013. Energy and Energy Cost Savings Analysis 
!of the IECC for Commercial Buildings. PNNL-22760. Richland, WA: Pacific Northwest National Laboratory. http://www.pnnl.gov/main/publications/external/technical_reports/PNNL-22760.pdf.
!
!Thornton B.A., M.I. Rosenberg, E.E. Richman, W. Wang, Y. Xie, J. Zhang, H. Cho, VV Mendon, R.A. Athalye, and B. Liu. 2011. Achieving 
!the 30% Goal: Energy and Cost Savings Analysis of ASHRAE Standard 90.1-2010. PNNL-20405. Richland, WA: Pacific Northwest National 
!Laboratory.  https://www.energycodes.gov/sites/default/files/documents/BECP_Energy_Cost_Savings_STD2010_May2011_v00.pdf.
!
!
! WeatherFile:  USA_FL_Tampa-MacDill.AFB.747880_TMY3.epw



! GPARM parameters as input:
!    Case = ASHRAE901_ApartmentHighRise_STD2016_Tampa
!    SelectedCase = 
!    slab_gtp = National_ApartmentHighRise_ASHRAE901_STD2016_Zone2A_res_FL-Tampa-FL.gtp
!    avg_oa_tempt_ip = 71.33
!    maxdiff_oa_tempt_ip = 25.74
!    ext_wall_type = SteelFramedWall
!    res_ext_wall_ufactor = 0.363408832
!    roof_type = MetalDeckRoof
!    res_roof_ufactor = 0.221452257
!    roof_emissivity = 0.75
!    roof_solar_absorp = 0.45
!    res_window = Window_U_0.56_SHGC_0.25
!    economizer = NoEconomizer
!    avg_oa_tempt = 21.85
!    maxdiff_oa_tempt = 14.3
!    infil = 0.00056896
!    door_infil = 1.523916863
!    frac_ofpk = 0.144
!    oa_apartment = 0.000294083
!    oa_office = 0.000431773
!    oa_corridor = 0.000304781
!    exterior_light_watts = 7504.3
!    LPD_apartment_hardwired = 6.458346
!    LPD_apartment_plugin = 2.9062557
!    LPD_office = 10.0104363
!    LPD_corridor = 8.52501672
!    economizer_lockout = LockoutWithHeating
!    wlhp_pump_head = 179045.1073
!    BLDG_ELEVATORS_LIGHTS_FAN_SCH = ELEV_LIGHT_FAN_SCH_ADD_DF
!    BLDG_ELEVATORS_LIGHTS_FAN_POWER = 63
!    EQP_OFF_SCH = EQP_OFF_SCH_ADV
!    pv_generator = no
!    pv_surface_area = 0
!    STD189_overhang = no
!    swh_et = 0.802764686
!    swh_ua = 15.60100708
!    ext_lgt_sch = Exterior_Lgt_ALWAYS_ON
!    AirLoop_Office_DXAC_HeatPump_ERV = No
!    LTG_SCH_SET = LTG_SET_STD2013
!    transformer_size = 75000
!    transformer_eff = 0.986
!    AirLoop_Office_DXAC_HeatPump_ERV_power = 77.3391895
!    wwr = 0.3
!    HTGSETP_OFF_SCH = HTGSETP_OFF_SCH_Yes_Optimum
!    CLGSETP_OFF_SCH = CLGSETP_OFF_SCH_Yes_Optimum
!    pipe_heat_loss = 8167.94
!    skip_EMSprogram = yes
!    BoilerAM = Yes
!    OA_BASED_OPTIMUM_START_EMS = yes
!    Wfile_TMY3 = USA_FL_Tampa-MacDill.AFB.747880_TMY3.epw
!    loadProfile = No
!    Door_Switch_Enabled_Thermostat_Reset = TRUE
!    receptacle_ctrl_occ_reduction_frac = 0.92575
!    receptacle_ctrl_unocc_reduction_frac = 0.6625
!    SHW_Pump_Head = 29891
!    CodeName = ASHRAE90.1_STD2016
!    CZ_City_Old = Houston
!    CZ_Label = 2A
!    AddendumCA_2016 = TwoSpeed
!    AirLoop_G_SW_ERV = No
!    AirLoop_G_NW_ERV = No
!    AirLoop_G_NE_ERV = No
!    AirLoop_G_N1_ERV = No
!    AirLoop_G_N2_ERV = No
!    AirLoop_G_S1_ERV = No
!    AirLoop_G_S2_ERV = No
!    AirLoop_F2_SW_ERV = No
!    AirLoop_F2_NW_ERV = No
!    AirLoop_F2_SE_ERV = No
!    AirLoop_F2_NE_ERV = No
!    AirLoop_F2_N1_ERV = No
!    AirLoop_F2_N2_ERV = No
!    AirLoop_F2_S1_ERV = No
!    AirLoop_F2_S2_ERV = No
!    AirLoop_F3_SW_ERV = No
!    AirLoop_F3_NW_ERV = No
!    AirLoop_F3_SE_ERV = No
!    AirLoop_F3_NE_ERV = No
!    AirLoop_F3_N1_ERV = No
!    AirLoop_F3_N2_ERV = No
!    AirLoop_F3_S1_ERV = No
!    AirLoop_F3_S2_ERV = No
!    AirLoop_F4_SW_ERV = No
!    AirLoop_F4_NW_ERV = No
!    AirLoop_F4_SE_ERV = No
!    AirLoop_F4_NE_ERV = No
!    AirLoop_F4_N1_ERV = No
!    AirLoop_F4_N2_ERV = No
!    AirLoop_F4_S1_ERV = No
!    AirLoop_F4_S2_ERV = No
!    AirLoop_M_SW_ERV = No
!    AirLoop_M_NW_ERV = No
!    AirLoop_M_SE_ERV = No
!    AirLoop_M_NE_ERV = No
!    AirLoop_M_N1_ERV = No
!    AirLoop_M_N2_ERV = No
!    AirLoop_M_S1_ERV = No
!    AirLoop_M_S2_ERV = No
!    AirLoop_F6_SW_ERV = No
!    AirLoop_F6_NW_ERV = No
!    AirLoop_F6_SE_ERV = No
!    AirLoop_F6_NE_ERV = No
!    AirLoop_F6_N1_ERV = No
!    AirLoop_F6_N2_ERV = No
!    AirLoop_F6_S1_ERV = No
!    AirLoop_F6_S2_ERV = No
!    AirLoop_F7_SW_ERV = No
!    AirLoop_F7_NW_ERV = No
!    AirLoop_F7_SE_ERV = No
!    AirLoop_F7_NE_ERV = No
!    AirLoop_F7_N1_ERV = No
!    AirLoop_F7_N2_ERV = No
!    AirLoop_F7_S1_ERV = No
!    AirLoop_F7_S2_ERV = No
!    AirLoop_F8_SW_ERV = No
!    AirLoop_F8_NW_ERV = No
!    AirLoop_F8_SE_ERV = No
!    AirLoop_F8_NE_ERV = No
!    AirLoop_F8_N1_ERV = No
!    AirLoop_F8_N2_ERV = No
!    AirLoop_F8_S1_ERV = No
!    AirLoop_F8_S2_ERV = No
!    AirLoop_F9_SW_ERV = No
!    AirLoop_F9_NW_ERV = No
!    AirLoop_F9_SE_ERV = No
!    AirLoop_F9_NE_ERV = No
!    AirLoop_F9_N1_ERV = No
!    AirLoop_F9_N2_ERV = No
!    AirLoop_F9_S1_ERV = No
!    AirLoop_F9_S2_ERV = No
!    AirLoop_T_SW_ERV = No
!    AirLoop_T_NW_ERV = No
!    AirLoop_T_SE_ERV = No
!    AirLoop_T_NE_ERV = No
!    AirLoop_T_N1_ERV = No
!    AirLoop_T_N2_ERV = No
!    AirLoop_T_S1_ERV = No
!    AirLoop_T_S2_ERV = No
!    AirLoop_G_SW_ERV_power = 68.620847
!    AirLoop_G_NW_ERV_power = 68.620847
!    AirLoop_G_NE_ERV_power = 68.620847
!    AirLoop_G_N1_ERV_power = 68.620847
!    AirLoop_G_N2_ERV_power = 68.620847
!    AirLoop_G_S1_ERV_power = 68.620847
!    AirLoop_G_S2_ERV_power = 68.620847
!    AirLoop_F2_SW_ERV_power = 68.620847
!    AirLoop_F2_NW_ERV_power = 68.620847
!    AirLoop_F2_SE_ERV_power = 68.620847
!    AirLoop_F2_NE_ERV_power = 68.620847
!    AirLoop_F2_N1_ERV_power = 68.620847
!    AirLoop_F2_N2_ERV_power = 68.620847
!    AirLoop_F2_S1_ERV_power = 68.620847
!    AirLoop_F2_S2_ERV_power = 68.620847
!    AirLoop_F3_SW_ERV_power = 68.620847
!    AirLoop_F3_NW_ERV_power = 68.620847
!    AirLoop_F3_SE_ERV_power = 68.620847
!    AirLoop_F3_NE_ERV_power = 68.620847
!    AirLoop_F3_N1_ERV_power = 68.620847
!    AirLoop_F3_N2_ERV_power = 68.620847
!    AirLoop_F3_S1_ERV_power = 68.620847
!    AirLoop_F3_S2_ERV_power = 68.620847
!    AirLoop_F4_SW_ERV_power = 68.620847
!    AirLoop_F4_NW_ERV_power = 68.620847
!    AirLoop_F4_SE_ERV_power = 68.620847
!    AirLoop_F4_NE_ERV_power = 68.620847
!    AirLoop_F4_N1_ERV_power = 68.620847
!    AirLoop_F4_N2_ERV_power = 68.620847
!    AirLoop_F4_S1_ERV_power = 68.620847
!    AirLoop_F4_S2_ERV_power = 68.620847
!    AirLoop_M_SW_ERV_power = 68.620847
!    AirLoop_M_NW_ERV_power = 68.620847
!    AirLoop_M_SE_ERV_power = 68.620847
!    AirLoop_M_NE_ERV_power = 68.620847
!    AirLoop_M_N1_ERV_power = 68.620847
!    AirLoop_M_N2_ERV_power = 68.620847
!    AirLoop_M_S1_ERV_power = 68.620847
!    AirLoop_M_S2_ERV_power = 68.620847
!    AirLoop_F6_SW_ERV_power = 68.620847
!    AirLoop_F6_NW_ERV_power = 68.620847
!    AirLoop_F6_SE_ERV_power = 68.620847
!    AirLoop_F6_NE_ERV_power = 68.620847
!    AirLoop_F6_N1_ERV_power = 68.620847
!    AirLoop_F6_N2_ERV_power = 68.620847
!    AirLoop_F6_S1_ERV_power = 68.620847
!    AirLoop_F6_S2_ERV_power = 68.620847
!    AirLoop_F7_SW_ERV_power = 68.620847
!    AirLoop_F7_NW_ERV_power = 68.620847
!    AirLoop_F7_SE_ERV_power = 68.620847
!    AirLoop_F7_NE_ERV_power = 68.620847
!    AirLoop_F7_N1_ERV_power = 68.620847
!    AirLoop_F7_N2_ERV_power = 68.620847
!    AirLoop_F7_S1_ERV_power = 68.620847
!    AirLoop_F7_S2_ERV_power = 68.620847
!    AirLoop_F8_SW_ERV_power = 68.620847
!    AirLoop_F8_NW_ERV_power = 68.620847
!    AirLoop_F8_SE_ERV_power = 68.620847
!    AirLoop_F8_NE_ERV_power = 68.620847
!    AirLoop_F8_N1_ERV_power = 68.620847
!    AirLoop_F8_N2_ERV_power = 68.620847
!    AirLoop_F8_S1_ERV_power = 68.620847
!    AirLoop_F8_S2_ERV_power = 68.620847
!    AirLoop_F9_SW_ERV_power = 68.620847
!    AirLoop_F9_NW_ERV_power = 68.620847
!    AirLoop_F9_SE_ERV_power = 68.620847
!    AirLoop_F9_NE_ERV_power = 68.620847
!    AirLoop_F9_N1_ERV_power = 68.620847
!    AirLoop_F9_N2_ERV_power = 68.620847
!    AirLoop_F9_S1_ERV_power = 68.620847
!    AirLoop_F9_S2_ERV_power = 68.620847
!    AirLoop_T_SW_ERV_power = 68.620847
!    AirLoop_T_NW_ERV_power = 68.620847
!    AirLoop_T_SE_ERV_power = 68.620847
!    AirLoop_T_NE_ERV_power = 68.620847
!    AirLoop_T_N1_ERV_power = 68.620847
!    AirLoop_T_N2_ERV_power = 68.620847
!    AirLoop_T_S1_ERV_power = 68.620847
!    AirLoop_T_S2_ERV_power = 68.620847
!    office_standby_mode = 
!    res_window_u_factor = 0.53
!    res_window_shgc = 0.25
!    resLSG = 1.1
!    AnalysisPurpose = ProgressIndicator
!    AnalysisCodeName = ASHRAE901
!    AnalysisCodeYear = 2016
!    AnalysisAmendment = NoneAmend
!    AnalysisPrototype = ApartmentHighRise
!    AnalysisScope = National
!    AnalysisState = National
!    AnalysisClimateZone = 2A
!    AnalysisCity = USA_FL_Tampa
!    var_Ffactor_IP = 0.73
!    var_Cfactor_IP = 1.14
!    APT_SWH_flow = 3.66e-06




! specify overhang_pf for 1891 codes




!-   ===========  ALL OBJECTS IN CLASS: VERSION ===========



  Version,9.0;

!-   ===========  ALL OBJECTS IN CLASS: SIMULATIONCONTROL ===========

  SimulationControl,
    Yes,                     !- Do Zone Sizing Calculation
    Yes,                     !- Do System Sizing Calculation
    Yes,                     !- Do Plant Sizing Calculation
No,         !- Run Simulation for Sizing Periods
YES;                      !- Run Simulation for Weather File Run Periods

!-   ===========  ALL OBJECTS IN CLASS: BUILDING ===========

  Building,
    ApartmentHighRise,            !- Name
    0.0000,                  !- North Axis {deg}
    City,                    !- Terrain
    0.0400,                  !- Loads Convergence Tolerance Value
    0.2000,                  !- Temperature Convergence Tolerance Value {deltaC}
    FullInteriorAndExterior, !- Solar Distribution
    25,                      !- Maximum Number of Warmup Days
    6;                       !- Minimum Number of Warmup Days

!-   ===========  ALL OBJECTS IN CLASS: SHADOWCALCULATION ===========


  ShadowCalculation,
    AverageOverDaysInFrequency,  !- Calculation Method
    30,                      !- Calculation Frequency
    15000;                   !- Maximum Figures in Shadow Overlap Calculations

!-   ===========  ALL OBJECTS IN CLASS: SURFACECONVECTIONALGORITHM:INSIDE ===========


  SurfaceConvectionAlgorithm:Inside,TARP;

!-   ===========  ALL OBJECTS IN CLASS: SURFACECONVECTIONALGORITHM:OUTSIDE ===========


  SurfaceConvectionAlgorithm:Outside,DOE-2;

!-   ===========  ALL OBJECTS IN CLASS: HEATBALANCEALGORITHM ===========


  HeatBalanceAlgorithm,ConductionTransferFunction,200.0000;

!-   ===========  ALL OBJECTS IN CLASS: TIMESTEP ===========


  Timestep,6;

!-   ===========  ALL OBJECTS IN CLASS: CONVERGENCELIMITS ===========


  ConvergenceLimits,
    1,                       !- Minimum System Timestep {minutes}
    20;                      !- Maximum HVAC Iterations

!-   ===========  ALL OBJECTS IN CLASS: LOCATION ===========
! Site:Location and design-day objects created by:
! ../../_p.bin/ddy2idf /projects/bigsim/weather/EnergyPlus/tmy3.new/all/USA_FL_Tampa-MacDill.AFB.747880_TMY3.ddy
!
Site:Location,
   Tampa-MacDill.AFB_FL_USA WMO=747880,     !- Site:Location Name
      27.85,     !- Latitude {N+ S-}
     -82.52,     !- Longitude {W- E+}
      -5.00,     !- Time Zone Relative to GMT {GMT+/-}
       8.00;     !- Elevation {m}

SizingPeriod:DesignDay,
  Tampa-MacDill.AFB_FL_USA Ann Htg 99.6% Condns DB,     !- Name
          1,      !- Month
         21,      !- Day of Month
  WinterDesignDay,!- Day Type
        4.6,      !- Maximum Dry-Bulb Temperature {C}
        0.0,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
        4.6,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily WetBulb Temperature Range {deltaC}
    101229.,      !- Barometric Pressure {Pa}
        2.5,      !- Wind Speed {m/s} design conditions vs. traditional 6.71 m/s (15 mph)
         10,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
  ASHRAEClearSky, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
           ,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
           ,      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
       0.00;      !- Clearness {0.0 to 1.1}

SizingPeriod:DesignDay,
  Tampa-MacDill.AFB_FL_USA Ann Clg .4% Condns DB=>MWB,     !- Name
          8,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       33.9,      !- Maximum Dry-Bulb Temperature {C}
        7.9,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       25.1,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily WetBulb Temperature Range {deltaC}
    101229.,      !- Barometric Pressure {Pa}
        3.1,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        270,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
       ASHRAETau, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.491,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.016;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)



!-   ===========  ALL OBJECTS IN CLASS: RUNPERIOD ===========


  RunPeriod,
    ,                        !- Name
    1,                       !- Begin Month
    1,                       !- Begin Day of Month
    ,                        !- Begin Year
    12,                      !- End Month
    31,                      !- End Day of Month
    ,                        !- End Year
    Sunday,                  !- Day of Week for Start Day
    No,                      !- Use Weather File Holidays and Special Days
    No,                      !- Use Weather File Daylight Saving Period
    No,                      !- Apply Weekend Holiday Rule
    Yes,                     !- Use Weather File Rain Indicators
    Yes;                     !- Use Weather File Snow Indicators

!-   ===========  ALL OBJECTS IN CLASS: RUNPERIODCONTROL:SPECIALDAYS ===========

! US National Holidays


  RunPeriodControl:SpecialDays,
    New Years Day,           !- Name
    January 1,               !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type



  RunPeriodControl:SpecialDays,
    Veterans Day,            !- Name
    November 11,             !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type



  RunPeriodControl:SpecialDays,
    Christmas,               !- Name
    December 25,             !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type



  RunPeriodControl:SpecialDays,
    Independence Day,        !- Name
    July 4,                  !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type



  RunPeriodControl:SpecialDays,
    MLK Day,                 !- Name
    3rd Monday in January,   !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type



  RunPeriodControl:SpecialDays,
    Presidents Day,          !- Name
    3rd Monday in February,  !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type



  RunPeriodControl:SpecialDays,
    Memorial Day,            !- Name
    Last Monday in May,      !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type



  RunPeriodControl:SpecialDays,
    Labor Day,               !- Name
    1st Monday in September, !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type



  RunPeriodControl:SpecialDays,
    Columbus Day,            !- Name
    2nd Monday in October,   !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type



  RunPeriodControl:SpecialDays,
    Thanksgiving,            !- Name
    4th Thursday in November,!- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

!-   ===========  ALL OBJECTS IN CLASS: RUNPERIODCONTROL:DAYLIGHTSAVINGTIME ===========

! Daylight Saving Period in US

  RunPeriodControl:DaylightSavingTime,
    2nd Sunday in March,     !- Start Date
    1st Sunday in November;  !- End Date

!-   ===========  ALL OBJECTS IN CLASS: SITE:WATERMAINSTEMPERATURE ===========


  Site:WaterMainsTemperature,
    CORRELATION,              !- Calculation Method
    ,                         !- Temperature Schedule Name
21.85,                       		!- Annual average outdoor air temperature {C}
14.3;	                     		!- Maximum difference in monthly average outdoor air temperatures {C}




!
!-   ===========  ALL OBJECTS IN CLASS: MATERIAL:REGULAR ===========
 
  Material,
    Std Wood 6inch,          !- Name
    MediumSmooth,            !- Roughness
    0.15,                    !- Thickness {m}
    0.12,                    !- Conductivity {W/m-K}
    540.0000,                !- Density {kg/m3}
    1210,                    !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.7000000,               !- Solar Absorptance
    0.7000000;               !- Visible Absorptance
 
  Material,
    AC02 Acoustic Ceiling,   !- Name
    MediumSmooth,            !- Roughness
    1.2700000E-02,           !- Thickness {m}
    5.7000000E-02,           !- Conductivity {W/m-K}
    288.0000,                !- Density {kg/m3}
    1339.000,                !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.7000000,               !- Solar Absorptance
    0.2000000;               !- Visible Absorptance
 
  Material,
    F07 25mm stucco,         !- Name
    Smooth,                  !- Roughness
    0.0254,                  !- Thickness {m}
    0.72,                    !- Conductivity {W/m-K}
    1856,                    !- Density {kg/m3}
    840,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance
 
  Material,
    F08 Metal surface,       !- Name
    Smooth,                  !- Roughness
    0.0008,                  !- Thickness {m}
    45.28,                   !- Conductivity {W/m-K}
    7824,                    !- Density {kg/m3}
    500;                     !- Specific Heat {J/kg-K}

  Material,
    F08 Metal roof surface,       !- Name
    Smooth,                  !- Roughness
    0.0008,                  !- Thickness {m}
    45.28,                   !- Conductivity {W/m-K}
    7824,                    !- Density {kg/m3}
    500,                     !- Specific Heat {J/kg-K}
    0.75,                     !- Absorptance:Thermal
    0.45;                     !- Absorptance:Solar	
    
  Material,
    F12 Asphalt shingles,    !- Name
    VeryRough,               !- Roughness
    0.0032,                  !- Thickness {m}
    0.04,                    !- Conductivity {W/m-K}
    1120,                    !- Density {kg/m3}
    1260,                    !- Specific Heat {J/kg-K}
    0.75,                     !- Absorptance:Thermal
    0.45;                     !- Absorptance:Solar	
 
  Material,
    F13 Built-up roofing,    !- Name
    Rough,                   !- Roughness
    0.0095,                  !- Thickness {m}
    0.16,                    !- Conductivity {W/m-K}
    1120,                    !- Density {kg/m3}
    1460,                    !- Specific Heat {J/kg-K}
    0.75,                     !- Absorptance:Thermal
    0.45;                     !- Absorptance:Solar

  Material,
    G01 13mm gypsum board,   !- Name
    Smooth,                  !- Roughness
    0.0127,                  !- Thickness {m}
    0.1600,                  !- Conductivity {W/m-K}
    800.0000,                !- Density {kg/m3}
    1090.0000,               !- Specific Heat {J/kg-K}
    0.9000,                  !- Absorptance:Thermal
    0.7000,                  !- Absorptance:Solar
    0.5000;                  !- Absorptance:Visible
    
  Material,
    G01 16mm gypsum board,   !- Name
    MediumSmooth,            !- Roughness
    0.0159,                  !- Thickness {m}
    0.16,                    !- Conductivity {W/m-K}
    800,                     !- Density {kg/m3}
    1090;                    !- Specific Heat {J/kg-K}
 
  Material,
    G02 16mm plywood,        !- Name
    Smooth,                  !- Roughness
    0.0159,                  !- Thickness {m}
    0.12,                    !- Conductivity {W/m-K}
    544,                     !- Density {kg/m3}
    1210;                    !- Specific Heat {J/kg-K}
 
  Material,
    M14 150mm heavyweight concrete roof,  !- Name
    MediumRough,             !- Roughness
    0.1524,                  !- Thickness {m}
    2.31,                    !- Conductivity {W/m-K}
    2322,       !- Density {kg/m3}
    832;           !- Specific Heat {J/kg-K}


  Material,
    100mm Normalweight concrete wall,  !- Name  - based on 90.1-2004 Appendix-Table A3-1B
    MediumRough,             !- Roughness
    0.1016,                  !- Thickness {m}
    2.31,                    !- Conductivity {W/m-K}
    2322,       !- Density {kg/m3}
    832;           !- Specific Heat {J/kg-K}


  Material,
    200mm Normalweight concrete wall,  !- Name  - based on 90.1-2004 Appendix-Table A3-1B
    MediumRough,             !- Roughness
    0.2032,                  !- Thickness {m}
    2.31,                    !- Conductivity {W/m-K}
    2322,       !- Density {kg/m3}
    832;           !- Specific Heat {J/kg-K}

  Material,
    100mm Normalweight concrete floor,  !- Name  - based on 90.1-2004 Appendix-Table A3-1B
    MediumRough,             !- Roughness
    0.1016,                  !- Thickness {m}
    2.31,                    !- Conductivity {W/m-K}
    2322,       !- Density {kg/m3}
    832;           !- Specific Heat {J/kg-K}

  Material,
    150mm Normalweight concrete floor,  !- Name  - based on 90.1-2004 Appendix-Table A3-1B
    MediumRough,             !- Roughness
    0.1524,                  !- Thickness {m}
    2.31,                    !- Conductivity {W/m-K}
    2322,       !- Density {kg/m3}
    832;           !- Specific Heat {J/kg-K}

  Material,
    200mm Normalweight concrete floor,  !- Name  - based on 90.1-2004 Appendix-Table A3-1B
    MediumRough,             !- Roughness
    0.2032,                  !- Thickness {m}
    2.31,                    !- Conductivity {W/m-K}
    2322,       !- Density {kg/m3}
    832;           !- Specific Heat {J/kg-K}

  Material,
    M10 200mm concrete block wall,  !- Name
    MediumRough,             !- Roughness
    0.2032,                  !- Thickness {m}
    0.72,                    !- Conductivity {W/m-K}
    800,       !- Density {kg/m3}
    832;           !- Specific Heat {J/kg-K}

  Material,
    M10 200mm concrete block basement wall,  !- Name
    MediumRough,             !- Roughness
    0.2032,                  !- Thickness {m}
    1.326,                    !- Conductivity {W/m-K}
    1842,       !- Density {kg/m3}
    912;           !- Specific Heat {J/kg-K}







  Material:NoMass,
    CP02 CARPET PAD,         !- Name
    VeryRough,               !- Roughness
    0.21648,                 !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.8;                     !- Visible Absorptance

 
  Material:NoMass,
    Air_Wall_Material,       !- Name
    Rough,                   !- Roughness
    0.2079491,               !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7;                     !- Solar Absorptance


  Material:NoMass,
    Nonres_Roof_Insulation,  !- Name
    MediumSmooth,            !- Roughness
    0.0299387330245182,
            !- Thermal Resistance {m2-K/W}
    0.9,                     !- Absorptance:Thermal
    0.7,                     !- Absorptance:Solar
    0.7;                     !- Absorptance:Visible

  Material:NoMass,
    Res_Roof_Insulation,  !- Name
    MediumSmooth,            !- Roughness
    4.31888738734588,
            !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material:NoMass,
    Semiheated_Roof_Insulation,  !- Name
    MediumSmooth,            !- Roughness
    0.0299387330245182,
            !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance



  Material:NoMass,
    Nonres_Exterior_Wall_Insulation,  !- Name
    MediumSmooth,            !- Roughness
    0.0299387330245182,
            !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material:NoMass,
    Res_Exterior_Wall_Insulation,  !- Name
    MediumSmooth,            !- Roughness
    2.36800034244138,
            !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material:NoMass,
    Semiheated_Exterior_Wall_Insulation,  !- Name
    MediumSmooth,            !- Roughness
    0.0299387330245182,
            !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance



  Material:NoMass,
    Nonres_Floor_Insulation,  !- Name
    MediumSmooth,            !- Roughness

    0.0299387330245182,
            !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material:NoMass,
    Res_Floor_Insulation,  !- Name
    MediumSmooth,            !- Roughness

    0.0299387330245182,
            !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material:NoMass,
    Semiheated_Floor_Insulation,  !- Name
    MediumSmooth,            !- Roughness

    0.0299387330245182,
            !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

    

    


  Material:NoMass,
    Std Opaque Door Panel,  !- Name
    MediumRough,             !- Roughness
    0.123456790123457,  !- (corresponds to default RSI-0.12327 or R-0.7) Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

!-   ===========  ALL OBJECTS IN CLASS: CONSTRUCTION ===========

  Construction,
    InteriorFurnishings,     !- Name
    Std Wood 6inch;          !- Outside Layer
 
  Construction,
    Air_Wall,                !- Name
    Air_Wall_Material;       !- Outside Layer

  Construction,
    DropCeiling,             !- Name
    AC02 Acoustic Ceiling;   !- Outside Layer
   
  Construction,
    OpaqueDoor,   !- Name
    Std Opaque Door Panel;  !- Outside Layer

  Construction,
    AtticRoofDeck,           !- Name
    F12 Asphalt shingles,    !- Outside Layer
    G02 16mm plywood;        !- Layer 2
 
  Construction,
    int_wall,                !- Name
    G01 13mm gypsum board,   !- Outside Layer
    G01 13mm gypsum board;   !- Layer 2
 
  Construction,
    ext_slab_8in_with_carpet,!- Name
    200mm Normalweight concrete floor,  !- Outside Layer
    CP02 CARPET PAD;         !- Layer 2
 
  Construction,
    ext_slab_8in,            !- Name
    200mm Normalweight concrete floor;  !- Outside Layer
 
  Construction,
    ext_slab_6in_with_carpet,!- Name
    150mm Normalweight concrete floor,  !- Outside Layer
    CP02 CARPET PAD;         !- Layer 2
 
  Construction,
    ext_slab_6in,            !- Name
    150mm Normalweight concrete floor;  !- Outside Layer
 
  Construction,
    int_slab_floor,          !- Name
    100mm Normalweight concrete floor,  !- Outside Layer
    CP02 CARPET PAD;         !- Layer 2
 
  Construction,
    int_slab_ceiling,        !- Name
    CP02 CARPET PAD,         !- Outside Layer
    100mm Normalweight concrete floor;  !- Layer 2
 
  Construction,
    basement_wall,           !- Name
    M10 200mm concrete block basement wall;  !- Outside Layer
 
  Construction,
    int_wood_floor,          !- Name
    AC02 Acoustic Ceiling,   !- Outside Layer
    G02 16mm plywood,        !- Layer 2
    CP02 CARPET PAD;         !- Layer 3
 
  Construction,
    ext_soffit_floor,          !- Name
    G02 16mm plywood;   !- Outside Layer
 
  Construction,
    nonres_roof,                   !- Name
        F13 Built-up roofing,   !- Outside Layer
   	Nonres_Roof_Insulation,  	!- Layer #2
    	F08 Metal surface;      !- Layer #3


  Construction,
    res_roof,                   !- Name
        F13 Built-up roofing,   !- Outside Layer
   	Res_Roof_Insulation,  	!- Layer #2
    	F08 Metal surface;      !- Layer #3


  Construction,
    semiheated_roof,                   !- Name
        F13 Built-up roofing,   !- Outside Layer
   	Semiheated_Roof_Insulation,  	!- Layer #2
    	F08 Metal surface;      !- Layer #3




  Construction,
    nonres_ext_wall,               !- Name
	F07 25mm stucco,               !- Outside Layer
	G01 16mm gypsum board,         !- Layer #2
	Nonres_Exterior_Wall_Insulation,      !- Layer #3
	G01 16mm gypsum board;         !- Layer #4


  Construction,
    res_ext_wall,               !- Name
	F07 25mm stucco,               !- Outside Layer
	G01 16mm gypsum board,         !- Layer #1
	Res_Exterior_Wall_Insulation,      !- Layer #2
	G01 16mm gypsum board;         !- Layer #3


  Construction,
    semiheated_ext_wall,               !- Name
	F07 25mm stucco,               !- Outside Layer
	G01 16mm gypsum board,         !- Layer #1
	Semiheated_Exterior_Wall_Insulation,      !- Layer #2
	G01 16mm gypsum board;         !- Layer #3


  Construction,
    nonres_floor,                !- Name
	Nonres_Floor_Insulation,               !- Outside Layer
	100mm Normalweight concrete floor,         !- Layer #1
	CP02 CARPET PAD;         !- Layer #2


  Construction,
    res_floor,                !- Name
	Res_Floor_Insulation,               !- Outside Layer
	100mm Normalweight concrete floor,         !- Layer #1
	CP02 CARPET PAD;         !- Layer #2


  Construction,
    semiheated_floor,                !- Name
	Semiheated_Floor_Insulation,               !- Outside Layer
	100mm Normalweight concrete floor,         !- Layer #1
	CP02 CARPET PAD;         !- Layer #2


  Construction,
    nonres_floor_ceiling,                !- Name - reverse ordered layers for nonres_floor
 	CP02 CARPET PAD,               !- Outside Layer
	100mm Normalweight concrete floor,         !- Layer #1
	Nonres_Floor_Insulation;         !- Layer #2
       
  Construction,
    res_floor_ceiling,                !- Name - reverse ordered layers for res_floor
 	CP02 CARPET PAD,               !- Outside Layer
	100mm Normalweight concrete floor,         !- Layer #1
	Res_Floor_Insulation;         !- Layer #2
       
  Construction,
    semiheated_floor_ceiling,                !- Name - reverse ordered layers for semiheated_floor
 	CP02 CARPET PAD,               !- Outside Layer
	100mm Normalweight concrete floor,         !- Layer #1
	Semiheated_Floor_Insulation;         !- Layer #2
       






!-   ===========  ALL OBJECTS IN CLASS: Site:GroundTemperature:FCfactorMethod ===========

Site:GroundTemperature:FCfactorMethod,
24.2,                   !- January Ground Temperature {C}
18.9,                   !- February Ground Temperature {C}
15.7,                   !- March Ground Temperature {C}
13.6,                   !- April Ground Temperature {C}
15.5,                   !- May Ground Temperature {C}
17.1,                   !- June Ground Temperature {C}
21.2,                   !- July Ground Temperature {C}
26.9,                   !- August Ground Temperature {C}
27.6,                   !- September Ground Temperature {C}
27.9,                   !- October Ground Temperature {C}
27.4,                   !- November Ground Temperature {C}
26.2;                   !- December Ground Temperature {C}



!-   ===========  ALL OBJECTS IN CLASS: WINDOWMATERIAL:SIMPLEGLAZINGSYSTEM ===========

WindowMaterial:SimpleGlazingSystem,
    Res Window Glazing Layer,           !- Name
    3.0094778,              !- U-Factor {W/m2-K}
    0.25,                     !- Solar Heat Gain Coefficient
    0.275;                     !- Visible Transmittance


Construction,
    ResWindow_U__SHGC_0.25,   !- Name
    Res Window Glazing Layer;           !- Outside Layer

!-   ===========  ALL OBJECTS IN CLASS: SCHEDULETYPELIMITS ===========
   ScheduleTypeLimits,
     On/Off,                  !- Name
     0,                       !- Lower Limit Value
     1,                       !- Upper Limit Value
     Discrete;                !- Numeric Type

  ScheduleTypeLimits,
    Fraction,                !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    Continuous;              !- Numeric Type

  ScheduleTypeLimits,
    Temperature,             !- Name
    -100,                    !- Lower Limit Value
    100,                     !- Upper Limit Value
    Continuous;              !- Numeric Type

  ScheduleTypeLimits,
    Any Number;              !- Name

  ScheduleTypeLimits,
    Control Type,            !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    Discrete;                !- Numeric Type

  ScheduleTypeLimits,
    COMPACT HVAC Any Number; !- Name

!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:COMPACT ===========

  Schedule:Compact,
    OCC_APT_SCH,             !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 7:00,1.0,         !- Field 3
    Until: 8:00,0.85,        !- Field 5
    Until: 9:00,0.39,        !- Field 7
    Until: 16:00,0.25,       !- Field 9
    Until: 17:00,0.3,        !- Field 11
    Until: 18:00,0.52,       !- Field 13
    Until: 21:00,0.87,       !- Field 15
    Until: 24:00,1.0;        !- Field 17

  Schedule:Compact,
    OCC_OFF_SCH,             !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 8:00,0.0,         !- Field 3
    Until: 12:00,1.0,        !- Field 5
    Until: 13:00,0.5,        !- Field 7
    Until: 17:00,1.0,        !- Field 9
    Until: 24:00,0.0,        !- Field 11
    For AllOtherDays,        !- Field 13
    Until: 24:00,0.0;        !- Field 14




  Schedule:Compact,
    OCC_OFF_w_SB_SCH,   !-Name
    Fraction,   !-Schedule Type Limits Name
    Through: 12/31,
    For: Weekdays,
    Until: 01:00, 0,
    Until: 02:00, 0,
    Until: 03:00, 0,
    Until: 04:00, 0,
    Until: 05:00, 0,
    Until: 06:00, 0,
    Until: 07:00, 0,
    Until: 08:00, 0,
    Until: 09:00, 1,
    Until: 10:00, 1,
    Until: 11:00, 1,
    Until: 12:00, 1,
    Until: 13:00, 0,
    Until: 14:00, 1,
    Until: 15:00, 0,
    Until: 16:00, 1,
    Until: 17:00, 1,
    Until: 18:00, 0,
    Until: 19:00, 0,
    Until: 20:00, 0,
    Until: 21:00, 0,
    Until: 22:00, 0,
    Until: 23:00, 0,
    Until: 24:00, 0,
    For: AllOtherDays,
    Until: 01:00, 0,
    Until: 02:00, 0,
    Until: 03:00, 0,
    Until: 04:00, 0,
    Until: 05:00, 0,
    Until: 06:00, 0,
    Until: 07:00, 0,
    Until: 08:00, 0,
    Until: 09:00, 0,
    Until: 10:00, 0,
    Until: 11:00, 0,
    Until: 12:00, 0,
    Until: 13:00, 0,
    Until: 14:00, 0,
    Until: 15:00, 0,
    Until: 16:00, 0,
    Until: 17:00, 0,
    Until: 18:00, 0,
    Until: 19:00, 0,
    Until: 20:00, 0,
    Until: 21:00, 0,
    Until: 22:00, 0,
    Until: 23:00, 0,
    Until: 24:00, 0;

















  Schedule:Compact,
    LTG_APT_SCH,             !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 4:00,0.011316031, !- Field 3
    Until: 5:00,0.033948092, !- Field 5
    Until: 6:00,0.0735542,   !- Field 7
    Until: 7:00,0.079212215, !- Field 9
    Until: 8:00,0.0735542,   !- Field 11
    Until: 9:00,0.033948092, !- Field 13
    Until: 15:00,0.022632061,!- Field 15
    Until: 16:00,0.039606108,!- Field 17
    Until: 17:00,0.079212215,!- Field 19
    Until: 18:00,0.113160307,!- Field 21
    Until: 19:00,0.152766415,!- Field 23
    Until: 21:00,0.181056492,!- Field 25
    Until: 22:00,0.124476338,!- Field 27
    Until: 23:00,0.067896184,!- Field 29
    Until: 24:00,0.028290077;!- Field 31

  Schedule:Compact,
    LTG_COR_SCH,             !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.576875;   !- Field 3

  Schedule:Compact,
    LTG_OFF_SCH,             !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay,    !- Field 2
    Until: 24:00,1,          !- Field 3
    For: WinterDesignDay,    !- Field 5
    Until: 24:00,0,          !- Field 6
    For: Weekdays,           !- Field 8
    Until: 8:00,0.18,        !- Field 9
    Until: 12:00,0.76932,    !- Field 11
    Until: 13:00,0.68384,    !- Field 13
    Until: 17:00,0.76932,    !- Field 15
    Until: 24:00,0.18,       !- Field 17
    For: AllOtherDays,       !- Field 19
    Until: 24:00,0.18;       !- Field 20






  Schedule:Compact,
    EQP_APT_SCH,             !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 1:00,0.45,        !- Field 3
    Until: 2:00,0.41,        !- Field 5
    Until: 3:00,0.39,        !- Field 7
    Until: 5:00,0.38,        !- Field 9
    Until: 6:00,0.43,        !- Field 11
    Until: 7:00,0.54,        !- Field 13
    Until: 8:00,0.65,        !- Field 15
    Until: 9:00,0.66,        !- Field 17
    Until: 10:00,0.67,       !- Field 19
    Until: 11:00,0.69,       !- Field 21
    Until: 12:00,0.70,       !- Field 23
    Until: 13:00,0.69,       !- Field 25
    Until: 14:00,0.66,       !- Field 27
    Until: 15:00,0.65,       !- Field 29
    Until: 16:00,0.68,       !- Field 31
    Until: 17:00,0.80,       !- Field 33
    Until: 19:00,1.0,        !- Field 35
    Until: 20:00,0.93,       !- Field 37
    Until: 21:00,0.89,       !- Field 39
    Until: 22:00,0.85,       !- Field 41
    Until: 23:00,0.71,       !- Field 43
    Until: 24:00,0.58;       !- Field 45



  Schedule:Compact,
    EQP_OFF_SCH,             !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 7:00,0.218625, !- Field 3
    Until: 8:00,0.33125, !- Field 5
    Until: 12:00,0.92575, !- Field 7
    Until: 13:00,0.870205, !- Field 9
    Until: 17:00,0.92575, !- Field 11
    Until: 18:00,0.33125, !- Field 13
    Until: 24:00,0.218625, !- Field 15
    For AllOtherDays,        !- Field 17
    Until: 24:00,0.218625; !- Field 18

  Schedule:Compact,
    INF_APT_SCH,             !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1.0;        !- Field 3

  Schedule:Compact,
    INF_OFF_SCH,             !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1.0;        !- Field 3

  Schedule:Compact,
    INF_COR_SCH,             !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1.0;        !- Field 3

  Schedule:Compact,
    INFIL_Door_Opening_SCH,  !- Name
    fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 06:00,0.0,        !- Field 3
    Until: 07:00,0.144, !- Field 5
    Until: 08:00,1.0,        !- Field 7
    Until: 17:00,0.144, !- Field 9
    Until: 18:00,1.0,        !- Field 11
    Until: 22:00,0.144, !- Field 13
    Until: 24:00,0.0;        !- Field 15

  Schedule:Compact,
    HTGSETP_APT_SCH,         !- Name
    Temperature,             !- Schedule Type Limits Name
    THROUGH: 12/31,          !- Field 1
    FOR:AllDays,             !- Field 2
    UNTIL: 24:00,21.7;       !- Field 3

  Schedule:Compact,
    CLGSETP_APT_SCH,         !- Name
    Temperature,             !- Schedule Type Limits Name
    THROUGH: 12/31,          !- Field 1
    FOR:AllDays,             !- Field 2
    UNTIL: 24:00,24.4;       !- Field 3

Schedule:Compact,
    S HTGSETP_APT_SCH,         !- Name
    Temperature,             !- Schedule Type Limits Name
    THROUGH: 12/31,          !- Field 1
    FOR:AllDays,             !- Field 2
    UNTIL: 24:00,            !- Field 3
    21.7;                    !- Field 4

Schedule:Compact,
    S CLGSETP_APT_SCH,         !- Name
    Temperature,             !- Schedule Type Limits Name
    THROUGH: 12/31,          !- Field 1
    FOR:AllDays,             !- Field 2
    UNTIL: 24:00,            !- Field 3
    24.4;                    !- Field 4

Schedule:Compact,
    N HTGSETP_APT_SCH,         !- Name
    Temperature,             !- Schedule Type Limits Name
    THROUGH: 12/31,          !- Field 1
    FOR:AllDays,             !- Field 2
    UNTIL: 24:00,            !- Field 3
    21.7;                    !- Field 4

Schedule:Compact,
    N CLGSETP_APT_SCH,         !- Name
    Temperature,             !- Schedule Type Limits Name
    THROUGH: 12/31,          !- Field 1
    FOR:AllDays,             !- Field 2
    UNTIL: 24:00,            !- Field 3
    24.4;                    !- Field 4

  Schedule:Compact,
    HTGSETP_DESIGN_OFF_SCH,  !- Name
    Temperature,             !- Schedule Type Limits Name
    THROUGH: 12/31,          !- Field 1
    FOR:AllDays,             !- Field 2
    UNTIL: 24:00,21.1;       !- Field 3

  Schedule:Compact,
    CLGSETP_DESIGN_OFF_SCH,  !- Name
    Temperature,             !- Schedule Type Limits Name
    THROUGH: 12/31,          !- Field 1
    FOR:AllDays,             !- Field 2
    UNTIL: 24:00,23.9;       !- Field 3

  Schedule:Compact,
    HTGSETP_OFF_SCH_No_Optimum,  !- Name
    Temperature,             !- Schedule Type Limits Name
    THROUGH: 12/31,          !- Field 1
    FOR: WinterDesignDay SummerDesignDay, !- Field 2
    UNTIL: 7:00,15.6,        !- Field 3
    UNTIL: 8:00,18.3,        !- Field 5
    UNTIL:17:00,21.1,        !- Field 7
    UNTIL: 18:00,18.3,       !- Field 9
    UNTIL: 24:00,15.6,       !- Field 11
    FOR:Weekdays,            !- Field 13
    UNTIL: 7:00,15.6,        !- Field 14
    UNTIL: 8:00,21.1,        !- Field 16
    UNTIL:17:00,21.1,        !- Field 18
    UNTIL: 18:00,18.3,       !- Field 20
    UNTIL: 24:00,15.6,       !- Field 22
    FOR: AllOtherDays,       !- Field 24
    UNTIL: 24:00,15.6;       !- Field 25

  Schedule:Compact,
    HTGSETP_OFF_SCH_Yes_Optimum,  !- Name
    Temperature,             !- Schedule Type Limits Name
    THROUGH: 12/31,          !- Field 1
    FOR: WinterDesignDay SummerDesignDay, !- Field 2
    UNTIL: 7:00,15.6,        !- Field 3
    UNTIL: 8:00,18.3,        !- Field 5
    UNTIL: 17:00,21.1,       !- Field 7
    UNTIL: 18:00,18.3,       !- Field 9
    UNTIL: 24:00,15.6,       !- Field 11
    FOR:Weekdays,            !- Field 13
    UNTIL: 7:00,15.6,        !- Field 14
    UNTIL: 8:00,17.8,        !- Field 16
    UNTIL: 9:00,20.0,        !- Field 18
    UNTIL: 17:00,21.1,       !- Field 20
    UNTIL: 18:00,18.3,       !- Field 22
    UNTIL: 24:00,15.6,       !- Field 24
    FOR: AllOtherDays,       !- Field 26
    UNTIL: 24:00,15.6;       !- Field 27




  Schedule:Compact,
    HTGSETP_OFF_SCH_Yes_Optimum_w_SB,   !-Name
    Temperature,   !-Schedule Type Limits Name
    Through: 12/31,
    For: Weekdays,
    Until: 01:00, 15.6,
    Until: 02:00, 15.6,
    Until: 03:00, 15.6,
    Until: 04:00, 15.6,
    Until: 05:00, 15.6,
    Until: 06:00, 15.6,
    Until: 07:00, 15.6,
    Until: 08:00, 17.8,
    Until: 09:00, 20,
    Until: 10:00, 21.1,
    Until: 11:00, 21.1,
    Until: 12:00, 21.1,
    Until: 13:00, 20.5444444444444,
    Until: 14:00, 21.1,
    Until: 15:00, 20.5444444444444,
    Until: 16:00, 21.1,
    Until: 17:00, 21.1,
    Until: 18:00, 18.3,
    Until: 19:00, 15.6,
    Until: 20:00, 15.6,
    Until: 21:00, 15.6,
    Until: 22:00, 15.6,
    Until: 23:00, 15.6,
    Until: 24:00, 15.6,
    For: WinterDesignDay SummerDesignDay,
    Until: 7:00,15.6,
    Until: 8:00,18.3,
    Until:17:00,21.1,
    Until: 18:00,18.3,
    Until: 24:00,15.6,
    For: AllOtherDays,
    Until: 24:00,15.6;
    
  Schedule:Compact,
    HTGSETP_OFF_SCH_Yes_Optimum_Original,  !- Name
    Temperature,             !- Schedule Type Limits Name
    THROUGH: 12/31,          !- Field 1
    FOR: WinterDesignDay SummerDesignDay, !- Field 2
    UNTIL: 7:00,15.6,        !- Field 3
    UNTIL: 8:00,18.3,        !- Field 5
    UNTIL: 17:00,21.1,       !- Field 7
    UNTIL: 18:00,18.3,       !- Field 9
    UNTIL: 24:00,15.6,       !- Field 11
    FOR:Weekdays,            !- Field 13
    UNTIL: 7:00,15.6,        !- Field 14
    UNTIL: 8:00,17.8,        !- Field 16
    UNTIL: 9:00,20.0,        !- Field 18
    UNTIL: 17:00,21.1,       !- Field 20
    UNTIL: 18:00,18.3,       !- Field 22
    UNTIL: 24:00,15.6,       !- Field 24
    FOR: AllOtherDays,       !- Field 26
    UNTIL: 24:00,15.6;       !- Field 27

  Schedule:Compact,
    CLGSETP_OFF_SCH_No_Optimum,  !- Name
    Temperature,             !- Schedule Type Limits Name
    THROUGH: 12/31,          !- Field 1
    FOR: WinterDesignDay SummerDesignDay, !- Field 2
    UNTIL: 7:00,29.4,        !- Field 3
    UNTIL: 8:00,26.7,        !- Field 5
    UNTIL:17:00,23.9,        !- Field 7
    UNTIL: 18:00,26.7,       !- Field 9
    UNTIL: 24:00,29.4,       !- Field 11
    FOR:Weekdays,            !- Field 13
    UNTIL: 7:00,29.4,        !- Field 14
    UNTIL: 8:00,23.9,        !- Field 16
    UNTIL:17:00,23.9,        !- Field 18
    UNTIL: 18:00,26.7,       !- Field 20
    UNTIL: 24:00,29.4,       !- Field 22
    FOR: AllOtherDays,       !- Field 24
    UNTIL: 24:00,29.4;       !- Field 25

  Schedule:Compact,
    CLGSETP_OFF_SCH_Yes_Optimum,  !- Name
    Temperature,             !- Schedule Type Limits Name
    THROUGH: 12/31,          !- Field 1
    FOR: WinterDesignDay SummerDesignDay, !- Field 2
    UNTIL: 7:00,29.4,        !- Field 3
    UNTIL: 8:00,26.7,        !- Field 5
    UNTIL:17:00,23.9,        !- Field 7
    UNTIL: 18:00,26.7,       !- Field 9
    UNTIL: 24:00,29.4,       !- Field 11
    FOR:Weekdays,            !- Field 13
    UNTIL: 7:00,29.4,        !- Field 14
    UNTIL: 8:00,27.8,        !- Field 16
    UNTIL: 9:00,25.6,        !- Field 18
    UNTIL: 17:00,23.9,       !- Field 20
    UNTIL: 18:00,26.7,       !- Field 22
    UNTIL: 24:00,29.4,       !- Field 24
    FOR: AllOtherDays,       !- Field 26
    UNTIL: 24:00,29.4;       !- Field 27

  Schedule:Compact,
    CLGSETP_OFF_SCH_Yes_Optimum_w_SB,   !-Name
    Temperature,   !-Schedule Type Limits Name
    Through: 12/31,
    For: Weekdays,
    Until: 01:00, 29.4,
    Until: 02:00, 29.4,
    Until: 03:00, 29.4,
    Until: 04:00, 29.4,
    Until: 05:00, 29.4,
    Until: 06:00, 29.4,
    Until: 07:00, 29.4,
    Until: 08:00, 27.8,
    Until: 09:00, 25.6,
    Until: 10:00, 23.9,
    Until: 11:00, 23.9,
    Until: 12:00, 23.9,
    Until: 13:00, 24.4555555555556,
    Until: 14:00, 23.9,
    Until: 15:00, 24.4555555555556,
    Until: 16:00, 23.9,
    Until: 17:00, 23.9,
    Until: 18:00, 26.7,
    Until: 19:00, 29.4,
    Until: 20:00, 29.4,
    Until: 21:00, 29.4,
    Until: 22:00, 29.4,
    Until: 23:00, 29.4,
    Until: 24:00, 29.4,
    For: WinterDesignDay SummerDesignDay,
    Until: 7:00,29.4,
    Until: 8:00,26.7,
    Until:17:00,23.9,
    Until: 18:00,26.7,
    Until: 24:00,29.4,
    For: AllOtherDays,
    Until: 24:00,29.4;

  Schedule:Compact,
    CLGSETP_OFF_SCH_Yes_Optimum_Original,  !- Name
    Temperature,             !- Schedule Type Limits Name
    THROUGH: 12/31,          !- Field 1
    FOR: WinterDesignDay SummerDesignDay, !- Field 2
    UNTIL: 7:00,29.4,        !- Field 3
    UNTIL: 8:00,26.7,        !- Field 5
    UNTIL:17:00,23.9,        !- Field 7
    UNTIL: 18:00,26.7,       !- Field 9
    UNTIL: 24:00,29.4,       !- Field 11
    FOR:Weekdays,            !- Field 13
    UNTIL: 7:00,29.4,        !- Field 14
    UNTIL: 8:00,27.8,        !- Field 16
    UNTIL: 9:00,25.6,        !- Field 18
    UNTIL: 17:00,23.9,       !- Field 20
    UNTIL: 18:00,26.7,       !- Field 22
    UNTIL: 24:00,29.4,       !- Field 24
    FOR: AllOtherDays,       !- Field 26
    UNTIL: 24:00,29.4;       !- Field 27



  Schedule:Compact,
    CLGSETP_OFF_SCH_No_Setback,  !- Name
    Temperature,             !- Schedule Type Limits Name
    THROUGH: 12/31,          !- Field 1
    FOR: WinterDesignDay SummerDesignDay, !- Field 2
    UNTIL: 7:00,29.4,        !- Field 3
    UNTIL: 8:00,26.7,        !- Field 5
    UNTIL:17:00,23.9,        !- Field 7
    UNTIL: 18:00,26.7,       !- Field 9
    UNTIL: 24:00,29.4,       !- Field 11
    FOR:Weekdays,            !- Field 13
    UNTIL: 7:00,23.9,        !- Field 14
    UNTIL: 8:00,23.9,        !- Field 16
    UNTIL:17:00,23.9,        !- Field 18
    UNTIL: 18:00,23.9,       !- Field 20
    UNTIL: 24:00,23.9,       !- Field 22
    FOR: AllOtherDays,       !- Field 24
    UNTIL: 24:00,23.9;       !- Field 25

  Schedule:Compact,
    Activity Schedule,       !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,95;         !- Field 3

  Schedule:Compact,
    All Off,                 !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.0;        !- Field 3

  Schedule:Compact,
    All On,                  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1;          !- Field 3

  Schedule:Compact,
    AllOn_Except_DD,         !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay,    !- Field 1
    Until: 24:00,0,          !- Field 2
    For: WinterDesignDay,    !- Field 3
    Until: 24:00,0,          !- Field 4
    For: AllOtherDays,       !- Field 5
    Until: 24:00,1;          !- Field 6

  Schedule:Compact,
    Exterior_Lgt_ALWAYS_ON,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1;          !- Field 3

  Schedule:Compact,
    ALWAYS_ON,               !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1;          !- Field 3

  Schedule:Compact,
    COMPACT HVAC-ALWAYS 1,   !- Name
    COMPACT HVAC Any Number, !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1;          !- Field 3

  Schedule:Compact,
    ZONE CONTROL TYPE SCHED, !- Name
    Control Type,            !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay,    !- Field 5
    Until: 24:00,2,          !- Field 6
    For: WinterDesignDay,    !- Field 8
    Until: 24:00,1,          !- Field 9
    For: Weekdays Weekends Holidays Customday1 Customday2 AllOtherDays, !- Field 2
    Until: 24:00,4;          !- Field 3


  Schedule:Compact,
    COMPACT HVAC-ALWAYS 4,   !- Name
    COMPACT HVAC Any Number, !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  Schedule:Compact,
    COMPACT HVAC-ALWAYS 0,   !- Name
    COMPACT HVAC Any Number, !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0;          !- Field 3


  Schedule:Compact,
    SHWSys1-Loop-Temp-Schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,60;         !- Field 3

  Schedule:Compact,
    SHWSys1 Water Heater Setpoint Temperature Schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,60.0;       !- Field 3

  Schedule:Compact,
    SHWSys1 Water Heater Ambient Temperature Schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,22.0;       !- Field 3

  Schedule:Compact,
    SHW TARGET TEMP SCHED,   !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,60.0;       !- Field 3

  Schedule:Compact,
    SHW SUPPLY TEMP SCHED,   !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,55;         !- Field 3

  Schedule:Compact,
    SHW Latent fract sched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.05;       !- Field 3

  Schedule:Compact,
    SHW Sensible fract sched,!- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.2;        !- Field 3

  Schedule:Compact,
    PlantOnSched,            !- Name
    On/Off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1.0;        !- Field 3

  Schedule:Compact,
    Ambient Temp Schedule,   !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,22.0;       !- Field 3

  Schedule:Compact,
    APT_DHW_SCH,             !- Name
    Fraction,                !- Schedule Type Limits Name
    THROUGH: 12/31,          !- Field 1
    FOR: AllDays,            !- Field 2
    UNTIL: 1:00,0.08,        !- Field 3
    UNTIL: 2:00,0.04,        !- Field 5
    UNTIL: 3:00,0.01,        !- Field 7
    UNTIL: 4:00,0.01,        !- Field 9
    UNTIL: 5:00,0.04,        !- Field 11
    UNTIL: 6:00,0.27,        !- Field 13
    UNTIL: 7:00,0.94,        !- Field 15
    UNTIL: 8:00,1.00,        !- Field 17
    UNTIL: 9:00,0.96,        !- Field 19
    UNTIL: 10:00,0.84,       !- Field 21
    UNTIL: 11:00,0.76,       !- Field 23
    UNTIL: 12:00,0.61,       !- Field 25
    UNTIL: 13:00,0.53,       !- Field 27
    UNTIL: 14:00,0.47,       !- Field 29
    UNTIL: 15:00,0.41,       !- Field 31
    UNTIL: 16:00,0.47,       !- Field 33
    UNTIL: 17:00,0.55,       !- Field 35
    UNTIL: 18:00,0.73,       !- Field 37
    UNTIL: 19:00,0.86,       !- Field 39
    UNTIL: 20:00,0.82,       !- Field 41
    UNTIL: 21:00,0.75,       !- Field 43
    UNTIL: 22:00,0.61,       !- Field 45
    UNTIL: 23:00,0.53,       !- Field 47
    UNTIL: 24:00,0.29;       !- Field 49

  Schedule:Compact,
    SupplyFanSch,            !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1;          !- Field 3

  Schedule:Compact,
    SupplyFan_w_SB_Sch,   !-Name
    Fraction,   !-Schedule Type Limits Name
    Through: 12/31,
    For: Weekdays,
    Until: 01:00, 1,
    Until: 02:00, 1,
    Until: 03:00, 1,
    Until: 04:00, 1,
    Until: 05:00, 1,
    Until: 06:00, 1,
    Until: 07:00, 1,
    Until: 08:00, 1,
    Until: 09:00, 1,
    Until: 10:00, 1,
    Until: 11:00, 1,
    Until: 12:00, 1,
    Until: 13:00, 0,
    Until: 14:00, 1,
    Until: 15:00, 0,
    Until: 16:00, 1,
    Until: 17:00, 1,
    Until: 18:00, 1,
    Until: 19:00, 1,
    Until: 20:00, 1,
    Until: 21:00, 1,
    Until: 22:00, 1,
    Until: 23:00, 1,
    Until: 24:00, 1,
    For: AllOtherDays,
    Until: 01:00, 1,
    Until: 02:00, 1,
    Until: 03:00, 1,
    Until: 04:00, 1,
    Until: 05:00, 1,
    Until: 06:00, 1,
    Until: 07:00, 1,
    Until: 08:00, 1,
    Until: 09:00, 1,
    Until: 10:00, 1,
    Until: 11:00, 1,
    Until: 12:00, 1,
    Until: 13:00, 1,
    Until: 14:00, 1,
    Until: 15:00, 1,
    Until: 16:00, 1,
    Until: 17:00, 1,
    Until: 18:00, 1,
    Until: 19:00, 1,
    Until: 20:00, 1,
    Until: 21:00, 1,
    Until: 22:00, 1,
    Until: 23:00, 1,
    Until: 24:00, 1;

  Schedule:Compact,
    PLANTHEATINGONSCHED,     !- Name
    FRACTION,                !- Schedule Type Limits Name
    Through: 5/8,            !- Field 1
    For: Alldays,            !- Field 2
    Until: 24:00,1.00,       !- Field 3
    Through: 10/17,          !- Field 5
    For: Alldays,            !- Field 6
    Until: 24:00,0.00,       !- Field 7
    Through: 12/31,          !- Field 9
    For: Alldays,            !- Field 10
    Until: 24:00,1.00;       !- Field 11

  Schedule:Compact,
    PLANTCOOLINGONSCHED,     !- Name
    FRACTION,                !- Schedule Type Limits Name
    Through: 5/8,            !- Field 1
    For: Alldays,            !- Field 2
    Until: 24:00,0.00,       !- Field 3
    Through: 10/17,          !- Field 5
    For: Alldays,            !- Field 6
    Until: 24:00,1.00,       !- Field 7
    Through: 12/31,          !- Field 9
    For: Alldays,            !- Field 10
    Until: 24:00,0.00;       !- Field 11

  Schedule:Compact,
    PLANT LOOP HIGH TEMP SCHEDULE,  !- Name
    TEMPERATURE,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Alldays,            !- Field 2
    Until: 24:00,30;         !- Field 3

  Schedule:Compact,
    PLANT LOOP LOW TEMP SCHEDULE,  !- Name
    TEMPERATURE,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Alldays,            !- Field 2
    Until: 24:00,20;         !- Field 3

  Schedule:Compact,
    Exterior_Ltg_Sch,        !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 07:00,1.0,        !- Field 3
    Until: 19:00,0.0,        !- Field 5
    Until: 24:00,1.0;        !- Field 7



  Schedule:Compact,
    BLDG_ELEVATORS,          !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: WinterDesignDay,    !- Field 2
    Until: 24:00,0.05,       !- Field 3
    For: SummerDesignDay,    !- Field 5
    Until: 24:00,0.5,        !- Field 6
    For: Allotherdays,       !- Field 8
    Until: 04:00,0.05,       !- Field 9
    Until: 05:00,0.10,       !- Field 11
    Until: 06:00,0.20,       !- Field 13
    Until: 07:00,0.40,       !- Field 15
    Until: 09:00,0.50,       !- Field 17
    Until: 10:00,0.35,       !- Field 19
    Until: 16:00,0.15,       !- Field 21
    Until: 17:00,0.35,       !- Field 23
    Until: 19:00,0.50,       !- Field 25
    Until: 21:00,0.40,       !- Field 27
    Until: 22:00,0.30,       !- Field 29
    Until: 23:00,0.20,       !- Field 31
    Until: 24:00,0.10;       !- Field 33



  Schedule:Compact,
    ELEV_LIGHT_FAN_SCH_24_7, !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1;          !- Field 3



  Schedule:Compact,
    ELEV_LIGHT_FAN_SCH_ADD_DF,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: WinterDesignDay,    !- Field 2
    Until: 24:00,0.05,       !- Field 3
    For: SummerDesignDay,    !- Field 5
    Until: 24:00,0.5,        !- Field 6
    For: Allotherdays,       !- Field 8
    Until: 04:00,0.05,       !- Field 9
    Until: 05:00,0.10,       !- Field 11
    Until: 06:00,0.20,       !- Field 13
    Until: 07:00,0.40,       !- Field 15
    Until: 09:00,0.50,       !- Field 17
    Until: 10:00,0.35,       !- Field 19
    Until: 16:00,0.15,       !- Field 21
    Until: 17:00,0.35,       !- Field 23
    Until: 19:00,0.50,       !- Field 25
    Until: 21:00,0.40,       !- Field 27
    Until: 22:00,0.30,       !- Field 29
    Until: 23:00,0.20,       !- Field 31
    Until: 24:00,0.10;       !- Field 33

!-   ===========  ALL OBJECTS IN CLASS: GLOBALGEOMETRYRULES ===========

  GlobalGeometryRules,
    UpperLeftCorner,         !- Starting Vertex Position
    Counterclockwise,        !- Vertex Entry Direction
    Relative,                !- Coordinate System
    Relative;                !- Daylighting Reference Point Coordinate System

    
  Construction:FfactorGroundFloor,
    gGFloorSWA_Ffactor,  !- Name
    1.26363,   !- F-Factor
    88.24868328,   !- Area
    19.2014;   !- PerimeterExposed

  Construction:FfactorGroundFloor,
    gGFloorNWA_Ffactor,  !- Name
    1.26363,   !- F-Factor
    88.24868328000001,   !- Area
    19.2014;   !- PerimeterExposed

  Construction:FfactorGroundFloor,
    gGFloorSEA_Ffactor,  !- Name
    1.26363,   !- F-Factor
    88.24868328000002,   !- Area
    19.2014;   !- PerimeterExposed

  Construction:FfactorGroundFloor,
    gGFloorNEA_Ffactor,  !- Name
    1.26363,   !- F-Factor
    88.24868328000002,   !- Area
    19.201400000000003;   !- PerimeterExposed

  Construction:FfactorGroundFloor,
    gGFloorN1A_Ffactor,  !- Name
    1.26363,   !- F-Factor
    88.24868328000002,   !- Area
    11.5818;   !- PerimeterExposed

  Construction:FfactorGroundFloor,
    gGFloorN2A_Ffactor,  !- Name
    1.26363,   !- F-Factor
    88.24868328000002,   !- Area
    11.581800000000001;   !- PerimeterExposed

  Construction:FfactorGroundFloor,
    gGFloorS1A_Ffactor,  !- Name
    1.26363,   !- F-Factor
    88.24868328,   !- Area
    11.5818;   !- PerimeterExposed

  Construction:FfactorGroundFloor,
    gGFloorS2A_Ffactor,  !- Name
    1.26363,   !- F-Factor
    88.24868328,   !- Area
    11.581800000000001;   !- PerimeterExposed

  Construction:FfactorGroundFloor,
    gFloorC_Ffactor,  !- Name
    1.26363,   !- F-Factor
    77.65845299,   !- Area
    3.352599999999999;   !- PerimeterExposed

  
!-   ===========  ALL OBJECTS IN CLASS: ZONE ===========

  Zone,
    G SW Apartment,          !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    -9999.0000,              !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    G NW Apartment,          !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    9.2959,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    -9999.0000,              !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    Office,                  !- Name
    0.0000,                  !- Direction of Relative North {deg}
    34.7455,                 !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    -9999.0000,              !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    G NE Apartment,          !- Name
    0.0000,                  !- Direction of Relative North {deg}
    34.7455,                 !- X Origin {m}
    9.2959,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    -9999.0000,              !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    G N1 Apartment,          !- Name
    0.0000,                  !- Direction of Relative North {deg}
    11.5818,                 !- X Origin {m}
    9.2959,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    -9999.0000,              !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    G N2 Apartment,          !- Name
    0.0000,                  !- Direction of Relative North {deg}
    23.1637,                 !- X Origin {m}
    9.2959,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    -9999.0000,              !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    G S1 Apartment,          !- Name
    0.0000,                  !- Direction of Relative North {deg}
    11.5818,                 !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    -9999.0000,              !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    G S2 Apartment,          !- Name
    0.0000,                  !- Direction of Relative North {deg}
    23.1637,                 !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    -9999.0000,              !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    G Corridor,              !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    7.6196,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    -9999.0000,              !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    F2 SW Apartment,         !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    3.0478,                  !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    -9999.0000,              !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    F2 NW Apartment,         !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    9.2959,                  !- Y Origin {m}
    3.0478,                  !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    -9999.0000,              !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    F2 SE Apartment,         !- Name
    0.0000,                  !- Direction of Relative North {deg}
    34.7455,                 !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    3.0478,                  !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    -9999.0000,              !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    F2 NE Apartment,         !- Name
    0.0000,                  !- Direction of Relative North {deg}
    34.7455,                 !- X Origin {m}
    9.2959,                  !- Y Origin {m}
    3.0478,                  !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    -9999.0000,              !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    F2 N1 Apartment,         !- Name
    0.0000,                  !- Direction of Relative North {deg}
    11.5818,                 !- X Origin {m}
    9.2959,                  !- Y Origin {m}
    3.0478,                  !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    -9999.0000,              !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    F2 N2 Apartment,         !- Name
    0.0000,                  !- Direction of Relative North {deg}
    23.1637,                 !- X Origin {m}
    9.2959,                  !- Y Origin {m}
    3.0478,                  !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    -9999.0000,              !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    F2 S1 Apartment,         !- Name
    0.0000,                  !- Direction of Relative North {deg}
    11.5818,                 !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    3.0478,                  !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    -9999.0000,              !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    F2 S2 Apartment,         !- Name
    0.0000,                  !- Direction of Relative North {deg}
    23.1637,                 !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    3.0478,                  !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    -9999.0000,              !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    F2 Corridor,             !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    7.6196,                  !- Y Origin {m}
    3.0478,                  !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    -9999.0000,              !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    F3 SW Apartment,         !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    6.0957,                  !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    -9999.0000,              !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    F3 NW Apartment,         !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    9.2959,                  !- Y Origin {m}
    6.0957,                  !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    -9999.0000,              !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    F3 SE Apartment,         !- Name
    0.0000,                  !- Direction of Relative North {deg}
    34.7455,                 !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    6.0957,                  !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    -9999.0000,              !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    F3 NE Apartment,         !- Name
    0.0000,                  !- Direction of Relative North {deg}
    34.7455,                 !- X Origin {m}
    9.2959,                  !- Y Origin {m}
    6.0957,                  !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    -9999.0000,              !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    F3 N1 Apartment,         !- Name
    0.0000,                  !- Direction of Relative North {deg}
    11.5818,                 !- X Origin {m}
    9.2959,                  !- Y Origin {m}
    6.0957,                  !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    -9999.0000,              !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    F3 N2 Apartment,         !- Name
    0.0000,                  !- Direction of Relative North {deg}
    23.1637,                 !- X Origin {m}
    9.2959,                  !- Y Origin {m}
    6.0957,                  !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    -9999.0000,              !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    F3 S1 Apartment,         !- Name
    0.0000,                  !- Direction of Relative North {deg}
    11.5818,                 !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    6.0957,                  !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    -9999.0000,              !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    F3 S2 Apartment,         !- Name
    0.0000,                  !- Direction of Relative North {deg}
    23.1637,                 !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    6.0957,                  !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    -9999.0000,              !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    F3 Corridor,             !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    7.6196,                  !- Y Origin {m}
    6.0957,                  !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    -9999.0000,              !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    F4 SW Apartment,         !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    9.1435,                  !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    -9999.0000,              !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    F4 NW Apartment,         !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    9.2959,                  !- Y Origin {m}
    9.1435,                  !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    -9999.0000,              !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    F4 SE Apartment,         !- Name
    0.0000,                  !- Direction of Relative North {deg}
    34.7455,                 !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    9.1435,                  !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    -9999.0000,              !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    F4 NE Apartment,         !- Name
    0.0000,                  !- Direction of Relative North {deg}
    34.7455,                 !- X Origin {m}
    9.2959,                  !- Y Origin {m}
    9.1435,                  !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    -9999.0000,              !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    F4 N1 Apartment,         !- Name
    0.0000,                  !- Direction of Relative North {deg}
    11.5818,                 !- X Origin {m}
    9.2959,                  !- Y Origin {m}
    9.1435,                  !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    -9999.0000,              !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    F4 N2 Apartment,         !- Name
    0.0000,                  !- Direction of Relative North {deg}
    23.1637,                 !- X Origin {m}
    9.2959,                  !- Y Origin {m}
    9.1435,                  !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    -9999.0000,              !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    F4 S1 Apartment,         !- Name
    0.0000,                  !- Direction of Relative North {deg}
    11.5818,                 !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    9.1435,                  !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    -9999.0000,              !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    F4 S2 Apartment,         !- Name
    0.0000,                  !- Direction of Relative North {deg}
    23.1637,                 !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    9.1435,                  !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    -9999.0000,              !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    F4 Corridor,             !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    7.6196,                  !- Y Origin {m}
    9.1435,                  !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    -9999.0000,              !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    M SW Apartment,          !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    12.1914,                 !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    -9999.0000,              !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    M NW Apartment,          !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    9.2959,                  !- Y Origin {m}
    12.1914,                 !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    -9999.0000,              !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    M SE Apartment,          !- Name
    0.0000,                  !- Direction of Relative North {deg}
    34.7455,                 !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    12.1914,                 !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    -9999.0000,              !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    M NE Apartment,          !- Name
    0.0000,                  !- Direction of Relative North {deg}
    34.7455,                 !- X Origin {m}
    9.2959,                  !- Y Origin {m}
    12.1914,                 !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    -9999.0000,              !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    M N1 Apartment,          !- Name
    0.0000,                  !- Direction of Relative North {deg}
    11.5818,                 !- X Origin {m}
    9.2959,                  !- Y Origin {m}
    12.1914,                 !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    -9999.0000,              !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    M N2 Apartment,          !- Name
    0.0000,                  !- Direction of Relative North {deg}
    23.1637,                 !- X Origin {m}
    9.2959,                  !- Y Origin {m}
    12.1914,                 !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    -9999.0000,              !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    M S1 Apartment,          !- Name
    0.0000,                  !- Direction of Relative North {deg}
    11.5818,                 !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    12.1914,                 !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    -9999.0000,              !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    M S2 Apartment,          !- Name
    0.0000,                  !- Direction of Relative North {deg}
    23.1637,                 !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    12.1914,                 !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    -9999.0000,              !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    M Corridor,              !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    7.6196,                  !- Y Origin {m}
    12.1914,                 !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    -9999.0000,              !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    F6 SW Apartment,         !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    15.2393,                 !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    -9999.0000,              !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    F6 NW Apartment,         !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    9.2959,                  !- Y Origin {m}
    15.2393,                 !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    -9999.0000,              !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    F6 SE Apartment,         !- Name
    0.0000,                  !- Direction of Relative North {deg}
    34.7455,                 !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    15.2393,                 !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    -9999.0000,              !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    F6 NE Apartment,         !- Name
    0.0000,                  !- Direction of Relative North {deg}
    34.7455,                 !- X Origin {m}
    9.2959,                  !- Y Origin {m}
    15.2393,                 !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    -9999.0000,              !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    F6 N1 Apartment,         !- Name
    0.0000,                  !- Direction of Relative North {deg}
    11.5818,                 !- X Origin {m}
    9.2959,                  !- Y Origin {m}
    15.2393,                 !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    -9999.0000,              !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    F6 N2 Apartment,         !- Name
    0.0000,                  !- Direction of Relative North {deg}
    23.1637,                 !- X Origin {m}
    9.2959,                  !- Y Origin {m}
    15.2393,                 !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    -9999.0000,              !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    F6 S1 Apartment,         !- Name
    0.0000,                  !- Direction of Relative North {deg}
    11.5818,                 !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    15.2393,                 !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    -9999.0000,              !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    F6 S2 Apartment,         !- Name
    0.0000,                  !- Direction of Relative North {deg}
    23.1637,                 !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    15.2393,                 !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    -9999.0000,              !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    F6 Corridor,             !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    7.6196,                  !- Y Origin {m}
    15.2393,                 !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    -9999.0000,              !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    F7 SW Apartment,         !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    18.2871,                 !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    -9999.0000,              !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    F7 NW Apartment,         !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    9.2959,                  !- Y Origin {m}
    18.2871,                 !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    -9999.0000,              !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    F7 SE Apartment,         !- Name
    0.0000,                  !- Direction of Relative North {deg}
    34.7455,                 !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    18.2871,                 !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    -9999.0000,              !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    F7 NE Apartment,         !- Name
    0.0000,                  !- Direction of Relative North {deg}
    34.7455,                 !- X Origin {m}
    9.2959,                  !- Y Origin {m}
    18.2871,                 !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    -9999.0000,              !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    F7 N1 Apartment,         !- Name
    0.0000,                  !- Direction of Relative North {deg}
    11.5818,                 !- X Origin {m}
    9.2959,                  !- Y Origin {m}
    18.2871,                 !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    -9999.0000,              !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    F7 N2 Apartment,         !- Name
    0.0000,                  !- Direction of Relative North {deg}
    23.1637,                 !- X Origin {m}
    9.2959,                  !- Y Origin {m}
    18.2871,                 !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    -9999.0000,              !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    F7 S1 Apartment,         !- Name
    0.0000,                  !- Direction of Relative North {deg}
    11.5818,                 !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    18.2871,                 !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    -9999.0000,              !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    F7 S2 Apartment,         !- Name
    0.0000,                  !- Direction of Relative North {deg}
    23.1637,                 !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    18.2871,                 !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    -9999.0000,              !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    F7 Corridor,             !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    7.6196,                  !- Y Origin {m}
    18.2871,                 !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    -9999.0000,              !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    F8 SW Apartment,         !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    21.3349,                 !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    -9999.0000,              !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    F8 NW Apartment,         !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    9.2959,                  !- Y Origin {m}
    21.3349,                 !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    -9999.0000,              !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    F8 SE Apartment,         !- Name
    0.0000,                  !- Direction of Relative North {deg}
    34.7455,                 !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    21.3349,                 !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    -9999.0000,              !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    F8 NE Apartment,         !- Name
    0.0000,                  !- Direction of Relative North {deg}
    34.7455,                 !- X Origin {m}
    9.2959,                  !- Y Origin {m}
    21.3349,                 !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    -9999.0000,              !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    F8 N1 Apartment,         !- Name
    0.0000,                  !- Direction of Relative North {deg}
    11.5818,                 !- X Origin {m}
    9.2959,                  !- Y Origin {m}
    21.3349,                 !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    -9999.0000,              !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    F8 N2 Apartment,         !- Name
    0.0000,                  !- Direction of Relative North {deg}
    23.1637,                 !- X Origin {m}
    9.2959,                  !- Y Origin {m}
    21.3349,                 !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    -9999.0000,              !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    F8 S1 Apartment,         !- Name
    0.0000,                  !- Direction of Relative North {deg}
    11.5818,                 !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    21.3349,                 !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    -9999.0000,              !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    F8 S2 Apartment,         !- Name
    0.0000,                  !- Direction of Relative North {deg}
    23.1637,                 !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    21.3349,                 !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    -9999.0000,              !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    F8 Corridor,             !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    7.6196,                  !- Y Origin {m}
    21.3349,                 !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    -9999.0000,              !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    F9 SW Apartment,         !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    24.3828,                 !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    -9999.0000,              !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    F9 NW Apartment,         !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    9.2959,                  !- Y Origin {m}
    24.3828,                 !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    -9999.0000,              !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    F9 SE Apartment,         !- Name
    0.0000,                  !- Direction of Relative North {deg}
    34.7455,                 !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    24.3828,                 !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    -9999.0000,              !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    F9 NE Apartment,         !- Name
    0.0000,                  !- Direction of Relative North {deg}
    34.7455,                 !- X Origin {m}
    9.2959,                  !- Y Origin {m}
    24.3828,                 !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    -9999.0000,              !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    F9 N1 Apartment,         !- Name
    0.0000,                  !- Direction of Relative North {deg}
    11.5818,                 !- X Origin {m}
    9.2959,                  !- Y Origin {m}
    24.3828,                 !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    -9999.0000,              !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    F9 N2 Apartment,         !- Name
    0.0000,                  !- Direction of Relative North {deg}
    23.1637,                 !- X Origin {m}
    9.2959,                  !- Y Origin {m}
    24.3828,                 !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    -9999.0000,              !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    F9 S1 Apartment,         !- Name
    0.0000,                  !- Direction of Relative North {deg}
    11.5818,                 !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    24.3828,                 !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    -9999.0000,              !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    F9 S2 Apartment,         !- Name
    0.0000,                  !- Direction of Relative North {deg}
    23.1637,                 !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    24.3828,                 !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    -9999.0000,              !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    F9 Corridor,             !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    7.6196,                  !- Y Origin {m}
    24.3828,                 !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    -9999.0000,              !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    T SW Apartment,          !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    27.4307,                 !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    -9999.0000,              !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    T NW Apartment,          !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    9.2959,                  !- Y Origin {m}
    27.4307,                 !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    -9999.0000,              !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    T SE Apartment,          !- Name
    0.0000,                  !- Direction of Relative North {deg}
    34.7455,                 !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    27.4307,                 !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    -9999.0000,              !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    T NE Apartment,          !- Name
    0.0000,                  !- Direction of Relative North {deg}
    34.7455,                 !- X Origin {m}
    9.2959,                  !- Y Origin {m}
    27.4307,                 !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    -9999.0000,              !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    T N1 Apartment,          !- Name
    0.0000,                  !- Direction of Relative North {deg}
    11.5818,                 !- X Origin {m}
    9.2959,                  !- Y Origin {m}
    27.4307,                 !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    -9999.0000,              !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    T N2 Apartment,          !- Name
    0.0000,                  !- Direction of Relative North {deg}
    23.1637,                 !- X Origin {m}
    9.2959,                  !- Y Origin {m}
    27.4307,                 !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    -9999.0000,              !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    T S1 Apartment,          !- Name
    0.0000,                  !- Direction of Relative North {deg}
    11.5818,                 !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    27.4307,                 !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    -9999.0000,              !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    T S2 Apartment,          !- Name
    0.0000,                  !- Direction of Relative North {deg}
    23.1637,                 !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    27.4307,                 !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    -9999.0000,              !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    T Corridor,              !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    7.6196,                  !- Y Origin {m}
    27.4307,                 !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    -9999.0000,              !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

!-   ===========  ALL OBJECTS IN CLASS: BUILDINGSURFACE:DETAILED ===========

  BuildingSurface:Detailed,
    g SWall SWA,             !- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    G SW Apartment,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,0.000000,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,0.000000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581800,0.000000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    11.581800,0.000000,3.047800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    g WWall SWA,             !- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    G SW Apartment,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,7.619600,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,7.619600,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,0.000000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,0.000000,3.047800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    g GFloor SWA,            !- Name
    Floor,                   !- Surface Type
    gGFloorSWA_Ffactor,      !- Construction Name
    G SW Apartment,          !- Zone Name
    GroundFCfactorMethod,    !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,7.619600,0.000000,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,7.619600,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581800,0.000000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,0.000000,0.000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    g Ceilin SWA,            !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    G SW Apartment,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F2 GFloor SWA,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,0.000000,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,7.619600,3.047800,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,7.619600,3.047800,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,0.000000,3.047800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    g NIWall SWA,            !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    G SW Apartment,          !- Zone Name
    Zone,                    !- Outside Boundary Condition
    G Corridor,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,7.619600,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,7.619600,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,7.619600,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,7.619600,3.047800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    g EIWALL SWA,            !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    G SW Apartment,          !- Zone Name
    Zone,                    !- Outside Boundary Condition
    G S1 Apartment,          !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,0.000000,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,0.000000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581800,7.619600,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    11.581800,7.619600,3.047800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    g NWall NWA,             !- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    G NW Apartment,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,7.619600,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,7.619600,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,7.619600,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,7.619600,3.047800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    g WWall NWA,             !- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    G NW Apartment,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,7.619600,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,7.619600,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,0.000000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,0.000000,3.047800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    g GFloor NWA,            !- Name
    Floor,                   !- Surface Type
    gGFloorNWA_Ffactor,      !- Construction Name
    G NW Apartment,          !- Zone Name
    GroundFCfactorMethod,    !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,7.619600,0.000000,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,7.619600,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581800,0.000000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,0.000000,0.000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    g Ceilin NWA,            !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    G NW Apartment,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F2 GFloor NWA,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,0.000000,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,7.619600,3.047800,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,7.619600,3.047800,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,0.000000,3.047800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    g SIWall NWA,            !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    G NW Apartment,          !- Zone Name
    Zone,                    !- Outside Boundary Condition
    G Corridor,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,0.000000,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,0.000000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581800,0.000000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    11.581800,0.000000,3.047800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    g EIWALL NWA,            !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    G NW Apartment,          !- Zone Name
    Zone,                    !- Outside Boundary Condition
    G N1 Apartment,          !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,0.000000,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,0.000000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581800,7.619600,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    11.581800,7.619600,3.047800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    g SWall SEA,             !- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    Office,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,0.000000,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,0.000000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581800,0.000000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    11.581800,0.000000,3.047800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    g EWall SEA,             !- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    Office,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,0.000000,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,0.000000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581800,7.619600,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    11.581800,7.619600,3.047800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    g GFloor SEA,            !- Name
    Floor,                   !- Surface Type
    gGFloorSEA_Ffactor,      !- Construction Name
    Office,                  !- Zone Name
    GroundFCfactorMethod,    !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,7.619600,0.000000,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,7.619600,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581800,0.000000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,0.000000,0.000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    g Ceilin SEA,            !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    Office,                  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F2 GFloor SEA,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,0.000000,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,7.619600,3.047800,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,7.619600,3.047800,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,0.000000,3.047800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    g NIWall SEA,            !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Office,                  !- Zone Name
    Zone,                    !- Outside Boundary Condition
    G Corridor,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,7.619600,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,7.619600,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,7.619600,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,7.619600,3.047800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    g NWall NEA,             !- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    G NE Apartment,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,7.619600,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,7.619600,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,7.619600,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,7.619600,3.047800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    g EWall NEA,             !- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    G NE Apartment,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,0.000000,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,0.000000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581800,7.619600,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    11.581800,7.619600,3.047800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    g GFloor NEA,            !- Name
    Floor,                   !- Surface Type
    gGFloorNEA_Ffactor,      !- Construction Name
    G NE Apartment,          !- Zone Name
    GroundFCfactorMethod,    !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,7.619600,0.000000,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,7.619600,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581800,0.000000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,0.000000,0.000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    g Ceilin NEA,            !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    G NE Apartment,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F2 GFloor NEA,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,0.000000,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,7.619600,3.047800,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,7.619600,3.047800,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,0.000000,3.047800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    g SIWall NEA,            !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    G NE Apartment,          !- Zone Name
    Zone,                    !- Outside Boundary Condition
    G Corridor,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,0.000000,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,0.000000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581800,0.000000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    11.581800,0.000000,3.047800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    g NWall N1A,             !- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    G N1 Apartment,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,7.619600,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,7.619600,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,7.619600,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,7.619600,3.047800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    g GFloor N1A,            !- Name
    Floor,                   !- Surface Type
    gGFloorN1A_Ffactor,      !- Construction Name
    G N1 Apartment,          !- Zone Name
    GroundFCfactorMethod,    !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,7.619600,0.000000,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,7.619600,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581800,0.000000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,0.000000,0.000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    g Ceilin N1A,            !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    G N1 Apartment,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F2 GFloor N1A,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,0.000000,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,7.619600,3.047800,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,7.619600,3.047800,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,0.000000,3.047800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    g SIWall N1A,            !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    G N1 Apartment,          !- Zone Name
    Zone,                    !- Outside Boundary Condition
    G Corridor,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,0.000000,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,0.000000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581800,0.000000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    11.581800,0.000000,3.047800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    g EIWALL N1A,            !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    G N1 Apartment,          !- Zone Name
    Zone,                    !- Outside Boundary Condition
    G N2 Apartment,          !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,0.000000,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,0.000000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581800,7.619600,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    11.581800,7.619600,3.047800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    g NWall N2A,             !- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    G N2 Apartment,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,7.619600,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,7.619600,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,7.619600,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,7.619600,3.047800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    g GFloor N2A,            !- Name
    Floor,                   !- Surface Type
    gGFloorN2A_Ffactor,      !- Construction Name
    G N2 Apartment,          !- Zone Name
    GroundFCfactorMethod,    !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,7.619600,0.000000,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,7.619600,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581800,0.000000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,0.000000,0.000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    g Ceilin N2A,            !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    G N2 Apartment,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F2 GFloor N2A,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,0.000000,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,7.619600,3.047800,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,7.619600,3.047800,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,0.000000,3.047800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    g SIWall N2A,            !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    G N2 Apartment,          !- Zone Name
    Zone,                    !- Outside Boundary Condition
    G Corridor,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,0.000000,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,0.000000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581800,0.000000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    11.581800,0.000000,3.047800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    g EIWALL N2A,            !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    G N2 Apartment,          !- Zone Name
    Zone,                    !- Outside Boundary Condition
    G NE Apartment,          !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,0.000000,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,0.000000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581800,7.619600,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    11.581800,7.619600,3.047800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    g SWall S1A,             !- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    G S1 Apartment,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,0.000000,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,0.000000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581800,0.000000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    11.581800,0.000000,3.047800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    g GFloor S1A,            !- Name
    Floor,                   !- Surface Type
    gGFloorS1A_Ffactor,      !- Construction Name
    G S1 Apartment,          !- Zone Name
    GroundFCfactorMethod,    !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,7.619600,0.000000,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,7.619600,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581800,0.000000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,0.000000,0.000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    g Ceilin S1A,            !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    G S1 Apartment,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F2 GFloor S1A,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,0.000000,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,7.619600,3.047800,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,7.619600,3.047800,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,0.000000,3.047800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    g NIWall S1A,            !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    G S1 Apartment,          !- Zone Name
    Zone,                    !- Outside Boundary Condition
    G Corridor,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,7.619600,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,7.619600,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,7.619600,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,7.619600,3.047800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    g EIWALL S1A,            !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    G S1 Apartment,          !- Zone Name
    Zone,                    !- Outside Boundary Condition
    G S2 Apartment,          !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,0.000000,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,0.000000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581800,7.619600,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    11.581800,7.619600,3.047800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    g SWall S2A,             !- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    G S2 Apartment,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,0.000000,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,0.000000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581800,0.000000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    11.581800,0.000000,3.047800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    g GFloor S2A,            !- Name
    Floor,                   !- Surface Type
    gGFloorS2A_Ffactor,      !- Construction Name
    G S2 Apartment,          !- Zone Name
    GroundFCfactorMethod,    !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,7.619600,0.000000,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,7.619600,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581800,0.000000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,0.000000,0.000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    g Ceilin S2A,            !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    G S2 Apartment,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F2 GFloor S2A,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,0.000000,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,7.619600,3.047800,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,7.619600,3.047800,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,0.000000,3.047800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    g NIWall S2A,            !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    G S2 Apartment,          !- Zone Name
    Zone,                    !- Outside Boundary Condition
    G Corridor,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,7.619600,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,7.619600,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,7.619600,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,7.619600,3.047800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    g EIWALL S2A,            !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    G S2 Apartment,          !- Zone Name
    Zone,                    !- Outside Boundary Condition
    Office,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,0.000000,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,0.000000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581800,7.619600,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    11.581800,7.619600,3.047800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    g WWall C,               !- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    G Corridor,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,1.676300,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,1.676300,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,0.000000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,0.000000,3.047800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    g EWall C,               !- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    G Corridor,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    46.327300,0.000000,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    46.327300,0.000000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    46.327300,1.676300,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    46.327300,1.676300,3.047800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    g Ceiling C,             !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    G Corridor,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F2 Floor C,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    46.327300,0.000000,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    46.327300,1.676300,3.047800,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,1.676300,3.047800,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,0.000000,3.047800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    g Floor C,               !- Name
    Floor,                   !- Surface Type
    gFloorC_Ffactor,      !- Construction Name
    G Corridor,              !- Zone Name
    GroundFCfactorMethod,    !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,1.676300,0.000000,  !- X,Y,Z ==> Vertex 1 {m}
    46.327300,1.676300,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    46.327300,0.000000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,0.000000,0.000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F2 WWall SWA,            !- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    F2 SW Apartment,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,7.619600,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,7.619600,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,0.000000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,0.000000,3.047800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F2 GFloor SWA,           !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    F2 SW Apartment,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    g Ceilin SWA,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,7.619600,0.000000,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,7.619600,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581800,0.000000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,0.000000,0.000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F2 Ceilin SWA,           !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    F2 SW Apartment,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F3 GFloor SWA,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,0.000000,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,7.619600,3.047800,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,7.619600,3.047800,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,0.000000,3.047800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F2 SWall SWA,            !- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    F2 SW Apartment,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,0.000000,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,0.000000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581800,0.000000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    11.581800,0.000000,3.047800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F2 NIWall SWA,           !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    F2 SW Apartment,         !- Zone Name
    Zone,                    !- Outside Boundary Condition
    F2 Corridor,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,7.619600,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,7.619600,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,7.619600,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,7.619600,3.047800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F2 EIWALL SWA,           !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    F2 SW Apartment,         !- Zone Name
    Zone,                    !- Outside Boundary Condition
    F2 S1 Apartment,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,0.000000,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,0.000000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581800,7.619600,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    11.581800,7.619600,3.047800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F2 NWall NWA,            !- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    F2 NW Apartment,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,7.619600,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,7.619600,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,7.619600,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,7.619600,3.047800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F2 WWall NWA,            !- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    F2 NW Apartment,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,7.619600,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,7.619600,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,0.000000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,0.000000,3.047800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F2 GFloor NWA,           !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    F2 NW Apartment,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    g Ceilin NWA,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,7.619600,0.000000,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,7.619600,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581800,0.000000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,0.000000,0.000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F2 Ceilin NWA,           !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    F2 NW Apartment,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F3 GFloor NWA,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,0.000000,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,7.619600,3.047800,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,7.619600,3.047800,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,0.000000,3.047800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F2 SIWall NWA,           !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    F2 NW Apartment,         !- Zone Name
    Zone,                    !- Outside Boundary Condition
    F2 Corridor,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,0.000000,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,0.000000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581800,0.000000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    11.581800,0.000000,3.047800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F2 EIWALL NWA,           !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    F2 NW Apartment,         !- Zone Name
    Zone,                    !- Outside Boundary Condition
    F2 N1 Apartment,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,0.000000,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,0.000000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581800,7.619600,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    11.581800,7.619600,3.047800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F2 EWall SEA,            !- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    F2 SE Apartment,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,0.000000,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,0.000000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581800,7.619600,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    11.581800,7.619600,3.047800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F2 GFloor SEA,           !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    F2 SE Apartment,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    g Ceilin SEA,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,7.619600,0.000000,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,7.619600,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581800,0.000000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,0.000000,0.000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F2 Ceilin SEA,           !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    F2 SE Apartment,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F3 GFloor SEA,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,0.000000,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,7.619600,3.047800,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,7.619600,3.047800,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,0.000000,3.047800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F2 SWall SEA,            !- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    F2 SE Apartment,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,0.000000,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,0.000000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581800,0.000000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    11.581800,0.000000,3.047800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F2 NIWall SEA,           !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    F2 SE Apartment,         !- Zone Name
    Zone,                    !- Outside Boundary Condition
    F2 Corridor,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,7.619600,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,7.619600,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,7.619600,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,7.619600,3.047800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F2 NWall NEA,            !- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    F2 NE Apartment,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,7.619600,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,7.619600,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,7.619600,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,7.619600,3.047800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F2 EWall NEA,            !- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    F2 NE Apartment,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,0.000000,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,0.000000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581800,7.619600,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    11.581800,7.619600,3.047800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F2 GFloor NEA,           !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    F2 NE Apartment,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    g Ceilin NEA,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,7.619600,0.000000,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,7.619600,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581800,0.000000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,0.000000,0.000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F2 Ceilin NEA,           !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    F2 NE Apartment,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F3 GFloor NEA,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,0.000000,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,7.619600,3.047800,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,7.619600,3.047800,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,0.000000,3.047800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F2 SIWall NEA,           !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    F2 NE Apartment,         !- Zone Name
    Zone,                    !- Outside Boundary Condition
    F2 Corridor,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,0.000000,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,0.000000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581800,0.000000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    11.581800,0.000000,3.047800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F2 NWall N1A,            !- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    F2 N1 Apartment,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,7.619600,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,7.619600,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,7.619600,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,7.619600,3.047800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F2 GFloor N1A,           !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    F2 N1 Apartment,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    g Ceilin N1A,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,7.619600,0.000000,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,7.619600,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581800,0.000000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,0.000000,0.000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F2 Ceilin N1A,           !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    F2 N1 Apartment,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F3 GFloor N1A,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,0.000000,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,7.619600,3.047800,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,7.619600,3.047800,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,0.000000,3.047800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F2 SIWall N1A,           !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    F2 N1 Apartment,         !- Zone Name
    Zone,                    !- Outside Boundary Condition
    F2 Corridor,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,0.000000,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,0.000000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581800,0.000000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    11.581800,0.000000,3.047800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F2 EIWALL N1A,           !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    F2 N1 Apartment,         !- Zone Name
    Zone,                    !- Outside Boundary Condition
    F2 N2 Apartment,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,0.000000,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,0.000000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581800,7.619600,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    11.581800,7.619600,3.047800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F2 NWall N2A,            !- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    F2 N2 Apartment,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,7.619600,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,7.619600,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,7.619600,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,7.619600,3.047800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F2 GFloor N2A,           !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    F2 N2 Apartment,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    g Ceilin N2A,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,7.619600,0.000000,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,7.619600,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581800,0.000000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,0.000000,0.000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F2 Ceilin N2A,           !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    F2 N2 Apartment,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F3 GFloor N2A,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,0.000000,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,7.619600,3.047800,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,7.619600,3.047800,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,0.000000,3.047800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F2 SIWall N2A,           !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    F2 N2 Apartment,         !- Zone Name
    Zone,                    !- Outside Boundary Condition
    F2 Corridor,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,0.000000,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,0.000000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581800,0.000000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    11.581800,0.000000,3.047800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F2 EIWALL N2A,           !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    F2 N2 Apartment,         !- Zone Name
    Zone,                    !- Outside Boundary Condition
    F2 NE Apartment,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,0.000000,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,0.000000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581800,7.619600,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    11.581800,7.619600,3.047800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F2 GFloor S1A,           !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    F2 S1 Apartment,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    g Ceilin S1A,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,7.619600,0.000000,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,7.619600,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581800,0.000000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,0.000000,0.000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F2 Ceilin S1A,           !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    F2 S1 Apartment,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F3 GFloor S1A,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,0.000000,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,7.619600,3.047800,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,7.619600,3.047800,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,0.000000,3.047800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F2 SWall S1A,            !- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    F2 S1 Apartment,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,0.000000,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,0.000000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581800,0.000000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    11.581800,0.000000,3.047800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F2 NIWall S1A,           !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    F2 S1 Apartment,         !- Zone Name
    Zone,                    !- Outside Boundary Condition
    F2 Corridor,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,7.619600,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,7.619600,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,7.619600,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,7.619600,3.047800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F2 EIWALL S1A,           !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    F2 S1 Apartment,         !- Zone Name
    Zone,                    !- Outside Boundary Condition
    F2 S2 Apartment,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,0.000000,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,0.000000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581800,7.619600,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    11.581800,7.619600,3.047800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F2 GFloor S2A,           !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    F2 S2 Apartment,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    g Ceilin S2A,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,7.619600,0.000000,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,7.619600,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581800,0.000000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,0.000000,0.000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F2 Ceilin S2A,           !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    F2 S2 Apartment,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F3 GFloor S2A,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,0.000000,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,7.619600,3.047800,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,7.619600,3.047800,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,0.000000,3.047800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F2 SWall S2A,            !- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    F2 S2 Apartment,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,0.000000,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,0.000000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581800,0.000000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    11.581800,0.000000,3.047800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F2 NIWall S2A,           !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    F2 S2 Apartment,         !- Zone Name
    Zone,                    !- Outside Boundary Condition
    F2 Corridor,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,7.619600,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,7.619600,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,7.619600,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,7.619600,3.047800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F2 EIWALL S2A,           !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    F2 S2 Apartment,         !- Zone Name
    Zone,                    !- Outside Boundary Condition
    F2 SE Apartment,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,0.000000,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,0.000000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581800,7.619600,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    11.581800,7.619600,3.047800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F2 WWall C,              !- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    F2 Corridor,             !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,1.676300,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,1.676300,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,0.000000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,0.000000,3.047800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F2 EWall C,              !- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    F2 Corridor,             !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    46.327300,0.000000,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    46.327300,0.000000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    46.327300,1.676300,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    46.327300,1.676300,3.047800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F2 Ceiling C,            !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    F2 Corridor,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F3 Floor C,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    46.327300,0.000000,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    46.327300,1.676300,3.047800,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,1.676300,3.047800,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,0.000000,3.047800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F2 Floor C,              !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    F2 Corridor,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    g Ceiling C,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,1.676300,0.000000,  !- X,Y,Z ==> Vertex 1 {m}
    46.327300,1.676300,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    46.327300,0.000000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,0.000000,0.000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F3 WWall SWA,            !- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    F3 SW Apartment,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,7.619600,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,7.619600,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,0.000000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,0.000000,3.047800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F3 GFloor SWA,           !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    F3 SW Apartment,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F2 Ceilin SWA,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,7.619600,0.000000,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,7.619600,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581800,0.000000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,0.000000,0.000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F3 Ceilin SWA,           !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    F3 SW Apartment,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F4 GFloor SWA,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,0.000000,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,7.619600,3.047800,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,7.619600,3.047800,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,0.000000,3.047800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F3 SWall SWA,            !- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    F3 SW Apartment,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,0.000000,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,0.000000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581800,0.000000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    11.581800,0.000000,3.047800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F3 NIWall SWA,           !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    F3 SW Apartment,         !- Zone Name
    Zone,                    !- Outside Boundary Condition
    F3 Corridor,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,7.619600,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,7.619600,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,7.619600,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,7.619600,3.047800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F3 EIWALL SWA,           !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    F3 SW Apartment,         !- Zone Name
    Zone,                    !- Outside Boundary Condition
    F3 S1 Apartment,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,0.000000,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,0.000000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581800,7.619600,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    11.581800,7.619600,3.047800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F3 NWall NWA,            !- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    F3 NW Apartment,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,7.619600,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,7.619600,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,7.619600,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,7.619600,3.047800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F3 WWall NWA,            !- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    F3 NW Apartment,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,7.619600,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,7.619600,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,0.000000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,0.000000,3.047800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F3 GFloor NWA,           !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    F3 NW Apartment,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F2 Ceilin NWA,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,7.619600,0.000000,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,7.619600,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581800,0.000000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,0.000000,0.000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F3 Ceilin NWA,           !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    F3 NW Apartment,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F4 GFloor NWA,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,0.000000,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,7.619600,3.047800,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,7.619600,3.047800,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,0.000000,3.047800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F3 SIWall NWA,           !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    F3 NW Apartment,         !- Zone Name
    Zone,                    !- Outside Boundary Condition
    F3 Corridor,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,0.000000,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,0.000000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581800,0.000000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    11.581800,0.000000,3.047800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F3 EIWALL NWA,           !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    F3 NW Apartment,         !- Zone Name
    Zone,                    !- Outside Boundary Condition
    F3 N1 Apartment,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,0.000000,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,0.000000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581800,7.619600,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    11.581800,7.619600,3.047800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F3 EWall SEA,            !- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    F3 SE Apartment,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,0.000000,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,0.000000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581800,7.619600,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    11.581800,7.619600,3.047800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F3 GFloor SEA,           !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    F3 SE Apartment,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F2 Ceilin SEA,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,7.619600,0.000000,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,7.619600,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581800,0.000000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,0.000000,0.000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F3 Ceilin SEA,           !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    F3 SE Apartment,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F4 GFloor SEA,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,0.000000,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,7.619600,3.047800,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,7.619600,3.047800,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,0.000000,3.047800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F3 SWall SEA,            !- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    F3 SE Apartment,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,0.000000,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,0.000000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581800,0.000000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    11.581800,0.000000,3.047800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F3 NIWall SEA,           !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    F3 SE Apartment,         !- Zone Name
    Zone,                    !- Outside Boundary Condition
    F3 Corridor,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,7.619600,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,7.619600,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,7.619600,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,7.619600,3.047800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F3 NWall NEA,            !- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    F3 NE Apartment,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,7.619600,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,7.619600,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,7.619600,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,7.619600,3.047800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F3 EWall NEA,            !- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    F3 NE Apartment,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,0.000000,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,0.000000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581800,7.619600,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    11.581800,7.619600,3.047800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F3 GFloor NEA,           !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    F3 NE Apartment,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F2 Ceilin NEA,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,7.619600,0.000000,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,7.619600,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581800,0.000000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,0.000000,0.000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F3 Ceilin NEA,           !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    F3 NE Apartment,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F4 GFloor NEA,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,0.000000,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,7.619600,3.047800,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,7.619600,3.047800,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,0.000000,3.047800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F3 SIWall NEA,           !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    F3 NE Apartment,         !- Zone Name
    Zone,                    !- Outside Boundary Condition
    F3 Corridor,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,0.000000,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,0.000000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581800,0.000000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    11.581800,0.000000,3.047800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F3 NWall N1A,            !- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    F3 N1 Apartment,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,7.619600,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,7.619600,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,7.619600,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,7.619600,3.047800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F3 GFloor N1A,           !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    F3 N1 Apartment,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F2 Ceilin N1A,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,7.619600,0.000000,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,7.619600,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581800,0.000000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,0.000000,0.000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F3 Ceilin N1A,           !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    F3 N1 Apartment,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F4 GFloor N1A,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,0.000000,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,7.619600,3.047800,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,7.619600,3.047800,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,0.000000,3.047800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F3 SIWall N1A,           !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    F3 N1 Apartment,         !- Zone Name
    Zone,                    !- Outside Boundary Condition
    F3 Corridor,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,0.000000,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,0.000000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581800,0.000000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    11.581800,0.000000,3.047800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F3 EIWALL N1A,           !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    F3 N1 Apartment,         !- Zone Name
    Zone,                    !- Outside Boundary Condition
    F3 N2 Apartment,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,0.000000,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,0.000000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581800,7.619600,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    11.581800,7.619600,3.047800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F3 NWall N2A,            !- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    F3 N2 Apartment,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,7.619600,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,7.619600,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,7.619600,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,7.619600,3.047800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F3 GFloor N2A,           !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    F3 N2 Apartment,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F2 Ceilin N2A,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,7.619600,0.000000,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,7.619600,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581800,0.000000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,0.000000,0.000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F3 Ceilin N2A,           !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    F3 N2 Apartment,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F4 GFloor N2A,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,0.000000,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,7.619600,3.047800,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,7.619600,3.047800,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,0.000000,3.047800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F3 SIWall N2A,           !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    F3 N2 Apartment,         !- Zone Name
    Zone,                    !- Outside Boundary Condition
    F3 Corridor,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,0.000000,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,0.000000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581800,0.000000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    11.581800,0.000000,3.047800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F3 EIWALL N2A,           !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    F3 N2 Apartment,         !- Zone Name
    Zone,                    !- Outside Boundary Condition
    F3 NE Apartment,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,0.000000,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,0.000000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581800,7.619600,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    11.581800,7.619600,3.047800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F3 GFloor S1A,           !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    F3 S1 Apartment,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F2 Ceilin S1A,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,7.619600,0.000000,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,7.619600,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581800,0.000000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,0.000000,0.000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F3 Ceilin S1A,           !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    F3 S1 Apartment,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F4 GFloor S1A,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,0.000000,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,7.619600,3.047800,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,7.619600,3.047800,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,0.000000,3.047800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F3 SWall S1A,            !- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    F3 S1 Apartment,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,0.000000,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,0.000000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581800,0.000000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    11.581800,0.000000,3.047800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F3 NIWall S1A,           !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    F3 S1 Apartment,         !- Zone Name
    Zone,                    !- Outside Boundary Condition
    F3 Corridor,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,7.619600,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,7.619600,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,7.619600,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,7.619600,3.047800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F3 EIWALL S1A,           !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    F3 S1 Apartment,         !- Zone Name
    Zone,                    !- Outside Boundary Condition
    F3 S2 Apartment,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,0.000000,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,0.000000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581800,7.619600,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    11.581800,7.619600,3.047800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F3 GFloor S2A,           !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    F3 S2 Apartment,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F2 Ceilin S2A,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,7.619600,0.000000,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,7.619600,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581800,0.000000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,0.000000,0.000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F3 Ceilin S2A,           !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    F3 S2 Apartment,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F4 GFloor S2A,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,0.000000,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,7.619600,3.047800,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,7.619600,3.047800,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,0.000000,3.047800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F3 SWall S2A,            !- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    F3 S2 Apartment,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,0.000000,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,0.000000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581800,0.000000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    11.581800,0.000000,3.047800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F3 NIWall S2A,           !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    F3 S2 Apartment,         !- Zone Name
    Zone,                    !- Outside Boundary Condition
    F3 Corridor,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,7.619600,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,7.619600,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,7.619600,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,7.619600,3.047800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F3 EIWALL S2A,           !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    F3 S2 Apartment,         !- Zone Name
    Zone,                    !- Outside Boundary Condition
    F3 SE Apartment,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,0.000000,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,0.000000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581800,7.619600,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    11.581800,7.619600,3.047800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F3 WWall C,              !- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    F3 Corridor,             !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,1.676300,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,1.676300,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,0.000000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,0.000000,3.047800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F3 EWall C,              !- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    F3 Corridor,             !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    46.327300,0.000000,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    46.327300,0.000000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    46.327300,1.676300,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    46.327300,1.676300,3.047800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F3 Ceiling C,            !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    F3 Corridor,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F4 Floor C,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    46.327300,0.000000,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    46.327300,1.676300,3.047800,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,1.676300,3.047800,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,0.000000,3.047800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F3 Floor C,              !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    F3 Corridor,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F2 Ceiling C,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,1.676300,0.000000,  !- X,Y,Z ==> Vertex 1 {m}
    46.327300,1.676300,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    46.327300,0.000000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,0.000000,0.000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F4 WWall SWA,            !- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    F4 SW Apartment,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,7.619600,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,7.619600,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,0.000000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,0.000000,3.047800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F4 GFloor SWA,           !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    F4 SW Apartment,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F3 Ceilin SWA,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,7.619600,0.000000,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,7.619600,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581800,0.000000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,0.000000,0.000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F4 Ceilin SWA,           !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    F4 SW Apartment,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    m GFloor SWA,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,0.000000,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,7.619600,3.047800,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,7.619600,3.047800,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,0.000000,3.047800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F4 SWall SWA,            !- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    F4 SW Apartment,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,0.000000,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,0.000000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581800,0.000000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    11.581800,0.000000,3.047800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F4 NIWall SWA,           !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    F4 SW Apartment,         !- Zone Name
    Zone,                    !- Outside Boundary Condition
    F4 Corridor,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,7.619600,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,7.619600,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,7.619600,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,7.619600,3.047800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F4 EIWALL SWA,           !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    F4 SW Apartment,         !- Zone Name
    Zone,                    !- Outside Boundary Condition
    F4 S1 Apartment,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,0.000000,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,0.000000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581800,7.619600,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    11.581800,7.619600,3.047800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F4 NWall NWA,            !- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    F4 NW Apartment,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,7.619600,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,7.619600,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,7.619600,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,7.619600,3.047800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F4 WWall NWA,            !- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    F4 NW Apartment,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,7.619600,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,7.619600,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,0.000000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,0.000000,3.047800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F4 GFloor NWA,           !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    F4 NW Apartment,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F3 Ceilin NWA,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,7.619600,0.000000,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,7.619600,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581800,0.000000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,0.000000,0.000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F4 Ceilin NWA,           !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    F4 NW Apartment,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    m GFloor NWA,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,0.000000,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,7.619600,3.047800,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,7.619600,3.047800,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,0.000000,3.047800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F4 SIWall NWA,           !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    F4 NW Apartment,         !- Zone Name
    Zone,                    !- Outside Boundary Condition
    F4 Corridor,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,0.000000,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,0.000000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581800,0.000000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    11.581800,0.000000,3.047800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F4 EIWALL NWA,           !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    F4 NW Apartment,         !- Zone Name
    Zone,                    !- Outside Boundary Condition
    F4 N1 Apartment,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,0.000000,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,0.000000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581800,7.619600,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    11.581800,7.619600,3.047800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F4 EWall SEA,            !- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    F4 SE Apartment,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,0.000000,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,0.000000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581800,7.619600,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    11.581800,7.619600,3.047800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F4 GFloor SEA,           !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    F4 SE Apartment,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F3 Ceilin SEA,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,7.619600,0.000000,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,7.619600,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581800,0.000000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,0.000000,0.000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F4 Ceilin SEA,           !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    F4 SE Apartment,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    m GFloor SEA,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,0.000000,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,7.619600,3.047800,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,7.619600,3.047800,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,0.000000,3.047800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F4 SWall SEA,            !- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    F4 SE Apartment,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,0.000000,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,0.000000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581800,0.000000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    11.581800,0.000000,3.047800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F4 NIWall SEA,           !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    F4 SE Apartment,         !- Zone Name
    Zone,                    !- Outside Boundary Condition
    F4 Corridor,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,7.619600,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,7.619600,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,7.619600,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,7.619600,3.047800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F4 NWall NEA,            !- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    F4 NE Apartment,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,7.619600,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,7.619600,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,7.619600,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,7.619600,3.047800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F4 EWall NEA,            !- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    F4 NE Apartment,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,0.000000,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,0.000000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581800,7.619600,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    11.581800,7.619600,3.047800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F4 GFloor NEA,           !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    F4 NE Apartment,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F3 Ceilin NEA,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,7.619600,0.000000,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,7.619600,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581800,0.000000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,0.000000,0.000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F4 Ceilin NEA,           !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    F4 NE Apartment,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    m GFloor NEA,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,0.000000,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,7.619600,3.047800,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,7.619600,3.047800,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,0.000000,3.047800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F4 SIWall NEA,           !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    F4 NE Apartment,         !- Zone Name
    Zone,                    !- Outside Boundary Condition
    F4 Corridor,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,0.000000,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,0.000000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581800,0.000000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    11.581800,0.000000,3.047800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F4 NWall N1A,            !- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    F4 N1 Apartment,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,7.619600,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,7.619600,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,7.619600,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,7.619600,3.047800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F4 GFloor N1A,           !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    F4 N1 Apartment,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F3 Ceilin N1A,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,7.619600,0.000000,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,7.619600,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581800,0.000000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,0.000000,0.000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F4 Ceilin N1A,           !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    F4 N1 Apartment,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    m GFloor N1A,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,0.000000,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,7.619600,3.047800,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,7.619600,3.047800,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,0.000000,3.047800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F4 SIWall N1A,           !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    F4 N1 Apartment,         !- Zone Name
    Zone,                    !- Outside Boundary Condition
    F4 Corridor,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,0.000000,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,0.000000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581800,0.000000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    11.581800,0.000000,3.047800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F4 EIWALL N1A,           !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    F4 N1 Apartment,         !- Zone Name
    Zone,                    !- Outside Boundary Condition
    F4 N2 Apartment,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,0.000000,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,0.000000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581800,7.619600,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    11.581800,7.619600,3.047800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F4 NWall N2A,            !- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    F4 N2 Apartment,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,7.619600,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,7.619600,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,7.619600,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,7.619600,3.047800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F4 GFloor N2A,           !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    F4 N2 Apartment,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F3 Ceilin N2A,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,7.619600,0.000000,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,7.619600,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581800,0.000000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,0.000000,0.000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F4 Ceilin N2A,           !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    F4 N2 Apartment,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    m GFloor N2A,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,0.000000,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,7.619600,3.047800,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,7.619600,3.047800,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,0.000000,3.047800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F4 SIWall N2A,           !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    F4 N2 Apartment,         !- Zone Name
    Zone,                    !- Outside Boundary Condition
    F4 Corridor,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,0.000000,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,0.000000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581800,0.000000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    11.581800,0.000000,3.047800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F4 EIWALL N2A,           !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    F4 N2 Apartment,         !- Zone Name
    Zone,                    !- Outside Boundary Condition
    F4 NE Apartment,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,0.000000,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,0.000000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581800,7.619600,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    11.581800,7.619600,3.047800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F4 GFloor S1A,           !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    F4 S1 Apartment,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F3 Ceilin S1A,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,7.619600,0.000000,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,7.619600,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581800,0.000000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,0.000000,0.000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F4 Ceilin S1A,           !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    F4 S1 Apartment,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    m GFloor S1A,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,0.000000,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,7.619600,3.047800,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,7.619600,3.047800,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,0.000000,3.047800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F4 SWall S1A,            !- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    F4 S1 Apartment,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,0.000000,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,0.000000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581800,0.000000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    11.581800,0.000000,3.047800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F4 NIWall S1A,           !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    F4 S1 Apartment,         !- Zone Name
    Zone,                    !- Outside Boundary Condition
    F4 Corridor,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,7.619600,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,7.619600,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,7.619600,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,7.619600,3.047800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F4 EIWALL S1A,           !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    F4 S1 Apartment,         !- Zone Name
    Zone,                    !- Outside Boundary Condition
    F4 S2 Apartment,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,0.000000,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,0.000000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581800,7.619600,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    11.581800,7.619600,3.047800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F4 GFloor S2A,           !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    F4 S2 Apartment,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F3 Ceilin S2A,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,7.619600,0.000000,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,7.619600,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581800,0.000000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,0.000000,0.000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F4 Ceilin S2A,           !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    F4 S2 Apartment,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    m GFloor S2A,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,0.000000,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,7.619600,3.047800,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,7.619600,3.047800,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,0.000000,3.047800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F4 SWall S2A,            !- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    F4 S2 Apartment,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,0.000000,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,0.000000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581800,0.000000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    11.581800,0.000000,3.047800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F4 NIWall S2A,           !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    F4 S2 Apartment,         !- Zone Name
    Zone,                    !- Outside Boundary Condition
    F4 Corridor,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,7.619600,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,7.619600,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,7.619600,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,7.619600,3.047800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F4 EIWALL S2A,           !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    F4 S2 Apartment,         !- Zone Name
    Zone,                    !- Outside Boundary Condition
    F4 SE Apartment,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,0.000000,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,0.000000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581800,7.619600,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    11.581800,7.619600,3.047800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F4 WWall C,              !- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    F4 Corridor,             !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,1.676300,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,1.676300,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,0.000000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,0.000000,3.047800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F4 EWall C,              !- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    F4 Corridor,             !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    46.327300,0.000000,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    46.327300,0.000000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    46.327300,1.676300,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    46.327300,1.676300,3.047800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F4 Ceiling C,            !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    F4 Corridor,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    m Floor C,               !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    46.327300,0.000000,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    46.327300,1.676300,3.047800,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,1.676300,3.047800,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,0.000000,3.047800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F4 Floor C,              !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    F4 Corridor,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F3 Ceiling C,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,1.676300,0.000000,  !- X,Y,Z ==> Vertex 1 {m}
    46.327300,1.676300,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    46.327300,0.000000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,0.000000,0.000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    m WWall SWA,             !- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    M SW Apartment,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,7.619600,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,7.619600,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,0.000000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,0.000000,3.047800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    m GFloor SWA,            !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    M SW Apartment,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F4 Ceilin SWA,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,7.619600,0.000000,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,7.619600,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581800,0.000000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,0.000000,0.000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    m Ceilin SWA,            !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    M SW Apartment,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F6 GFloor SWA,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,0.000000,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,7.619600,3.047800,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,7.619600,3.047800,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,0.000000,3.047800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    m SWall SWA,             !- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    M SW Apartment,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,0.000000,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,0.000000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581800,0.000000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    11.581800,0.000000,3.047800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    m NIWall SWA,            !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    M SW Apartment,          !- Zone Name
    Zone,                    !- Outside Boundary Condition
    M Corridor,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,7.619600,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,7.619600,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,7.619600,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,7.619600,3.047800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    m EIWALL SWA,            !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    M SW Apartment,          !- Zone Name
    Zone,                    !- Outside Boundary Condition
    M S1 Apartment,          !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,0.000000,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,0.000000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581800,7.619600,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    11.581800,7.619600,3.047800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    m NWall NWA,             !- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    M NW Apartment,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,7.619600,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,7.619600,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,7.619600,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,7.619600,3.047800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    m WWall NWA,             !- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    M NW Apartment,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,7.619600,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,7.619600,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,0.000000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,0.000000,3.047800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    m GFloor NWA,            !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    M NW Apartment,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F4 Ceilin NWA,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,7.619600,0.000000,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,7.619600,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581800,0.000000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,0.000000,0.000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    m Ceilin NWA,            !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    M NW Apartment,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F6 GFloor NWA,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,0.000000,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,7.619600,3.047800,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,7.619600,3.047800,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,0.000000,3.047800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    m SIWall NWA,            !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    M NW Apartment,          !- Zone Name
    Zone,                    !- Outside Boundary Condition
    M Corridor,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,0.000000,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,0.000000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581800,0.000000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    11.581800,0.000000,3.047800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    m EIWALL NWA,            !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    M NW Apartment,          !- Zone Name
    Zone,                    !- Outside Boundary Condition
    M N1 Apartment,          !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,0.000000,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,0.000000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581800,7.619600,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    11.581800,7.619600,3.047800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    m EWall SEA,             !- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    M SE Apartment,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,0.000000,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,0.000000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581800,7.619600,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    11.581800,7.619600,3.047800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    m GFloor SEA,            !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    M SE Apartment,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F4 Ceilin SEA,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,7.619600,0.000000,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,7.619600,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581800,0.000000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,0.000000,0.000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    m Ceilin SEA,            !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    M SE Apartment,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F6 GFloor SEA,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,0.000000,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,7.619600,3.047800,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,7.619600,3.047800,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,0.000000,3.047800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    m SWall SEA,             !- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    M SE Apartment,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,0.000000,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,0.000000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581800,0.000000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    11.581800,0.000000,3.047800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    m NIWall SEA,            !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    M SE Apartment,          !- Zone Name
    Zone,                    !- Outside Boundary Condition
    M Corridor,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,7.619600,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,7.619600,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,7.619600,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,7.619600,3.047800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    m NWall NEA,             !- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    M NE Apartment,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,7.619600,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,7.619600,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,7.619600,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,7.619600,3.047800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    m EWall NEA,             !- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    M NE Apartment,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,0.000000,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,0.000000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581800,7.619600,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    11.581800,7.619600,3.047800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    m GFloor NEA,            !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    M NE Apartment,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F4 Ceilin NEA,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,7.619600,0.000000,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,7.619600,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581800,0.000000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,0.000000,0.000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    m Ceilin NEA,            !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    M NE Apartment,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F6 GFloor NEA,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,0.000000,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,7.619600,3.047800,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,7.619600,3.047800,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,0.000000,3.047800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    m SIWall NEA,            !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    M NE Apartment,          !- Zone Name
    Zone,                    !- Outside Boundary Condition
    M Corridor,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,0.000000,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,0.000000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581800,0.000000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    11.581800,0.000000,3.047800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    m NWall N1A,             !- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    M N1 Apartment,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,7.619600,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,7.619600,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,7.619600,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,7.619600,3.047800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    m GFloor N1A,            !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    M N1 Apartment,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F4 Ceilin N1A,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,7.619600,0.000000,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,7.619600,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581800,0.000000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,0.000000,0.000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    m Ceilin N1A,            !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    M N1 Apartment,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F6 GFloor N1A,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,0.000000,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,7.619600,3.047800,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,7.619600,3.047800,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,0.000000,3.047800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    m SIWall N1A,            !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    M N1 Apartment,          !- Zone Name
    Zone,                    !- Outside Boundary Condition
    M Corridor,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,0.000000,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,0.000000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581800,0.000000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    11.581800,0.000000,3.047800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    m EIWALL N1A,            !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    M N1 Apartment,          !- Zone Name
    Zone,                    !- Outside Boundary Condition
    M N2 Apartment,          !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,0.000000,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,0.000000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581800,7.619600,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    11.581800,7.619600,3.047800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    m NWall N2A,             !- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    M N2 Apartment,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,7.619600,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,7.619600,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,7.619600,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,7.619600,3.047800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    m GFloor N2A,            !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    M N2 Apartment,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F4 Ceilin N2A,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,7.619600,0.000000,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,7.619600,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581800,0.000000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,0.000000,0.000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    m Ceilin N2A,            !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    M N2 Apartment,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F6 GFloor N2A,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,0.000000,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,7.619600,3.047800,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,7.619600,3.047800,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,0.000000,3.047800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    m SIWall N2A,            !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    M N2 Apartment,          !- Zone Name
    Zone,                    !- Outside Boundary Condition
    M Corridor,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,0.000000,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,0.000000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581800,0.000000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    11.581800,0.000000,3.047800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    m EIWALL N2A,            !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    M N2 Apartment,          !- Zone Name
    Zone,                    !- Outside Boundary Condition
    M NE Apartment,          !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,0.000000,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,0.000000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581800,7.619600,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    11.581800,7.619600,3.047800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    m GFloor S1A,            !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    M S1 Apartment,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F4 Ceilin S1A,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,7.619600,0.000000,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,7.619600,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581800,0.000000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,0.000000,0.000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    m Ceilin S1A,            !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    M S1 Apartment,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F6 GFloor S1A,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,0.000000,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,7.619600,3.047800,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,7.619600,3.047800,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,0.000000,3.047800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    m SWall S1A,             !- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    M S1 Apartment,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,0.000000,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,0.000000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581800,0.000000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    11.581800,0.000000,3.047800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    m NIWall S1A,            !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    M S1 Apartment,          !- Zone Name
    Zone,                    !- Outside Boundary Condition
    M Corridor,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,7.619600,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,7.619600,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,7.619600,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,7.619600,3.047800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    m EIWALL S1A,            !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    M S1 Apartment,          !- Zone Name
    Zone,                    !- Outside Boundary Condition
    M S2 Apartment,          !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,0.000000,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,0.000000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581800,7.619600,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    11.581800,7.619600,3.047800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    m GFloor S2A,            !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    M S2 Apartment,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F4 Ceilin S2A,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,7.619600,0.000000,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,7.619600,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581800,0.000000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,0.000000,0.000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    m Ceilin S2A,            !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    M S2 Apartment,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F6 GFloor S2A,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,0.000000,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,7.619600,3.047800,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,7.619600,3.047800,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,0.000000,3.047800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    m SWall S2A,             !- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    M S2 Apartment,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,0.000000,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,0.000000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581800,0.000000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    11.581800,0.000000,3.047800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    m NIWall S2A,            !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    M S2 Apartment,          !- Zone Name
    Zone,                    !- Outside Boundary Condition
    M Corridor,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,7.619600,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,7.619600,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,7.619600,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,7.619600,3.047800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    m EIWALL S2A,            !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    M S2 Apartment,          !- Zone Name
    Zone,                    !- Outside Boundary Condition
    M SE Apartment,          !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,0.000000,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,0.000000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581800,7.619600,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    11.581800,7.619600,3.047800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    m WWall C,               !- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    M Corridor,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,1.676300,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,1.676300,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,0.000000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,0.000000,3.047800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    m EWall C,               !- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    M Corridor,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    46.327300,0.000000,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    46.327300,0.000000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    46.327300,1.676300,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    46.327300,1.676300,3.047800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    m Ceiling C,             !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    M Corridor,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F6 Floor C,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    46.327300,0.000000,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    46.327300,1.676300,3.047800,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,1.676300,3.047800,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,0.000000,3.047800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    m Floor C,               !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    M Corridor,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F4 Ceiling C,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,1.676300,0.000000,  !- X,Y,Z ==> Vertex 1 {m}
    46.327300,1.676300,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    46.327300,0.000000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,0.000000,0.000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F6 WWall SWA,            !- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    F6 SW Apartment,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,7.619600,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,7.619600,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,0.000000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,0.000000,3.047800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F6 GFloor SWA,           !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    F6 SW Apartment,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    m Ceilin SWA,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,7.619600,0.000000,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,7.619600,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581800,0.000000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,0.000000,0.000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F6 Ceilin SWA,           !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    F6 SW Apartment,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F7 GFloor SWA,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,0.000000,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,7.619600,3.047800,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,7.619600,3.047800,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,0.000000,3.047800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F6 SWall SWA,            !- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    F6 SW Apartment,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,0.000000,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,0.000000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581800,0.000000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    11.581800,0.000000,3.047800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F6 NIWall SWA,           !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    F6 SW Apartment,         !- Zone Name
    Zone,                    !- Outside Boundary Condition
    F6 Corridor,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,7.619600,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,7.619600,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,7.619600,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,7.619600,3.047800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F6 EIWALL SWA,           !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    F6 SW Apartment,         !- Zone Name
    Zone,                    !- Outside Boundary Condition
    F6 S1 Apartment,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,0.000000,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,0.000000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581800,7.619600,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    11.581800,7.619600,3.047800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F6 NWall NWA,            !- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    F6 NW Apartment,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,7.619600,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,7.619600,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,7.619600,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,7.619600,3.047800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F6 WWall NWA,            !- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    F6 NW Apartment,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,7.619600,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,7.619600,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,0.000000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,0.000000,3.047800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F6 GFloor NWA,           !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    F6 NW Apartment,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    m Ceilin NWA,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,7.619600,0.000000,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,7.619600,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581800,0.000000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,0.000000,0.000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F6 Ceilin NWA,           !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    F6 NW Apartment,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F7 GFloor NWA,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,0.000000,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,7.619600,3.047800,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,7.619600,3.047800,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,0.000000,3.047800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F6 SIWall NWA,           !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    F6 NW Apartment,         !- Zone Name
    Zone,                    !- Outside Boundary Condition
    F6 Corridor,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,0.000000,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,0.000000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581800,0.000000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    11.581800,0.000000,3.047800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F6 EIWALL NWA,           !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    F6 NW Apartment,         !- Zone Name
    Zone,                    !- Outside Boundary Condition
    F6 N1 Apartment,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,0.000000,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,0.000000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581800,7.619600,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    11.581800,7.619600,3.047800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F6 EWall SEA,            !- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    F6 SE Apartment,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,0.000000,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,0.000000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581800,7.619600,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    11.581800,7.619600,3.047800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F6 GFloor SEA,           !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    F6 SE Apartment,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    m Ceilin SEA,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,7.619600,0.000000,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,7.619600,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581800,0.000000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,0.000000,0.000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F6 Ceilin SEA,           !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    F6 SE Apartment,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F7 GFloor SEA,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,0.000000,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,7.619600,3.047800,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,7.619600,3.047800,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,0.000000,3.047800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F6 SWall SEA,            !- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    F6 SE Apartment,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,0.000000,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,0.000000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581800,0.000000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    11.581800,0.000000,3.047800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F6 NIWall SEA,           !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    F6 SE Apartment,         !- Zone Name
    Zone,                    !- Outside Boundary Condition
    F6 Corridor,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,7.619600,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,7.619600,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,7.619600,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,7.619600,3.047800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F6 NWall NEA,            !- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    F6 NE Apartment,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,7.619600,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,7.619600,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,7.619600,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,7.619600,3.047800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F6 EWall NEA,            !- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    F6 NE Apartment,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,0.000000,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,0.000000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581800,7.619600,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    11.581800,7.619600,3.047800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F6 GFloor NEA,           !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    F6 NE Apartment,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    m Ceilin NEA,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,7.619600,0.000000,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,7.619600,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581800,0.000000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,0.000000,0.000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F6 Ceilin NEA,           !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    F6 NE Apartment,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F7 GFloor NEA,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,0.000000,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,7.619600,3.047800,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,7.619600,3.047800,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,0.000000,3.047800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F6 SIWall NEA,           !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    F6 NE Apartment,         !- Zone Name
    Zone,                    !- Outside Boundary Condition
    F6 Corridor,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,0.000000,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,0.000000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581800,0.000000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    11.581800,0.000000,3.047800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F6 NWall N1A,            !- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    F6 N1 Apartment,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,7.619600,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,7.619600,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,7.619600,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,7.619600,3.047800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F6 GFloor N1A,           !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    F6 N1 Apartment,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    m Ceilin N1A,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,7.619600,0.000000,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,7.619600,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581800,0.000000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,0.000000,0.000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F6 Ceilin N1A,           !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    F6 N1 Apartment,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F7 GFloor N1A,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,0.000000,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,7.619600,3.047800,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,7.619600,3.047800,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,0.000000,3.047800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F6 SIWall N1A,           !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    F6 N1 Apartment,         !- Zone Name
    Zone,                    !- Outside Boundary Condition
    F6 Corridor,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,0.000000,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,0.000000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581800,0.000000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    11.581800,0.000000,3.047800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F6 EIWALL N1A,           !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    F6 N1 Apartment,         !- Zone Name
    Zone,                    !- Outside Boundary Condition
    F6 N2 Apartment,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,0.000000,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,0.000000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581800,7.619600,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    11.581800,7.619600,3.047800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F6 NWall N2A,            !- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    F6 N2 Apartment,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,7.619600,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,7.619600,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,7.619600,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,7.619600,3.047800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F6 GFloor N2A,           !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    F6 N2 Apartment,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    m Ceilin N2A,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,7.619600,0.000000,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,7.619600,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581800,0.000000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,0.000000,0.000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F6 Ceilin N2A,           !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    F6 N2 Apartment,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F7 GFloor N2A,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,0.000000,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,7.619600,3.047800,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,7.619600,3.047800,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,0.000000,3.047800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F6 SIWall N2A,           !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    F6 N2 Apartment,         !- Zone Name
    Zone,                    !- Outside Boundary Condition
    F6 Corridor,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,0.000000,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,0.000000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581800,0.000000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    11.581800,0.000000,3.047800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F6 EIWALL N2A,           !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    F6 N2 Apartment,         !- Zone Name
    Zone,                    !- Outside Boundary Condition
    F6 NE Apartment,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,0.000000,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,0.000000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581800,7.619600,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    11.581800,7.619600,3.047800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F6 GFloor S1A,           !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    F6 S1 Apartment,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    m Ceilin S1A,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,7.619600,0.000000,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,7.619600,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581800,0.000000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,0.000000,0.000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F6 Ceilin S1A,           !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    F6 S1 Apartment,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F7 GFloor S1A,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,0.000000,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,7.619600,3.047800,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,7.619600,3.047800,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,0.000000,3.047800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F6 SWall S1A,            !- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    F6 S1 Apartment,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,0.000000,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,0.000000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581800,0.000000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    11.581800,0.000000,3.047800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F6 NIWall S1A,           !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    F6 S1 Apartment,         !- Zone Name
    Zone,                    !- Outside Boundary Condition
    F6 Corridor,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,7.619600,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,7.619600,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,7.619600,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,7.619600,3.047800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F6 EIWALL S1A,           !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    F6 S1 Apartment,         !- Zone Name
    Zone,                    !- Outside Boundary Condition
    F6 S2 Apartment,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,0.000000,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,0.000000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581800,7.619600,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    11.581800,7.619600,3.047800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F6 GFloor S2A,           !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    F6 S2 Apartment,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    m Ceilin S2A,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,7.619600,0.000000,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,7.619600,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581800,0.000000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,0.000000,0.000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F6 Ceilin S2A,           !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    F6 S2 Apartment,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F7 GFloor S2A,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,0.000000,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,7.619600,3.047800,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,7.619600,3.047800,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,0.000000,3.047800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F6 SWall S2A,            !- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    F6 S2 Apartment,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,0.000000,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,0.000000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581800,0.000000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    11.581800,0.000000,3.047800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F6 NIWall S2A,           !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    F6 S2 Apartment,         !- Zone Name
    Zone,                    !- Outside Boundary Condition
    F6 Corridor,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,7.619600,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,7.619600,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,7.619600,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,7.619600,3.047800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F6 EIWALL S2A,           !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    F6 S2 Apartment,         !- Zone Name
    Zone,                    !- Outside Boundary Condition
    F6 SE Apartment,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,0.000000,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,0.000000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581800,7.619600,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    11.581800,7.619600,3.047800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F6 WWall C,              !- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    F6 Corridor,             !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,1.676300,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,1.676300,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,0.000000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,0.000000,3.047800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F6 EWall C,              !- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    F6 Corridor,             !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    46.327300,0.000000,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    46.327300,0.000000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    46.327300,1.676300,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    46.327300,1.676300,3.047800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F6 Ceiling C,            !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    F6 Corridor,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F7 Floor C,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    46.327300,0.000000,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    46.327300,1.676300,3.047800,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,1.676300,3.047800,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,0.000000,3.047800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F6 Floor C,              !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    F6 Corridor,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    m Ceiling C,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,1.676300,0.000000,  !- X,Y,Z ==> Vertex 1 {m}
    46.327300,1.676300,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    46.327300,0.000000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,0.000000,0.000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F7 WWall SWA,            !- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    F7 SW Apartment,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,7.619600,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,7.619600,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,0.000000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,0.000000,3.047800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F7 GFloor SWA,           !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    F7 SW Apartment,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F6 Ceilin SWA,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,7.619600,0.000000,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,7.619600,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581800,0.000000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,0.000000,0.000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F7 Ceilin SWA,           !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    F7 SW Apartment,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F8 GFloor SWA,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,0.000000,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,7.619600,3.047800,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,7.619600,3.047800,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,0.000000,3.047800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F7 SWall SWA,            !- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    F7 SW Apartment,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,0.000000,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,0.000000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581800,0.000000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    11.581800,0.000000,3.047800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F7 NIWall SWA,           !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    F7 SW Apartment,         !- Zone Name
    Zone,                    !- Outside Boundary Condition
    F7 Corridor,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,7.619600,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,7.619600,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,7.619600,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,7.619600,3.047800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F7 EIWALL SWA,           !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    F7 SW Apartment,         !- Zone Name
    Zone,                    !- Outside Boundary Condition
    F7 S1 Apartment,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,0.000000,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,0.000000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581800,7.619600,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    11.581800,7.619600,3.047800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F7 NWall NWA,            !- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    F7 NW Apartment,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,7.619600,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,7.619600,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,7.619600,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,7.619600,3.047800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F7 WWall NWA,            !- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    F7 NW Apartment,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,7.619600,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,7.619600,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,0.000000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,0.000000,3.047800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F7 GFloor NWA,           !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    F7 NW Apartment,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F6 Ceilin NWA,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,7.619600,0.000000,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,7.619600,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581800,0.000000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,0.000000,0.000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F7 Ceilin NWA,           !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    F7 NW Apartment,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F8 GFloor NWA,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,0.000000,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,7.619600,3.047800,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,7.619600,3.047800,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,0.000000,3.047800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F7 SIWall NWA,           !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    F7 NW Apartment,         !- Zone Name
    Zone,                    !- Outside Boundary Condition
    F7 Corridor,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,0.000000,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,0.000000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581800,0.000000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    11.581800,0.000000,3.047800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F7 EIWALL NWA,           !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    F7 NW Apartment,         !- Zone Name
    Zone,                    !- Outside Boundary Condition
    F7 N1 Apartment,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,0.000000,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,0.000000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581800,7.619600,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    11.581800,7.619600,3.047800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F7 EWall SEA,            !- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    F7 SE Apartment,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,0.000000,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,0.000000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581800,7.619600,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    11.581800,7.619600,3.047800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F7 GFloor SEA,           !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    F7 SE Apartment,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F6 Ceilin SEA,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,7.619600,0.000000,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,7.619600,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581800,0.000000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,0.000000,0.000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F7 Ceilin SEA,           !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    F7 SE Apartment,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F8 GFloor SEA,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,0.000000,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,7.619600,3.047800,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,7.619600,3.047800,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,0.000000,3.047800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F7 SWall SEA,            !- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    F7 SE Apartment,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,0.000000,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,0.000000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581800,0.000000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    11.581800,0.000000,3.047800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F7 NIWall SEA,           !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    F7 SE Apartment,         !- Zone Name
    Zone,                    !- Outside Boundary Condition
    F7 Corridor,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,7.619600,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,7.619600,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,7.619600,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,7.619600,3.047800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F7 NWall NEA,            !- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    F7 NE Apartment,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,7.619600,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,7.619600,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,7.619600,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,7.619600,3.047800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F7 EWall NEA,            !- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    F7 NE Apartment,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,0.000000,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,0.000000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581800,7.619600,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    11.581800,7.619600,3.047800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F7 GFloor NEA,           !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    F7 NE Apartment,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F6 Ceilin NEA,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,7.619600,0.000000,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,7.619600,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581800,0.000000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,0.000000,0.000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F7 Ceilin NEA,           !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    F7 NE Apartment,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F8 GFloor NEA,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,0.000000,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,7.619600,3.047800,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,7.619600,3.047800,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,0.000000,3.047800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F7 SIWall NEA,           !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    F7 NE Apartment,         !- Zone Name
    Zone,                    !- Outside Boundary Condition
    F7 Corridor,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,0.000000,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,0.000000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581800,0.000000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    11.581800,0.000000,3.047800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F7 NWall N1A,            !- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    F7 N1 Apartment,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,7.619600,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,7.619600,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,7.619600,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,7.619600,3.047800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F7 GFloor N1A,           !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    F7 N1 Apartment,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F6 Ceilin N1A,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,7.619600,0.000000,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,7.619600,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581800,0.000000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,0.000000,0.000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F7 Ceilin N1A,           !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    F7 N1 Apartment,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F8 GFloor N1A,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,0.000000,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,7.619600,3.047800,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,7.619600,3.047800,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,0.000000,3.047800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F7 SIWall N1A,           !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    F7 N1 Apartment,         !- Zone Name
    Zone,                    !- Outside Boundary Condition
    F7 Corridor,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,0.000000,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,0.000000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581800,0.000000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    11.581800,0.000000,3.047800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F7 EIWALL N1A,           !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    F7 N1 Apartment,         !- Zone Name
    Zone,                    !- Outside Boundary Condition
    F7 N2 Apartment,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,0.000000,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,0.000000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581800,7.619600,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    11.581800,7.619600,3.047800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F7 NWall N2A,            !- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    F7 N2 Apartment,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,7.619600,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,7.619600,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,7.619600,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,7.619600,3.047800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F7 GFloor N2A,           !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    F7 N2 Apartment,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F6 Ceilin N2A,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,7.619600,0.000000,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,7.619600,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581800,0.000000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,0.000000,0.000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F7 Ceilin N2A,           !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    F7 N2 Apartment,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F8 GFloor N2A,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,0.000000,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,7.619600,3.047800,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,7.619600,3.047800,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,0.000000,3.047800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F7 SIWall N2A,           !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    F7 N2 Apartment,         !- Zone Name
    Zone,                    !- Outside Boundary Condition
    F7 Corridor,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,0.000000,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,0.000000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581800,0.000000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    11.581800,0.000000,3.047800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F7 EIWALL N2A,           !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    F7 N2 Apartment,         !- Zone Name
    Zone,                    !- Outside Boundary Condition
    F7 NE Apartment,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,0.000000,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,0.000000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581800,7.619600,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    11.581800,7.619600,3.047800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F7 GFloor S1A,           !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    F7 S1 Apartment,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F6 Ceilin S1A,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,7.619600,0.000000,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,7.619600,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581800,0.000000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,0.000000,0.000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F7 Ceilin S1A,           !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    F7 S1 Apartment,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F8 GFloor S1A,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,0.000000,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,7.619600,3.047800,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,7.619600,3.047800,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,0.000000,3.047800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F7 SWall S1A,            !- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    F7 S1 Apartment,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,0.000000,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,0.000000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581800,0.000000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    11.581800,0.000000,3.047800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F7 NIWall S1A,           !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    F7 S1 Apartment,         !- Zone Name
    Zone,                    !- Outside Boundary Condition
    F7 Corridor,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,7.619600,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,7.619600,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,7.619600,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,7.619600,3.047800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F7 EIWALL S1A,           !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    F7 S1 Apartment,         !- Zone Name
    Zone,                    !- Outside Boundary Condition
    F7 S2 Apartment,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,0.000000,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,0.000000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581800,7.619600,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    11.581800,7.619600,3.047800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F7 GFloor S2A,           !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    F7 S2 Apartment,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F6 Ceilin S2A,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,7.619600,0.000000,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,7.619600,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581800,0.000000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,0.000000,0.000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F7 Ceilin S2A,           !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    F7 S2 Apartment,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F8 GFloor S2A,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,0.000000,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,7.619600,3.047800,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,7.619600,3.047800,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,0.000000,3.047800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F7 SWall S2A,            !- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    F7 S2 Apartment,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,0.000000,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,0.000000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581800,0.000000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    11.581800,0.000000,3.047800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F7 NIWall S2A,           !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    F7 S2 Apartment,         !- Zone Name
    Zone,                    !- Outside Boundary Condition
    F7 Corridor,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,7.619600,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,7.619600,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,7.619600,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,7.619600,3.047800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F7 EIWALL S2A,           !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    F7 S2 Apartment,         !- Zone Name
    Zone,                    !- Outside Boundary Condition
    F7 SE Apartment,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,0.000000,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,0.000000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581800,7.619600,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    11.581800,7.619600,3.047800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F7 WWall C,              !- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    F7 Corridor,             !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,1.676300,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,1.676300,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,0.000000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,0.000000,3.047800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F7 EWall C,              !- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    F7 Corridor,             !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    46.327300,0.000000,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    46.327300,0.000000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    46.327300,1.676300,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    46.327300,1.676300,3.047800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F7 Ceiling C,            !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    F7 Corridor,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F8 Floor C,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    46.327300,0.000000,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    46.327300,1.676300,3.047800,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,1.676300,3.047800,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,0.000000,3.047800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F7 Floor C,              !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    F7 Corridor,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F6 Ceiling C,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,1.676300,0.000000,  !- X,Y,Z ==> Vertex 1 {m}
    46.327300,1.676300,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    46.327300,0.000000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,0.000000,0.000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F8 WWall SWA,            !- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    F8 SW Apartment,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,7.619600,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,7.619600,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,0.000000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,0.000000,3.047800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F8 GFloor SWA,           !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    F8 SW Apartment,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F7 Ceilin SWA,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,7.619600,0.000000,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,7.619600,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581800,0.000000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,0.000000,0.000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F8 Ceilin SWA,           !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    F8 SW Apartment,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F9 GFloor SWA,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,0.000000,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,7.619600,3.047800,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,7.619600,3.047800,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,0.000000,3.047800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F8 SWall SWA,            !- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    F8 SW Apartment,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,0.000000,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,0.000000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581800,0.000000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    11.581800,0.000000,3.047800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F8 NIWall SWA,           !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    F8 SW Apartment,         !- Zone Name
    Zone,                    !- Outside Boundary Condition
    F8 Corridor,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,7.619600,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,7.619600,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,7.619600,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,7.619600,3.047800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F8 EIWALL SWA,           !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    F8 SW Apartment,         !- Zone Name
    Zone,                    !- Outside Boundary Condition
    F8 S1 Apartment,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,0.000000,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,0.000000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581800,7.619600,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    11.581800,7.619600,3.047800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F8 NWall NWA,            !- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    F8 NW Apartment,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,7.619600,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,7.619600,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,7.619600,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,7.619600,3.047800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F8 WWall NWA,            !- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    F8 NW Apartment,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,7.619600,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,7.619600,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,0.000000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,0.000000,3.047800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F8 GFloor NWA,           !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    F8 NW Apartment,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F7 Ceilin NWA,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,7.619600,0.000000,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,7.619600,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581800,0.000000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,0.000000,0.000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F8 Ceilin NWA,           !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    F8 NW Apartment,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F9 GFloor NWA,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,0.000000,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,7.619600,3.047800,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,7.619600,3.047800,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,0.000000,3.047800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F8 SIWall NWA,           !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    F8 NW Apartment,         !- Zone Name
    Zone,                    !- Outside Boundary Condition
    F8 Corridor,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,0.000000,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,0.000000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581800,0.000000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    11.581800,0.000000,3.047800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F8 EIWALL NWA,           !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    F8 NW Apartment,         !- Zone Name
    Zone,                    !- Outside Boundary Condition
    F8 N1 Apartment,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,0.000000,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,0.000000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581800,7.619600,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    11.581800,7.619600,3.047800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F8 EWall SEA,            !- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    F8 SE Apartment,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,0.000000,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,0.000000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581800,7.619600,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    11.581800,7.619600,3.047800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F8 GFloor SEA,           !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    F8 SE Apartment,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F7 Ceilin SEA,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,7.619600,0.000000,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,7.619600,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581800,0.000000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,0.000000,0.000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F8 Ceilin SEA,           !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    F8 SE Apartment,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F9 GFloor SEA,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,0.000000,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,7.619600,3.047800,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,7.619600,3.047800,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,0.000000,3.047800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F8 SWall SEA,            !- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    F8 SE Apartment,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,0.000000,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,0.000000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581800,0.000000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    11.581800,0.000000,3.047800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F8 NIWall SEA,           !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    F8 SE Apartment,         !- Zone Name
    Zone,                    !- Outside Boundary Condition
    F8 Corridor,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,7.619600,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,7.619600,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,7.619600,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,7.619600,3.047800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F8 NWall NEA,            !- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    F8 NE Apartment,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,7.619600,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,7.619600,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,7.619600,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,7.619600,3.047800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F8 EWall NEA,            !- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    F8 NE Apartment,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,0.000000,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,0.000000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581800,7.619600,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    11.581800,7.619600,3.047800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F8 GFloor NEA,           !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    F8 NE Apartment,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F7 Ceilin NEA,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,7.619600,0.000000,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,7.619600,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581800,0.000000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,0.000000,0.000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F8 Ceilin NEA,           !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    F8 NE Apartment,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F9 GFloor NEA,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,0.000000,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,7.619600,3.047800,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,7.619600,3.047800,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,0.000000,3.047800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F8 SIWall NEA,           !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    F8 NE Apartment,         !- Zone Name
    Zone,                    !- Outside Boundary Condition
    F8 Corridor,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,0.000000,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,0.000000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581800,0.000000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    11.581800,0.000000,3.047800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F8 NWall N1A,            !- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    F8 N1 Apartment,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,7.619600,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,7.619600,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,7.619600,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,7.619600,3.047800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F8 GFloor N1A,           !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    F8 N1 Apartment,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F7 Ceilin N1A,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,7.619600,0.000000,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,7.619600,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581800,0.000000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,0.000000,0.000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F8 Ceilin N1A,           !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    F8 N1 Apartment,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F9 GFloor N1A,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,0.000000,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,7.619600,3.047800,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,7.619600,3.047800,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,0.000000,3.047800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F8 SIWall N1A,           !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    F8 N1 Apartment,         !- Zone Name
    Zone,                    !- Outside Boundary Condition
    F8 Corridor,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,0.000000,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,0.000000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581800,0.000000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    11.581800,0.000000,3.047800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F8 EIWALL N1A,           !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    F8 N1 Apartment,         !- Zone Name
    Zone,                    !- Outside Boundary Condition
    F8 N2 Apartment,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,0.000000,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,0.000000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581800,7.619600,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    11.581800,7.619600,3.047800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F8 NWall N2A,            !- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    F8 N2 Apartment,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,7.619600,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,7.619600,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,7.619600,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,7.619600,3.047800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F8 GFloor N2A,           !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    F8 N2 Apartment,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F7 Ceilin N2A,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,7.619600,0.000000,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,7.619600,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581800,0.000000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,0.000000,0.000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F8 Ceilin N2A,           !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    F8 N2 Apartment,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F9 GFloor N2A,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,0.000000,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,7.619600,3.047800,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,7.619600,3.047800,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,0.000000,3.047800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F8 SIWall N2A,           !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    F8 N2 Apartment,         !- Zone Name
    Zone,                    !- Outside Boundary Condition
    F8 Corridor,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,0.000000,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,0.000000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581800,0.000000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    11.581800,0.000000,3.047800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F8 EIWALL N2A,           !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    F8 N2 Apartment,         !- Zone Name
    Zone,                    !- Outside Boundary Condition
    F8 NE Apartment,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,0.000000,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,0.000000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581800,7.619600,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    11.581800,7.619600,3.047800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F8 GFloor S1A,           !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    F8 S1 Apartment,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F7 Ceilin S1A,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,7.619600,0.000000,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,7.619600,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581800,0.000000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,0.000000,0.000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F8 Ceilin S1A,           !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    F8 S1 Apartment,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F9 GFloor S1A,           !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,0.000000,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,7.619600,3.047800,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,7.619600,3.047800,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,0.000000,3.047800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F8 SWall S1A,            !- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    F8 S1 Apartment,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,0.000000,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,0.000000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581800,0.000000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    11.581800,0.000000,3.047800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F8 NIWall S1A,           !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    F8 S1 Apartment,         !- Zone Name
    Zone,                    !- Outside Boundary Condition
    F8 Corridor,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581800,7.619600,3.047800,  !- X,Y,Z ==> Vertex 1 {m}
    11.581800,7.619600,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,7.619600,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,7.619600,3.047800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F8 EIWALL S1A,           !- Name
