    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Floor 1 Nurse Janitor VAV Box,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentList,
    Floor 1 Nurse Station Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Floor 1 Nurse Station VAV Box,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentList,
    Floor 1 Nurse Toilet Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Floor 1 Nurse Toilet VAV Box,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    Fan:ZoneExhaust,         !- Zone Equipment 2 Object Type
    Floor 1 Nurse Toilet Exhaust Fan,  !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2;                       !- Zone Equipment 2 Heating or No-Load Sequence

  ZoneHVAC:EquipmentList,
    Floor 1 Office Equipment,!- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Floor 1 Office VAV Box,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentList,
    Floor 1 Operating Room 1 Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Floor 1 Operating Room 1 VAV Box,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentList,
    Floor 1 Operating Room 2 Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Floor 1 Operating Room 2 VAV Box,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentList,
    Floor 1 Operating Room 3 Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Floor 1 Operating Room 3 VAV Box,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentList,
    Floor 1 PACU Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Floor 1 PACU VAV Box,    !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentList,
    Floor 1 Pre-Op Hall Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Floor 1 Pre-Op Hall VAV Box,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentList,
    Floor 1 Pre-Op Room 1 Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Floor 1 Pre-Op Room 1 VAV Box,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentList,
    Floor 1 Pre-Op Room 2 Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Floor 1 Pre-Op Room 2 VAV Box,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentList,
    Floor 1 Pre-Op Toilet Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Floor 1 Pre-Op Toilet VAV Box,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    Fan:ZoneExhaust,         !- Zone Equipment 2 Object Type
    Floor 1 Pre-Op Toilet Exhaust Fan,  !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2;                       !- Zone Equipment 2 Heating or No-Load Sequence

  ZoneHVAC:EquipmentList,
    Floor 1 Procedure Room Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Floor 1 Procedure Room VAV Box,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentList,
    Floor 1 Reception Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Floor 1 Reception VAV Box,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentList,
    Floor 1 Reception Hall Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Floor 1 Reception Hall VAV Box,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentList,
    Floor 1 Recovery Room Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Floor 1 Recovery Room VAV Box,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentList,
    Floor 1 Scheduling Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Floor 1 Scheduling VAV Box,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentList,
    Floor 1 Scrub Equipment, !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Floor 1 Scrub VAV Box,   !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentList,
    Floor 1 Soil Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Floor 1 Soil VAV Box,    !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    Fan:ZoneExhaust,         !- Zone Equipment 2 Object Type
    Floor 1 Soil Exhaust Fan,!- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2;                       !- Zone Equipment 2 Heating or No-Load Sequence

  ZoneHVAC:EquipmentList,
    Floor 1 Soil Hold Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Floor 1 Soil Hold VAV Box,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    Fan:ZoneExhaust,         !- Zone Equipment 2 Object Type
    Floor 1 Soil Hold Exhaust Fan,  !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2;                       !- Zone Equipment 2 Heating or No-Load Sequence

  ZoneHVAC:EquipmentList,
    Floor 1 Soil Work Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Floor 1 Soil Work VAV Box,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    Fan:ZoneExhaust,         !- Zone Equipment 2 Object Type
    Floor 1 Soil Work Exhaust Fan,  !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2;                       !- Zone Equipment 2 Heating or No-Load Sequence

  ZoneHVAC:EquipmentList,
    Floor 1 Step Down Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Floor 1 Step Down VAV Box,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentList,
    Floor 1 Sterile Hall Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Floor 1 Sterile Hall VAV Box,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentList,
    Floor 1 Sterile Storage Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Floor 1 Sterile Storage VAV Box,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentList,
    Floor 1 Storage Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Floor 1 Storage VAV Box, !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentList,
    Floor 1 Sub-Sterile Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Floor 1 Sub-Sterile VAV Box,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentList,
    Floor 1 Utility Hall Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Floor 1 Utility Hall VAV Box,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentList,
    Floor 1 Utility Janitor Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Floor 1 Utility Janitor VAV Box,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentList,
    Floor 1 Utility Room Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Floor 1 Utility Room VAV Box,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentList,
    Floor 1 Vestibule Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Floor 1 Vestibule VAV Box,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentList,
    Floor 2 Conference Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Floor 2 Conference VAV Box,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentList,
    Floor 2 Conference Toilet Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Floor 2 Conference Toilet VAV Box,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    Fan:ZoneExhaust,         !- Zone Equipment 2 Object Type
    Floor 2 Conference Toilet Exhaust Fan,  !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2;                       !- Zone Equipment 2 Heating or No-Load Sequence

  ZoneHVAC:EquipmentList,
    Floor 2 Dictation Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Floor 2 Dictation VAV Box,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentList,
    Floor 2 Exam 1 Equipment,!- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Floor 2 Exam 1 VAV Box,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentList,
    Floor 2 Exam 2 Equipment,!- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Floor 2 Exam 2 VAV Box,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentList,
    Floor 2 Exam 3 Equipment,!- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Floor 2 Exam 3 VAV Box,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentList,
    Floor 2 Exam 4 Equipment,!- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Floor 2 Exam 4 VAV Box,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentList,
    Floor 2 Exam 5 Equipment,!- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Floor 2 Exam 5 VAV Box,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentList,
    Floor 2 Exam 6 Equipment,!- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Floor 2 Exam 6 VAV Box,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentList,
    Floor 2 Exam 7 Equipment,!- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Floor 2 Exam 7 VAV Box,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentList,
    Floor 2 Exam 8 Equipment,!- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Floor 2 Exam 8 VAV Box,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentList,
    Floor 2 Exam 9 Equipment,!- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Floor 2 Exam 9 VAV Box,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentList,
    Floor 2 Exam Hall 1 Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Floor 2 Exam Hall 1 VAV Box,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentList,
    Floor 2 Exam Hall 2 Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Floor 2 Exam Hall 2 VAV Box,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentList,
    Floor 2 Exam Hall 3 Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Floor 2 Exam Hall 3 VAV Box,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentList,
    Floor 2 Exam Hall 4 Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Floor 2 Exam Hall 4 VAV Box,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentList,
    Floor 2 Exam Hall 5 Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Floor 2 Exam Hall 5 VAV Box,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentList,
    Floor 2 Exam Hall 6 Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Floor 2 Exam Hall 6 VAV Box,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentList,
    Floor 2 Janitor Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Floor 2 Janitor VAV Box, !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentList,
    Floor 2 Lounge Equipment,!- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Floor 2 Lounge VAV Box,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentList,
    Floor 2 Nurse Station 1 Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Floor 2 Nurse Station 1 VAV Box,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentList,
    Floor 2 Nurse Station 2 Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Floor 2 Nurse Station 2 VAV Box,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentList,
    Floor 2 Office Equipment,!- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Floor 2 Office VAV Box,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentList,
    Floor 2 Office Hall Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Floor 2 Office Hall VAV Box,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentList,
    Floor 2 Reception Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Floor 2 Reception VAV Box,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentList,
    Floor 2 Reception Hall Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Floor 2 Reception Hall VAV Box,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentList,
    Floor 2 Reception Toilet Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Floor 2 Reception Toilet VAV Box,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    Fan:ZoneExhaust,         !- Zone Equipment 2 Object Type
    Floor 2 Reception Toilet Exhaust Fan,  !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2;                       !- Zone Equipment 2 Heating or No-Load Sequence

  ZoneHVAC:EquipmentList,
    Floor 2 Scheduling 1 Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Floor 2 Scheduling 1 VAV Box,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentList,
    Floor 2 Scheduling 2 Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Floor 2 Scheduling 2 VAV Box,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentList,
    Floor 2 Storage 1 Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Floor 2 Storage 1 VAV Box,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentList,
    Floor 2 Storage 2 Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Floor 2 Storage 2 VAV Box,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentList,
    Floor 2 Storage 3 Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Floor 2 Storage 3 VAV Box,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentList,
    Floor 2 Utility Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Floor 2 Utility VAV Box, !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentList,
    Floor 2 Work Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Floor 2 Work VAV Box,    !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentList,
    Floor 2 Work Hall Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Floor 2 Work Hall VAV Box,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentList,
    Floor 2 Work Toilet Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Floor 2 Work Toilet VAV Box,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    Fan:ZoneExhaust,         !- Zone Equipment 2 Object Type
    Floor 2 Work Toilet Exhaust Fan,  !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2;                       !- Zone Equipment 2 Heating or No-Load Sequence

  ZoneHVAC:EquipmentList,
    Floor 2 X-Ray Equipment, !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Floor 2 X-Ray VAV Box,   !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    Fan:ZoneExhaust,         !- Zone Equipment 2 Object Type
    Floor 2 X-Ray Exhaust Fan,  !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2;                       !- Zone Equipment 2 Heating or No-Load Sequence

  ZoneHVAC:EquipmentList,
    Floor 3 Dressing Room Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Floor 3 Dressing Room VAV Box,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentList,
    Floor 3 Elevator Hall Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Floor 3 Elevator Hall VAV Box,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentList,
    Floor 3 Humid Equipment, !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Floor 3 Humid VAV Box,   !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentList,
    Floor 3 Janitor Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Floor 3 Janitor VAV Box, !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentList,
    Floor 3 Locker Equipment,!- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Floor 3 Locker VAV Box,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentList,
    Floor 3 Lounge Equipment,!- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Floor 3 Lounge VAV Box,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentList,
    Floor 3 Lounge Toilet Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Floor 3 Lounge Toilet VAV Box,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    Fan:ZoneExhaust,         !- Zone Equipment 2 Object Type
    Floor 3 Lounge Toilet Exhaust Fan,  !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2;                       !- Zone Equipment 2 Heating or No-Load Sequence

  ZoneHVAC:EquipmentList,
    Floor 3 Mechanical Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Floor 3 Mechanical VAV Box,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentList,
    Floor 3 Mechanical Hall Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Floor 3 Mechanical Hall VAV Box,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentList,
    Floor 3 Office Equipment,!- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Floor 3 Office VAV Box,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentList,
    Floor 3 Office Hall Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Floor 3 Office Hall VAV Box,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentList,
    Floor 3 Office Toilet Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Floor 3 Office Toilet VAV Box,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    Fan:ZoneExhaust,         !- Zone Equipment 2 Object Type
    Floor 3 Office Toilet Exhaust Fan,  !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2;                       !- Zone Equipment 2 Heating or No-Load Sequence

  ZoneHVAC:EquipmentList,
    Floor 3 Physical Therapy 1 Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Floor 3 Physical Therapy 1 VAV Box,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentList,
    Floor 3 Physical Therapy 2 Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Floor 3 Physical Therapy 2 VAV Box,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentList,
    Floor 3 Physical Therapy Toilet Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Floor 3 Physical Therapy Toilet VAV Box,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    Fan:ZoneExhaust,         !- Zone Equipment 2 Object Type
    Floor 3 Physical Therapy Toilet Exhaust Fan,  !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2;                       !- Zone Equipment 2 Heating or No-Load Sequence

  ZoneHVAC:EquipmentList,
    Floor 3 Storage 1 Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Floor 3 Storage 1 VAV Box,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentList,
    Floor 3 Storage 2 Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Floor 3 Storage 2 VAV Box,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentList,
    Floor 3 Treatment Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Floor 3 Treatment VAV Box,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentList,
    Floor 3 Undeveloped 1 Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Floor 3 Undeveloped 1 VAV Box,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentList,
    Floor 3 Undeveloped 2 Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Floor 3 Undeveloped 2 VAV Box,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentList,
    Floor 3 Utility Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Floor 3 Utility VAV Box, !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentList,
    Floor 3 Work Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Floor 3 Work VAV Box,    !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentList,
    NE Stair Equipment,      !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    NE Stair VAV Box,        !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentList,
    NW Elevator Equipment,   !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    NW Elevator VAV Box,     !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentList,
    NW Stair Equipment,      !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    NW Stair VAV Box,        !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentList,
    SW Stair Equipment,      !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    SW Stair VAV Box,        !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:EQUIPMENTCONNECTIONS ===========

  ZoneHVAC:EquipmentConnections,
    Floor 1 Anesthesia,      !- Zone Name
    Floor 1 Anesthesia Equipment,  !- Zone Conditioning Equipment List Name
    Floor 1 Anesthesia Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    Floor 1 Anesthesia Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name
    Floor 1 Anesthesia Air Node,  !- Zone Air Node Name
    Floor 1 Anesthesia Return Air Node Name;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    Floor 1 Bio Haz,         !- Zone Name
    Floor 1 Bio Haz Equipment,  !- Zone Conditioning Equipment List Name
    Floor 1 Bio Haz Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Floor 1 Bio Haz Air Node,!- Zone Air Node Name
    Floor 1 Bio Haz Return Air Node Name;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    Floor 1 Cafe,            !- Zone Name
    Floor 1 Cafe Equipment,  !- Zone Conditioning Equipment List Name
    Floor 1 Cafe Inlet Nodes,!- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Floor 1 Cafe Air Node,   !- Zone Air Node Name
    Floor 1 Cafe Return Air Node Name;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    Floor 1 Clean,           !- Zone Name
    Floor 1 Clean Equipment, !- Zone Conditioning Equipment List Name
    Floor 1 Clean Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Floor 1 Clean Air Node,  !- Zone Air Node Name
    Floor 1 Clean Return Air Node Name;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    Floor 1 Clean Work,      !- Zone Name
    Floor 1 Clean Work Equipment,  !- Zone Conditioning Equipment List Name
    Floor 1 Clean Work Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Floor 1 Clean Work Air Node,  !- Zone Air Node Name
    Floor 1 Clean Work Return Air Node Name;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    Floor 1 Dictation,       !- Zone Name
    Floor 1 Dictation Equipment,  !- Zone Conditioning Equipment List Name
    Floor 1 Dictation Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Floor 1 Dictation Air Node,  !- Zone Air Node Name
    Floor 1 Dictation Return Air Node Name;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    Floor 1 Dressing Room,   !- Zone Name
    Floor 1 Dressing Room Equipment,  !- Zone Conditioning Equipment List Name
    Floor 1 Dressing Room Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Floor 1 Dressing Room Air Node,  !- Zone Air Node Name
    Floor 1 Dressing Room Return Air Node Name;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    Floor 1 Electrical Room, !- Zone Name
    Floor 1 Electrical Room Equipment,  !- Zone Conditioning Equipment List Name
    Floor 1 Electrical Room Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Floor 1 Electrical Room Air Node,  !- Zone Air Node Name
    Floor 1 Electrical Room Return Air Node Name;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    Floor 1 Elevator Pump Room,  !- Zone Name
    Floor 1 Elevator Pump Room Equipment,  !- Zone Conditioning Equipment List Name
    Floor 1 Elevator Pump Room Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Floor 1 Elevator Pump Room Air Node,  !- Zone Air Node Name
    Floor 1 Elevator Pump Room Return Air Node Name;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    Floor 1 Humid,           !- Zone Name
    Floor 1 Humid Equipment, !- Zone Conditioning Equipment List Name
    Floor 1 Humid Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Floor 1 Humid Air Node,  !- Zone Air Node Name
    Floor 1 Humid Return Air Node Name;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    Floor 1 IT Hall,         !- Zone Name
    Floor 1 IT Hall Equipment,  !- Zone Conditioning Equipment List Name
    Floor 1 IT Hall Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Floor 1 IT Hall Air Node,!- Zone Air Node Name
    Floor 1 IT Hall Return Air Node Name;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    Floor 1 IT Room,         !- Zone Name
    Floor 1 IT Room Equipment,  !- Zone Conditioning Equipment List Name
    Floor 1 IT Room Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Floor 1 IT Room Air Node,!- Zone Air Node Name
    Floor 1 IT Room Return Air Node Name;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    Floor 1 Lobby,           !- Zone Name
    Floor 1 Lobby Equipment, !- Zone Conditioning Equipment List Name
    Floor 1 Lobby Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Floor 1 Lobby Air Node,  !- Zone Air Node Name
    Floor 1 Lobby Return Air Node Name;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    Floor 1 Lobby Hall,      !- Zone Name
    Floor 1 Lobby Hall Equipment,  !- Zone Conditioning Equipment List Name
    Floor 1 Lobby Hall Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Floor 1 Lobby Hall Air Node,  !- Zone Air Node Name
    Floor 1 Lobby Hall Return Air Node Name;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    Floor 1 Lobby Toilet,    !- Zone Name
    Floor 1 Lobby Toilet Equipment,  !- Zone Conditioning Equipment List Name
    Floor 1 Lobby Toilet Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    Floor 1 Lobby Toilet Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name
    Floor 1 Lobby Toilet Air Node,  !- Zone Air Node Name
    Floor 1 Lobby Toilet Return Air Node Name;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    Floor 1 Locker Room,     !- Zone Name
    Floor 1 Locker Room Equipment,  !- Zone Conditioning Equipment List Name
    Floor 1 Locker Room Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Floor 1 Locker Room Air Node,  !- Zone Air Node Name
    Floor 1 Locker Room Return Air Node Name;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    Floor 1 Locker Room Hall,!- Zone Name
    Floor 1 Locker Room Hall Equipment,  !- Zone Conditioning Equipment List Name
    Floor 1 Locker Room Hall Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Floor 1 Locker Room Hall Air Node,  !- Zone Air Node Name
    Floor 1 Locker Room Hall Return Air Node Name;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    Floor 1 Lounge,          !- Zone Name
    Floor 1 Lounge Equipment,!- Zone Conditioning Equipment List Name
    Floor 1 Lounge Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Floor 1 Lounge Air Node, !- Zone Air Node Name
    Floor 1 Lounge Return Air Node Name;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    Floor 1 Med Gas,         !- Zone Name
    Floor 1 Med Gas Equipment,  !- Zone Conditioning Equipment List Name
    Floor 1 Med Gas Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Floor 1 Med Gas Air Node,!- Zone Air Node Name
    Floor 1 Med Gas Return Air Node Name;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    Floor 1 MRI Control Room,!- Zone Name
    Floor 1 MRI Control Room Equipment,  !- Zone Conditioning Equipment List Name
    Floor 1 MRI Control Room Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    Floor 1 MRI Control Room Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name
    Floor 1 MRI Control Room Air Node,  !- Zone Air Node Name
    Floor 1 MRI Control Room Return Air Node Name;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    Floor 1 MRI Hall,        !- Zone Name
    Floor 1 MRI Hall Equipment,  !- Zone Conditioning Equipment List Name
    Floor 1 MRI Hall Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Floor 1 MRI Hall Air Node,  !- Zone Air Node Name
    Floor 1 MRI Hall Return Air Node Name;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    Floor 1 MRI Room,        !- Zone Name
    Floor 1 MRI Room Equipment,  !- Zone Conditioning Equipment List Name
    Floor 1 MRI Room Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    Floor 1 MRI Room Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name
    Floor 1 MRI Room Air Node,  !- Zone Air Node Name
    Floor 1 MRI Room Return Air Node Name;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    Floor 1 MRI Toilet,      !- Zone Name
    Floor 1 MRI Toilet Equipment,  !- Zone Conditioning Equipment List Name
    Floor 1 MRI Toilet Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    Floor 1 MRI Toilet Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name
    Floor 1 MRI Toilet Air Node,  !- Zone Air Node Name
    Floor 1 MRI Toilet Return Air Node Name;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    Floor 1 Nourishment,     !- Zone Name
    Floor 1 Nourishment Equipment,  !- Zone Conditioning Equipment List Name
    Floor 1 Nourishment Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Floor 1 Nourishment Air Node,  !- Zone Air Node Name
    Floor 1 Nourishment Return Air Node Name;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    Floor 1 Nurse Hall,      !- Zone Name
    Floor 1 Nurse Hall Equipment,  !- Zone Conditioning Equipment List Name
    Floor 1 Nurse Hall Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Floor 1 Nurse Hall Air Node,  !- Zone Air Node Name
    Floor 1 Nurse Hall Return Air Node Name;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    Floor 1 Nurse Janitor,   !- Zone Name
    Floor 1 Nurse Janitor Equipment,  !- Zone Conditioning Equipment List Name
    Floor 1 Nurse Janitor Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Floor 1 Nurse Janitor Air Node,  !- Zone Air Node Name
    Floor 1 Nurse Janitor Return Air Node Name;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    Floor 1 Nurse Station,   !- Zone Name
    Floor 1 Nurse Station Equipment,  !- Zone Conditioning Equipment List Name
    Floor 1 Nurse Station Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Floor 1 Nurse Station Air Node,  !- Zone Air Node Name
    Floor 1 Nurse Station Return Air Node Name;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    Floor 1 Nurse Toilet,    !- Zone Name
    Floor 1 Nurse Toilet Equipment,  !- Zone Conditioning Equipment List Name
    Floor 1 Nurse Toilet Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    Floor 1 Nurse Toilet Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name
    Floor 1 Nurse Toilet Air Node,  !- Zone Air Node Name
    Floor 1 Nurse Toilet Return Air Node Name;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    Floor 1 Office,          !- Zone Name
    Floor 1 Office Equipment,!- Zone Conditioning Equipment List Name
    Floor 1 Office Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Floor 1 Office Air Node, !- Zone Air Node Name
    Floor 1 Office Return Air Node Name;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    Floor 1 Operating Room 1,!- Zone Name
    Floor 1 Operating Room 1 Equipment,  !- Zone Conditioning Equipment List Name
    Floor 1 Operating Room 1 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Floor 1 Operating Room 1 Air Node,  !- Zone Air Node Name
    Floor 1 Operating Room 1 Return Air Node Name;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    Floor 1 Operating Room 2,!- Zone Name
    Floor 1 Operating Room 2 Equipment,  !- Zone Conditioning Equipment List Name
    Floor 1 Operating Room 2 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Floor 1 Operating Room 2 Air Node,  !- Zone Air Node Name
    Floor 1 Operating Room 2 Return Air Node Name;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    Floor 1 Operating Room 3,!- Zone Name
    Floor 1 Operating Room 3 Equipment,  !- Zone Conditioning Equipment List Name
    Floor 1 Operating Room 3 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Floor 1 Operating Room 3 Air Node,  !- Zone Air Node Name
    Floor 1 Operating Room 3 Return Air Node Name;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    Floor 1 PACU,            !- Zone Name
    Floor 1 PACU Equipment,  !- Zone Conditioning Equipment List Name
    Floor 1 PACU Inlet Nodes,!- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Floor 1 PACU Air Node,   !- Zone Air Node Name
    Floor 1 PACU Return Air Node Name;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    Floor 1 Pre-Op Hall,     !- Zone Name
    Floor 1 Pre-Op Hall Equipment,  !- Zone Conditioning Equipment List Name
    Floor 1 Pre-Op Hall Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Floor 1 Pre-Op Hall Air Node,  !- Zone Air Node Name
    Floor 1 Pre-Op Hall Return Air Node Name;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    Floor 1 Pre-Op Room 1,   !- Zone Name
    Floor 1 Pre-Op Room 1 Equipment,  !- Zone Conditioning Equipment List Name
    Floor 1 Pre-Op Room 1 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Floor 1 Pre-Op Room 1 Air Node,  !- Zone Air Node Name
    Floor 1 Pre-Op Room 1 Return Air Node Name;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    Floor 1 Pre-Op Room 2,   !- Zone Name
    Floor 1 Pre-Op Room 2 Equipment,  !- Zone Conditioning Equipment List Name
    Floor 1 Pre-Op Room 2 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Floor 1 Pre-Op Room 2 Air Node,  !- Zone Air Node Name
    Floor 1 Pre-Op Room 2 Return Air Node Name;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    Floor 1 Pre-Op Toilet,   !- Zone Name
    Floor 1 Pre-Op Toilet Equipment,  !- Zone Conditioning Equipment List Name
    Floor 1 Pre-Op Toilet Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    Floor 1 Pre-Op Toilet Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name
    Floor 1 Pre-Op Toilet Air Node,  !- Zone Air Node Name
    Floor 1 Pre-Op Toilet Return Air Node Name;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    Floor 1 Procedure Room,  !- Zone Name
    Floor 1 Procedure Room Equipment,  !- Zone Conditioning Equipment List Name
    Floor 1 Procedure Room Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Floor 1 Procedure Room Air Node,  !- Zone Air Node Name
    Floor 1 Procedure Room Return Air Node Name;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    Floor 1 Reception,       !- Zone Name
    Floor 1 Reception Equipment,  !- Zone Conditioning Equipment List Name
    Floor 1 Reception Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Floor 1 Reception Air Node,  !- Zone Air Node Name
    Floor 1 Reception Return Air Node Name;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    Floor 1 Reception Hall,  !- Zone Name
    Floor 1 Reception Hall Equipment,  !- Zone Conditioning Equipment List Name
    Floor 1 Reception Hall Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Floor 1 Reception Hall Air Node,  !- Zone Air Node Name
    Floor 1 Reception Hall Return Air Node Name;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    Floor 1 Recovery Room,   !- Zone Name
    Floor 1 Recovery Room Equipment,  !- Zone Conditioning Equipment List Name
    Floor 1 Recovery Room Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Floor 1 Recovery Room Air Node,  !- Zone Air Node Name
    Floor 1 Recovery Room Return Air Node Name;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    Floor 1 Scheduling,      !- Zone Name
    Floor 1 Scheduling Equipment,  !- Zone Conditioning Equipment List Name
    Floor 1 Scheduling Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Floor 1 Scheduling Air Node,  !- Zone Air Node Name
    Floor 1 Scheduling Return Air Node Name;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    Floor 1 Scrub,           !- Zone Name
    Floor 1 Scrub Equipment, !- Zone Conditioning Equipment List Name
    Floor 1 Scrub Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Floor 1 Scrub Air Node,  !- Zone Air Node Name
    Floor 1 Scrub Return Air Node Name;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    Floor 1 Soil,            !- Zone Name
    Floor 1 Soil Equipment,  !- Zone Conditioning Equipment List Name
    Floor 1 Soil Inlet Nodes,!- Zone Air Inlet Node or NodeList Name
    Floor 1 Soil Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name
    Floor 1 Soil Air Node,   !- Zone Air Node Name
    Floor 1 Soil Return Air Node Name;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    Floor 1 Soil Hold,       !- Zone Name
    Floor 1 Soil Hold Equipment,  !- Zone Conditioning Equipment List Name
    Floor 1 Soil Hold Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    Floor 1 Soil Hold Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name
    Floor 1 Soil Hold Air Node,  !- Zone Air Node Name
    Floor 1 Soil Hold Return Air Node Name;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    Floor 1 Soil Work,       !- Zone Name
    Floor 1 Soil Work Equipment,  !- Zone Conditioning Equipment List Name
    Floor 1 Soil Work Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    Floor 1 Soil Work Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name
    Floor 1 Soil Work Air Node,  !- Zone Air Node Name
    Floor 1 Soil Work Return Air Node Name;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    Floor 1 Step Down,       !- Zone Name
    Floor 1 Step Down Equipment,  !- Zone Conditioning Equipment List Name
    Floor 1 Step Down Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Floor 1 Step Down Air Node,  !- Zone Air Node Name
    Floor 1 Step Down Return Air Node Name;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    Floor 1 Sterile Hall,    !- Zone Name
    Floor 1 Sterile Hall Equipment,  !- Zone Conditioning Equipment List Name
    Floor 1 Sterile Hall Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Floor 1 Sterile Hall Air Node,  !- Zone Air Node Name
    Floor 1 Sterile Hall Return Air Node Name;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    Floor 1 Sterile Storage, !- Zone Name
    Floor 1 Sterile Storage Equipment,  !- Zone Conditioning Equipment List Name
    Floor 1 Sterile Storage Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Floor 1 Sterile Storage Air Node,  !- Zone Air Node Name
    Floor 1 Sterile Storage Return Air Node Name;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    Floor 1 Storage,         !- Zone Name
    Floor 1 Storage Equipment,  !- Zone Conditioning Equipment List Name
    Floor 1 Storage Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Floor 1 Storage Air Node,!- Zone Air Node Name
    Floor 1 Storage Return Air Node Name;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    Floor 1 Sub-Sterile,     !- Zone Name
    Floor 1 Sub-Sterile Equipment,  !- Zone Conditioning Equipment List Name
    Floor 1 Sub-Sterile Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Floor 1 Sub-Sterile Air Node,  !- Zone Air Node Name
    Floor 1 Sub-Sterile Return Air Node Name;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    Floor 1 Utility Hall,    !- Zone Name
    Floor 1 Utility Hall Equipment,  !- Zone Conditioning Equipment List Name
    Floor 1 Utility Hall Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Floor 1 Utility Hall Air Node,  !- Zone Air Node Name
    Floor 1 Utility Hall Return Air Node Name;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    Floor 1 Utility Janitor, !- Zone Name
    Floor 1 Utility Janitor Equipment,  !- Zone Conditioning Equipment List Name
    Floor 1 Utility Janitor Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Floor 1 Utility Janitor Air Node,  !- Zone Air Node Name
    Floor 1 Utility Janitor Return Air Node Name;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    Floor 1 Utility Room,    !- Zone Name
    Floor 1 Utility Room Equipment,  !- Zone Conditioning Equipment List Name
    Floor 1 Utility Room Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Floor 1 Utility Room Air Node,  !- Zone Air Node Name
    Floor 1 Utility Room Return Air Node Name;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    Floor 1 Vestibule,       !- Zone Name
    Floor 1 Vestibule Equipment,  !- Zone Conditioning Equipment List Name
    Floor 1 Vestibule Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Floor 1 Vestibule Air Node,  !- Zone Air Node Name
    Floor 1 Vestibule Return Air Node Name;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    Floor 2 Conference,      !- Zone Name
    Floor 2 Conference Equipment,  !- Zone Conditioning Equipment List Name
    Floor 2 Conference Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Floor 2 Conference Air Node,  !- Zone Air Node Name
    Floor 2 Conference Return Air Node Name;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    Floor 2 Conference Toilet,  !- Zone Name
    Floor 2 Conference Toilet Equipment,  !- Zone Conditioning Equipment List Name
    Floor 2 Conference Toilet Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    Floor 2 Conference Toilet Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name
    Floor 2 Conference Toilet Air Node,  !- Zone Air Node Name
    Floor 2 Conference Toilet Return Air Node Name;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    Floor 2 Dictation,       !- Zone Name
    Floor 2 Dictation Equipment,  !- Zone Conditioning Equipment List Name
    Floor 2 Dictation Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Floor 2 Dictation Air Node,  !- Zone Air Node Name
    Floor 2 Dictation Return Air Node Name;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    Floor 2 Exam 1,          !- Zone Name
    Floor 2 Exam 1 Equipment,!- Zone Conditioning Equipment List Name
    Floor 2 Exam 1 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Floor 2 Exam 1 Air Node, !- Zone Air Node Name
    Floor 2 Exam 1 Return Air Node Name;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    Floor 2 Exam 2,          !- Zone Name
    Floor 2 Exam 2 Equipment,!- Zone Conditioning Equipment List Name
    Floor 2 Exam 2 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Floor 2 Exam 2 Air Node, !- Zone Air Node Name
    Floor 2 Exam 2 Return Air Node Name;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    Floor 2 Exam 3,          !- Zone Name
    Floor 2 Exam 3 Equipment,!- Zone Conditioning Equipment List Name
    Floor 2 Exam 3 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Floor 2 Exam 3 Air Node, !- Zone Air Node Name
    Floor 2 Exam 3 Return Air Node Name;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    Floor 2 Exam 4,          !- Zone Name
    Floor 2 Exam 4 Equipment,!- Zone Conditioning Equipment List Name
    Floor 2 Exam 4 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Floor 2 Exam 4 Air Node, !- Zone Air Node Name
    Floor 2 Exam 4 Return Air Node Name;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    Floor 2 Exam 5,          !- Zone Name
    Floor 2 Exam 5 Equipment,!- Zone Conditioning Equipment List Name
    Floor 2 Exam 5 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Floor 2 Exam 5 Air Node, !- Zone Air Node Name
    Floor 2 Exam 5 Return Air Node Name;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    Floor 2 Exam 6,          !- Zone Name
    Floor 2 Exam 6 Equipment,!- Zone Conditioning Equipment List Name
    Floor 2 Exam 6 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Floor 2 Exam 6 Air Node, !- Zone Air Node Name
    Floor 2 Exam 6 Return Air Node Name;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    Floor 2 Exam 7,          !- Zone Name
    Floor 2 Exam 7 Equipment,!- Zone Conditioning Equipment List Name
    Floor 2 Exam 7 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Floor 2 Exam 7 Air Node, !- Zone Air Node Name
    Floor 2 Exam 7 Return Air Node Name;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    Floor 2 Exam 8,          !- Zone Name
    Floor 2 Exam 8 Equipment,!- Zone Conditioning Equipment List Name
    Floor 2 Exam 8 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Floor 2 Exam 8 Air Node, !- Zone Air Node Name
    Floor 2 Exam 8 Return Air Node Name;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    Floor 2 Exam 9,          !- Zone Name
    Floor 2 Exam 9 Equipment,!- Zone Conditioning Equipment List Name
    Floor 2 Exam 9 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Floor 2 Exam 9 Air Node, !- Zone Air Node Name
    Floor 2 Exam 9 Return Air Node Name;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    Floor 2 Exam Hall 1,     !- Zone Name
    Floor 2 Exam Hall 1 Equipment,  !- Zone Conditioning Equipment List Name
    Floor 2 Exam Hall 1 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Floor 2 Exam Hall 1 Air Node,  !- Zone Air Node Name
    Floor 2 Exam Hall 1 Return Air Node Name;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    Floor 2 Exam Hall 2,     !- Zone Name
    Floor 2 Exam Hall 2 Equipment,  !- Zone Conditioning Equipment List Name
    Floor 2 Exam Hall 2 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Floor 2 Exam Hall 2 Air Node,  !- Zone Air Node Name
    Floor 2 Exam Hall 2 Return Air Node Name;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    Floor 2 Exam Hall 3,     !- Zone Name
    Floor 2 Exam Hall 3 Equipment,  !- Zone Conditioning Equipment List Name
    Floor 2 Exam Hall 3 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Floor 2 Exam Hall 3 Air Node,  !- Zone Air Node Name
    Floor 2 Exam Hall 3 Return Air Node Name;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    Floor 2 Exam Hall 4,     !- Zone Name
    Floor 2 Exam Hall 4 Equipment,  !- Zone Conditioning Equipment List Name
    Floor 2 Exam Hall 4 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Floor 2 Exam Hall 4 Air Node,  !- Zone Air Node Name
    Floor 2 Exam Hall 4 Return Air Node Name;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    Floor 2 Exam Hall 5,     !- Zone Name
    Floor 2 Exam Hall 5 Equipment,  !- Zone Conditioning Equipment List Name
    Floor 2 Exam Hall 5 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Floor 2 Exam Hall 5 Air Node,  !- Zone Air Node Name
    Floor 2 Exam Hall 5 Return Air Node Name;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    Floor 2 Exam Hall 6,     !- Zone Name
    Floor 2 Exam Hall 6 Equipment,  !- Zone Conditioning Equipment List Name
    Floor 2 Exam Hall 6 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Floor 2 Exam Hall 6 Air Node,  !- Zone Air Node Name
    Floor 2 Exam Hall 6 Return Air Node Name;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    Floor 2 Janitor,         !- Zone Name
    Floor 2 Janitor Equipment,  !- Zone Conditioning Equipment List Name
    Floor 2 Janitor Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Floor 2 Janitor Air Node,!- Zone Air Node Name
    Floor 2 Janitor Return Air Node Name;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    Floor 2 Lounge,          !- Zone Name
    Floor 2 Lounge Equipment,!- Zone Conditioning Equipment List Name
    Floor 2 Lounge Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Floor 2 Lounge Air Node, !- Zone Air Node Name
    Floor 2 Lounge Return Air Node Name;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    Floor 2 Nurse Station 1, !- Zone Name
    Floor 2 Nurse Station 1 Equipment,  !- Zone Conditioning Equipment List Name
    Floor 2 Nurse Station 1 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Floor 2 Nurse Station 1 Air Node,  !- Zone Air Node Name
    Floor 2 Nurse Station 1 Return Air Node Name;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    Floor 2 Nurse Station 2, !- Zone Name
    Floor 2 Nurse Station 2 Equipment,  !- Zone Conditioning Equipment List Name
    Floor 2 Nurse Station 2 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Floor 2 Nurse Station 2 Air Node,  !- Zone Air Node Name
    Floor 2 Nurse Station 2 Return Air Node Name;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    Floor 2 Office,          !- Zone Name
    Floor 2 Office Equipment,!- Zone Conditioning Equipment List Name
    Floor 2 Office Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Floor 2 Office Air Node, !- Zone Air Node Name
    Floor 2 Office Return Air Node Name;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    Floor 2 Office Hall,     !- Zone Name
    Floor 2 Office Hall Equipment,  !- Zone Conditioning Equipment List Name
    Floor 2 Office Hall Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Floor 2 Office Hall Air Node,  !- Zone Air Node Name
    Floor 2 Office Hall Return Air Node Name;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    Floor 2 Reception,       !- Zone Name
    Floor 2 Reception Equipment,  !- Zone Conditioning Equipment List Name
    Floor 2 Reception Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Floor 2 Reception Air Node,  !- Zone Air Node Name
    Floor 2 Reception Return Air Node Name;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    Floor 2 Reception Hall,  !- Zone Name
    Floor 2 Reception Hall Equipment,  !- Zone Conditioning Equipment List Name
    Floor 2 Reception Hall Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Floor 2 Reception Hall Air Node,  !- Zone Air Node Name
    Floor 2 Reception Hall Return Air Node Name;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    Floor 2 Reception Toilet,!- Zone Name
    Floor 2 Reception Toilet Equipment,  !- Zone Conditioning Equipment List Name
    Floor 2 Reception Toilet Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    Floor 2 Reception Toilet Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name
    Floor 2 Reception Toilet Air Node,  !- Zone Air Node Name
    Floor 2 Reception Toilet Return Air Node Name;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    Floor 2 Scheduling 1,    !- Zone Name
    Floor 2 Scheduling 1 Equipment,  !- Zone Conditioning Equipment List Name
    Floor 2 Scheduling 1 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Floor 2 Scheduling 1 Air Node,  !- Zone Air Node Name
    Floor 2 Scheduling 1 Return Air Node Name;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    Floor 2 Scheduling 2,    !- Zone Name
    Floor 2 Scheduling 2 Equipment,  !- Zone Conditioning Equipment List Name
    Floor 2 Scheduling 2 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Floor 2 Scheduling 2 Air Node,  !- Zone Air Node Name
    Floor 2 Scheduling 2 Return Air Node Name;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    Floor 2 Storage 1,       !- Zone Name
    Floor 2 Storage 1 Equipment,  !- Zone Conditioning Equipment List Name
    Floor 2 Storage 1 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Floor 2 Storage 1 Air Node,  !- Zone Air Node Name
    Floor 2 Storage 1 Return Air Node Name;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    Floor 2 Storage 2,       !- Zone Name
    Floor 2 Storage 2 Equipment,  !- Zone Conditioning Equipment List Name
    Floor 2 Storage 2 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Floor 2 Storage 2 Air Node,  !- Zone Air Node Name
    Floor 2 Storage 2 Return Air Node Name;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    Floor 2 Storage 3,       !- Zone Name
    Floor 2 Storage 3 Equipment,  !- Zone Conditioning Equipment List Name
    Floor 2 Storage 3 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Floor 2 Storage 3 Air Node,  !- Zone Air Node Name
    Floor 2 Storage 3 Return Air Node Name;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    Floor 2 Utility,         !- Zone Name
    Floor 2 Utility Equipment,  !- Zone Conditioning Equipment List Name
    Floor 2 Utility Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Floor 2 Utility Air Node,!- Zone Air Node Name
    Floor 2 Utility Return Air Node Name;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    Floor 2 Work,            !- Zone Name
    Floor 2 Work Equipment,  !- Zone Conditioning Equipment List Name
    Floor 2 Work Inlet Nodes,!- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Floor 2 Work Air Node,   !- Zone Air Node Name
    Floor 2 Work Return Air Node Name;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    Floor 2 Work Hall,       !- Zone Name
    Floor 2 Work Hall Equipment,  !- Zone Conditioning Equipment List Name
    Floor 2 Work Hall Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Floor 2 Work Hall Air Node,  !- Zone Air Node Name
    Floor 2 Work Hall Return Air Node Name;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    Floor 2 Work Toilet,     !- Zone Name
    Floor 2 Work Toilet Equipment,  !- Zone Conditioning Equipment List Name
    Floor 2 Work Toilet Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    Floor 2 Work Toilet Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name
    Floor 2 Work Toilet Air Node,  !- Zone Air Node Name
    Floor 2 Work Toilet Return Air Node Name;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    Floor 2 X-Ray,           !- Zone Name
    Floor 2 X-Ray Equipment, !- Zone Conditioning Equipment List Name
    Floor 2 X-Ray Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    Floor 2 X-Ray Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name
    Floor 2 X-Ray Air Node,  !- Zone Air Node Name
    Floor 2 X-Ray Return Air Node Name;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    Floor 3 Dressing Room,   !- Zone Name
    Floor 3 Dressing Room Equipment,  !- Zone Conditioning Equipment List Name
    Floor 3 Dressing Room Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Floor 3 Dressing Room Air Node,  !- Zone Air Node Name
    Floor 3 Dressing Room Return Air Node Name;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    Floor 3 Elevator Hall,   !- Zone Name
    Floor 3 Elevator Hall Equipment,  !- Zone Conditioning Equipment List Name
    Floor 3 Elevator Hall Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Floor 3 Elevator Hall Air Node,  !- Zone Air Node Name
    Floor 3 Elevator Hall Return Air Node Name;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    Floor 3 Humid,           !- Zone Name
    Floor 3 Humid Equipment, !- Zone Conditioning Equipment List Name
    Floor 3 Humid Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Floor 3 Humid Air Node,  !- Zone Air Node Name
    Floor 3 Humid Return Air Node Name;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    Floor 3 Janitor,         !- Zone Name
    Floor 3 Janitor Equipment,  !- Zone Conditioning Equipment List Name
    Floor 3 Janitor Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Floor 3 Janitor Air Node,!- Zone Air Node Name
    Floor 3 Janitor Return Air Node Name;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    Floor 3 Locker,          !- Zone Name
    Floor 3 Locker Equipment,!- Zone Conditioning Equipment List Name
    Floor 3 Locker Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Floor 3 Locker Air Node, !- Zone Air Node Name
    Floor 3 Locker Return Air Node Name;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    Floor 3 Lounge,          !- Zone Name
    Floor 3 Lounge Equipment,!- Zone Conditioning Equipment List Name
    Floor 3 Lounge Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Floor 3 Lounge Air Node, !- Zone Air Node Name
    Floor 3 Lounge Return Air Node Name;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    Floor 3 Lounge Toilet,   !- Zone Name
    Floor 3 Lounge Toilet Equipment,  !- Zone Conditioning Equipment List Name
    Floor 3 Lounge Toilet Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    Floor 3 Lounge Toilet Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name
    Floor 3 Lounge Toilet Air Node,  !- Zone Air Node Name
    Floor 3 Lounge Toilet Return Air Node Name;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    Floor 3 Mechanical,      !- Zone Name
    Floor 3 Mechanical Equipment,  !- Zone Conditioning Equipment List Name
    Floor 3 Mechanical Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Floor 3 Mechanical Air Node,  !- Zone Air Node Name
    Floor 3 Mechanical Return Air Node Name;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    Floor 3 Mechanical Hall, !- Zone Name
    Floor 3 Mechanical Hall Equipment,  !- Zone Conditioning Equipment List Name
    Floor 3 Mechanical Hall Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Floor 3 Mechanical Hall Air Node,  !- Zone Air Node Name
    Floor 3 Mechanical Hall Return Air Node Name;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    Floor 3 Office,          !- Zone Name
    Floor 3 Office Equipment,!- Zone Conditioning Equipment List Name
    Floor 3 Office Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Floor 3 Office Air Node, !- Zone Air Node Name
    Floor 3 Office Return Air Node Name;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    Floor 3 Office Hall,     !- Zone Name
    Floor 3 Office Hall Equipment,  !- Zone Conditioning Equipment List Name
    Floor 3 Office Hall Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Floor 3 Office Hall Air Node,  !- Zone Air Node Name
    Floor 3 Office Hall Return Air Node Name;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    Floor 3 Office Toilet,   !- Zone Name
    Floor 3 Office Toilet Equipment,  !- Zone Conditioning Equipment List Name
    Floor 3 Office Toilet Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    Floor 3 Office Toilet Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name
    Floor 3 Office Toilet Air Node,  !- Zone Air Node Name
    Floor 3 Office Toilet Return Air Node Name;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    Floor 3 Physical Therapy 1,  !- Zone Name
    Floor 3 Physical Therapy 1 Equipment,  !- Zone Conditioning Equipment List Name
    Floor 3 Physical Therapy 1 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Floor 3 Physical Therapy 1 Air Node,  !- Zone Air Node Name
    Floor 3 Physical Therapy 1 Return Air Node Name;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    Floor 3 Physical Therapy 2,  !- Zone Name
    Floor 3 Physical Therapy 2 Equipment,  !- Zone Conditioning Equipment List Name
    Floor 3 Physical Therapy 2 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Floor 3 Physical Therapy 2 Air Node,  !- Zone Air Node Name
    Floor 3 Physical Therapy 2 Return Air Node Name;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    Floor 3 Physical Therapy Toilet,  !- Zone Name
    Floor 3 Physical Therapy Toilet Equipment,  !- Zone Conditioning Equipment List Name
    Floor 3 Physical Therapy Toilet Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    Floor 3 Physical Therapy Toilet Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name
    Floor 3 Physical Therapy Toilet Air Node,  !- Zone Air Node Name
    Floor 3 Physical Therapy Toilet Return Air Node Name;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    Floor 3 Storage 1,       !- Zone Name
    Floor 3 Storage 1 Equipment,  !- Zone Conditioning Equipment List Name
    Floor 3 Storage 1 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Floor 3 Storage 1 Air Node,  !- Zone Air Node Name
    Floor 3 Storage 1 Return Air Node Name;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    Floor 3 Storage 2,       !- Zone Name
    Floor 3 Storage 2 Equipment,  !- Zone Conditioning Equipment List Name
    Floor 3 Storage 2 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Floor 3 Storage 2 Air Node,  !- Zone Air Node Name
    Floor 3 Storage 2 Return Air Node Name;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    Floor 3 Treatment,       !- Zone Name
    Floor 3 Treatment Equipment,  !- Zone Conditioning Equipment List Name
    Floor 3 Treatment Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Floor 3 Treatment Air Node,  !- Zone Air Node Name
    Floor 3 Treatment Return Air Node Name;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    Floor 3 Undeveloped 1,   !- Zone Name
    Floor 3 Undeveloped 1 Equipment,  !- Zone Conditioning Equipment List Name
    Floor 3 Undeveloped 1 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Floor 3 Undeveloped 1 Air Node,  !- Zone Air Node Name
    Floor 3 Undeveloped 1 Return Air Node Name;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    Floor 3 Undeveloped 2,   !- Zone Name
    Floor 3 Undeveloped 2 Equipment,  !- Zone Conditioning Equipment List Name
    Floor 3 Undeveloped 2 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Floor 3 Undeveloped 2 Air Node,  !- Zone Air Node Name
    Floor 3 Undeveloped 2 Return Air Node Name;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    Floor 3 Utility,         !- Zone Name
    Floor 3 Utility Equipment,  !- Zone Conditioning Equipment List Name
    Floor 3 Utility Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Floor 3 Utility Air Node,!- Zone Air Node Name
    Floor 3 Utility Return Air Node Name;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    Floor 3 Work,            !- Zone Name
    Floor 3 Work Equipment,  !- Zone Conditioning Equipment List Name
    Floor 3 Work Inlet Nodes,!- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Floor 3 Work Air Node,   !- Zone Air Node Name
    Floor 3 Work Return Air Node Name;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    NE Stair,                !- Zone Name
    NE Stair Equipment,      !- Zone Conditioning Equipment List Name
    NE Stair Inlet Nodes,    !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    NE Stair Air Node,       !- Zone Air Node Name
    NE Stair Return Air Node Name;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    NW Elevator,             !- Zone Name
    NW Elevator Equipment,   !- Zone Conditioning Equipment List Name
    NW Elevator Inlet Nodes, !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    NW Elevator Air Node,    !- Zone Air Node Name
    NW Elevator Return Air Node Name;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    NW Stair,                !- Zone Name
    NW Stair Equipment,      !- Zone Conditioning Equipment List Name
    NW Stair Inlet Nodes,    !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    NW Stair Air Node,       !- Zone Air Node Name
    NW Stair Return Air Node Name;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    SW Stair,                !- Zone Name
    SW Stair Equipment,      !- Zone Conditioning Equipment List Name
    SW Stair Inlet Nodes,    !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    SW Stair Air Node,       !- Zone Air Node Name
    SW Stair Return Air Node Name;  !- Zone Return Air Node or NodeList Name

!-   ===========  ALL OBJECTS IN CLASS: FAN:VARIABLEVOLUME ===========

  Fan:VariableVolume,
    AHU-1_Fan,               !- Name
    HVACOperationSchd,       !- Availability Schedule Name
0.6084, !- Fan Total Efficiency
1314.72, !- Pressure Rise {Pa}
    AUTOSIZE,                !- Maximum Flow Rate {m3/s}
    FixedFlowRate,           !- Fan Power Minimum Flow Rate Input Method
    ,                        !- Fan Power Minimum Flow Fraction
    0.0000,                  !- Fan Power Minimum Air Flow Rate {m3/s}
0.936, !- Motor Efficiency
    1.0,                     !- Motor In Airstream Fraction
0.0408, !- Fan Power Coefficient 1
0.088, !- Fan Power Coefficient 2
-0.0729, !- Fan Power Coefficient 3
0.9437, !- Fan Power Coefficient 4
0, !- Fan Power Coefficient 5
    AHU-1_HeatC-AHU-1_FanNode,  !- Air Inlet Node Name
    AHU-1_Fan-AHU-1 HumidifierNode,  !- Air Outlet Node Name
    General;              !- End-Use Subcategory

  Fan:VariableVolume,
    AHU-2_Fan,               !- Name
    HVACOperationSchd,       !- Availability Schedule Name
0.6084, !- Fan Total Efficiency
1314.72, !- Pressure Rise {Pa}
    AUTOSIZE,                !- Maximum Flow Rate {m3/s}
    FixedFlowRate,           !- Fan Power Minimum Flow Rate Input Method
    ,                        !- Fan Power Minimum Flow Fraction
    0.0000,                  !- Fan Power Minimum Air Flow Rate {m3/s}
0.936, !- Motor Efficiency
    1.0,                     !- Motor In Airstream Fraction
0.0408, !- Fan Power Coefficient 1
0.088, !- Fan Power Coefficient 2
-0.0729, !- Fan Power Coefficient 3
0.9437, !- Fan Power Coefficient 4
0, !- Fan Power Coefficient 5
    AHU-2_HeatC-AHU-2_FanNode,  !- Air Inlet Node Name
    AHU-2 Supply Equipment Outlet Node,  !- Air Outlet Node Name
    General;              !- End-Use Subcategory

!-   ===========  ALL OBJECTS IN CLASS: FAN:ZONEEXHAUST ===========

  Schedule:Compact,
    AHU_1 Balanced Exhaust Fraction Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1; !- Field 3

  Fan:ZoneExhaust,
    Floor 1 Anesthesia Exhaust Fan,  !- Name
    Hours_of_operation,      !- Availability Schedule Name
    0.3100,                  !- Fan Total Efficiency
    249.1000,                !- Pressure Rise {Pa}
    0.0679561742602829,  !- Maximum Flow Rate {m3/s}
    Floor 1 Anesthesia Exhaust Fan Node,  !- Air Inlet Node Name
    Floor 1 Anesthesia Exhaust Fan Outlet Node Name,  !- Air Outlet Node Name
    General,              !- End-Use Subcategory
    ,                        !- Flow Fraction Schedule Name
    ,                        !- System Availability Manager Coupling Mode
    ,                        !- Minimum Zone Temperature Limit Schedule Name
    AHU_1 Balanced Exhaust Fraction Schedule;  !- Balanced Exhaust Fraction Schedule Name

  Fan:ZoneExhaust,
    Floor 1 Lobby Toilet Exhaust Fan,  !- Name
    Hours_of_operation,      !- Availability Schedule Name
    0.3100,                  !- Fan Total Efficiency
    249.1000,                !- Pressure Rise {Pa}
    0.0424726076584858,  !- Maximum Flow Rate {m3/s}
    Floor 1 Lobby Toilet Exhaust Fan Node,  !- Air Inlet Node Name
    Floor 1 Lobby Toilet Exhaust Fan Outlet Node Name,  !- Air Outlet Node Name
    General,              !- End-Use Subcategory
    ,                        !- Flow Fraction Schedule Name
    ,                        !- System Availability Manager Coupling Mode
    ,                        !- Minimum Zone Temperature Limit Schedule Name
    AHU_1 Balanced Exhaust Fraction Schedule;  !- Balanced Exhaust Fraction Schedule Name

  Fan:ZoneExhaust,
    Floor 1 MRI Control Room Exhaust Fan,  !- Name
    Hours_of_operation,      !- Availability Schedule Name
    0.3100,                  !- Fan Total Efficiency
    249.1000,                !- Pressure Rise {Pa}
    0.1586,                  !- Maximum Flow Rate {m3/s}
    Floor 1 MRI Control Room Exhaust Fan Node,  !- Air Inlet Node Name
    Floor 1 MRI Control Room Exhaust Fan Outlet Node Name,  !- Air Outlet Node Name
    General,              !- End-Use Subcategory
    ,                        !- Flow Fraction Schedule Name
    ,                        !- System Availability Manager Coupling Mode
    ,                        !- Minimum Zone Temperature Limit Schedule Name
    AHU_1 Balanced Exhaust Fraction Schedule;  !- Balanced Exhaust Fraction Schedule Name

  Fan:ZoneExhaust,
    Floor 1 MRI Room Exhaust Fan,  !- Name
    Hours_of_operation,      !- Availability Schedule Name
    0.385,  !- Fan Total Efficiency
    124.5,                   !- Pressure Rise {Pa}
    0.4153,                  !- Maximum Flow Rate {m3/s}
    Floor 1 MRI Room Exhaust Fan Node,  !- Air Inlet Node Name
    Floor 1 MRI Room Exhaust Fan Outlet Node Name,  !- Air Outlet Node Name
    General,              !- End-Use Subcategory
    ,                        !- Flow Fraction Schedule Name
    ,                        !- System Availability Manager Coupling Mode
    ,                        !- Minimum Zone Temperature Limit Schedule Name
    AHU_1 Balanced Exhaust Fraction Schedule;  !- Balanced Exhaust Fraction Schedule Name

  Fan:ZoneExhaust,
    Floor 1 MRI Toilet Exhaust Fan,  !- Name
    Hours_of_operation,      !- Availability Schedule Name
    0.3100,                  !- Fan Total Efficiency
    249.1000,                !- Pressure Rise {Pa}
    0.0424726076584858,  !- Maximum Flow Rate {m3/s}
    Floor 1 MRI Toilet Exhaust Fan Node,  !- Air Inlet Node Name
    Floor 1 MRI Toilet Exhaust Fan Outlet Node Name,  !- Air Outlet Node Name
    General,              !- End-Use Subcategory
    ,                        !- Flow Fraction Schedule Name
    ,                        !- System Availability Manager Coupling Mode
    ,                        !- Minimum Zone Temperature Limit Schedule Name
    AHU_1 Balanced Exhaust Fraction Schedule;  !- Balanced Exhaust Fraction Schedule Name

  Fan:ZoneExhaust,
    Floor 1 Nurse Toilet Exhaust Fan,  !- Name
    Hours_of_operation,      !- Availability Schedule Name
    0.3100,                  !- Fan Total Efficiency
    249.1000,                !- Pressure Rise {Pa}
    0.0424726076584858,  !- Maximum Flow Rate {m3/s}
    Floor 1 Nurse Toilet Exhaust Fan Node,  !- Air Inlet Node Name
    Floor 1 Nurse Toilet Exhaust Fan Outlet Node Name,  !- Air Outlet Node Name
    General,              !- End-Use Subcategory
    ,                        !- Flow Fraction Schedule Name
    ,                        !- System Availability Manager Coupling Mode
    ,                        !- Minimum Zone Temperature Limit Schedule Name
    AHU_1 Balanced Exhaust Fraction Schedule;  !- Balanced Exhaust Fraction Schedule Name

  Fan:ZoneExhaust,
    Floor 1 Pre-Op Toilet Exhaust Fan,  !- Name
    Hours_of_operation,      !- Availability Schedule Name
    0.3100,                  !- Fan Total Efficiency
    249.1000,                !- Pressure Rise {Pa}
    0.0424726076584858,  !- Maximum Flow Rate {m3/s}
    Floor 1 Pre-Op Toilet Exhaust Fan Node,  !- Air Inlet Node Name
    Floor 1 Pre-Op Toilet Exhaust Fan Outlet Node Name,  !- Air Outlet Node Name
    General,              !- End-Use Subcategory
    ,                        !- Flow Fraction Schedule Name
    ,                        !- System Availability Manager Coupling Mode
    ,                        !- Minimum Zone Temperature Limit Schedule Name
    AHU_1 Balanced Exhaust Fraction Schedule;  !- Balanced Exhaust Fraction Schedule Name

  Fan:ZoneExhaust,
    Floor 1 Soil Exhaust Fan,!- Name
    Hours_of_operation,      !- Availability Schedule Name
    0.3100,                  !- Fan Total Efficiency
    249.1000,                !- Pressure Rise {Pa}
    0.0991027512031334,  !- Maximum Flow Rate {m3/s}
    Floor 1 Soil Exhaust Fan Node,  !- Air Inlet Node Name
    Floor 1 Soil Exhaust Fan Outlet Node Name,  !- Air Outlet Node Name
    General,              !- End-Use Subcategory
    ,                        !- Flow Fraction Schedule Name
    ,                        !- System Availability Manager Coupling Mode
    ,                        !- Minimum Zone Temperature Limit Schedule Name
    AHU_1 Balanced Exhaust Fraction Schedule;  !- Balanced Exhaust Fraction Schedule Name

  Fan:ZoneExhaust,
    Floor 1 Soil Hold Exhaust Fan,  !- Name
    Hours_of_operation,      !- Availability Schedule Name
    0.3100,                  !- Fan Total Efficiency
    249.1000,                !- Pressure Rise {Pa}
    0.0440456672013926,  !- Maximum Flow Rate {m3/s}
    Floor 1 Soil Hold Exhaust Fan Node,  !- Air Inlet Node Name
    Floor 1 Soil Hold Exhaust Fan Outlet Node Name,  !- Air Outlet Node Name
    General,              !- End-Use Subcategory
    ,                        !- Flow Fraction Schedule Name
    ,                        !- System Availability Manager Coupling Mode
    ,                        !- Minimum Zone Temperature Limit Schedule Name
    AHU_1 Balanced Exhaust Fraction Schedule;  !- Balanced Exhaust Fraction Schedule Name

  Fan:ZoneExhaust,
    Floor 1 Soil Work Exhaust Fan,  !- Name
    Hours_of_operation,      !- Availability Schedule Name
    0.3100,                  !- Fan Total Efficiency
    249.1000,                !- Pressure Rise {Pa}
    0.141575358861619,  !- Maximum Flow Rate {m3/s}
    Floor 1 Soil Work Exhaust Fan Node,  !- Air Inlet Node Name
    Floor 1 Soil Work Exhaust Fan Outlet Node Name,  !- Air Outlet Node Name
    General,              !- End-Use Subcategory
    ,                        !- Flow Fraction Schedule Name
    ,                        !- System Availability Manager Coupling Mode
    ,                        !- Minimum Zone Temperature Limit Schedule Name
    AHU_1 Balanced Exhaust Fraction Schedule;  !- Balanced Exhaust Fraction Schedule Name

  Schedule:Compact,
    AHU_2 Balanced Exhaust Fraction Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 06:00,0.00,       !- Field 3
    Until: 18:00,1, !- Field 5
    Until: 24:00,0.00,       !- Field 7
    For: SummerDesignDay,    !- Field 9
    Until: 06:00,0.00,       !- Field 10
    Until: 18:00,1, !- Field 12
    Until: 24:00,0.00,       !- Field 14
    For: WinterDesignDay,    !- Field 16
    Until: 06:00,0.00,       !- Field 17
    Until: 18:00,1, !- Field 19
    Until: 24:00,0.00,       !- Field 21
    For: Saturday,           !- Field 23
    Until: 06:00,0.00,       !- Field 24
    Until: 18:00,1, !- Field 26
    Until: 24:00,0.00,       !- Field 28
    For: Sunday Holidays AllOtherDays, !- Field 30
    Until: 24:00,0.00;       !- Field 31

  Fan:ZoneExhaust,
    Floor 2 Conference Toilet Exhaust Fan,  !- Name
    BLDG_OA_SCH,             !- Availability Schedule Name
    0.3100,                  !- Fan Total Efficiency
    249.1000,                !- Pressure Rise {Pa}
    0.0503379053730202,  !- Maximum Flow Rate {m3/s}
    Floor 2 Conference Toilet Exhaust Fan Node,  !- Air Inlet Node Name
    Floor 2 Conference Toilet Exhaust Fan Outlet Node Name,  !- Air Outlet Node Name
    General,              !- End-Use Subcategory
    ,                        !- Flow Fraction Schedule Name
    ,                        !- System Availability Manager Coupling Mode
    ,                        !- Minimum Zone Temperature Limit Schedule Name
    AHU_2 Balanced Exhaust Fraction Schedule;  !- Balanced Exhaust Fraction Schedule Name

  Fan:ZoneExhaust,
    Floor 2 Reception Toilet Exhaust Fan,  !- Name
    BLDG_OA_SCH,             !- Availability Schedule Name
    0.3100,                  !- Fan Total Efficiency
    249.1000,                !- Pressure Rise {Pa}
    0.0991027512031334,  !- Maximum Flow Rate {m3/s}
    Floor 2 Reception Toilet Exhaust Fan Node,  !- Air Inlet Node Name
    Floor 2 Reception Toilet Exhaust Fan Outlet Node Name,  !- Air Outlet Node Name
    General,              !- End-Use Subcategory
    ,                        !- Flow Fraction Schedule Name
    ,                        !- System Availability Manager Coupling Mode
    ,                        !- Minimum Zone Temperature Limit Schedule Name
    AHU_2 Balanced Exhaust Fraction Schedule;  !- Balanced Exhaust Fraction Schedule Name

  Fan:ZoneExhaust,
    Floor 2 Work Toilet Exhaust Fan,  !- Name
    BLDG_OA_SCH,             !- Availability Schedule Name
    0.3100,                  !- Fan Total Efficiency
    249.1000,                !- Pressure Rise {Pa}
    0.0424726076584858,  !- Maximum Flow Rate {m3/s}
    Floor 2 Work Toilet Exhaust Fan Node,  !- Air Inlet Node Name
    Floor 2 Work Toilet Exhaust Fan Outlet Node Name,  !- Air Outlet Node Name
    General,              !- End-Use Subcategory
    ,                        !- Flow Fraction Schedule Name
    ,                        !- System Availability Manager Coupling Mode
    ,                        !- Minimum Zone Temperature Limit Schedule Name
    AHU_2 Balanced Exhaust Fraction Schedule;  !- Balanced Exhaust Fraction Schedule Name

  Fan:ZoneExhaust,
    Floor 2 X-Ray Exhaust Fan,  !- Name
    BLDG_OA_SCH,             !- Availability Schedule Name
    0.385,  !- Fan Total Efficiency
    124.5,                   !- Pressure Rise {Pa}
    0.8495,                  !- Maximum Flow Rate {m3/s}
    Floor 2 X-Ray Exhaust Fan Node,  !- Air Inlet Node Name
    Floor 2 X-Ray Exhaust Fan Outlet Node Name,  !- Air Outlet Node Name
    General,              !- End-Use Subcategory
    ,                        !- Flow Fraction Schedule Name
    ,                        !- System Availability Manager Coupling Mode
    ,                        !- Minimum Zone Temperature Limit Schedule Name
    AHU_2 Balanced Exhaust Fraction Schedule;  !- Balanced Exhaust Fraction Schedule Name

  Fan:ZoneExhaust,
    Floor 3 Lounge Toilet Exhaust Fan,  !- Name
    BLDG_OA_SCH,             !- Availability Schedule Name
    0.3100,                  !- Fan Total Efficiency
    249.1000,                !- Pressure Rise {Pa}
    0.15101371611906,  !- Maximum Flow Rate {m3/s}
    Floor 3 Lounge Toilet Exhaust Fan Node,  !- Air Inlet Node Name
    Floor 3 Lounge Toilet Exhaust Fan Outlet Node Name,  !- Air Outlet Node Name
    General,              !- End-Use Subcategory
    ,                        !- Flow Fraction Schedule Name
    ,                        !- System Availability Manager Coupling Mode
    ,                        !- Minimum Zone Temperature Limit Schedule Name
    AHU_2 Balanced Exhaust Fraction Schedule;  !- Balanced Exhaust Fraction Schedule Name

  Fan:ZoneExhaust,
    Floor 3 Office Toilet Exhaust Fan,  !- Name
    BLDG_OA_SCH,             !- Availability Schedule Name
    0.3100,                  !- Fan Total Efficiency
    249.1000,                !- Pressure Rise {Pa}
    0.0424726076584858,  !- Maximum Flow Rate {m3/s}
    Floor 3 Office Toilet Exhaust Fan Node,  !- Air Inlet Node Name
    Floor 3 Office Toilet Exhaust Fan Outlet Node Name,  !- Air Outlet Node Name
    General,              !- End-Use Subcategory
    ,                        !- Flow Fraction Schedule Name
    ,                        !- System Availability Manager Coupling Mode
    ,                        !- Minimum Zone Temperature Limit Schedule Name
    AHU_2 Balanced Exhaust Fraction Schedule;  !- Balanced Exhaust Fraction Schedule Name

  Fan:ZoneExhaust,
    Floor 3 Physical Therapy Toilet Exhaust Fan,  !- Name
    BLDG_OA_SCH,             !- Availability Schedule Name
    0.3100,                  !- Fan Total Efficiency
    249.1000,                !- Pressure Rise {Pa}
    0.066068500802089,  !- Maximum Flow Rate {m3/s}
    Floor 3 Physical Therapy Toilet Exhaust Fan Node,  !- Air Inlet Node Name
    Floor 3 Physical Therapy Toilet Exhaust Fan Outlet Node Name,  !- Air Outlet Node Name
    General,              !- End-Use Subcategory
    ,                        !- Flow Fraction Schedule Name
    ,                        !- System Availability Manager Coupling Mode
    ,                        !- Minimum Zone Temperature Limit Schedule Name
    AHU_2 Balanced Exhaust Fraction Schedule;  !- Balanced Exhaust Fraction Schedule Name

!-   ===========  ALL OBJECTS IN CLASS: COIL:COOLING:DX:TWOSPEED ===========

  Coil:Cooling:DX:TwoSpeed,
    AHU-1_CoolC DXCoil,      !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE, !- High Speed Gross Rated Total Cooling Capacity {W} Sep 25, 2012: DX_TwoSpeedObject_from_VAV
    AUTOSIZE, !- High Speed Gross Rated Sensible Heat Ratio Sep 25, 2012: DX_TwoSpeedObject_from_VAV
3.39928881549157, !- High Speed Gross Rated Cooling COP {W/W} Sep 25, 2012: DX_TwoSpeedObject_from_VAV
    AUTOSIZE, !- High Speed Rated Air Flow Rate {m3/s} Sep 25, 2012: DX_TwoSpeedObject_from_VAV
    ,                        !- Unit Internal Static Air Pressure {Pa}
    AHU-1_OA-AHU-1_CoolCNode,!- Air Inlet Node Name
    AHU-1_CoolC-AHU-1_HeatCNode,  !- Air Outlet Node Name
    AHU-1_CoolCStandard10Ton_CapFT,  !- Total Cooling Capacity Function of Temperature Curve Name
    AHU-1_CoolCStandard10Ton_CapFF,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    AHU-1_CoolCStandard10Ton_EIRFT,  !- Energy Input Ratio Function of Temperature Curve Name
    AHU-1_CoolCStandard10Ton_EIRFFF,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    AHU-1_CoolCStandard10Ton_PLR,  !- Part Load Fraction Correlation Curve Name
    AUTOSIZE, !- Low Speed Gross Rated Total Cooling Capacity {W} Sep 25, 2012: DX_TwoSpeedObject_from_VAV
    AUTOSIZE, !- Low Speed Gross Rated Sensible Heat Ratio Sep 25, 2012: DX_TwoSpeedObject_from_VAV
3.39928881549157, !- Low Speed Gross Rated Cooling COP {W/W} Sep 25, 2012: DX_TwoSpeedObject_from_VAV
    AUTOSIZE, !- Low Speed Rated Air Flow Rate {m3/s} Sep 25, 2012: DX_TwoSpeedObject_from_VAV
    AHU-1_CoolCStandard10Ton_CapFT,  !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
    AHU-1_CoolCStandard10Ton_EIRFT,  !- Low Speed Energy Input Ratio Function of Temperature Curve Name
    ;                        !- Condenser Air Inlet Node Name

  Coil:Cooling:DX:TwoSpeed,
    AHU-2_CoolC DXCoil,      !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE, !- High Speed Gross Rated Total Cooling Capacity {W} Sep 25, 2012: DX_TwoSpeedObject_from_VAV
    AUTOSIZE, !- High Speed Gross Rated Sensible Heat Ratio Sep 25, 2012: DX_TwoSpeedObject_from_VAV
3.29940335082439, !- High Speed Gross Rated Cooling COP {W/W} Sep 25, 2012: DX_TwoSpeedObject_from_VAV
    AUTOSIZE, !- High Speed Rated Air Flow Rate {m3/s} Sep 25, 2012: DX_TwoSpeedObject_from_VAV
    ,                        !- Unit Internal Static Air Pressure {Pa}
    AHU-2_OA-AHU-2_CoolCNode,!- Air Inlet Node Name
    AHU-2_CoolC-AHU-2_HeatCNode,  !- Air Outlet Node Name
    AHU-2_CoolCStandard10Ton_CapFT,  !- Total Cooling Capacity Function of Temperature Curve Name
    AHU-2_CoolCStandard10Ton_CapFF,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    AHU-2_CoolCStandard10Ton_EIRFT,  !- Energy Input Ratio Function of Temperature Curve Name
    AHU-2_CoolCStandard10Ton_EIRFFF,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    AHU-2_CoolCStandard10Ton_PLR,  !- Part Load Fraction Correlation Curve Name
    AUTOSIZE, !- Low Speed Gross Rated Total Cooling Capacity {W} Sep 25, 2012: DX_TwoSpeedObject_from_VAV
    AUTOSIZE, !- Low Speed Gross Rated Sensible Heat Ratio Sep 25, 2012: DX_TwoSpeedObject_from_VAV
3.29940335082439, !- Low Speed Gross Rated Cooling COP {W/W} Sep 25, 2012: DX_TwoSpeedObject_from_VAV
    AUTOSIZE, !- Low Speed Rated Air Flow Rate {m3/s} Sep 25, 2012: DX_TwoSpeedObject_from_VAV
    AHU-2_CoolCStandard10Ton_CapFT,  !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
    AHU-2_CoolCStandard10Ton_EIRFT,  !- Low Speed Energy Input Ratio Function of Temperature Curve Name
    ;                        !- Condenser Air Inlet Node Name

!-   ===========  ALL OBJECTS IN CLASS: COIL:HEATING:WATER ===========

  Coil:Heating:Water,
    Floor 1 Anesthesia VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    Floor 1 Anesthesia VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
    Floor 1 Anesthesia VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
    Floor 1 Anesthesia VAV Box Damper Node,  !- Air Inlet Node Name
    Floor 1 Anesthesia VAV Box Outlet Node Name,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Coil:Heating:Water,
    Floor 1 Bio Haz VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    Floor 1 Bio Haz VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
    Floor 1 Bio Haz VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
    Floor 1 Bio Haz VAV Box Damper Node,  !- Air Inlet Node Name
    Floor 1 Bio Haz VAV Box Outlet Node Name,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Coil:Heating:Water,
    Floor 1 Cafe VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    Floor 1 Cafe VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
    Floor 1 Cafe VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
    Floor 1 Cafe VAV Box Damper Node,  !- Air Inlet Node Name
    Floor 1 Cafe VAV Box Outlet Node Name,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Coil:Heating:Water,
    Floor 1 Clean VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    Floor 1 Clean VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
    Floor 1 Clean VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
    Floor 1 Clean VAV Box Damper Node,  !- Air Inlet Node Name
    Floor 1 Clean VAV Box Outlet Node Name,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Coil:Heating:Water,
    Floor 1 Clean Work VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    Floor 1 Clean Work VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
    Floor 1 Clean Work VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
    Floor 1 Clean Work VAV Box Damper Node,  !- Air Inlet Node Name
    Floor 1 Clean Work VAV Box Outlet Node Name,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Coil:Heating:Water,
    Floor 1 Dictation VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    Floor 1 Dictation VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
    Floor 1 Dictation VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
    Floor 1 Dictation VAV Box Damper Node,  !- Air Inlet Node Name
    Floor 1 Dictation VAV Box Outlet Node Name,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Coil:Heating:Water,
    Floor 1 Dressing Room VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    Floor 1 Dressing Room VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
    Floor 1 Dressing Room VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
    Floor 1 Dressing Room VAV Box Damper Node,  !- Air Inlet Node Name
    Floor 1 Dressing Room VAV Box Outlet Node Name,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Coil:Heating:Water,
    Floor 1 Electrical Room VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    Floor 1 Electrical Room VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
    Floor 1 Electrical Room VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
    Floor 1 Electrical Room VAV Box Damper Node,  !- Air Inlet Node Name
    Floor 1 Electrical Room VAV Box Outlet Node Name,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Coil:Heating:Water,
    Floor 1 Elevator Pump Room VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    Floor 1 Elevator Pump Room VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
    Floor 1 Elevator Pump Room VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
    Floor 1 Elevator Pump Room VAV Box Damper Node,  !- Air Inlet Node Name
    Floor 1 Elevator Pump Room VAV Box Outlet Node Name,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Coil:Heating:Water,
    Floor 1 Humid VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    Floor 1 Humid VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
    Floor 1 Humid VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
    Floor 1 Humid VAV Box Damper Node,  !- Air Inlet Node Name
    Floor 1 Humid VAV Box Outlet Node Name,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Coil:Heating:Water,
    Floor 1 IT Hall VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    Floor 1 IT Hall VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
    Floor 1 IT Hall VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
    Floor 1 IT Hall VAV Box Damper Node,  !- Air Inlet Node Name
    Floor 1 IT Hall VAV Box Outlet Node Name,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Coil:Heating:Water,
    Floor 1 IT Room VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    Floor 1 IT Room VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
    Floor 1 IT Room VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
    Floor 1 IT Room VAV Box Damper Node,  !- Air Inlet Node Name
    Floor 1 IT Room VAV Box Outlet Node Name,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Coil:Heating:Water,
    Floor 1 Lobby VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    Floor 1 Lobby VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
    Floor 1 Lobby VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
    Floor 1 Lobby VAV Box Damper Node,  !- Air Inlet Node Name
    Floor 1 Lobby VAV Box Outlet Node Name,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Coil:Heating:Water,
    Floor 1 Lobby Hall VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    Floor 1 Lobby Hall VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
    Floor 1 Lobby Hall VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
    Floor 1 Lobby Hall VAV Box Damper Node,  !- Air Inlet Node Name
    Floor 1 Lobby Hall VAV Box Outlet Node Name,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Coil:Heating:Water,
    Floor 1 Lobby Toilet VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    Floor 1 Lobby Toilet VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
    Floor 1 Lobby Toilet VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
    Floor 1 Lobby Toilet VAV Box Damper Node,  !- Air Inlet Node Name
    Floor 1 Lobby Toilet VAV Box Outlet Node Name,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Coil:Heating:Water,
    Floor 1 Locker Room VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    Floor 1 Locker Room VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
    Floor 1 Locker Room VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
    Floor 1 Locker Room VAV Box Damper Node,  !- Air Inlet Node Name
    Floor 1 Locker Room VAV Box Outlet Node Name,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Coil:Heating:Water,
    Floor 1 Locker Room Hall VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    Floor 1 Locker Room Hall VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
    Floor 1 Locker Room Hall VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
    Floor 1 Locker Room Hall VAV Box Damper Node,  !- Air Inlet Node Name
    Floor 1 Locker Room Hall VAV Box Outlet Node Name,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Coil:Heating:Water,
    Floor 1 Lounge VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    Floor 1 Lounge VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
    Floor 1 Lounge VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
    Floor 1 Lounge VAV Box Damper Node,  !- Air Inlet Node Name
    Floor 1 Lounge VAV Box Outlet Node Name,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Coil:Heating:Water,
    Floor 1 Med Gas VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    Floor 1 Med Gas VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
    Floor 1 Med Gas VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
    Floor 1 Med Gas VAV Box Damper Node,  !- Air Inlet Node Name
    Floor 1 Med Gas VAV Box Outlet Node Name,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Coil:Heating:Water,
    Floor 1 MRI Control Room VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    Floor 1 MRI Control Room VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
    Floor 1 MRI Control Room VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
    Floor 1 MRI Control Room VAV Box Damper Node,  !- Air Inlet Node Name
    Floor 1 MRI Control Room VAV Box Outlet Node Name,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Coil:Heating:Water,
    Floor 1 MRI Hall VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    Floor 1 MRI Hall VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
    Floor 1 MRI Hall VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
    Floor 1 MRI Hall VAV Box Damper Node,  !- Air Inlet Node Name
    Floor 1 MRI Hall VAV Box Outlet Node Name,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Coil:Heating:Water,
    Floor 1 MRI Room VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    Floor 1 MRI Room VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
    Floor 1 MRI Room VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
    Floor 1 MRI Room VAV Box Damper Node,  !- Air Inlet Node Name
    Floor 1 MRI Room VAV Box Outlet Node Name,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Coil:Heating:Water,
    Floor 1 MRI Toilet VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    Floor 1 MRI Toilet VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
    Floor 1 MRI Toilet VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
    Floor 1 MRI Toilet VAV Box Damper Node,  !- Air Inlet Node Name
    Floor 1 MRI Toilet VAV Box Outlet Node Name,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Coil:Heating:Water,
    Floor 1 Nourishment VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    Floor 1 Nourishment VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
    Floor 1 Nourishment VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
    Floor 1 Nourishment VAV Box Damper Node,  !- Air Inlet Node Name
    Floor 1 Nourishment VAV Box Outlet Node Name,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Coil:Heating:Water,
    Floor 1 Nurse Hall VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    Floor 1 Nurse Hall VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
    Floor 1 Nurse Hall VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
    Floor 1 Nurse Hall VAV Box Damper Node,  !- Air Inlet Node Name
    Floor 1 Nurse Hall VAV Box Outlet Node Name,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Coil:Heating:Water,
    Floor 1 Nurse Janitor VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    Floor 1 Nurse Janitor VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
    Floor 1 Nurse Janitor VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
    Floor 1 Nurse Janitor VAV Box Damper Node,  !- Air Inlet Node Name
    Floor 1 Nurse Janitor VAV Box Outlet Node Name,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Coil:Heating:Water,
    Floor 1 Nurse Station VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    Floor 1 Nurse Station VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
    Floor 1 Nurse Station VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
    Floor 1 Nurse Station VAV Box Damper Node,  !- Air Inlet Node Name
    Floor 1 Nurse Station VAV Box Outlet Node Name,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Coil:Heating:Water,
    Floor 1 Nurse Toilet VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    Floor 1 Nurse Toilet VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
    Floor 1 Nurse Toilet VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
    Floor 1 Nurse Toilet VAV Box Damper Node,  !- Air Inlet Node Name
    Floor 1 Nurse Toilet VAV Box Outlet Node Name,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Coil:Heating:Water,
    Floor 1 Office VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    Floor 1 Office VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
    Floor 1 Office VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
    Floor 1 Office VAV Box Damper Node,  !- Air Inlet Node Name
    Floor 1 Office VAV Box Outlet Node Name,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Coil:Heating:Water,
    Floor 1 Operating Room 1 VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    Floor 1 Operating Room 1 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
    Floor 1 Operating Room 1 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
    Floor 1 Operating Room 1 VAV Box Damper Node,  !- Air Inlet Node Name
    Floor 1 Operating Room 1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Coil:Heating:Water,
    Floor 1 Operating Room 2 VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    Floor 1 Operating Room 2 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
    Floor 1 Operating Room 2 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
    Floor 1 Operating Room 2 VAV Box Damper Node,  !- Air Inlet Node Name
    Floor 1 Operating Room 2 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Coil:Heating:Water,
    Floor 1 Operating Room 3 VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    Floor 1 Operating Room 3 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
    Floor 1 Operating Room 3 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
    Floor 1 Operating Room 3 VAV Box Damper Node,  !- Air Inlet Node Name
    Floor 1 Operating Room 3 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Coil:Heating:Water,
    Floor 1 PACU VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    Floor 1 PACU VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
    Floor 1 PACU VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
    Floor 1 PACU VAV Box Damper Node,  !- Air Inlet Node Name
    Floor 1 PACU VAV Box Outlet Node Name,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Coil:Heating:Water,
    Floor 1 Pre-Op Hall VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    Floor 1 Pre-Op Hall VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
    Floor 1 Pre-Op Hall VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
    Floor 1 Pre-Op Hall VAV Box Damper Node,  !- Air Inlet Node Name
    Floor 1 Pre-Op Hall VAV Box Outlet Node Name,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Coil:Heating:Water,
    Floor 1 Pre-Op Room 1 VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    Floor 1 Pre-Op Room 1 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
    Floor 1 Pre-Op Room 1 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
    Floor 1 Pre-Op Room 1 VAV Box Damper Node,  !- Air Inlet Node Name
    Floor 1 Pre-Op Room 1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Coil:Heating:Water,
    Floor 1 Pre-Op Room 2 VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    Floor 1 Pre-Op Room 2 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
    Floor 1 Pre-Op Room 2 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
    Floor 1 Pre-Op Room 2 VAV Box Damper Node,  !- Air Inlet Node Name
    Floor 1 Pre-Op Room 2 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Coil:Heating:Water,
    Floor 1 Pre-Op Toilet VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    Floor 1 Pre-Op Toilet VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
    Floor 1 Pre-Op Toilet VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
    Floor 1 Pre-Op Toilet VAV Box Damper Node,  !- Air Inlet Node Name
    Floor 1 Pre-Op Toilet VAV Box Outlet Node Name,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Coil:Heating:Water,
    Floor 1 Procedure Room VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    Floor 1 Procedure Room VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
    Floor 1 Procedure Room VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
    Floor 1 Procedure Room VAV Box Damper Node,  !- Air Inlet Node Name
    Floor 1 Procedure Room VAV Box Outlet Node Name,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Coil:Heating:Water,
    Floor 1 Reception VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    Floor 1 Reception VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
    Floor 1 Reception VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
    Floor 1 Reception VAV Box Damper Node,  !- Air Inlet Node Name
    Floor 1 Reception VAV Box Outlet Node Name,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Coil:Heating:Water,
    Floor 1 Reception Hall VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    Floor 1 Reception Hall VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
    Floor 1 Reception Hall VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
    Floor 1 Reception Hall VAV Box Damper Node,  !- Air Inlet Node Name
    Floor 1 Reception Hall VAV Box Outlet Node Name,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Coil:Heating:Water,
    Floor 1 Recovery Room VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    Floor 1 Recovery Room VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
    Floor 1 Recovery Room VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
    Floor 1 Recovery Room VAV Box Damper Node,  !- Air Inlet Node Name
    Floor 1 Recovery Room VAV Box Outlet Node Name,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Coil:Heating:Water,
    Floor 1 Scheduling VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    Floor 1 Scheduling VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
    Floor 1 Scheduling VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
    Floor 1 Scheduling VAV Box Damper Node,  !- Air Inlet Node Name
    Floor 1 Scheduling VAV Box Outlet Node Name,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Coil:Heating:Water,
    Floor 1 Scrub VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    Floor 1 Scrub VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
    Floor 1 Scrub VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
    Floor 1 Scrub VAV Box Damper Node,  !- Air Inlet Node Name
    Floor 1 Scrub VAV Box Outlet Node Name,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Coil:Heating:Water,
    Floor 1 Soil VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    Floor 1 Soil VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
    Floor 1 Soil VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
    Floor 1 Soil VAV Box Damper Node,  !- Air Inlet Node Name
    Floor 1 Soil VAV Box Outlet Node Name,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Coil:Heating:Water,
    Floor 1 Soil Hold VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    Floor 1 Soil Hold VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
    Floor 1 Soil Hold VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
    Floor 1 Soil Hold VAV Box Damper Node,  !- Air Inlet Node Name
    Floor 1 Soil Hold VAV Box Outlet Node Name,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Coil:Heating:Water,
    Floor 1 Soil Work VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    Floor 1 Soil Work VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
    Floor 1 Soil Work VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
    Floor 1 Soil Work VAV Box Damper Node,  !- Air Inlet Node Name
    Floor 1 Soil Work VAV Box Outlet Node Name,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Coil:Heating:Water,
    Floor 1 Step Down VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    Floor 1 Step Down VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
    Floor 1 Step Down VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
    Floor 1 Step Down VAV Box Damper Node,  !- Air Inlet Node Name
    Floor 1 Step Down VAV Box Outlet Node Name,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Coil:Heating:Water,
    Floor 1 Sterile Hall VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    Floor 1 Sterile Hall VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
    Floor 1 Sterile Hall VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
    Floor 1 Sterile Hall VAV Box Damper Node,  !- Air Inlet Node Name
    Floor 1 Sterile Hall VAV Box Outlet Node Name,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Coil:Heating:Water,
    Floor 1 Sterile Storage VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    Floor 1 Sterile Storage VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
    Floor 1 Sterile Storage VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
    Floor 1 Sterile Storage VAV Box Damper Node,  !- Air Inlet Node Name
    Floor 1 Sterile Storage VAV Box Outlet Node Name,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Coil:Heating:Water,
    Floor 1 Storage VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    Floor 1 Storage VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
    Floor 1 Storage VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
    Floor 1 Storage VAV Box Damper Node,  !- Air Inlet Node Name
    Floor 1 Storage VAV Box Outlet Node Name,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Coil:Heating:Water,
    Floor 1 Sub-Sterile VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    Floor 1 Sub-Sterile VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
    Floor 1 Sub-Sterile VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
    Floor 1 Sub-Sterile VAV Box Damper Node,  !- Air Inlet Node Name
    Floor 1 Sub-Sterile VAV Box Outlet Node Name,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Coil:Heating:Water,
    Floor 1 Utility Hall VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    Floor 1 Utility Hall VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
    Floor 1 Utility Hall VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
    Floor 1 Utility Hall VAV Box Damper Node,  !- Air Inlet Node Name
    Floor 1 Utility Hall VAV Box Outlet Node Name,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Coil:Heating:Water,
    Floor 1 Utility Janitor VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    Floor 1 Utility Janitor VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
    Floor 1 Utility Janitor VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
    Floor 1 Utility Janitor VAV Box Damper Node,  !- Air Inlet Node Name
    Floor 1 Utility Janitor VAV Box Outlet Node Name,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Coil:Heating:Water,
    Floor 1 Utility Room VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    Floor 1 Utility Room VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
    Floor 1 Utility Room VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
    Floor 1 Utility Room VAV Box Damper Node,  !- Air Inlet Node Name
    Floor 1 Utility Room VAV Box Outlet Node Name,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Coil:Heating:Water,
    Floor 1 Vestibule VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    Floor 1 Vestibule VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
    Floor 1 Vestibule VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
    Floor 1 Vestibule VAV Box Damper Node,  !- Air Inlet Node Name
    Floor 1 Vestibule VAV Box Outlet Node Name,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Coil:Heating:Water,
    AHU-1_HeatC,             !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    AHU-1_HeatCDemand Inlet Node,  !- Water Inlet Node Name
    AHU-1_HeatCDemand Outlet Node,  !- Water Outlet Node Name
    AHU-1_CoolC-AHU-1_HeatCNode,  !- Air Inlet Node Name
    AHU-1_HeatC-AHU-1_FanNode,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Coil:Heating:Water,
    AHU-2_HeatC,             !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    AHU-2_HeatCDemand Inlet Node,  !- Water Inlet Node Name
    AHU-2_HeatCDemand Outlet Node,  !- Water Outlet Node Name
    AHU-2_CoolC-AHU-2_HeatCNode,  !- Air Inlet Node Name
    AHU-2_HeatC-AHU-2_FanNode,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

!-   ===========  ALL OBJECTS IN CLASS: COIL:HEATING:ELECTRIC ===========

  Coil:Heating:Electric,
    Floor 2 Conference VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    1.0000,                  !- Efficiency
    AUTOSIZE,                !- Nominal Capacity {W}
    Floor 2 Conference VAV Box Damper Node,  !- Air Inlet Node Name
    Floor 2 Conference VAV Box Outlet Node Name;  !- Air Outlet Node Name

  Coil:Heating:Electric,
    Floor 2 Conference Toilet VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    1.0000,                  !- Efficiency
    AUTOSIZE,                !- Nominal Capacity {W}
    Floor 2 Conference Toilet VAV Box Damper Node,  !- Air Inlet Node Name
    Floor 2 Conference Toilet VAV Box Outlet Node Name;  !- Air Outlet Node Name

  Coil:Heating:Electric,
    Floor 2 Dictation VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    1.0000,                  !- Efficiency
    AUTOSIZE,                !- Nominal Capacity {W}
    Floor 2 Dictation VAV Box Damper Node,  !- Air Inlet Node Name
    Floor 2 Dictation VAV Box Outlet Node Name;  !- Air Outlet Node Name

  Coil:Heating:Electric,
    Floor 2 Exam 1 VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    1.0000,                  !- Efficiency
    AUTOSIZE,                !- Nominal Capacity {W}
    Floor 2 Exam 1 VAV Box Damper Node,  !- Air Inlet Node Name
    Floor 2 Exam 1 VAV Box Outlet Node Name;  !- Air Outlet Node Name

  Coil:Heating:Electric,
    Floor 2 Exam 2 VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    1.0000,                  !- Efficiency
    AUTOSIZE,                !- Nominal Capacity {W}
    Floor 2 Exam 2 VAV Box Damper Node,  !- Air Inlet Node Name
    Floor 2 Exam 2 VAV Box Outlet Node Name;  !- Air Outlet Node Name

  Coil:Heating:Electric,
    Floor 2 Exam 3 VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    1.0000,                  !- Efficiency
    AUTOSIZE,                !- Nominal Capacity {W}
    Floor 2 Exam 3 VAV Box Damper Node,  !- Air Inlet Node Name
    Floor 2 Exam 3 VAV Box Outlet Node Name;  !- Air Outlet Node Name

  Coil:Heating:Electric,
    Floor 2 Exam 4 VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    1.0000,                  !- Efficiency
    AUTOSIZE,                !- Nominal Capacity {W}
    Floor 2 Exam 4 VAV Box Damper Node,  !- Air Inlet Node Name
    Floor 2 Exam 4 VAV Box Outlet Node Name;  !- Air Outlet Node Name

  Coil:Heating:Electric,
    Floor 2 Exam 5 VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    1.0000,                  !- Efficiency
    AUTOSIZE,                !- Nominal Capacity {W}
    Floor 2 Exam 5 VAV Box Damper Node,  !- Air Inlet Node Name
    Floor 2 Exam 5 VAV Box Outlet Node Name;  !- Air Outlet Node Name

  Coil:Heating:Electric,
    Floor 2 Exam 6 VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    1.0000,                  !- Efficiency
    AUTOSIZE,                !- Nominal Capacity {W}
    Floor 2 Exam 6 VAV Box Damper Node,  !- Air Inlet Node Name
    Floor 2 Exam 6 VAV Box Outlet Node Name;  !- Air Outlet Node Name

  Coil:Heating:Electric,
    Floor 2 Exam 7 VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    1.0000,                  !- Efficiency
    AUTOSIZE,                !- Nominal Capacity {W}
    Floor 2 Exam 7 VAV Box Damper Node,  !- Air Inlet Node Name
    Floor 2 Exam 7 VAV Box Outlet Node Name;  !- Air Outlet Node Name

  Coil:Heating:Electric,
    Floor 2 Exam 8 VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    1.0000,                  !- Efficiency
    AUTOSIZE,                !- Nominal Capacity {W}
    Floor 2 Exam 8 VAV Box Damper Node,  !- Air Inlet Node Name
    Floor 2 Exam 8 VAV Box Outlet Node Name;  !- Air Outlet Node Name

  Coil:Heating:Electric,
    Floor 2 Exam 9 VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    1.0000,                  !- Efficiency
    AUTOSIZE,                !- Nominal Capacity {W}
    Floor 2 Exam 9 VAV Box Damper Node,  !- Air Inlet Node Name
    Floor 2 Exam 9 VAV Box Outlet Node Name;  !- Air Outlet Node Name

  Coil:Heating:Electric,
    Floor 2 Exam Hall 1 VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    1.0000,                  !- Efficiency
    AUTOSIZE,                !- Nominal Capacity {W}
    Floor 2 Exam Hall 1 VAV Box Damper Node,  !- Air Inlet Node Name
    Floor 2 Exam Hall 1 VAV Box Outlet Node Name;  !- Air Outlet Node Name

  Coil:Heating:Electric,
    Floor 2 Exam Hall 2 VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    1.0000,                  !- Efficiency
    AUTOSIZE,                !- Nominal Capacity {W}
    Floor 2 Exam Hall 2 VAV Box Damper Node,  !- Air Inlet Node Name
    Floor 2 Exam Hall 2 VAV Box Outlet Node Name;  !- Air Outlet Node Name

  Coil:Heating:Electric,
    Floor 2 Exam Hall 3 VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    1.0000,                  !- Efficiency
    AUTOSIZE,                !- Nominal Capacity {W}
    Floor 2 Exam Hall 3 VAV Box Damper Node,  !- Air Inlet Node Name
    Floor 2 Exam Hall 3 VAV Box Outlet Node Name;  !- Air Outlet Node Name

  Coil:Heating:Electric,
    Floor 2 Exam Hall 4 VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    1.0000,                  !- Efficiency
    AUTOSIZE,                !- Nominal Capacity {W}
    Floor 2 Exam Hall 4 VAV Box Damper Node,  !- Air Inlet Node Name
    Floor 2 Exam Hall 4 VAV Box Outlet Node Name;  !- Air Outlet Node Name

  Coil:Heating:Electric,
    Floor 2 Exam Hall 5 VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    1.0000,                  !- Efficiency
    AUTOSIZE,                !- Nominal Capacity {W}
    Floor 2 Exam Hall 5 VAV Box Damper Node,  !- Air Inlet Node Name
    Floor 2 Exam Hall 5 VAV Box Outlet Node Name;  !- Air Outlet Node Name

  Coil:Heating:Electric,
    Floor 2 Exam Hall 6 VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    1.0000,                  !- Efficiency
    AUTOSIZE,                !- Nominal Capacity {W}
    Floor 2 Exam Hall 6 VAV Box Damper Node,  !- Air Inlet Node Name
    Floor 2 Exam Hall 6 VAV Box Outlet Node Name;  !- Air Outlet Node Name

  Coil:Heating:Electric,
    Floor 2 Janitor VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    1.0000,                  !- Efficiency
    AUTOSIZE,                !- Nominal Capacity {W}
    Floor 2 Janitor VAV Box Damper Node,  !- Air Inlet Node Name
    Floor 2 Janitor VAV Box Outlet Node Name;  !- Air Outlet Node Name

  Coil:Heating:Electric,
    Floor 2 Lounge VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    1.0000,                  !- Efficiency
    AUTOSIZE,                !- Nominal Capacity {W}
    Floor 2 Lounge VAV Box Damper Node,  !- Air Inlet Node Name
    Floor 2 Lounge VAV Box Outlet Node Name;  !- Air Outlet Node Name

  Coil:Heating:Electric,
    Floor 2 Nurse Station 1 VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    1.0000,                  !- Efficiency
    AUTOSIZE,                !- Nominal Capacity {W}
    Floor 2 Nurse Station 1 VAV Box Damper Node,  !- Air Inlet Node Name
    Floor 2 Nurse Station 1 VAV Box Outlet Node Name;  !- Air Outlet Node Name

  Coil:Heating:Electric,
    Floor 2 Nurse Station 2 VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    1.0000,                  !- Efficiency
    AUTOSIZE,                !- Nominal Capacity {W}
    Floor 2 Nurse Station 2 VAV Box Damper Node,  !- Air Inlet Node Name
    Floor 2 Nurse Station 2 VAV Box Outlet Node Name;  !- Air Outlet Node Name

  Coil:Heating:Electric,
    Floor 2 Office VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    1.0000,                  !- Efficiency
    AUTOSIZE,                !- Nominal Capacity {W}
    Floor 2 Office VAV Box Damper Node,  !- Air Inlet Node Name
    Floor 2 Office VAV Box Outlet Node Name;  !- Air Outlet Node Name

  Coil:Heating:Electric,
    Floor 2 Office Hall VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    1.0000,                  !- Efficiency
    AUTOSIZE,                !- Nominal Capacity {W}
    Floor 2 Office Hall VAV Box Damper Node,  !- Air Inlet Node Name
    Floor 2 Office Hall VAV Box Outlet Node Name;  !- Air Outlet Node Name

  Coil:Heating:Electric,
    Floor 2 Reception VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    1.0000,                  !- Efficiency
    AUTOSIZE,                !- Nominal Capacity {W}
    Floor 2 Reception VAV Box Damper Node,  !- Air Inlet Node Name
    Floor 2 Reception VAV Box Outlet Node Name;  !- Air Outlet Node Name

  Coil:Heating:Electric,
    Floor 2 Reception Hall VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    1.0000,                  !- Efficiency
    AUTOSIZE,                !- Nominal Capacity {W}
    Floor 2 Reception Hall VAV Box Damper Node,  !- Air Inlet Node Name
    Floor 2 Reception Hall VAV Box Outlet Node Name;  !- Air Outlet Node Name

  Coil:Heating:Electric,
    Floor 2 Reception Toilet VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    1.0000,                  !- Efficiency
    AUTOSIZE,                !- Nominal Capacity {W}
    Floor 2 Reception Toilet VAV Box Damper Node,  !- Air Inlet Node Name
    Floor 2 Reception Toilet VAV Box Outlet Node Name;  !- Air Outlet Node Name

  Coil:Heating:Electric,
    Floor 2 Scheduling 1 VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    1.0000,                  !- Efficiency
    AUTOSIZE,                !- Nominal Capacity {W}
    Floor 2 Scheduling 1 VAV Box Damper Node,  !- Air Inlet Node Name
    Floor 2 Scheduling 1 VAV Box Outlet Node Name;  !- Air Outlet Node Name

  Coil:Heating:Electric,
    Floor 2 Scheduling 2 VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    1.0000,                  !- Efficiency
    AUTOSIZE,                !- Nominal Capacity {W}
    Floor 2 Scheduling 2 VAV Box Damper Node,  !- Air Inlet Node Name
    Floor 2 Scheduling 2 VAV Box Outlet Node Name;  !- Air Outlet Node Name

  Coil:Heating:Electric,
    Floor 2 Storage 1 VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    1.0000,                  !- Efficiency
    AUTOSIZE,                !- Nominal Capacity {W}
    Floor 2 Storage 1 VAV Box Damper Node,  !- Air Inlet Node Name
    Floor 2 Storage 1 VAV Box Outlet Node Name;  !- Air Outlet Node Name

  Coil:Heating:Electric,
    Floor 2 Storage 2 VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    1.0000,                  !- Efficiency
    AUTOSIZE,                !- Nominal Capacity {W}
    Floor 2 Storage 2 VAV Box Damper Node,  !- Air Inlet Node Name
    Floor 2 Storage 2 VAV Box Outlet Node Name;  !- Air Outlet Node Name

  Coil:Heating:Electric,
    Floor 2 Storage 3 VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    1.0000,                  !- Efficiency
    AUTOSIZE,                !- Nominal Capacity {W}
    Floor 2 Storage 3 VAV Box Damper Node,  !- Air Inlet Node Name
    Floor 2 Storage 3 VAV Box Outlet Node Name;  !- Air Outlet Node Name

  Coil:Heating:Electric,
    Floor 2 Utility VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    1.0000,                  !- Efficiency
    AUTOSIZE,                !- Nominal Capacity {W}
    Floor 2 Utility VAV Box Damper Node,  !- Air Inlet Node Name
    Floor 2 Utility VAV Box Outlet Node Name;  !- Air Outlet Node Name

  Coil:Heating:Electric,
    Floor 2 Work VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    1.0000,                  !- Efficiency
    AUTOSIZE,                !- Nominal Capacity {W}
    Floor 2 Work VAV Box Damper Node,  !- Air Inlet Node Name
    Floor 2 Work VAV Box Outlet Node Name;  !- Air Outlet Node Name

  Coil:Heating:Electric,
    Floor 2 Work Hall VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    1.0000,                  !- Efficiency
    AUTOSIZE,                !- Nominal Capacity {W}
    Floor 2 Work Hall VAV Box Damper Node,  !- Air Inlet Node Name
    Floor 2 Work Hall VAV Box Outlet Node Name;  !- Air Outlet Node Name

  Coil:Heating:Electric,
    Floor 2 Work Toilet VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    1.0000,                  !- Efficiency
    AUTOSIZE,                !- Nominal Capacity {W}
    Floor 2 Work Toilet VAV Box Damper Node,  !- Air Inlet Node Name
    Floor 2 Work Toilet VAV Box Outlet Node Name;  !- Air Outlet Node Name

  Coil:Heating:Electric,
    Floor 2 X-Ray VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    1.0000,                  !- Efficiency
    AUTOSIZE,                !- Nominal Capacity {W}
    Floor 2 X-Ray VAV Box Damper Node,  !- Air Inlet Node Name
    Floor 2 X-Ray VAV Box Outlet Node Name;  !- Air Outlet Node Name

  Coil:Heating:Electric,
    Floor 3 Dressing Room VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    1.0000,                  !- Efficiency
    AUTOSIZE,                !- Nominal Capacity {W}
    Floor 3 Dressing Room VAV Box Damper Node,  !- Air Inlet Node Name
    Floor 3 Dressing Room VAV Box Outlet Node Name;  !- Air Outlet Node Name

  Coil:Heating:Electric,
    Floor 3 Elevator Hall VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    1.0000,                  !- Efficiency
    AUTOSIZE,                !- Nominal Capacity {W}
    Floor 3 Elevator Hall VAV Box Damper Node,  !- Air Inlet Node Name
    Floor 3 Elevator Hall VAV Box Outlet Node Name;  !- Air Outlet Node Name

  Coil:Heating:Electric,
    Floor 3 Humid VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    1.0000,                  !- Efficiency
    AUTOSIZE,                !- Nominal Capacity {W}
    Floor 3 Humid VAV Box Damper Node,  !- Air Inlet Node Name
    Floor 3 Humid VAV Box Outlet Node Name;  !- Air Outlet Node Name

  Coil:Heating:Electric,
    Floor 3 Janitor VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    1.0000,                  !- Efficiency
    AUTOSIZE,                !- Nominal Capacity {W}
    Floor 3 Janitor VAV Box Damper Node,  !- Air Inlet Node Name
    Floor 3 Janitor VAV Box Outlet Node Name;  !- Air Outlet Node Name

  Coil:Heating:Electric,
    Floor 3 Locker VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    1.0000,                  !- Efficiency
    AUTOSIZE,                !- Nominal Capacity {W}
    Floor 3 Locker VAV Box Damper Node,  !- Air Inlet Node Name
    Floor 3 Locker VAV Box Outlet Node Name;  !- Air Outlet Node Name

  Coil:Heating:Electric,
    Floor 3 Lounge VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    1.0000,                  !- Efficiency
    AUTOSIZE,                !- Nominal Capacity {W}
    Floor 3 Lounge VAV Box Damper Node,  !- Air Inlet Node Name
    Floor 3 Lounge VAV Box Outlet Node Name;  !- Air Outlet Node Name

  Coil:Heating:Electric,
    Floor 3 Lounge Toilet VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    1.0000,                  !- Efficiency
    AUTOSIZE,                !- Nominal Capacity {W}
    Floor 3 Lounge Toilet VAV Box Damper Node,  !- Air Inlet Node Name
    Floor 3 Lounge Toilet VAV Box Outlet Node Name;  !- Air Outlet Node Name

  Coil:Heating:Electric,
    Floor 3 Mechanical VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    1.0000,                  !- Efficiency
    AUTOSIZE,                !- Nominal Capacity {W}
    Floor 3 Mechanical VAV Box Damper Node,  !- Air Inlet Node Name
    Floor 3 Mechanical VAV Box Outlet Node Name;  !- Air Outlet Node Name

  Coil:Heating:Electric,
    Floor 3 Mechanical Hall VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    1.0000,                  !- Efficiency
    AUTOSIZE,                !- Nominal Capacity {W}
    Floor 3 Mechanical Hall VAV Box Damper Node,  !- Air Inlet Node Name
    Floor 3 Mechanical Hall VAV Box Outlet Node Name;  !- Air Outlet Node Name

  Coil:Heating:Electric,
    Floor 3 Office VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    1.0000,                  !- Efficiency
    AUTOSIZE,                !- Nominal Capacity {W}
    Floor 3 Office VAV Box Damper Node,  !- Air Inlet Node Name
    Floor 3 Office VAV Box Outlet Node Name;  !- Air Outlet Node Name

  Coil:Heating:Electric,
    Floor 3 Office Hall VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    1.0000,                  !- Efficiency
    AUTOSIZE,                !- Nominal Capacity {W}
    Floor 3 Office Hall VAV Box Damper Node,  !- Air Inlet Node Name
    Floor 3 Office Hall VAV Box Outlet Node Name;  !- Air Outlet Node Name

  Coil:Heating:Electric,
    Floor 3 Office Toilet VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    1.0000,                  !- Efficiency
    AUTOSIZE,                !- Nominal Capacity {W}
    Floor 3 Office Toilet VAV Box Damper Node,  !- Air Inlet Node Name
    Floor 3 Office Toilet VAV Box Outlet Node Name;  !- Air Outlet Node Name

  Coil:Heating:Electric,
    Floor 3 Physical Therapy 1 VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    1.0000,                  !- Efficiency
    AUTOSIZE,                !- Nominal Capacity {W}
    Floor 3 Physical Therapy 1 VAV Box Damper Node,  !- Air Inlet Node Name
    Floor 3 Physical Therapy 1 VAV Box Outlet Node Name;  !- Air Outlet Node Name

  Coil:Heating:Electric,
    Floor 3 Physical Therapy 2 VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    1.0000,                  !- Efficiency
    AUTOSIZE,                !- Nominal Capacity {W}
    Floor 3 Physical Therapy 2 VAV Box Damper Node,  !- Air Inlet Node Name
    Floor 3 Physical Therapy 2 VAV Box Outlet Node Name;  !- Air Outlet Node Name

  Coil:Heating:Electric,
    Floor 3 Physical Therapy Toilet VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    1.0000,                  !- Efficiency
    AUTOSIZE,                !- Nominal Capacity {W}
    Floor 3 Physical Therapy Toilet VAV Box Damper Node,  !- Air Inlet Node Name
    Floor 3 Physical Therapy Toilet VAV Box Outlet Node Name;  !- Air Outlet Node Name

  Coil:Heating:Electric,
    Floor 3 Storage 1 VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    1.0000,                  !- Efficiency
    AUTOSIZE,                !- Nominal Capacity {W}
    Floor 3 Storage 1 VAV Box Damper Node,  !- Air Inlet Node Name
    Floor 3 Storage 1 VAV Box Outlet Node Name;  !- Air Outlet Node Name

  Coil:Heating:Electric,
    Floor 3 Storage 2 VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    1.0000,                  !- Efficiency
    AUTOSIZE,                !- Nominal Capacity {W}
    Floor 3 Storage 2 VAV Box Damper Node,  !- Air Inlet Node Name
    Floor 3 Storage 2 VAV Box Outlet Node Name;  !- Air Outlet Node Name

  Coil:Heating:Electric,
    Floor 3 Treatment VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    1.0000,                  !- Efficiency
    AUTOSIZE,                !- Nominal Capacity {W}
    Floor 3 Treatment VAV Box Damper Node,  !- Air Inlet Node Name
    Floor 3 Treatment VAV Box Outlet Node Name;  !- Air Outlet Node Name

  Coil:Heating:Electric,
    Floor 3 Undeveloped 1 VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    1.0000,                  !- Efficiency
    AUTOSIZE,                !- Nominal Capacity {W}
    Floor 3 Undeveloped 1 VAV Box Damper Node,  !- Air Inlet Node Name
    Floor 3 Undeveloped 1 VAV Box Outlet Node Name;  !- Air Outlet Node Name

  Coil:Heating:Electric,
    Floor 3 Undeveloped 2 VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    1.0000,                  !- Efficiency
    AUTOSIZE,                !- Nominal Capacity {W}
    Floor 3 Undeveloped 2 VAV Box Damper Node,  !- Air Inlet Node Name
    Floor 3 Undeveloped 2 VAV Box Outlet Node Name;  !- Air Outlet Node Name

  Coil:Heating:Electric,
    Floor 3 Utility VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    1.0000,                  !- Efficiency
    AUTOSIZE,                !- Nominal Capacity {W}
    Floor 3 Utility VAV Box Damper Node,  !- Air Inlet Node Name
    Floor 3 Utility VAV Box Outlet Node Name;  !- Air Outlet Node Name

  Coil:Heating:Electric,
    Floor 3 Work VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    1.0000,                  !- Efficiency
    AUTOSIZE,                !- Nominal Capacity {W}
    Floor 3 Work VAV Box Damper Node,  !- Air Inlet Node Name
    Floor 3 Work VAV Box Outlet Node Name;  !- Air Outlet Node Name

  Coil:Heating:Electric,
    NE Stair VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    1.0000,                  !- Efficiency
    AUTOSIZE,                !- Nominal Capacity {W}
    NE Stair VAV Box Damper Node,  !- Air Inlet Node Name
    NE Stair VAV Box Outlet Node Name;  !- Air Outlet Node Name

  Coil:Heating:Electric,
    NW Elevator VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    1.0000,                  !- Efficiency
    AUTOSIZE,                !- Nominal Capacity {W}
    NW Elevator VAV Box Damper Node,  !- Air Inlet Node Name
    NW Elevator VAV Box Outlet Node Name;  !- Air Outlet Node Name

  Coil:Heating:Electric,
    NW Stair VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    1.0000,                  !- Efficiency
    AUTOSIZE,                !- Nominal Capacity {W}
    NW Stair VAV Box Damper Node,  !- Air Inlet Node Name
    NW Stair VAV Box Outlet Node Name;  !- Air Outlet Node Name

  Coil:Heating:Electric,
    SW Stair VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    1.0000,                  !- Efficiency
    AUTOSIZE,                !- Nominal Capacity {W}
    SW Stair VAV Box Damper Node,  !- Air Inlet Node Name
    SW Stair VAV Box Outlet Node Name;  !- Air Outlet Node Name

!-   ===========  ALL OBJECTS IN CLASS: HUMIDIFIER:STEAM:ELECTRIC ===========

  Humidifier:Steam:Electric,
    AHU-1 Humidifier,        !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    3.72E-5,                 !- Rated Capacity {m3/s}
    100000,                  !- Rated Power {W}
    0,                       !- Rated Fan Power {W}
    0,                       !- Standby Power {W}
    AHU-1_Fan-AHU-1 HumidifierNode,  !- Air Inlet Node Name
    AHU-1_Humidifier-AHU-1_ExtraElecHeatCNode;  !- Air Outlet Node Name

!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:UNITARYCOOLONLY ===========

  CoilSystem:Cooling:DX,
    AHU-1_CoolC,             !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AHU-1_OA-AHU-1_CoolCNode,!- DX Cooling Coil System Inlet Node Name
    AHU-1_CoolC-AHU-1_HeatCNode,  !- DX Cooling Coil System Outlet Node Name
    AHU-1_CoolC-AHU-1_HeatCNode,  !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:TwoSpeed,!- Cooling Coil Object Type
    AHU-1_CoolC DXCoil;      !- Cooling Coil Name

  CoilSystem:Cooling:DX,
    AHU-2_CoolC,             !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AHU-2_OA-AHU-2_CoolCNode,!- DX Cooling Coil System Inlet Node Name
    AHU-2_CoolC-AHU-2_HeatCNode,  !- DX Cooling Coil System Outlet Node Name
    AHU-2_CoolC-AHU-2_HeatCNode,  !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:TwoSpeed,!- Cooling Coil Object Type
    AHU-2_CoolC DXCoil;      !- Cooling Coil Name

!-   ===========  ALL OBJECTS IN CLASS: CONTROLLER:WATERCOIL ===========

  Controller:WaterCoil,
    AHU-1_HeatC_Controller,  !- Name
    Temperature,             !- Control Variable
    Normal,                  !- Action
    Flow,                    !- Actuator Variable
    AHU-1_HeatC-AHU-1_FanNode,  !- Sensor Node Name
    AHU-1_HeatCDemand Inlet Node,  !- Actuator Node Name
    0.0001,                  !- Controller Convergence Tolerance {deltaC}
    AUTOSIZE,                !- Maximum Actuated Flow {m3/s}
    0.0;                     !- Minimum Actuated Flow {m3/s}

  Controller:WaterCoil,
    AHU-2_HeatC_Controller,  !- Name
    Temperature,             !- Control Variable
    Normal,                  !- Action
    Flow,                    !- Actuator Variable
    AHU-2_HeatC-AHU-2_FanNode,  !- Sensor Node Name
    AHU-2_HeatCDemand Inlet Node,  !- Actuator Node Name
    0.0001,                  !- Controller Convergence Tolerance {deltaC}
    AUTOSIZE,                !- Maximum Actuated Flow {m3/s}
    0.0;                     !- Minimum Actuated Flow {m3/s}

!-   ===========  ALL OBJECTS IN CLASS: CONTROLLER:OUTDOORAIR ===========

  Controller:OutdoorAir,
    AHU-1_OA_Controller,     !- Name
    AHU-1_OARelief Node,     !- Relief Air Outlet Node Name
    AHU-1 Supply Equipment Inlet Node,  !- Return Air Node Name
    AHU-1_OA-AHU-1_CoolCNode,!- Mixed Air Node Name
    AHU-1_OAInlet Node,      !- Actuator Node Name
    AUTOSIZE,                !- Minimum Outdoor Air Flow Rate {m3/s}
    AUTOSIZE,                !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer, !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    18.3000,                 !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    64000.0,                 !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    -100.0,                  !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    LockoutWithHeating,  !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    MinOA_MotorizedDamper_Sched, !- Minimum Outdoor Air Schedule Name
    AHU-1_OAminOAFracSchedule;  !- Minimum Fraction of Outdoor Air Schedule Name

  Controller:OutdoorAir,
    AHU-2_OA_Controller,      !- Name
    AHU-2_OARelief Node,      !- Relief Air Outlet Node Name
    AHU-2 Supply Equipment Inlet Node,   !- Return Air Node Name
    AHU-2_OA-AHU-2_CoolCNode, !- Mixed Air Node Name
    AHU-2_OAInlet Node,       !- Actuator Node Name
    0,                !- Minimum Outdoor Air Flow Rate {m3/s}                        !- Minimum Outdoor Air Flow Rate {m3/s}
    AUTOSIZE,                 !- Maximum Outdoor Air Flow Rate {m3/s}
NoEconomizer, !- Economizer Control Type
    ModulateFlow,             !- Economizer Control Action Type
    18.3000,                  !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    64000.0,                  !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                         !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                         !- Electronic Enthalpy Limit Curve Name
    -100.0,                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    LockoutWithHeating,               !- Lockout Type
    FixedMinimum,             !- Minimum Limit Type
    BLDG_OA_SCH,              !- Minimum Outdoor Air Schedule Name
    BLDG_OA_FRAC_SCH,         !- Minimum Fraction of Outdoor Air Schedule Name
    ,                         !- Maximum Fraction of Outdoor Air Schedule Name

    AHU-2_DCV;        !- Mechanical Ventilation Controller Name
!- Mechanical Ventilation Controller Name!- Mechanical Ventilation Controller Name!- Mechanical Ventilation Controller Name!- Mechanical Ventilation Controller Name

  HeatExchanger:AirToAir:SensibleAndLatent,
    AHU-2 OA Heat Recovery,  !- Name
    Always_On,               !- Availability Schedule Name
    AUTOSIZE,                !- Nominal Supply Air Flow Rate {m3/s}
    0.70,                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
    0.60,                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
    0.70,                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
    0.60,                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
    0.75,                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
    0.60,                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
    0.75,                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
    0.60,                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
    AHU-2_OAInlet Node,      !- Supply Air Inlet Node Name
    AHU-2 Heat Recovery Outlet Node,  !- Supply Air Outlet Node Name
    AHU-2_OARelief Node,     !- Exhaust Air Inlet Node Name
    AHU-2 Heat Recovery Secondary Outlet Node,  !- Exhaust Air Outlet Node Name
    2307.61375,  !- Nominal Electric Power {W}
    Yes,                     !- Supply Air Outlet Temperature Control
    Rotary,                  !- Heat Exchanger Type
    ExhaustOnly,             !- Frost Control Type
    -23.3,                   !- Threshold Temperature {C}
    0.167,                   !- Initial Defrost Time Fraction {dimensionless}
    1.44;                    !- Rate of Defrost Time Fraction Increase {1/K}


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:CONTROLLERLIST ===========

  AirLoopHVAC:ControllerList,
    AHU-1_Controllers,       !- Name
    Controller:WaterCoil,    !- Controller 1 Object Type
    AHU-1_HeatC_Controller,  !- Controller 1 Name
    Controller:WaterCoil,    !- Controller 2 Object Type
    AHU-1_ExtraWaterHeatC_Controller;  !- Controller 2 Name

  AirLoopHVAC:ControllerList,
    AHU-1_OA_Controllers,    !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    AHU-1_OA_Controller;     !- Controller 1 Name

  AirLoopHVAC:ControllerList,
    AHU-2_Controllers,       !- Name
    Controller:WaterCoil,    !- Controller 1 Object Type
    AHU-2_HeatC_Controller;  !- Controller 1 Name

  AirLoopHVAC:ControllerList,
    AHU-2_OA_Controllers,    !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    AHU-2_OA_Controller;     !- Controller 1 Name

!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC ===========


  AirLoopHVAC,
    AHU-1,                   !- Name
    AHU-1_Controllers,       !- Controller List Name
    AHU-1 Availability Manager List,  !- Availability Manager List Name
    AUTOSIZE,                !- Design Supply Air Flow Rate {m3/s}
    AHU-1 Air Loop Branches, !- Branch List Name
    ,                        !- Connector List Name
    AHU-1 Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name
    AHU-1 Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
    AHU-1 Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names
    AHU-1 Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names



  AirLoopHVAC,
    AHU-2,                   !- Name
    AHU-2_Controllers,       !- Controller List Name
    AHU-2 Availability Manager List,  !- Availability Manager List Name
    AUTOSIZE,                !- Design Supply Air Flow Rate {m3/s}
    AHU-2 Air Loop Branches, !- Branch List Name
    ,                        !- Connector List Name
    AHU-2 Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name
    AHU-2 Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
    AHU-2 Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names
    AHU-2 Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names

!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:OUTDOORAIRSYSTEM:EQUIPMENTLIST ===========

  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    AHU-1_OA_Equipment,      !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    AHU-1_OAMixing Box;      !- Component 1 Name


  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    AHU-2_OA_Equipment,      !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    AHU-2_OAMixing Box;      !- Component 1 Name


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:OUTDOORAIRSYSTEM ===========

  AirLoopHVAC:OutdoorAirSystem,
    AHU-1_OA,                !- Name
    AHU-1_OA_Controllers,    !- Controller List Name
    AHU-1_OA_Equipment,      !- Outdoor Air Equipment List Name
    AHU-1 Availability Manager List;  !- Availability Manager List Name

  AirLoopHVAC:OutdoorAirSystem,
    AHU-2_OA,                !- Name
    AHU-2_OA_Controllers,    !- Controller List Name
    AHU-2_OA_Equipment,      !- Outdoor Air Equipment List Name
    AHU-2 Availability Manager List;  !- Availability Manager List Name

!-   ===========  ALL OBJECTS IN CLASS: OUTDOORAIR:MIXER ===========

  OutdoorAir:Mixer,
    AHU-1_OAMixing Box,      !- Name
    AHU-1_OA-AHU-1_CoolCNode,!- Mixed Air Node Name
    AHU-1_OAInlet Node,      !- Outdoor Air Stream Node Name
    AHU-1_OARelief Node,     !- Relief Air Stream Node Name
    AHU-1 Supply Equipment Inlet Node;  !- Return Air Stream Node Name

  OutdoorAir:Mixer,
    AHU-2_OAMixing Box,       !- Name
    AHU-2_OA-AHU-2_CoolCNode, !- Mixed Air Node Name
    AHU-2_OAInlet Node,  !- Outdoor Air Stream Node Name                        !- Outdoor Air Stream Node Name
    AHU-2_OARelief Node,     !- Relief Air Stream Node Name
    AHU-2 Supply Equipment Inlet Node;  !- Return Air Stream Node Name
!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:ZONESPLITTER ===========

  AirLoopHVAC:ZoneSplitter,
    AHU-1 Supply Air Splitter,  !- Name
    AHU-1 Zone Equipment Inlet Node,  !- Inlet Node Name
    Floor 1 Anesthesia VAV Box Inlet Node Name,  !- Outlet 1 Node Name
    Floor 1 Bio Haz VAV Box Inlet Node Name,  !- Outlet 2 Node Name
    Floor 1 Cafe VAV Box Inlet Node Name,  !- Outlet 3 Node Name
    Floor 1 Clean VAV Box Inlet Node Name,  !- Outlet 4 Node Name
    Floor 1 Clean Work VAV Box Inlet Node Name,  !- Outlet 5 Node Name
    Floor 1 Dictation VAV Box Inlet Node Name,  !- Outlet 6 Node Name
    Floor 1 Dressing Room VAV Box Inlet Node Name,  !- Outlet 7 Node Name
    Floor 1 Electrical Room VAV Box Inlet Node Name,  !- Outlet 8 Node Name
    Floor 1 Elevator Pump Room VAV Box Inlet Node Name,  !- Outlet 9 Node Name
    Floor 1 Humid VAV Box Inlet Node Name,  !- Outlet 10 Node Name
    Floor 1 IT Hall VAV Box Inlet Node Name,  !- Outlet 11 Node Name
    Floor 1 IT Room VAV Box Inlet Node Name,  !- Outlet 12 Node Name
    Floor 1 Lobby VAV Box Inlet Node Name,  !- Outlet 13 Node Name
    Floor 1 Lobby Hall VAV Box Inlet Node Name,  !- Outlet 14 Node Name
    Floor 1 Lobby Toilet VAV Box Inlet Node Name,  !- Outlet 15 Node Name
    Floor 1 Locker Room VAV Box Inlet Node Name,  !- Outlet 16 Node Name
    Floor 1 Locker Room Hall VAV Box Inlet Node Name,  !- Outlet 17 Node Name
    Floor 1 Lounge VAV Box Inlet Node Name,  !- Outlet 18 Node Name
    Floor 1 Med Gas VAV Box Inlet Node Name,  !- Outlet 19 Node Name
    Floor 1 MRI Control Room VAV Box Inlet Node Name,  !- Outlet 20 Node Name
    Floor 1 MRI Hall VAV Box Inlet Node Name,  !- Outlet 21 Node Name
    Floor 1 MRI Room VAV Box Inlet Node Name,  !- Outlet 22 Node Name
    Floor 1 MRI Toilet VAV Box Inlet Node Name,  !- Outlet 23 Node Name
    Floor 1 Nourishment VAV Box Inlet Node Name,  !- Outlet 24 Node Name
    Floor 1 Nurse Hall VAV Box Inlet Node Name,  !- Outlet 25 Node Name
    Floor 1 Nurse Janitor VAV Box Inlet Node Name,  !- Outlet 26 Node Name
    Floor 1 Nurse Station VAV Box Inlet Node Name,  !- Outlet 27 Node Name
    Floor 1 Nurse Toilet VAV Box Inlet Node Name,  !- Outlet 28 Node Name
    Floor 1 Office VAV Box Inlet Node Name,  !- Outlet 29 Node Name
    Floor 1 Operating Room 1 VAV Box Inlet Node Name,  !- Outlet 30 Node Name
    Floor 1 Operating Room 2 VAV Box Inlet Node Name,  !- Outlet 31 Node Name
    Floor 1 Operating Room 3 VAV Box Inlet Node Name,  !- Outlet 32 Node Name
    Floor 1 PACU VAV Box Inlet Node Name,  !- Outlet 33 Node Name
    Floor 1 Pre-Op Hall VAV Box Inlet Node Name,  !- Outlet 34 Node Name
    Floor 1 Pre-Op Room 1 VAV Box Inlet Node Name,  !- Outlet 35 Node Name
    Floor 1 Pre-Op Room 2 VAV Box Inlet Node Name,  !- Outlet 36 Node Name
    Floor 1 Pre-Op Toilet VAV Box Inlet Node Name,  !- Outlet 37 Node Name
    Floor 1 Procedure Room VAV Box Inlet Node Name,  !- Outlet 38 Node Name
    Floor 1 Reception VAV Box Inlet Node Name,  !- Outlet 39 Node Name
    Floor 1 Reception Hall VAV Box Inlet Node Name,  !- Outlet 40 Node Name
    Floor 1 Recovery Room VAV Box Inlet Node Name,  !- Outlet 41 Node Name
    Floor 1 Scheduling VAV Box Inlet Node Name,  !- Outlet 42 Node Name
    Floor 1 Scrub VAV Box Inlet Node Name,  !- Outlet 43 Node Name
    Floor 1 Soil VAV Box Inlet Node Name,  !- Outlet 44 Node Name
    Floor 1 Soil Hold VAV Box Inlet Node Name,  !- Outlet 45 Node Name
    Floor 1 Soil Work VAV Box Inlet Node Name,  !- Outlet 46 Node Name
    Floor 1 Step Down VAV Box Inlet Node Name,  !- Outlet 47 Node Name
    Floor 1 Sterile Hall VAV Box Inlet Node Name,  !- Outlet 48 Node Name
    Floor 1 Sterile Storage VAV Box Inlet Node Name,  !- Outlet 49 Node Name
    Floor 1 Storage VAV Box Inlet Node Name,  !- Outlet 50 Node Name
    Floor 1 Sub-Sterile VAV Box Inlet Node Name,  !- Outlet 51 Node Name
    Floor 1 Utility Hall VAV Box Inlet Node Name,  !- Outlet 52 Node Name
    Floor 1 Utility Janitor VAV Box Inlet Node Name,  !- Outlet 53 Node Name
    Floor 1 Utility Room VAV Box Inlet Node Name,  !- Outlet 54 Node Name
    Floor 1 Vestibule VAV Box Inlet Node Name;  !- Outlet 55 Node Name

  AirLoopHVAC:ZoneSplitter,
    AHU-2 Supply Air Splitter,  !- Name
    AHU-2 Zone Equipment Inlet Node,  !- Inlet Node Name
    Floor 2 Conference VAV Box Inlet Node Name,  !- Outlet 1 Node Name
    Floor 2 Conference Toilet VAV Box Inlet Node Name,  !- Outlet 2 Node Name
    Floor 2 Dictation VAV Box Inlet Node Name,  !- Outlet 3 Node Name
    Floor 2 Exam 1 VAV Box Inlet Node Name,  !- Outlet 4 Node Name
    Floor 2 Exam 2 VAV Box Inlet Node Name,  !- Outlet 5 Node Name
    Floor 2 Exam 3 VAV Box Inlet Node Name,  !- Outlet 6 Node Name
    Floor 2 Exam 4 VAV Box Inlet Node Name,  !- Outlet 7 Node Name
    Floor 2 Exam 5 VAV Box Inlet Node Name,  !- Outlet 8 Node Name
    Floor 2 Exam 6 VAV Box Inlet Node Name,  !- Outlet 9 Node Name
    Floor 2 Exam 7 VAV Box Inlet Node Name,  !- Outlet 10 Node Name
    Floor 2 Exam 8 VAV Box Inlet Node Name,  !- Outlet 11 Node Name
    Floor 2 Exam 9 VAV Box Inlet Node Name,  !- Outlet 12 Node Name
    Floor 2 Exam Hall 1 VAV Box Inlet Node Name,  !- Outlet 13 Node Name
    Floor 2 Exam Hall 2 VAV Box Inlet Node Name,  !- Outlet 14 Node Name
    Floor 2 Exam Hall 3 VAV Box Inlet Node Name,  !- Outlet 15 Node Name
    Floor 2 Exam Hall 4 VAV Box Inlet Node Name,  !- Outlet 16 Node Name
    Floor 2 Exam Hall 5 VAV Box Inlet Node Name,  !- Outlet 17 Node Name
    Floor 2 Exam Hall 6 VAV Box Inlet Node Name,  !- Outlet 18 Node Name
    Floor 2 Janitor VAV Box Inlet Node Name,  !- Outlet 19 Node Name
    Floor 2 Lounge VAV Box Inlet Node Name,  !- Outlet 20 Node Name
    Floor 2 Nurse Station 1 VAV Box Inlet Node Name,  !- Outlet 21 Node Name
    Floor 2 Nurse Station 2 VAV Box Inlet Node Name,  !- Outlet 22 Node Name
    Floor 2 Office VAV Box Inlet Node Name,  !- Outlet 23 Node Name
    Floor 2 Office Hall VAV Box Inlet Node Name,  !- Outlet 24 Node Name
    Floor 2 Reception VAV Box Inlet Node Name,  !- Outlet 25 Node Name
    Floor 2 Reception Hall VAV Box Inlet Node Name,  !- Outlet 26 Node Name
    Floor 2 Reception Toilet VAV Box Inlet Node Name,  !- Outlet 27 Node Name
    Floor 2 Scheduling 1 VAV Box Inlet Node Name,  !- Outlet 28 Node Name
    Floor 2 Scheduling 2 VAV Box Inlet Node Name,  !- Outlet 29 Node Name
    Floor 2 Storage 1 VAV Box Inlet Node Name,  !- Outlet 30 Node Name
    Floor 2 Storage 2 VAV Box Inlet Node Name,  !- Outlet 31 Node Name
    Floor 2 Storage 3 VAV Box Inlet Node Name,  !- Outlet 32 Node Name
    Floor 2 Utility VAV Box Inlet Node Name,  !- Outlet 33 Node Name
    Floor 2 Work VAV Box Inlet Node Name,  !- Outlet 34 Node Name
    Floor 2 Work Hall VAV Box Inlet Node Name,  !- Outlet 35 Node Name
    Floor 2 Work Toilet VAV Box Inlet Node Name,  !- Outlet 36 Node Name
    Floor 2 X-Ray VAV Box Inlet Node Name,  !- Outlet 37 Node Name
    Floor 3 Dressing Room VAV Box Inlet Node Name,  !- Outlet 38 Node Name
    Floor 3 Elevator Hall VAV Box Inlet Node Name,  !- Outlet 39 Node Name
    Floor 3 Humid VAV Box Inlet Node Name,  !- Outlet 40 Node Name
    Floor 3 Janitor VAV Box Inlet Node Name,  !- Outlet 41 Node Name
    Floor 3 Locker VAV Box Inlet Node Name,  !- Outlet 42 Node Name
    Floor 3 Lounge VAV Box Inlet Node Name,  !- Outlet 43 Node Name
    Floor 3 Lounge Toilet VAV Box Inlet Node Name,  !- Outlet 44 Node Name
    Floor 3 Mechanical VAV Box Inlet Node Name,  !- Outlet 45 Node Name
    Floor 3 Mechanical Hall VAV Box Inlet Node Name,  !- Outlet 46 Node Name
    Floor 3 Office VAV Box Inlet Node Name,  !- Outlet 47 Node Name
    Floor 3 Office Hall VAV Box Inlet Node Name,  !- Outlet 48 Node Name
    Floor 3 Office Toilet VAV Box Inlet Node Name,  !- Outlet 49 Node Name
    Floor 3 Physical Therapy 1 VAV Box Inlet Node Name,  !- Outlet 50 Node Name
    Floor 3 Physical Therapy 2 VAV Box Inlet Node Name,  !- Outlet 51 Node Name
    Floor 3 Physical Therapy Toilet VAV Box Inlet Node Name,  !- Outlet 52 Node Name
    Floor 3 Storage 1 VAV Box Inlet Node Name,  !- Outlet 53 Node Name
    Floor 3 Storage 2 VAV Box Inlet Node Name,  !- Outlet 54 Node Name
    Floor 3 Treatment VAV Box Inlet Node Name,  !- Outlet 55 Node Name
    Floor 3 Undeveloped 1 VAV Box Inlet Node Name,  !- Outlet 56 Node Name
    Floor 3 Undeveloped 2 VAV Box Inlet Node Name,  !- Outlet 57 Node Name
    Floor 3 Utility VAV Box Inlet Node Name,  !- Outlet 58 Node Name
    Floor 3 Work VAV Box Inlet Node Name,  !- Outlet 59 Node Name
    NE Stair VAV Box Inlet Node Name,  !- Outlet 60 Node Name
    NW Elevator VAV Box Inlet Node Name,  !- Outlet 61 Node Name
    NW Stair VAV Box Inlet Node Name,  !- Outlet 62 Node Name
    SW Stair VAV Box Inlet Node Name;  !- Outlet 63 Node Name

!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:SUPPLYPATH ===========

  AirLoopHVAC:SupplyPath,
    AHU-1,                   !- Name
    AHU-1 Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    AHU-1 Supply Air Splitter;  !- Component 1 Name

  AirLoopHVAC:SupplyPath,
    AHU-2,                   !- Name
    AHU-2 Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    AHU-2 Supply Air Splitter;  !- Component 1 Name

!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:ZONEMIXER ===========

  AirLoopHVAC:ZoneMixer,
    AHU-1 Return Air Mixer,  !- Name
    AHU-1 Zone Equipment Outlet Node,  !- Outlet Node Name
    Floor 1 Anesthesia Return Air Node Name,  !- Inlet 1 Node Name
    Floor 1 Bio Haz Return Air Node Name,  !- Inlet 2 Node Name
    Floor 1 Cafe Return Air Node Name,  !- Inlet 3 Node Name
    Floor 1 Clean Return Air Node Name,  !- Inlet 4 Node Name
    Floor 1 Clean Work Return Air Node Name,  !- Inlet 5 Node Name
    Floor 1 Dictation Return Air Node Name,  !- Inlet 6 Node Name
    Floor 1 Dressing Room Return Air Node Name,  !- Inlet 7 Node Name
    Floor 1 Electrical Room Return Air Node Name,  !- Inlet 8 Node Name
    Floor 1 Elevator Pump Room Return Air Node Name,  !- Inlet 9 Node Name
    Floor 1 Humid Return Air Node Name,  !- Inlet 10 Node Name
    Floor 1 IT Hall Return Air Node Name,  !- Inlet 11 Node Name
    Floor 1 IT Room Return Air Node Name,  !- Inlet 12 Node Name
    Floor 1 Lobby Return Air Node Name,  !- Inlet 13 Node Name
    Floor 1 Lobby Hall Return Air Node Name,  !- Inlet 14 Node Name
    Floor 1 Lobby Toilet Return Air Node Name,  !- Inlet 15 Node Name
    Floor 1 Locker Room Return Air Node Name,  !- Inlet 16 Node Name
    Floor 1 Locker Room Hall Return Air Node Name,  !- Inlet 17 Node Name
    Floor 1 Lounge Return Air Node Name,  !- Inlet 18 Node Name
    Floor 1 Med Gas Return Air Node Name,  !- Inlet 19 Node Name
    Floor 1 MRI Control Room Return Air Node Name,  !- Inlet 20 Node Name
    Floor 1 MRI Hall Return Air Node Name,  !- Inlet 21 Node Name
    Floor 1 MRI Room Return Air Node Name,  !- Inlet 22 Node Name
    Floor 1 MRI Toilet Return Air Node Name,  !- Inlet 23 Node Name
    Floor 1 Nourishment Return Air Node Name,  !- Inlet 24 Node Name
    Floor 1 Nurse Hall Return Air Node Name,  !- Inlet 25 Node Name
    Floor 1 Nurse Janitor Return Air Node Name,  !- Inlet 26 Node Name
    Floor 1 Nurse Station Return Air Node Name,  !- Inlet 27 Node Name
    Floor 1 Nurse Toilet Return Air Node Name,  !- Inlet 28 Node Name
    Floor 1 Office Return Air Node Name,  !- Inlet 29 Node Name
    Floor 1 Operating Room 1 Return Air Node Name,  !- Inlet 30 Node Name
    Floor 1 Operating Room 2 Return Air Node Name,  !- Inlet 31 Node Name
    Floor 1 Operating Room 3 Return Air Node Name,  !- Inlet 32 Node Name
    Floor 1 PACU Return Air Node Name,  !- Inlet 33 Node Name
    Floor 1 Pre-Op Hall Return Air Node Name,  !- Inlet 34 Node Name
    Floor 1 Pre-Op Room 1 Return Air Node Name,  !- Inlet 35 Node Name
    Floor 1 Pre-Op Room 2 Return Air Node Name,  !- Inlet 36 Node Name
    Floor 1 Pre-Op Toilet Return Air Node Name,  !- Inlet 37 Node Name
    Floor 1 Procedure Room Return Air Node Name,  !- Inlet 38 Node Name
    Floor 1 Reception Return Air Node Name,  !- Inlet 39 Node Name
    Floor 1 Reception Hall Return Air Node Name,  !- Inlet 40 Node Name
    Floor 1 Recovery Room Return Air Node Name,  !- Inlet 41 Node Name
    Floor 1 Scheduling Return Air Node Name,  !- Inlet 42 Node Name
    Floor 1 Scrub Return Air Node Name,  !- Inlet 43 Node Name
    Floor 1 Soil Return Air Node Name,  !- Inlet 44 Node Name
    Floor 1 Soil Hold Return Air Node Name,  !- Inlet 45 Node Name
    Floor 1 Soil Work Return Air Node Name,  !- Inlet 46 Node Name
    Floor 1 Step Down Return Air Node Name,  !- Inlet 47 Node Name
    Floor 1 Sterile Hall Return Air Node Name,  !- Inlet 48 Node Name
    Floor 1 Sterile Storage Return Air Node Name,  !- Inlet 49 Node Name
    Floor 1 Storage Return Air Node Name,  !- Inlet 50 Node Name
    Floor 1 Sub-Sterile Return Air Node Name,  !- Inlet 51 Node Name
    Floor 1 Utility Hall Return Air Node Name,  !- Inlet 52 Node Name
    Floor 1 Utility Janitor Return Air Node Name,  !- Inlet 53 Node Name
    Floor 1 Utility Room Return Air Node Name,  !- Inlet 54 Node Name
    Floor 1 Vestibule Return Air Node Name;  !- Inlet 55 Node Name

  AirLoopHVAC:ZoneMixer,
    AHU-2 Return Air Mixer,  !- Name
    AHU-2 Zone Equipment Outlet Node,  !- Outlet Node Name
    Floor 2 Conference Return Air Node Name,  !- Inlet 1 Node Name
    Floor 2 Conference Toilet Return Air Node Name,  !- Inlet 2 Node Name
    Floor 2 Dictation Return Air Node Name,  !- Inlet 3 Node Name
    Floor 2 Exam 1 Return Air Node Name,  !- Inlet 4 Node Name
    Floor 2 Exam 2 Return Air Node Name,  !- Inlet 5 Node Name
    Floor 2 Exam 3 Return Air Node Name,  !- Inlet 6 Node Name
    Floor 2 Exam 4 Return Air Node Name,  !- Inlet 7 Node Name
    Floor 2 Exam 5 Return Air Node Name,  !- Inlet 8 Node Name
    Floor 2 Exam 6 Return Air Node Name,  !- Inlet 9 Node Name
    Floor 2 Exam 7 Return Air Node Name,  !- Inlet 10 Node Name
    Floor 2 Exam 8 Return Air Node Name,  !- Inlet 11 Node Name
    Floor 2 Exam 9 Return Air Node Name,  !- Inlet 12 Node Name
    Floor 2 Exam Hall 1 Return Air Node Name,  !- Inlet 13 Node Name
    Floor 2 Exam Hall 2 Return Air Node Name,  !- Inlet 14 Node Name
    Floor 2 Exam Hall 3 Return Air Node Name,  !- Inlet 15 Node Name
    Floor 2 Exam Hall 4 Return Air Node Name,  !- Inlet 16 Node Name
    Floor 2 Exam Hall 5 Return Air Node Name,  !- Inlet 17 Node Name
    Floor 2 Exam Hall 6 Return Air Node Name,  !- Inlet 18 Node Name
    Floor 2 Janitor Return Air Node Name,  !- Inlet 19 Node Name
    Floor 2 Lounge Return Air Node Name,  !- Inlet 20 Node Name
    Floor 2 Nurse Station 1 Return Air Node Name,  !- Inlet 21 Node Name
    Floor 2 Nurse Station 2 Return Air Node Name,  !- Inlet 22 Node Name
    Floor 2 Office Return Air Node Name,  !- Inlet 23 Node Name
    Floor 2 Office Hall Return Air Node Name,  !- Inlet 24 Node Name
    Floor 2 Reception Return Air Node Name,  !- Inlet 25 Node Name
    Floor 2 Reception Hall Return Air Node Name,  !- Inlet 26 Node Name
    Floor 2 Reception Toilet Return Air Node Name,  !- Inlet 27 Node Name
    Floor 2 Scheduling 1 Return Air Node Name,  !- Inlet 28 Node Name
    Floor 2 Scheduling 2 Return Air Node Name,  !- Inlet 29 Node Name
    Floor 2 Storage 1 Return Air Node Name,  !- Inlet 30 Node Name
    Floor 2 Storage 2 Return Air Node Name,  !- Inlet 31 Node Name
    Floor 2 Storage 3 Return Air Node Name,  !- Inlet 32 Node Name
    Floor 2 Utility Return Air Node Name,  !- Inlet 33 Node Name
    Floor 2 Work Return Air Node Name,  !- Inlet 34 Node Name
    Floor 2 Work Hall Return Air Node Name,  !- Inlet 35 Node Name
    Floor 2 Work Toilet Return Air Node Name,  !- Inlet 36 Node Name
    Floor 2 X-Ray Return Air Node Name,  !- Inlet 37 Node Name
    Floor 3 Dressing Room Return Air Node Name,  !- Inlet 38 Node Name
    Floor 3 Elevator Hall Return Air Node Name,  !- Inlet 39 Node Name
    Floor 3 Humid Return Air Node Name,  !- Inlet 40 Node Name
    Floor 3 Janitor Return Air Node Name,  !- Inlet 41 Node Name
    Floor 3 Locker Return Air Node Name,  !- Inlet 42 Node Name
    Floor 3 Lounge Return Air Node Name,  !- Inlet 43 Node Name
    Floor 3 Lounge Toilet Return Air Node Name,  !- Inlet 44 Node Name
    Floor 3 Mechanical Return Air Node Name,  !- Inlet 45 Node Name
    Floor 3 Mechanical Hall Return Air Node Name,  !- Inlet 46 Node Name
    Floor 3 Office Return Air Node Name,  !- Inlet 47 Node Name
    Floor 3 Office Hall Return Air Node Name,  !- Inlet 48 Node Name
    Floor 3 Office Toilet Return Air Node Name,  !- Inlet 49 Node Name
    Floor 3 Physical Therapy 1 Return Air Node Name,  !- Inlet 50 Node Name
    Floor 3 Physical Therapy 2 Return Air Node Name,  !- Inlet 51 Node Name
    Floor 3 Physical Therapy Toilet Return Air Node Name,  !- Inlet 52 Node Name
    Floor 3 Storage 1 Return Air Node Name,  !- Inlet 53 Node Name
    Floor 3 Storage 2 Return Air Node Name,  !- Inlet 54 Node Name
    Floor 3 Treatment Return Air Node Name,  !- Inlet 55 Node Name
    Floor 3 Undeveloped 1 Return Air Node Name,  !- Inlet 56 Node Name
    Floor 3 Undeveloped 2 Return Air Node Name,  !- Inlet 57 Node Name
    Floor 3 Utility Return Air Node Name,  !- Inlet 58 Node Name
    Floor 3 Work Return Air Node Name,  !- Inlet 59 Node Name
    NE Stair Return Air Node Name,  !- Inlet 60 Node Name
    NW Elevator Return Air Node Name,  !- Inlet 61 Node Name
    NW Stair Return Air Node Name,  !- Inlet 62 Node Name
    SW Stair Return Air Node Name;  !- Inlet 63 Node Name

!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:RETURNPATH ===========

  AirLoopHVAC:ReturnPath,
    AHU-1 Return Air Path,   !- Name
    AHU-1 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    AHU-1 Return Air Mixer;  !- Component 1 Name

  AirLoopHVAC:ReturnPath,
    AHU-2 Return Air Path,   !- Name
    AHU-2 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    AHU-2 Return Air Mixer;  !- Component 1 Name

!-   ===========  ALL OBJECTS IN CLASS: BRANCH ===========


  Branch,
    AHU-1 Air Loop Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    AHU-1_OA,                !- Component 1 Name
    AHU-1 Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name
    AHU-1_OA-AHU-1_CoolCNode,!- Component 1 Outlet Node Name
    CoilSystem:Cooling:DX,   !- Component 2 Object Type
    AHU-1_CoolC,             !- Component 2 Name
    AHU-1_OA-AHU-1_CoolCNode,!- Component 2 Inlet Node Name
    AHU-1_CoolC-AHU-1_HeatCNode,  !- Component 2 Outlet Node Name
    Coil:Heating:Water,      !- Component 3 Object Type
    AHU-1_HeatC,             !- Component 3 Name
    AHU-1_CoolC-AHU-1_HeatCNode,  !- Component 3 Inlet Node Name
    AHU-1_HeatC-AHU-1_FanNode,  !- Component 3 Outlet Node Name
    Fan:VariableVolume,      !- Component 4 Object Type
    AHU-1_Fan,               !- Component 4 Name
    AHU-1_HeatC-AHU-1_FanNode,  !- Component 4 Inlet Node Name
    AHU-1_Fan-AHU-1 HumidifierNode,  !- Component 4 Outlet Node Name
    Humidifier:Steam:Electric,  !- Component 5 Object Type
    AHU-1 Humidifier,        !- Component 5 Name
    AHU-1_Fan-AHU-1 HumidifierNode,  !- Component 5 Inlet Node Name
    AHU-1_Humidifier-AHU-1_ExtraElecHeatCNode,  !- Component 5 Outlet Node Name
    Coil:Heating:Electric,   !- Component 6 Object Type
    AHU-1_ExtraElecHeatC,    !- Component 6 Name
    AHU-1_Humidifier-AHU-1_ExtraElecHeatCNode,  !- Component 6 Inlet Node Name
    AHU-1_ExtraElecHeatC-AHU-1_ExtraWaterHeatCNode,  !- Component 6 Outlet Node Name
    Coil:Heating:Water,      !- Component 7 Object Type
    AHU-1_ExtraWaterHeatC,   !- Component 7 Name
    AHU-1_ExtraElecHeatC-AHU-1_ExtraWaterHeatCNode,  !- Component 7 Inlet Node Name
    AHU-1 Supply Equipment Outlet Node;  !- Component 7 Outlet Node Name

  Branch,
    AHU-2 Air Loop Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    AHU-2_OA,                !- Component 1 Name
    AHU-2 Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name
    AHU-2_OA-AHU-2_CoolCNode,!- Component 1 Outlet Node Name
    CoilSystem:Cooling:DX,   !- Component 2 Object Type
    AHU-2_CoolC,             !- Component 2 Name
    AHU-2_OA-AHU-2_CoolCNode,!- Component 2 Inlet Node Name
    AHU-2_CoolC-AHU-2_HeatCNode,  !- Component 2 Outlet Node Name
    Coil:Heating:Water,      !- Component 3 Object Type
    AHU-2_HeatC,             !- Component 3 Name
    AHU-2_CoolC-AHU-2_HeatCNode,  !- Component 3 Inlet Node Name
    AHU-2_HeatC-AHU-2_FanNode,  !- Component 3 Outlet Node Name
    Fan:VariableVolume,      !- Component 4 Object Type
    AHU-2_Fan,               !- Component 4 Name
    AHU-2_HeatC-AHU-2_FanNode,  !- Component 4 Inlet Node Name
    AHU-2 Supply Equipment Outlet Node;  !- Component 4 Outlet Node Name



  Branch,
    SWHSys1 Supply Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pump:ConstantSpeed,      !- Component 1 Object Type
    SWHSys1 Pump,            !- Component 1 Name
    SWHSys1 Supply Inlet Node,  !- Component 1 Inlet Node Name
    SWHSys1 Pump-SWHSys1 Water HeaterNodeviaConnector;  !- Component 1 Outlet Node Name



  Branch,
    SWHSys1 Supply Equipment Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterHeater:Mixed,       !- Component 1 Object Type
    SWHSys1 Water Heater,    !- Component 1 Name
    SWHSys1 Pump-SWHSys1 Water HeaterNode,  !- Component 1 Inlet Node Name
    SWHSys1 Supply Equipment Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    SWHSys1 Supply Equipment Bypass Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    SWHSys1 Supply Equipment Bypass Pipe,  !- Component 1 Name
    SWHSys1 Supply Equip Bypass Inlet Node,  !- Component 1 Inlet Node Name
    SWHSys1 Supply Equip Bypass Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    SWHSys1 Supply Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    SWHSys1 Supply Outlet Pipe,  !- Component 1 Name
    SWHSys1 Supply Mixer-SWHSys1 Supply Outlet Pipe,  !- Component 1 Inlet Node Name
    SWHSys1 Supply Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    SWHSys1 Demand Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    SWHSys1 Demand Inlet Pipe,  !- Component 1 Name
    SWHSys1 Demand Inlet Node,  !- Component 1 Inlet Node Name
    SWHSys1 Demand Inlet Pipe-SWHSys1 Demand Mixer;  !- Component 1 Outlet Node Name

  Branch,
    SWHSys1 Demand Load Branch 1,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Floor 1 Anesthesia Water Equipment,  !- Component 1 Name
    Floor 1 Anesthesia Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
    Floor 1 Anesthesia Water Equipment Water Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    SWHSys1 Demand Load Branch 2,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Floor 1 MRI Control Room Water Equipment,  !- Component 1 Name
    Floor 1 MRI Control Room Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
    Floor 1 MRI Control Room Water Equipment Water Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    SWHSys1 Demand Load Branch 3,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Floor 1 MRI Room Water Equipment,  !- Component 1 Name
    Floor 1 MRI Room Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
    Floor 1 MRI Room Water Equipment Water Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    SWHSys1 Demand Load Branch 4,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Floor 1 Operating Room 1 Water Equipment,  !- Component 1 Name
    Floor 1 Operating Room 1 Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
    Floor 1 Operating Room 1 Water Equipment Water Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    SWHSys1 Demand Load Branch 5,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Floor 1 Operating Room 2 Water Equipment,  !- Component 1 Name
    Floor 1 Operating Room 2 Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
    Floor 1 Operating Room 2 Water Equipment Water Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    SWHSys1 Demand Load Branch 6,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Floor 1 Operating Room 3 Water Equipment,  !- Component 1 Name
    Floor 1 Operating Room 3 Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
    Floor 1 Operating Room 3 Water Equipment Water Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    SWHSys1 Demand Load Branch 7,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Floor 1 PACU Water Equipment,  !- Component 1 Name
    Floor 1 PACU Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
    Floor 1 PACU Water Equipment Water Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    SWHSys1 Demand Load Branch 8,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Floor 1 Pre-Op Room 1 Water Equipment,  !- Component 1 Name
    Floor 1 Pre-Op Room 1 Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
    Floor 1 Pre-Op Room 1 Water Equipment Water Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    SWHSys1 Demand Load Branch 9,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Floor 1 Pre-Op Room 2 Water Equipment,  !- Component 1 Name
    Floor 1 Pre-Op Room 2 Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
    Floor 1 Pre-Op Room 2 Water Equipment Water Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    SWHSys1 Demand Load Branch 10,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Floor 1 Procedure Room Water Equipment,  !- Component 1 Name
    Floor 1 Procedure Room Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
    Floor 1 Procedure Room Water Equipment Water Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    SWHSys1 Demand Load Branch 11,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Floor 1 Recovery Room Water Equipment,  !- Component 1 Name
    Floor 1 Recovery Room Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
    Floor 1 Recovery Room Water Equipment Water Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    SWHSys1 Demand Load Branch 12,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Floor 1 Step Down Water Equipment,  !- Component 1 Name
    Floor 1 Step Down Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
    Floor 1 Step Down Water Equipment Water Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    SWHSys1 Demand Load Branch 13,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Floor 2 X-Ray Water Equipment,  !- Component 1 Name
    Floor 2 X-Ray Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
    Floor 2 X-Ray Water Equipment Water Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    SWHSys1 Demand Load Branch 14,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Floor 3 Physical Therapy 1 Water Equipment,  !- Component 1 Name
    Floor 3 Physical Therapy 1 Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
    Floor 3 Physical Therapy 1 Water Equipment Water Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    SWHSys1 Demand Load Branch 15,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Floor 3 Physical Therapy 2 Water Equipment,  !- Component 1 Name
    Floor 3 Physical Therapy 2 Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
    Floor 3 Physical Therapy 2 Water Equipment Water Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    SWHSys1 Demand Bypass Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    SWHSys1 Demand Bypass Pipe,  !- Component 1 Name
    SWHSys1 Demand Bypass Pipe Inlet Node,  !- Component 1 Inlet Node Name
    SWHSys1 Demand Bypass Pipe Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    SWHSys1 Demand Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    SWHSys1 Demand Outlet Pipe,  !- Component 1 Name
    SWHSys1 Demand Mixer-SWHSys1 Demand Outlet Pipe,  !- Component 1 Inlet Node Name
    SWHSys1 Demand Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    HeatSys1 Supply Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pump:VariableSpeed,      !- Component 1 Object Type
    HeatSys1 Pump,           !- Component 1 Name
    HeatSys1 Supply Inlet Node,  !- Component 1 Inlet Node Name
    HeatSys1 Pump-HeatSys1 BoilerNodeviaConnector;  !- Component 1 Outlet Node Name

  Branch,
    HeatSys1 Supply Equipment Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Boiler:HotWater,         !- Component 1 Object Type
    HeatSys1 Boiler,         !- Component 1 Name
    HeatSys1 Pump-HeatSys1 BoilerNode,  !- Component 1 Inlet Node Name
    HeatSys1 Supply Equipment Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    HeatSys1 Supply Equipment Bypass Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    HeatSys1 Supply Equipment Bypass Pipe,  !- Component 1 Name
    HeatSys1 Supply Equip Bypass Inlet Node,  !- Component 1 Inlet Node Name
    HeatSys1 Supply Equip Bypass Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    HeatSys1 Supply Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    HeatSys1 Supply Outlet Pipe,  !- Component 1 Name
    HeatSys1 Supply Mixer-HeatSys1 Supply Outlet Pipe,  !- Component 1 Inlet Node Name
    HeatSys1 Supply Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    HeatSys1 Demand Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    HeatSys1 Demand Inlet Pipe,  !- Component 1 Name
    HeatSys1 Demand Inlet Node,  !- Component 1 Inlet Node Name
    HeatSys1 Demand Inlet Pipe-HeatSys1 Demand Mixer;  !- Component 1 Outlet Node Name

  Branch,
    HeatSys1 Demand Load Branch 1,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Floor 1 Anesthesia VAV Box Reheat Coil,  !- Component 1 Name
    Floor 1 Anesthesia VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    Floor 1 Anesthesia VAV Box Reheat CoilDemand Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    HeatSys1 Demand Load Branch 2,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Floor 1 Bio Haz VAV Box Reheat Coil,  !- Component 1 Name
    Floor 1 Bio Haz VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    Floor 1 Bio Haz VAV Box Reheat CoilDemand Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    HeatSys1 Demand Load Branch 3,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Floor 1 Cafe VAV Box Reheat Coil,  !- Component 1 Name
    Floor 1 Cafe VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    Floor 1 Cafe VAV Box Reheat CoilDemand Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    HeatSys1 Demand Load Branch 4,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Floor 1 Clean VAV Box Reheat Coil,  !- Component 1 Name
    Floor 1 Clean VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    Floor 1 Clean VAV Box Reheat CoilDemand Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    HeatSys1 Demand Load Branch 5,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Floor 1 Clean Work VAV Box Reheat Coil,  !- Component 1 Name
    Floor 1 Clean Work VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    Floor 1 Clean Work VAV Box Reheat CoilDemand Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    HeatSys1 Demand Load Branch 6,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Floor 1 Dictation VAV Box Reheat Coil,  !- Component 1 Name
    Floor 1 Dictation VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    Floor 1 Dictation VAV Box Reheat CoilDemand Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    HeatSys1 Demand Load Branch 7,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Floor 1 Dressing Room VAV Box Reheat Coil,  !- Component 1 Name
    Floor 1 Dressing Room VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    Floor 1 Dressing Room VAV Box Reheat CoilDemand Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    HeatSys1 Demand Load Branch 8,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Floor 1 Electrical Room VAV Box Reheat Coil,  !- Component 1 Name
    Floor 1 Electrical Room VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    Floor 1 Electrical Room VAV Box Reheat CoilDemand Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    HeatSys1 Demand Load Branch 9,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Floor 1 Elevator Pump Room VAV Box Reheat Coil,  !- Component 1 Name
    Floor 1 Elevator Pump Room VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    Floor 1 Elevator Pump Room VAV Box Reheat CoilDemand Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    HeatSys1 Demand Load Branch 10,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Floor 1 Humid VAV Box Reheat Coil,  !- Component 1 Name
    Floor 1 Humid VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    Floor 1 Humid VAV Box Reheat CoilDemand Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    HeatSys1 Demand Load Branch 11,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Floor 1 IT Hall VAV Box Reheat Coil,  !- Component 1 Name
    Floor 1 IT Hall VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    Floor 1 IT Hall VAV Box Reheat CoilDemand Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    HeatSys1 Demand Load Branch 12,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Floor 1 IT Room VAV Box Reheat Coil,  !- Component 1 Name
    Floor 1 IT Room VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    Floor 1 IT Room VAV Box Reheat CoilDemand Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    HeatSys1 Demand Load Branch 13,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Floor 1 Lobby VAV Box Reheat Coil,  !- Component 1 Name
    Floor 1 Lobby VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    Floor 1 Lobby VAV Box Reheat CoilDemand Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    HeatSys1 Demand Load Branch 14,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Floor 1 Lobby Hall VAV Box Reheat Coil,  !- Component 1 Name
    Floor 1 Lobby Hall VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    Floor 1 Lobby Hall VAV Box Reheat CoilDemand Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    HeatSys1 Demand Load Branch 15,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Floor 1 Lobby Toilet VAV Box Reheat Coil,  !- Component 1 Name
    Floor 1 Lobby Toilet VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    Floor 1 Lobby Toilet VAV Box Reheat CoilDemand Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    HeatSys1 Demand Load Branch 16,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Floor 1 Locker Room VAV Box Reheat Coil,  !- Component 1 Name
    Floor 1 Locker Room VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    Floor 1 Locker Room VAV Box Reheat CoilDemand Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    HeatSys1 Demand Load Branch 17,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Floor 1 Locker Room Hall VAV Box Reheat Coil,  !- Component 1 Name
    Floor 1 Locker Room Hall VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    Floor 1 Locker Room Hall VAV Box Reheat CoilDemand Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    HeatSys1 Demand Load Branch 18,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Floor 1 Lounge VAV Box Reheat Coil,  !- Component 1 Name
    Floor 1 Lounge VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    Floor 1 Lounge VAV Box Reheat CoilDemand Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    HeatSys1 Demand Load Branch 19,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Floor 1 Med Gas VAV Box Reheat Coil,  !- Component 1 Name
    Floor 1 Med Gas VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    Floor 1 Med Gas VAV Box Reheat CoilDemand Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    HeatSys1 Demand Load Branch 20,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Floor 1 MRI Control Room VAV Box Reheat Coil,  !- Component 1 Name
    Floor 1 MRI Control Room VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    Floor 1 MRI Control Room VAV Box Reheat CoilDemand Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    HeatSys1 Demand Load Branch 21,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Floor 1 MRI Hall VAV Box Reheat Coil,  !- Component 1 Name
    Floor 1 MRI Hall VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    Floor 1 MRI Hall VAV Box Reheat CoilDemand Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    HeatSys1 Demand Load Branch 22,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Floor 1 MRI Room VAV Box Reheat Coil,  !- Component 1 Name
    Floor 1 MRI Room VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    Floor 1 MRI Room VAV Box Reheat CoilDemand Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    HeatSys1 Demand Load Branch 23,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Floor 1 MRI Toilet VAV Box Reheat Coil,  !- Component 1 Name
    Floor 1 MRI Toilet VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    Floor 1 MRI Toilet VAV Box Reheat CoilDemand Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    HeatSys1 Demand Load Branch 24,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Floor 1 Nourishment VAV Box Reheat Coil,  !- Component 1 Name
    Floor 1 Nourishment VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    Floor 1 Nourishment VAV Box Reheat CoilDemand Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    HeatSys1 Demand Load Branch 25,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Floor 1 Nurse Hall VAV Box Reheat Coil,  !- Component 1 Name
    Floor 1 Nurse Hall VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    Floor 1 Nurse Hall VAV Box Reheat CoilDemand Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    HeatSys1 Demand Load Branch 26,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Floor 1 Nurse Janitor VAV Box Reheat Coil,  !- Component 1 Name
    Floor 1 Nurse Janitor VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    Floor 1 Nurse Janitor VAV Box Reheat CoilDemand Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    HeatSys1 Demand Load Branch 27,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Floor 1 Nurse Station VAV Box Reheat Coil,  !- Component 1 Name
    Floor 1 Nurse Station VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    Floor 1 Nurse Station VAV Box Reheat CoilDemand Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    HeatSys1 Demand Load Branch 28,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Floor 1 Nurse Toilet VAV Box Reheat Coil,  !- Component 1 Name
    Floor 1 Nurse Toilet VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    Floor 1 Nurse Toilet VAV Box Reheat CoilDemand Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    HeatSys1 Demand Load Branch 29,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Floor 1 Office VAV Box Reheat Coil,  !- Component 1 Name
    Floor 1 Office VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    Floor 1 Office VAV Box Reheat CoilDemand Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    HeatSys1 Demand Load Branch 30,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Floor 1 Operating Room 1 VAV Box Reheat Coil,  !- Component 1 Name
    Floor 1 Operating Room 1 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    Floor 1 Operating Room 1 VAV Box Reheat CoilDemand Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    HeatSys1 Demand Load Branch 31,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Floor 1 Operating Room 2 VAV Box Reheat Coil,  !- Component 1 Name
    Floor 1 Operating Room 2 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    Floor 1 Operating Room 2 VAV Box Reheat CoilDemand Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    HeatSys1 Demand Load Branch 32,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Floor 1 Operating Room 3 VAV Box Reheat Coil,  !- Component 1 Name
    Floor 1 Operating Room 3 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    Floor 1 Operating Room 3 VAV Box Reheat CoilDemand Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    HeatSys1 Demand Load Branch 33,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Floor 1 PACU VAV Box Reheat Coil,  !- Component 1 Name
    Floor 1 PACU VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    Floor 1 PACU VAV Box Reheat CoilDemand Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    HeatSys1 Demand Load Branch 34,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Floor 1 Pre-Op Hall VAV Box Reheat Coil,  !- Component 1 Name
    Floor 1 Pre-Op Hall VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    Floor 1 Pre-Op Hall VAV Box Reheat CoilDemand Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    HeatSys1 Demand Load Branch 35,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Floor 1 Pre-Op Room 1 VAV Box Reheat Coil,  !- Component 1 Name
    Floor 1 Pre-Op Room 1 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    Floor 1 Pre-Op Room 1 VAV Box Reheat CoilDemand Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    HeatSys1 Demand Load Branch 36,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Floor 1 Pre-Op Room 2 VAV Box Reheat Coil,  !- Component 1 Name
    Floor 1 Pre-Op Room 2 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    Floor 1 Pre-Op Room 2 VAV Box Reheat CoilDemand Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    HeatSys1 Demand Load Branch 37,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Floor 1 Pre-Op Toilet VAV Box Reheat Coil,  !- Component 1 Name
    Floor 1 Pre-Op Toilet VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    Floor 1 Pre-Op Toilet VAV Box Reheat CoilDemand Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    HeatSys1 Demand Load Branch 38,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Floor 1 Procedure Room VAV Box Reheat Coil,  !- Component 1 Name
    Floor 1 Procedure Room VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    Floor 1 Procedure Room VAV Box Reheat CoilDemand Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    HeatSys1 Demand Load Branch 39,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Floor 1 Reception VAV Box Reheat Coil,  !- Component 1 Name
    Floor 1 Reception VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    Floor 1 Reception VAV Box Reheat CoilDemand Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    HeatSys1 Demand Load Branch 40,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Floor 1 Reception Hall VAV Box Reheat Coil,  !- Component 1 Name
    Floor 1 Reception Hall VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    Floor 1 Reception Hall VAV Box Reheat CoilDemand Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    HeatSys1 Demand Load Branch 41,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Floor 1 Recovery Room VAV Box Reheat Coil,  !- Component 1 Name
    Floor 1 Recovery Room VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    Floor 1 Recovery Room VAV Box Reheat CoilDemand Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    HeatSys1 Demand Load Branch 42,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Floor 1 Scheduling VAV Box Reheat Coil,  !- Component 1 Name
    Floor 1 Scheduling VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    Floor 1 Scheduling VAV Box Reheat CoilDemand Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    HeatSys1 Demand Load Branch 43,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Floor 1 Scrub VAV Box Reheat Coil,  !- Component 1 Name
    Floor 1 Scrub VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    Floor 1 Scrub VAV Box Reheat CoilDemand Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    HeatSys1 Demand Load Branch 44,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Floor 1 Soil VAV Box Reheat Coil,  !- Component 1 Name
    Floor 1 Soil VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    Floor 1 Soil VAV Box Reheat CoilDemand Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    HeatSys1 Demand Load Branch 45,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Floor 1 Soil Hold VAV Box Reheat Coil,  !- Component 1 Name
    Floor 1 Soil Hold VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    Floor 1 Soil Hold VAV Box Reheat CoilDemand Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    HeatSys1 Demand Load Branch 46,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Floor 1 Soil Work VAV Box Reheat Coil,  !- Component 1 Name
    Floor 1 Soil Work VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    Floor 1 Soil Work VAV Box Reheat CoilDemand Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    HeatSys1 Demand Load Branch 47,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Floor 1 Step Down VAV Box Reheat Coil,  !- Component 1 Name
    Floor 1 Step Down VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    Floor 1 Step Down VAV Box Reheat CoilDemand Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    HeatSys1 Demand Load Branch 48,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Floor 1 Sterile Hall VAV Box Reheat Coil,  !- Component 1 Name
    Floor 1 Sterile Hall VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    Floor 1 Sterile Hall VAV Box Reheat CoilDemand Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    HeatSys1 Demand Load Branch 49,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Floor 1 Sterile Storage VAV Box Reheat Coil,  !- Component 1 Name
    Floor 1 Sterile Storage VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    Floor 1 Sterile Storage VAV Box Reheat CoilDemand Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    HeatSys1 Demand Load Branch 50,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Floor 1 Storage VAV Box Reheat Coil,  !- Component 1 Name
    Floor 1 Storage VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    Floor 1 Storage VAV Box Reheat CoilDemand Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    HeatSys1 Demand Load Branch 51,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Floor 1 Sub-Sterile VAV Box Reheat Coil,  !- Component 1 Name
    Floor 1 Sub-Sterile VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    Floor 1 Sub-Sterile VAV Box Reheat CoilDemand Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    HeatSys1 Demand Load Branch 52,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Floor 1 Utility Hall VAV Box Reheat Coil,  !- Component 1 Name
    Floor 1 Utility Hall VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    Floor 1 Utility Hall VAV Box Reheat CoilDemand Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    HeatSys1 Demand Load Branch 53,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Floor 1 Utility Janitor VAV Box Reheat Coil,  !- Component 1 Name
    Floor 1 Utility Janitor VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    Floor 1 Utility Janitor VAV Box Reheat CoilDemand Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    HeatSys1 Demand Load Branch 54,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Floor 1 Utility Room VAV Box Reheat Coil,  !- Component 1 Name
    Floor 1 Utility Room VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    Floor 1 Utility Room VAV Box Reheat CoilDemand Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    HeatSys1 Demand Load Branch 55,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Floor 1 Vestibule VAV Box Reheat Coil,  !- Component 1 Name
    Floor 1 Vestibule VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    Floor 1 Vestibule VAV Box Reheat CoilDemand Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    HeatSys1 Demand Load Branch 56,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    AHU-1_HeatC,             !- Component 1 Name
    AHU-1_HeatCDemand Inlet Node,  !- Component 1 Inlet Node Name
    AHU-1_HeatCDemand Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    HeatSys1 Demand Load Branch 57,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    AHU-2_HeatC,             !- Component 1 Name
    AHU-2_HeatCDemand Inlet Node,  !- Component 1 Inlet Node Name
    AHU-2_HeatCDemand Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    HeatSys1 Demand Load Branch 58,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    AHU-1_ExtraWaterHeatC,   !- Component 1 Name
    AHU-1_ExtraWaterHeatCDemand Inlet Node,  !- Component 1 Inlet Node Name
    AHU-1_ExtraWaterHeatCDemand Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    HeatSys1 Demand Bypass Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    HeatSys1 Demand Bypass Pipe,  !- Component 1 Name
    HeatSys1 Demand Bypass Pipe Inlet Node,  !- Component 1 Inlet Node Name
    HeatSys1 Demand Bypass Pipe Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    HeatSys1 Demand Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    HeatSys1 Demand Outlet Pipe,  !- Component 1 Name
    HeatSys1 Demand Mixer-HeatSys1 Demand Outlet Pipe,  !- Component 1 Inlet Node Name
    HeatSys1 Demand Outlet Node;  !- Component 1 Outlet Node Name

!-   ===========  ALL OBJECTS IN CLASS: BRANCHLIST ===========

  BranchList,
    AHU-1 Air Loop Branches, !- Name
    AHU-1 Air Loop Main Branch;  !- Branch 1 Name

  BranchList,
    AHU-2 Air Loop Branches, !- Name
    AHU-2 Air Loop Main Branch;  !- Branch 1 Name

  BranchList,
    SWHSys1 Supply Branches, !- Name
    SWHSys1 Supply Inlet Branch,  !- Branch 1 Name
    SWHSys1 Supply Equipment Branch,  !- Branch 2 Name
    SWHSys1 Supply Equipment Bypass Branch,  !- Branch 3 Name
    SWHSys1 Supply Outlet Branch;  !- Branch 4 Name

  BranchList,
    SWHSys1 Demand Branches, !- Name
    SWHSys1 Demand Inlet Branch,  !- Branch 1 Name
    SWHSys1 Demand Load Branch 1,  !- Branch 2 Name
    SWHSys1 Demand Load Branch 2,  !- Branch 3 Name
    SWHSys1 Demand Load Branch 3,  !- Branch 4 Name
    SWHSys1 Demand Load Branch 4,  !- Branch 5 Name
    SWHSys1 Demand Load Branch 5,  !- Branch 6 Name
    SWHSys1 Demand Load Branch 6,  !- Branch 7 Name
    SWHSys1 Demand Load Branch 7,  !- Branch 8 Name
    SWHSys1 Demand Load Branch 8,  !- Branch 9 Name
    SWHSys1 Demand Load Branch 9,  !- Branch 10 Name
    SWHSys1 Demand Load Branch 10,  !- Branch 11 Name
    SWHSys1 Demand Load Branch 11,  !- Branch 12 Name
    SWHSys1 Demand Load Branch 12,  !- Branch 13 Name
    SWHSys1 Demand Load Branch 13,  !- Branch 14 Name
    SWHSys1 Demand Load Branch 14,  !- Branch 15 Name
    SWHSys1 Demand Load Branch 15,  !- Branch 16 Name
    SWHSys1 Demand Bypass Branch,  !- Branch 17 Name
    SWHSys1 Demand Outlet Branch;  !- Branch 18 Name

  BranchList,
    HeatSys1 Supply Branches,!- Name
    HeatSys1 Supply Inlet Branch,  !- Branch 1 Name
    HeatSys1 Supply Equipment Branch,  !- Branch 2 Name
    HeatSys1 Supply Equipment Bypass Branch,  !- Branch 3 Name
    HeatSys1 Supply Outlet Branch;  !- Branch 4 Name

  BranchList,
    HeatSys1 Demand Branches,!- Name
    HeatSys1 Demand Inlet Branch,  !- Branch 1 Name
    HeatSys1 Demand Load Branch 1,  !- Branch 2 Name
    HeatSys1 Demand Load Branch 2,  !- Branch 3 Name
    HeatSys1 Demand Load Branch 3,  !- Branch 4 Name
    HeatSys1 Demand Load Branch 4,  !- Branch 5 Name
    HeatSys1 Demand Load Branch 5,  !- Branch 6 Name
    HeatSys1 Demand Load Branch 6,  !- Branch 7 Name
    HeatSys1 Demand Load Branch 7,  !- Branch 8 Name
    HeatSys1 Demand Load Branch 8,  !- Branch 9 Name
    HeatSys1 Demand Load Branch 9,  !- Branch 10 Name
    HeatSys1 Demand Load Branch 10,  !- Branch 11 Name
    HeatSys1 Demand Load Branch 11,  !- Branch 12 Name
    HeatSys1 Demand Load Branch 12,  !- Branch 13 Name
    HeatSys1 Demand Load Branch 13,  !- Branch 14 Name
    HeatSys1 Demand Load Branch 14,  !- Branch 15 Name
    HeatSys1 Demand Load Branch 15,  !- Branch 16 Name
    HeatSys1 Demand Load Branch 16,  !- Branch 17 Name
    HeatSys1 Demand Load Branch 17,  !- Branch 18 Name
    HeatSys1 Demand Load Branch 18,  !- Branch 19 Name
    HeatSys1 Demand Load Branch 19,  !- Branch 20 Name
    HeatSys1 Demand Load Branch 20,  !- Branch 21 Name
    HeatSys1 Demand Load Branch 21,  !- Branch 22 Name
    HeatSys1 Demand Load Branch 22,  !- Branch 23 Name
    HeatSys1 Demand Load Branch 23,  !- Branch 24 Name
    HeatSys1 Demand Load Branch 24,  !- Branch 25 Name
    HeatSys1 Demand Load Branch 25,  !- Branch 26 Name
    HeatSys1 Demand Load Branch 26,  !- Branch 27 Name
    HeatSys1 Demand Load Branch 27,  !- Branch 28 Name
    HeatSys1 Demand Load Branch 28,  !- Branch 29 Name
    HeatSys1 Demand Load Branch 29,  !- Branch 30 Name
    HeatSys1 Demand Load Branch 30,  !- Branch 31 Name
    HeatSys1 Demand Load Branch 31,  !- Branch 32 Name
    HeatSys1 Demand Load Branch 32,  !- Branch 33 Name
    HeatSys1 Demand Load Branch 33,  !- Branch 34 Name
    HeatSys1 Demand Load Branch 34,  !- Branch 35 Name
    HeatSys1 Demand Load Branch 35,  !- Branch 36 Name
    HeatSys1 Demand Load Branch 36,  !- Branch 37 Name
    HeatSys1 Demand Load Branch 37,  !- Branch 38 Name
    HeatSys1 Demand Load Branch 38,  !- Branch 39 Name
    HeatSys1 Demand Load Branch 39,  !- Branch 40 Name
    HeatSys1 Demand Load Branch 40,  !- Branch 41 Name
    HeatSys1 Demand Load Branch 41,  !- Branch 42 Name
    HeatSys1 Demand Load Branch 42,  !- Branch 43 Name
    HeatSys1 Demand Load Branch 43,  !- Branch 44 Name
    HeatSys1 Demand Load Branch 44,  !- Branch 45 Name
    HeatSys1 Demand Load Branch 45,  !- Branch 46 Name
    HeatSys1 Demand Load Branch 46,  !- Branch 47 Name
    HeatSys1 Demand Load Branch 47,  !- Branch 48 Name
    HeatSys1 Demand Load Branch 48,  !- Branch 49 Name
    HeatSys1 Demand Load Branch 49,  !- Branch 50 Name
    HeatSys1 Demand Load Branch 50,  !- Branch 51 Name
    HeatSys1 Demand Load Branch 51,  !- Branch 52 Name
    HeatSys1 Demand Load Branch 52,  !- Branch 53 Name
    HeatSys1 Demand Load Branch 53,  !- Branch 54 Name
    HeatSys1 Demand Load Branch 54,  !- Branch 55 Name
    HeatSys1 Demand Load Branch 55,  !- Branch 56 Name
    HeatSys1 Demand Load Branch 56,  !- Branch 57 Name
    HeatSys1 Demand Load Branch 57,  !- Branch 58 Name
    HeatSys1 Demand Load Branch 58,  !- Branch 59 Name
    HeatSys1 Demand Bypass Branch,  !- Branch 60 Name
    HeatSys1 Demand Outlet Branch;  !- Branch 61 Name

!-   ===========  ALL OBJECTS IN CLASS: CONNECTOR:SPLITTER ===========

  Connector:Splitter,
    SWHSys1 Supply Splitter, !- Name
    SWHSys1 Supply Inlet Branch,  !- Inlet Branch Name
    SWHSys1 Supply Equipment Branch,  !- Outlet Branch 1 Name
    SWHSys1 Supply Equipment Bypass Branch;  !- Outlet Branch 2 Name

  Connector:Splitter,
    SWHSys1 Demand Splitter, !- Name
    SWHSys1 Demand Inlet Branch,  !- Inlet Branch Name
    SWHSys1 Demand Load Branch 1,  !- Outlet Branch 1 Name
    SWHSys1 Demand Load Branch 2,  !- Outlet Branch 2 Name
    SWHSys1 Demand Load Branch 3,  !- Outlet Branch 3 Name
    SWHSys1 Demand Load Branch 4,  !- Outlet Branch 4 Name
    SWHSys1 Demand Load Branch 5,  !- Outlet Branch 5 Name
    SWHSys1 Demand Load Branch 6,  !- Outlet Branch 6 Name
    SWHSys1 Demand Load Branch 7,  !- Outlet Branch 7 Name
    SWHSys1 Demand Load Branch 8,  !- Outlet Branch 8 Name
    SWHSys1 Demand Load Branch 9,  !- Outlet Branch 9 Name
    SWHSys1 Demand Load Branch 10,  !- Outlet Branch 10 Name
    SWHSys1 Demand Load Branch 11,  !- Outlet Branch 11 Name
    SWHSys1 Demand Load Branch 12,  !- Outlet Branch 12 Name
    SWHSys1 Demand Load Branch 13,  !- Outlet Branch 13 Name
    SWHSys1 Demand Load Branch 14,  !- Outlet Branch 14 Name
    SWHSys1 Demand Load Branch 15,  !- Outlet Branch 15 Name
    SWHSys1 Demand Bypass Branch;  !- Outlet Branch 16 Name

  Connector:Splitter,
    HeatSys1 Supply Splitter,!- Name
    HeatSys1 Supply Inlet Branch,  !- Inlet Branch Name
    HeatSys1 Supply Equipment Branch,  !- Outlet Branch 1 Name
    HeatSys1 Supply Equipment Bypass Branch;  !- Outlet Branch 2 Name

  Connector:Splitter,
    HeatSys1 Demand Splitter,!- Name
    HeatSys1 Demand Inlet Branch,  !- Inlet Branch Name
    HeatSys1 Demand Load Branch 1,  !- Outlet Branch 1 Name
    HeatSys1 Demand Load Branch 2,  !- Outlet Branch 2 Name
    HeatSys1 Demand Load Branch 3,  !- Outlet Branch 3 Name
    HeatSys1 Demand Load Branch 4,  !- Outlet Branch 4 Name
    HeatSys1 Demand Load Branch 5,  !- Outlet Branch 5 Name
    HeatSys1 Demand Load Branch 6,  !- Outlet Branch 6 Name
    HeatSys1 Demand Load Branch 7,  !- Outlet Branch 7 Name
    HeatSys1 Demand Load Branch 8,  !- Outlet Branch 8 Name
    HeatSys1 Demand Load Branch 9,  !- Outlet Branch 9 Name
    HeatSys1 Demand Load Branch 10,  !- Outlet Branch 10 Name
    HeatSys1 Demand Load Branch 11,  !- Outlet Branch 11 Name
    HeatSys1 Demand Load Branch 12,  !- Outlet Branch 12 Name
    HeatSys1 Demand Load Branch 13,  !- Outlet Branch 13 Name
    HeatSys1 Demand Load Branch 14,  !- Outlet Branch 14 Name
    HeatSys1 Demand Load Branch 15,  !- Outlet Branch 15 Name
    HeatSys1 Demand Load Branch 16,  !- Outlet Branch 16 Name
    HeatSys1 Demand Load Branch 17,  !- Outlet Branch 17 Name
    HeatSys1 Demand Load Branch 18,  !- Outlet Branch 18 Name
    HeatSys1 Demand Load Branch 19,  !- Outlet Branch 19 Name
    HeatSys1 Demand Load Branch 20,  !- Outlet Branch 20 Name
    HeatSys1 Demand Load Branch 21,  !- Outlet Branch 21 Name
    HeatSys1 Demand Load Branch 22,  !- Outlet Branch 22 Name
    HeatSys1 Demand Load Branch 23,  !- Outlet Branch 23 Name
    HeatSys1 Demand Load Branch 24,  !- Outlet Branch 24 Name
    HeatSys1 Demand Load Branch 25,  !- Outlet Branch 25 Name
    HeatSys1 Demand Load Branch 26,  !- Outlet Branch 26 Name
    HeatSys1 Demand Load Branch 27,  !- Outlet Branch 27 Name
    HeatSys1 Demand Load Branch 28,  !- Outlet Branch 28 Name
    HeatSys1 Demand Load Branch 29,  !- Outlet Branch 29 Name
    HeatSys1 Demand Load Branch 30,  !- Outlet Branch 30 Name
    HeatSys1 Demand Load Branch 31,  !- Outlet Branch 31 Name
    HeatSys1 Demand Load Branch 32,  !- Outlet Branch 32 Name
    HeatSys1 Demand Load Branch 33,  !- Outlet Branch 33 Name
    HeatSys1 Demand Load Branch 34,  !- Outlet Branch 34 Name
    HeatSys1 Demand Load Branch 35,  !- Outlet Branch 35 Name
    HeatSys1 Demand Load Branch 36,  !- Outlet Branch 36 Name
    HeatSys1 Demand Load Branch 37,  !- Outlet Branch 37 Name
    HeatSys1 Demand Load Branch 38,  !- Outlet Branch 38 Name
    HeatSys1 Demand Load Branch 39,  !- Outlet Branch 39 Name
    HeatSys1 Demand Load Branch 40,  !- Outlet Branch 40 Name
    HeatSys1 Demand Load Branch 41,  !- Outlet Branch 41 Name
    HeatSys1 Demand Load Branch 42,  !- Outlet Branch 42 Name
    HeatSys1 Demand Load Branch 43,  !- Outlet Branch 43 Name
    HeatSys1 Demand Load Branch 44,  !- Outlet Branch 44 Name
    HeatSys1 Demand Load Branch 45,  !- Outlet Branch 45 Name
    HeatSys1 Demand Load Branch 46,  !- Outlet Branch 46 Name
    HeatSys1 Demand Load Branch 47,  !- Outlet Branch 47 Name
    HeatSys1 Demand Load Branch 48,  !- Outlet Branch 48 Name
    HeatSys1 Demand Load Branch 49,  !- Outlet Branch 49 Name
    HeatSys1 Demand Load Branch 50,  !- Outlet Branch 50 Name
    HeatSys1 Demand Load Branch 51,  !- Outlet Branch 51 Name
    HeatSys1 Demand Load Branch 52,  !- Outlet Branch 52 Name
    HeatSys1 Demand Load Branch 53,  !- Outlet Branch 53 Name
    HeatSys1 Demand Load Branch 54,  !- Outlet Branch 54 Name
    HeatSys1 Demand Load Branch 55,  !- Outlet Branch 55 Name
    HeatSys1 Demand Load Branch 56,  !- Outlet Branch 56 Name
    HeatSys1 Demand Load Branch 57,  !- Outlet Branch 57 Name
    HeatSys1 Demand Load Branch 58,  !- Outlet Branch 58 Name
    HeatSys1 Demand Bypass Branch;  !- Outlet Branch 59 Name

!-   ===========  ALL OBJECTS IN CLASS: CONNECTOR:MIXER ===========

  Connector:Mixer,
    SWHSys1 Supply Mixer,    !- Name
    SWHSys1 Supply Outlet Branch,  !- Outlet Branch Name
    SWHSys1 Supply Equipment Branch,  !- Inlet Branch 1 Name
    SWHSys1 Supply Equipment Bypass Branch;  !- Inlet Branch 2 Name

  Connector:Mixer,
    SWHSys1 Demand Mixer,    !- Name
    SWHSys1 Demand Outlet Branch,  !- Outlet Branch Name
    SWHSys1 Demand Load Branch 1,  !- Inlet Branch 1 Name
    SWHSys1 Demand Load Branch 2,  !- Inlet Branch 2 Name
    SWHSys1 Demand Load Branch 3,  !- Inlet Branch 3 Name
    SWHSys1 Demand Load Branch 4,  !- Inlet Branch 4 Name
    SWHSys1 Demand Load Branch 5,  !- Inlet Branch 5 Name
    SWHSys1 Demand Load Branch 6,  !- Inlet Branch 6 Name
    SWHSys1 Demand Load Branch 7,  !- Inlet Branch 7 Name
    SWHSys1 Demand Load Branch 8,  !- Inlet Branch 8 Name
    SWHSys1 Demand Load Branch 9,  !- Inlet Branch 9 Name
    SWHSys1 Demand Load Branch 10,  !- Inlet Branch 10 Name
    SWHSys1 Demand Load Branch 11,  !- Inlet Branch 11 Name
    SWHSys1 Demand Load Branch 12,  !- Inlet Branch 12 Name
    SWHSys1 Demand Load Branch 13,  !- Inlet Branch 13 Name
    SWHSys1 Demand Load Branch 14,  !- Inlet Branch 14 Name
    SWHSys1 Demand Load Branch 15,  !- Inlet Branch 15 Name
    SWHSys1 Demand Bypass Branch;  !- Inlet Branch 16 Name

  Connector:Mixer,
    HeatSys1 Supply Mixer,   !- Name
    HeatSys1 Supply Outlet Branch,  !- Outlet Branch Name
    HeatSys1 Supply Equipment Branch,  !- Inlet Branch 1 Name
    HeatSys1 Supply Equipment Bypass Branch;  !- Inlet Branch 2 Name

  Connector:Mixer,
    HeatSys1 Demand Mixer,   !- Name
    HeatSys1 Demand Outlet Branch,  !- Outlet Branch Name
    HeatSys1 Demand Load Branch 1,  !- Inlet Branch 1 Name
    HeatSys1 Demand Load Branch 2,  !- Inlet Branch 2 Name
    HeatSys1 Demand Load Branch 3,  !- Inlet Branch 3 Name
    HeatSys1 Demand Load Branch 4,  !- Inlet Branch 4 Name
    HeatSys1 Demand Load Branch 5,  !- Inlet Branch 5 Name
    HeatSys1 Demand Load Branch 6,  !- Inlet Branch 6 Name
    HeatSys1 Demand Load Branch 7,  !- Inlet Branch 7 Name
    HeatSys1 Demand Load Branch 8,  !- Inlet Branch 8 Name
    HeatSys1 Demand Load Branch 9,  !- Inlet Branch 9 Name
    HeatSys1 Demand Load Branch 10,  !- Inlet Branch 10 Name
    HeatSys1 Demand Load Branch 11,  !- Inlet Branch 11 Name
    HeatSys1 Demand Load Branch 12,  !- Inlet Branch 12 Name
    HeatSys1 Demand Load Branch 13,  !- Inlet Branch 13 Name
    HeatSys1 Demand Load Branch 14,  !- Inlet Branch 14 Name
    HeatSys1 Demand Load Branch 15,  !- Inlet Branch 15 Name
    HeatSys1 Demand Load Branch 16,  !- Inlet Branch 16 Name
    HeatSys1 Demand Load Branch 17,  !- Inlet Branch 17 Name
    HeatSys1 Demand Load Branch 18,  !- Inlet Branch 18 Name
    HeatSys1 Demand Load Branch 19,  !- Inlet Branch 19 Name
    HeatSys1 Demand Load Branch 20,  !- Inlet Branch 20 Name
    HeatSys1 Demand Load Branch 21,  !- Inlet Branch 21 Name
    HeatSys1 Demand Load Branch 22,  !- Inlet Branch 22 Name
    HeatSys1 Demand Load Branch 23,  !- Inlet Branch 23 Name
    HeatSys1 Demand Load Branch 24,  !- Inlet Branch 24 Name
    HeatSys1 Demand Load Branch 25,  !- Inlet Branch 25 Name
    HeatSys1 Demand Load Branch 26,  !- Inlet Branch 26 Name
    HeatSys1 Demand Load Branch 27,  !- Inlet Branch 27 Name
    HeatSys1 Demand Load Branch 28,  !- Inlet Branch 28 Name
    HeatSys1 Demand Load Branch 29,  !- Inlet Branch 29 Name
    HeatSys1 Demand Load Branch 30,  !- Inlet Branch 30 Name
    HeatSys1 Demand Load Branch 31,  !- Inlet Branch 31 Name
    HeatSys1 Demand Load Branch 32,  !- Inlet Branch 32 Name
    HeatSys1 Demand Load Branch 33,  !- Inlet Branch 33 Name
    HeatSys1 Demand Load Branch 34,  !- Inlet Branch 34 Name
    HeatSys1 Demand Load Branch 35,  !- Inlet Branch 35 Name
    HeatSys1 Demand Load Branch 36,  !- Inlet Branch 36 Name
    HeatSys1 Demand Load Branch 37,  !- Inlet Branch 37 Name
    HeatSys1 Demand Load Branch 38,  !- Inlet Branch 38 Name
    HeatSys1 Demand Load Branch 39,  !- Inlet Branch 39 Name
    HeatSys1 Demand Load Branch 40,  !- Inlet Branch 40 Name
    HeatSys1 Demand Load Branch 41,  !- Inlet Branch 41 Name
    HeatSys1 Demand Load Branch 42,  !- Inlet Branch 42 Name
    HeatSys1 Demand Load Branch 43,  !- Inlet Branch 43 Name
    HeatSys1 Demand Load Branch 44,  !- Inlet Branch 44 Name
    HeatSys1 Demand Load Branch 45,  !- Inlet Branch 45 Name
    HeatSys1 Demand Load Branch 46,  !- Inlet Branch 46 Name
    HeatSys1 Demand Load Branch 47,  !- Inlet Branch 47 Name
    HeatSys1 Demand Load Branch 48,  !- Inlet Branch 48 Name
    HeatSys1 Demand Load Branch 49,  !- Inlet Branch 49 Name
    HeatSys1 Demand Load Branch 50,  !- Inlet Branch 50 Name
    HeatSys1 Demand Load Branch 51,  !- Inlet Branch 51 Name
    HeatSys1 Demand Load Branch 52,  !- Inlet Branch 52 Name
    HeatSys1 Demand Load Branch 53,  !- Inlet Branch 53 Name
    HeatSys1 Demand Load Branch 54,  !- Inlet Branch 54 Name
    HeatSys1 Demand Load Branch 55,  !- Inlet Branch 55 Name
    HeatSys1 Demand Load Branch 56,  !- Inlet Branch 56 Name
    HeatSys1 Demand Load Branch 57,  !- Inlet Branch 57 Name
    HeatSys1 Demand Load Branch 58,  !- Inlet Branch 58 Name
    HeatSys1 Demand Bypass Branch;  !- Inlet Branch 59 Name

!-   ===========  ALL OBJECTS IN CLASS: CONNECTORLIST ===========

  ConnectorList,
    SWHSys1 Supply Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    SWHSys1 Supply Splitter, !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    SWHSys1 Supply Mixer;    !- Connector 2 Name

  ConnectorList,
    SWHSys1 Demand Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    SWHSys1 Demand Splitter, !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    SWHSys1 Demand Mixer;    !- Connector 2 Name

  ConnectorList,
    HeatSys1 Supply Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    HeatSys1 Supply Splitter,!- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    HeatSys1 Supply Mixer;   !- Connector 2 Name

  ConnectorList,
    HeatSys1 Demand Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    HeatSys1 Demand Splitter,!- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    HeatSys1 Demand Mixer;   !- Connector 2 Name

!-   ===========  ALL OBJECTS IN CLASS: NODELIST ===========

  NodeList,
    Floor 1 Anesthesia Inlet Nodes,  !- Name
    Floor 1 Anesthesia VAV Box Outlet Node Name;  !- Node 1 Name

  NodeList,
    Floor 1 Anesthesia Exhaust Nodes,  !- Name
    Floor 1 Anesthesia Exhaust Fan Node;  !- Node 1 Name

  NodeList,
    Floor 1 Bio Haz Inlet Nodes,  !- Name
    Floor 1 Bio Haz VAV Box Outlet Node Name;  !- Node 1 Name

  NodeList,
    Floor 1 Cafe Inlet Nodes,!- Name
    Floor 1 Cafe VAV Box Outlet Node Name;  !- Node 1 Name

  NodeList,
    Floor 1 Clean Inlet Nodes,  !- Name
    Floor 1 Clean VAV Box Outlet Node Name;  !- Node 1 Name

  NodeList,
    Floor 1 Clean Work Inlet Nodes,  !- Name
    Floor 1 Clean Work VAV Box Outlet Node Name;  !- Node 1 Name

  NodeList,
    Floor 1 Dictation Inlet Nodes,  !- Name
    Floor 1 Dictation VAV Box Outlet Node Name;  !- Node 1 Name

  NodeList,
    Floor 1 Dressing Room Inlet Nodes,  !- Name
    Floor 1 Dressing Room VAV Box Outlet Node Name;  !- Node 1 Name

  NodeList,
    Floor 1 Electrical Room Inlet Nodes,  !- Name
    Floor 1 Electrical Room VAV Box Outlet Node Name;  !- Node 1 Name

  NodeList,
    Floor 1 Elevator Pump Room Inlet Nodes,  !- Name
    Floor 1 Elevator Pump Room VAV Box Outlet Node Name;  !- Node 1 Name

  NodeList,
    Floor 1 Humid Inlet Nodes,  !- Name
    Floor 1 Humid VAV Box Outlet Node Name;  !- Node 1 Name

  NodeList,
    Floor 1 IT Hall Inlet Nodes,  !- Name
    Floor 1 IT Hall VAV Box Outlet Node Name;  !- Node 1 Name

  NodeList,
    Floor 1 IT Room Inlet Nodes,  !- Name
    Floor 1 IT Room VAV Box Outlet Node Name;  !- Node 1 Name

  NodeList,
    Floor 1 Lobby Inlet Nodes,  !- Name
    Floor 1 Lobby VAV Box Outlet Node Name;  !- Node 1 Name

  NodeList,
    Floor 1 Lobby Hall Inlet Nodes,  !- Name
    Floor 1 Lobby Hall VAV Box Outlet Node Name;  !- Node 1 Name

  NodeList,
    Floor 1 Lobby Toilet Inlet Nodes,  !- Name
    Floor 1 Lobby Toilet VAV Box Outlet Node Name;  !- Node 1 Name

  NodeList,
    Floor 1 Lobby Toilet Exhaust Nodes,  !- Name
    Floor 1 Lobby Toilet Exhaust Fan Node;  !- Node 1 Name

  NodeList,
    Floor 1 Locker Room Inlet Nodes,  !- Name
    Floor 1 Locker Room VAV Box Outlet Node Name;  !- Node 1 Name

  NodeList,
    Floor 1 Locker Room Hall Inlet Nodes,  !- Name
    Floor 1 Locker Room Hall VAV Box Outlet Node Name;  !- Node 1 Name

  NodeList,
    Floor 1 Lounge Inlet Nodes,  !- Name
    Floor 1 Lounge VAV Box Outlet Node Name;  !- Node 1 Name

  NodeList,
    Floor 1 Med Gas Inlet Nodes,  !- Name
    Floor 1 Med Gas VAV Box Outlet Node Name;  !- Node 1 Name

  NodeList,
    Floor 1 MRI Control Room Inlet Nodes,  !- Name
    Floor 1 MRI Control Room VAV Box Outlet Node Name;  !- Node 1 Name

  NodeList,
    Floor 1 MRI Control Room Exhaust Nodes,  !- Name
    Floor 1 MRI Control Room Exhaust Fan Node;  !- Node 1 Name

  NodeList,
    Floor 1 MRI Hall Inlet Nodes,  !- Name
    Floor 1 MRI Hall VAV Box Outlet Node Name;  !- Node 1 Name

  NodeList,
    Floor 1 MRI Room Inlet Nodes,  !- Name
    Floor 1 MRI Room VAV Box Outlet Node Name;  !- Node 1 Name

  NodeList,
    Floor 1 MRI Room Exhaust Nodes,  !- Name
    Floor 1 MRI Room Exhaust Fan Node;  !- Node 1 Name

  NodeList,
    Floor 1 MRI Toilet Inlet Nodes,  !- Name
    Floor 1 MRI Toilet VAV Box Outlet Node Name;  !- Node 1 Name

  NodeList,
    Floor 1 MRI Toilet Exhaust Nodes,  !- Name
    Floor 1 MRI Toilet Exhaust Fan Node;  !- Node 1 Name

  NodeList,
    Floor 1 Nourishment Inlet Nodes,  !- Name
    Floor 1 Nourishment VAV Box Outlet Node Name;  !- Node 1 Name

  NodeList,
    Floor 1 Nurse Hall Inlet Nodes,  !- Name
    Floor 1 Nurse Hall VAV Box Outlet Node Name;  !- Node 1 Name

  NodeList,
    Floor 1 Nurse Janitor Inlet Nodes,  !- Name
    Floor 1 Nurse Janitor VAV Box Outlet Node Name;  !- Node 1 Name

  NodeList,
    Floor 1 Nurse Station Inlet Nodes,  !- Name
    Floor 1 Nurse Station VAV Box Outlet Node Name;  !- Node 1 Name

  NodeList,
    Floor 1 Nurse Toilet Inlet Nodes,  !- Name
    Floor 1 Nurse Toilet VAV Box Outlet Node Name;  !- Node 1 Name

  NodeList,
    Floor 1 Nurse Toilet Exhaust Nodes,  !- Name
    Floor 1 Nurse Toilet Exhaust Fan Node;  !- Node 1 Name

  NodeList,
    Floor 1 Office Inlet Nodes,  !- Name
    Floor 1 Office VAV Box Outlet Node Name;  !- Node 1 Name

  NodeList,
    Floor 1 Operating Room 1 Inlet Nodes,  !- Name
    Floor 1 Operating Room 1 VAV Box Outlet Node Name;  !- Node 1 Name

  NodeList,
    Floor 1 Operating Room 2 Inlet Nodes,  !- Name
    Floor 1 Operating Room 2 VAV Box Outlet Node Name;  !- Node 1 Name

  NodeList,
    Floor 1 Operating Room 3 Inlet Nodes,  !- Name
    Floor 1 Operating Room 3 VAV Box Outlet Node Name;  !- Node 1 Name

  NodeList,
    Floor 1 PACU Inlet Nodes,!- Name
    Floor 1 PACU VAV Box Outlet Node Name;  !- Node 1 Name

  NodeList,
    Floor 1 Pre-Op Hall Inlet Nodes,  !- Name
    Floor 1 Pre-Op Hall VAV Box Outlet Node Name;  !- Node 1 Name

  NodeList,
    Floor 1 Pre-Op Room 1 Inlet Nodes,  !- Name
    Floor 1 Pre-Op Room 1 VAV Box Outlet Node Name;  !- Node 1 Name

  NodeList,
    Floor 1 Pre-Op Room 2 Inlet Nodes,  !- Name
    Floor 1 Pre-Op Room 2 VAV Box Outlet Node Name;  !- Node 1 Name

  NodeList,
    Floor 1 Pre-Op Toilet Inlet Nodes,  !- Name
    Floor 1 Pre-Op Toilet VAV Box Outlet Node Name;  !- Node 1 Name

  NodeList,
    Floor 1 Pre-Op Toilet Exhaust Nodes,  !- Name
    Floor 1 Pre-Op Toilet Exhaust Fan Node;  !- Node 1 Name

  NodeList,
    Floor 1 Procedure Room Inlet Nodes,  !- Name
    Floor 1 Procedure Room VAV Box Outlet Node Name;  !- Node 1 Name

  NodeList,
    Floor 1 Reception Inlet Nodes,  !- Name
    Floor 1 Reception VAV Box Outlet Node Name;  !- Node 1 Name

  NodeList,
    Floor 1 Reception Hall Inlet Nodes,  !- Name
    Floor 1 Reception Hall VAV Box Outlet Node Name;  !- Node 1 Name

  NodeList,
    Floor 1 Recovery Room Inlet Nodes,  !- Name
    Floor 1 Recovery Room VAV Box Outlet Node Name;  !- Node 1 Name

  NodeList,
    Floor 1 Scheduling Inlet Nodes,  !- Name
    Floor 1 Scheduling VAV Box Outlet Node Name;  !- Node 1 Name

  NodeList,
    Floor 1 Scrub Inlet Nodes,  !- Name
    Floor 1 Scrub VAV Box Outlet Node Name;  !- Node 1 Name

  NodeList,
    Floor 1 Soil Inlet Nodes,!- Name
    Floor 1 Soil VAV Box Outlet Node Name;  !- Node 1 Name

  NodeList,
    Floor 1 Soil Exhaust Nodes,  !- Name
    Floor 1 Soil Exhaust Fan Node;  !- Node 1 Name

  NodeList,
    Floor 1 Soil Hold Inlet Nodes,  !- Name
    Floor 1 Soil Hold VAV Box Outlet Node Name;  !- Node 1 Name

  NodeList,
    Floor 1 Soil Hold Exhaust Nodes,  !- Name
    Floor 1 Soil Hold Exhaust Fan Node;  !- Node 1 Name

  NodeList,
    Floor 1 Soil Work Inlet Nodes,  !- Name
    Floor 1 Soil Work VAV Box Outlet Node Name;  !- Node 1 Name

  NodeList,
    Floor 1 Soil Work Exhaust Nodes,  !- Name
    Floor 1 Soil Work Exhaust Fan Node;  !- Node 1 Name

  NodeList,
    Floor 1 Step Down Inlet Nodes,  !- Name
    Floor 1 Step Down VAV Box Outlet Node Name;  !- Node 1 Name

  NodeList,
    Floor 1 Sterile Hall Inlet Nodes,  !- Name
    Floor 1 Sterile Hall VAV Box Outlet Node Name;  !- Node 1 Name

  NodeList,
    Floor 1 Sterile Storage Inlet Nodes,  !- Name
    Floor 1 Sterile Storage VAV Box Outlet Node Name;  !- Node 1 Name

  NodeList,
    Floor 1 Storage Inlet Nodes,  !- Name
    Floor 1 Storage VAV Box Outlet Node Name;  !- Node 1 Name

  NodeList,
    Floor 1 Sub-Sterile Inlet Nodes,  !- Name
    Floor 1 Sub-Sterile VAV Box Outlet Node Name;  !- Node 1 Name

  NodeList,
    Floor 1 Utility Hall Inlet Nodes,  !- Name
    Floor 1 Utility Hall VAV Box Outlet Node Name;  !- Node 1 Name

  NodeList,
    Floor 1 Utility Janitor Inlet Nodes,  !- Name
    Floor 1 Utility Janitor VAV Box Outlet Node Name;  !- Node 1 Name

  NodeList,
    Floor 1 Utility Room Inlet Nodes,  !- Name
    Floor 1 Utility Room VAV Box Outlet Node Name;  !- Node 1 Name

  NodeList,
    Floor 1 Vestibule Inlet Nodes,  !- Name
    Floor 1 Vestibule VAV Box Outlet Node Name;  !- Node 1 Name

  NodeList,
    Floor 2 Conference Inlet Nodes,  !- Name
    Floor 2 Conference VAV Box Outlet Node Name;  !- Node 1 Name

  NodeList,
    Floor 2 Conference Toilet Inlet Nodes,  !- Name
    Floor 2 Conference Toilet VAV Box Outlet Node Name;  !- Node 1 Name

  NodeList,
    Floor 2 Conference Toilet Exhaust Nodes,  !- Name
    Floor 2 Conference Toilet Exhaust Fan Node;  !- Node 1 Name

  NodeList,
    Floor 2 Dictation Inlet Nodes,  !- Name
    Floor 2 Dictation VAV Box Outlet Node Name;  !- Node 1 Name

  NodeList,
    Floor 2 Exam 1 Inlet Nodes,  !- Name
    Floor 2 Exam 1 VAV Box Outlet Node Name;  !- Node 1 Name

  NodeList,
    Floor 2 Exam 2 Inlet Nodes,  !- Name
    Floor 2 Exam 2 VAV Box Outlet Node Name;  !- Node 1 Name

  NodeList,
    Floor 2 Exam 3 Inlet Nodes,  !- Name
    Floor 2 Exam 3 VAV Box Outlet Node Name;  !- Node 1 Name

  NodeList,
    Floor 2 Exam 4 Inlet Nodes,  !- Name
    Floor 2 Exam 4 VAV Box Outlet Node Name;  !- Node 1 Name

  NodeList,
    Floor 2 Exam 5 Inlet Nodes,  !- Name
    Floor 2 Exam 5 VAV Box Outlet Node Name;  !- Node 1 Name

  NodeList,
    Floor 2 Exam 6 Inlet Nodes,  !- Name
    Floor 2 Exam 6 VAV Box Outlet Node Name;  !- Node 1 Name

  NodeList,
    Floor 2 Exam 7 Inlet Nodes,  !- Name
    Floor 2 Exam 7 VAV Box Outlet Node Name;  !- Node 1 Name

  NodeList,
    Floor 2 Exam 8 Inlet Nodes,  !- Name
    Floor 2 Exam 8 VAV Box Outlet Node Name;  !- Node 1 Name

  NodeList,
    Floor 2 Exam 9 Inlet Nodes,  !- Name
    Floor 2 Exam 9 VAV Box Outlet Node Name;  !- Node 1 Name

  NodeList,
    Floor 2 Exam Hall 1 Inlet Nodes,  !- Name
    Floor 2 Exam Hall 1 VAV Box Outlet Node Name;  !- Node 1 Name

  NodeList,
    Floor 2 Exam Hall 2 Inlet Nodes,  !- Name
    Floor 2 Exam Hall 2 VAV Box Outlet Node Name;  !- Node 1 Name

  NodeList,
    Floor 2 Exam Hall 3 Inlet Nodes,  !- Name
    Floor 2 Exam Hall 3 VAV Box Outlet Node Name;  !- Node 1 Name

  NodeList,
    Floor 2 Exam Hall 4 Inlet Nodes,  !- Name
    Floor 2 Exam Hall 4 VAV Box Outlet Node Name;  !- Node 1 Name

  NodeList,
    Floor 2 Exam Hall 5 Inlet Nodes,  !- Name
    Floor 2 Exam Hall 5 VAV Box Outlet Node Name;  !- Node 1 Name

  NodeList,
    Floor 2 Exam Hall 6 Inlet Nodes,  !- Name
    Floor 2 Exam Hall 6 VAV Box Outlet Node Name;  !- Node 1 Name

  NodeList,
    Floor 2 Janitor Inlet Nodes,  !- Name
    Floor 2 Janitor VAV Box Outlet Node Name;  !- Node 1 Name

  NodeList,
    Floor 2 Lounge Inlet Nodes,  !- Name
    Floor 2 Lounge VAV Box Outlet Node Name;  !- Node 1 Name

  NodeList,
    Floor 2 Nurse Station 1 Inlet Nodes,  !- Name
    Floor 2 Nurse Station 1 VAV Box Outlet Node Name;  !- Node 1 Name

  NodeList,
    Floor 2 Nurse Station 2 Inlet Nodes,  !- Name
    Floor 2 Nurse Station 2 VAV Box Outlet Node Name;  !- Node 1 Name

  NodeList,
    Floor 2 Office Inlet Nodes,  !- Name
    Floor 2 Office VAV Box Outlet Node Name;  !- Node 1 Name

  NodeList,
    Floor 2 Office Hall Inlet Nodes,  !- Name
    Floor 2 Office Hall VAV Box Outlet Node Name;  !- Node 1 Name

  NodeList,
    Floor 2 Reception Inlet Nodes,  !- Name
    Floor 2 Reception VAV Box Outlet Node Name;  !- Node 1 Name

  NodeList,
    Floor 2 Reception Hall Inlet Nodes,  !- Name
    Floor 2 Reception Hall VAV Box Outlet Node Name;  !- Node 1 Name

  NodeList,
    Floor 2 Reception Toilet Inlet Nodes,  !- Name
    Floor 2 Reception Toilet VAV Box Outlet Node Name;  !- Node 1 Name

  NodeList,
    Floor 2 Reception Toilet Exhaust Nodes,  !- Name
    Floor 2 Reception Toilet Exhaust Fan Node;  !- Node 1 Name

  NodeList,
    Floor 2 Scheduling 1 Inlet Nodes,  !- Name
    Floor 2 Scheduling 1 VAV Box Outlet Node Name;  !- Node 1 Name

  NodeList,
    Floor 2 Scheduling 2 Inlet Nodes,  !- Name
    Floor 2 Scheduling 2 VAV Box Outlet Node Name;  !- Node 1 Name

  NodeList,
    Floor 2 Storage 1 Inlet Nodes,  !- Name
    Floor 2 Storage 1 VAV Box Outlet Node Name;  !- Node 1 Name

  NodeList,
    Floor 2 Storage 2 Inlet Nodes,  !- Name
    Floor 2 Storage 2 VAV Box Outlet Node Name;  !- Node 1 Name

  NodeList,
    Floor 2 Storage 3 Inlet Nodes,  !- Name
    Floor 2 Storage 3 VAV Box Outlet Node Name;  !- Node 1 Name

  NodeList,
    Floor 2 Utility Inlet Nodes,  !- Name
    Floor 2 Utility VAV Box Outlet Node Name;  !- Node 1 Name

  NodeList,
    Floor 2 Work Inlet Nodes,!- Name
    Floor 2 Work VAV Box Outlet Node Name;  !- Node 1 Name

  NodeList,
    Floor 2 Work Hall Inlet Nodes,  !- Name
    Floor 2 Work Hall VAV Box Outlet Node Name;  !- Node 1 Name

  NodeList,
    Floor 2 Work Toilet Inlet Nodes,  !- Name
    Floor 2 Work Toilet VAV Box Outlet Node Name;  !- Node 1 Name

  NodeList,
    Floor 2 Work Toilet Exhaust Nodes,  !- Name
    Floor 2 Work Toilet Exhaust Fan Node;  !- Node 1 Name

  NodeList,
    Floor 2 X-Ray Inlet Nodes,  !- Name
    Floor 2 X-Ray VAV Box Outlet Node Name;  !- Node 1 Name

  NodeList,
    Floor 2 X-Ray Exhaust Nodes,  !- Name
    Floor 2 X-Ray Exhaust Fan Node;  !- Node 1 Name

  NodeList,
    Floor 3 Dressing Room Inlet Nodes,  !- Name
    Floor 3 Dressing Room VAV Box Outlet Node Name;  !- Node 1 Name

  NodeList,
    Floor 3 Elevator Hall Inlet Nodes,  !- Name
    Floor 3 Elevator Hall VAV Box Outlet Node Name;  !- Node 1 Name

  NodeList,
    Floor 3 Humid Inlet Nodes,  !- Name
    Floor 3 Humid VAV Box Outlet Node Name;  !- Node 1 Name

  NodeList,
    Floor 3 Janitor Inlet Nodes,  !- Name
    Floor 3 Janitor VAV Box Outlet Node Name;  !- Node 1 Name

  NodeList,
    Floor 3 Locker Inlet Nodes,  !- Name
    Floor 3 Locker VAV Box Outlet Node Name;  !- Node 1 Name

  NodeList,
    Floor 3 Lounge Inlet Nodes,  !- Name
    Floor 3 Lounge VAV Box Outlet Node Name;  !- Node 1 Name

  NodeList,
    Floor 3 Lounge Toilet Inlet Nodes,  !- Name
    Floor 3 Lounge Toilet VAV Box Outlet Node Name;  !- Node 1 Name

  NodeList,
    Floor 3 Lounge Toilet Exhaust Nodes,  !- Name
    Floor 3 Lounge Toilet Exhaust Fan Node;  !- Node 1 Name

  NodeList,
    Floor 3 Mechanical Inlet Nodes,  !- Name
    Floor 3 Mechanical VAV Box Outlet Node Name;  !- Node 1 Name

  NodeList,
    Floor 3 Mechanical Hall Inlet Nodes,  !- Name
    Floor 3 Mechanical Hall VAV Box Outlet Node Name;  !- Node 1 Name

  NodeList,
    Floor 3 Office Inlet Nodes,  !- Name
    Floor 3 Office VAV Box Outlet Node Name;  !- Node 1 Name

  NodeList,
    Floor 3 Office Hall Inlet Nodes,  !- Name
    Floor 3 Office Hall VAV Box Outlet Node Name;  !- Node 1 Name

  NodeList,
    Floor 3 Office Toilet Inlet Nodes,  !- Name
    Floor 3 Office Toilet VAV Box Outlet Node Name;  !- Node 1 Name

  NodeList,
    Floor 3 Office Toilet Exhaust Nodes,  !- Name
    Floor 3 Office Toilet Exhaust Fan Node;  !- Node 1 Name

  NodeList,
    Floor 3 Physical Therapy 1 Inlet Nodes,  !- Name
    Floor 3 Physical Therapy 1 VAV Box Outlet Node Name;  !- Node 1 Name

  NodeList,
    Floor 3 Physical Therapy 2 Inlet Nodes,  !- Name
    Floor 3 Physical Therapy 2 VAV Box Outlet Node Name;  !- Node 1 Name

  NodeList,
    Floor 3 Physical Therapy Toilet Inlet Nodes,  !- Name
    Floor 3 Physical Therapy Toilet VAV Box Outlet Node Name;  !- Node 1 Name

  NodeList,
    Floor 3 Physical Therapy Toilet Exhaust Nodes,  !- Name
    Floor 3 Physical Therapy Toilet Exhaust Fan Node;  !- Node 1 Name

  NodeList,
    Floor 3 Storage 1 Inlet Nodes,  !- Name
    Floor 3 Storage 1 VAV Box Outlet Node Name;  !- Node 1 Name

  NodeList,
    Floor 3 Storage 2 Inlet Nodes,  !- Name
    Floor 3 Storage 2 VAV Box Outlet Node Name;  !- Node 1 Name

  NodeList,
    Floor 3 Treatment Inlet Nodes,  !- Name
    Floor 3 Treatment VAV Box Outlet Node Name;  !- Node 1 Name

  NodeList,
    Floor 3 Undeveloped 1 Inlet Nodes,  !- Name
    Floor 3 Undeveloped 1 VAV Box Outlet Node Name;  !- Node 1 Name

  NodeList,
    Floor 3 Undeveloped 2 Inlet Nodes,  !- Name
    Floor 3 Undeveloped 2 VAV Box Outlet Node Name;  !- Node 1 Name

  NodeList,
    Floor 3 Utility Inlet Nodes,  !- Name
    Floor 3 Utility VAV Box Outlet Node Name;  !- Node 1 Name

  NodeList,
    Floor 3 Work Inlet Nodes,!- Name
    Floor 3 Work VAV Box Outlet Node Name;  !- Node 1 Name

  NodeList,
    NE Stair Inlet Nodes,    !- Name
    NE Stair VAV Box Outlet Node Name;  !- Node 1 Name

  NodeList,
    NW Elevator Inlet Nodes, !- Name
    NW Elevator VAV Box Outlet Node Name;  !- Node 1 Name

  NodeList,
    NW Stair Inlet Nodes,    !- Name
    NW Stair VAV Box Outlet Node Name;  !- Node 1 Name

  NodeList,
    SW Stair Inlet Nodes,    !- Name
    SW Stair VAV Box Outlet Node Name;  !- Node 1 Name

  NodeList,
    AHU-1_OANode List,       !- Name
    AHU-1_OAInlet Node;      !- Node 1 Name

  NodeList,
    AHU-2_OANode List,       !- Name
    AHU-2_OAInlet Node;      !- Node 1 Name

!-   ===========  ALL OBJECTS IN CLASS: OUTDOORAIR:NODE ===========

  OutdoorAir:Node,
    AHU-1_CoolC Cond OA node;!- Name

  OutdoorAir:Node,
    AHU-1_CoolCOA Ref node;  !- Name

  OutdoorAir:Node,
    AHU-2_CoolC Cond OA node;!- Name

  OutdoorAir:Node,
    AHU-2_CoolCOA Ref node;  !- Name

!-   ===========  ALL OBJECTS IN CLASS: OUTDOORAIR:NODELIST ===========

  OutdoorAir:NodeList,
    AHU-1_OANode List;       !- Node or NodeList Name 1

  OutdoorAir:NodeList,
    AHU-2_OANode List;       !- Node or NodeList Name 1


  Pump:ConstantSpeed,
    SWHSys1 Pump,            !- Name
    SWHSys1 Supply Inlet Node,  !- Inlet Node Name
    SWHSys1 Pump-SWHSys1 Water HeaterNodeviaConnector,  !- Outlet Node Name
    AUTOSIZE,                !- Design Flow Rate {m3/s}
    29891,  !- Design Pump Head {Pa}
    AUTOSIZE,                !- Design Power Consumption {W}
    0.30,                    !- Motor Efficiency
    0.0,                     !- Fraction of Motor Inefficiencies to Fluid Stream
    Intermittent;            !- Pump Control Type

!-   ===========  ALL OBJECTS IN CLASS: PUMP:CONSTANTSPEED ===========


  Pump:VariableSpeed,
    HeatSys1 Pump,           !- Name
    HeatSys1 Supply Inlet Node,  !- Inlet Node Name
    HeatSys1 Pump-HeatSys1 BoilerNodeviaConnector,  !- Outlet Node Name
    AUTOSIZE,                !- Design Maximum Flow Rate {m3/s}
    179352,                  !- Design Pump Head {Pa}
    AUTOSIZE,                !- Design Power Consumption {W}
    0.9,                     !- Motor Efficiency
    0.0,                     !- Fraction of Motor Inefficiencies to Fluid Stream
    0,3.2485,-4.7443,2.5295, !- VariableSpeed Pump Curve Coefficients 

    0,                       !- Minimum Flow Rate {m3/s}
    Intermittent;

!-   ===========  ALL OBJECTS IN CLASS: BOILER:HOTWATER ===========


  Boiler:HotWater,
    HeatSys1 Boiler,         !- Name
    NATURALGAS,              !- Fuel Type
61922.39, !- Nominal Capacity {W}
0.82, !- Nominal Thermal Efficiency
    LeavingBoiler,           !- Efficiency Curve Temperature Evaluation Variable
    HeatSys1 Boiler Non-Condensing Boiler Curve,  !- Normalized Boiler Efficiency Curve Name
    AUTOSIZE,                !- Design Water Flow Rate {m3/s}
    0.0,                     !- Minimum Part Load Ratio
    1.2,                     !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    HeatSys1 Pump-HeatSys1 BoilerNode,  !- Boiler Water Inlet Node Name
    HeatSys1 Supply Equipment Outlet Node,  !- Boiler Water Outlet Node Name
    95.0,                    !- Water Outlet Upper Temperature Limit {C}
    LeavingSetpointModulated,!- Boiler Flow Mode
    0.0000,                  !- Parasitic Electric Load {W}
    0.3000;                  !- Sizing Factor


  SetpointManager:Scheduled,
    HeatSys1 Boiler Setpoint Manager,  !- Name
    Temperature,             !- Control Variable
    HeatSys1 Loop Setpoint Sched,  !- Schedule Name
    HeatSys1 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name



  WaterHeater:Mixed,
    SWHSys1 Water Heater,    !- Name
    0.7570824,               !- Tank Volume {m3}
    SWHSys1 Water Heater Setpoint Temperature Schedule Name,  !- Setpoint Temperature Schedule Name
    2.0,                     !- Deadband Temperature Difference {deltaC}
    82.2222,                 !- Maximum Temperature Limit {C}
    Cycle,                   !- Heater Control Type
    58614.2,                 !- Heater Maximum Capacity {W}
    ,                        !- Heater Minimum Capacity {W}
    ,                        !- Heater Ignition Minimum Flow Rate {m3/s}
    ,                        !- Heater Ignition Delay {s}
    NATURALGAS,              !- Heater Fuel Type
    0.805126721,      !- Heater Thermal Efficiency
    ,                        !- Part Load Factor Curve Name
    6496.32,  !- Off Cycle Parasitic Fuel Consumption Rate {W}
    NATURALGAS,              !- Off Cycle Parasitic Fuel Type
    0.8,                     !- Off Cycle Parasitic Heat Fraction to Tank
    6496.32,  !- On Cycle Parasitic Fuel Consumption Rate {W}
    NATURALGAS,              !- On Cycle Parasitic Fuel Type
    ,                        !- On Cycle Parasitic Heat Fraction to Tank
    zone,                    !- Ambient Temperature Indicator
    ,                        !- Ambient Temperature Schedule Name
    Floor 3 Mechanical,      !- Ambient Temperature Zone Name
    ,                        !- Ambient Temperature Outdoor Air Node Name
    9.643286184,      !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
    ,                        !- Off Cycle Loss Fraction to Zone
    9.643286184,      !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
    ,                        !- On Cycle Loss Fraction to Zone
    ,                        !- Peak Use Flow Rate {m3/s}
    ,                        !- Use Flow Rate Fraction Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    SWHSys1 Pump-SWHSys1 Water HeaterNode,  !- Use Side Inlet Node Name
    SWHSys1 Supply Equipment Outlet Node,  !- Use Side Outlet Node Name
    1.0,                     !- Use Side Effectiveness
    ,                        !- Source Side Inlet Node Name
    ,                        !- Source Side Outlet Node Name
    1.0,                     !- Source Side Effectiveness
    AUTOSIZE,                !- Use Side Design Flow Rate {m3/s}
    AUTOSIZE,                !- Source Side Design Flow Rate {m3/s}
    1.5;                     !- Indirect Water Heating Recovery Time {hr}

!-   ===========  ALL OBJECTS IN CLASS: PLANTLOOP ===========


  PlantLoop,
    SWHSys1,                 !- Name
    Water,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    SWHSys1 Loop Operation Scheme List,  !- Plant Equipment Operation Scheme Name
    SWHSys1 Supply Outlet Node,  !- Loop Temperature Setpoint Node Name
    60.0,                    !- Maximum Loop Temperature {C}
    10.0,                    !- Minimum Loop Temperature {C}
    AUTOSIZE,                !- Maximum Loop Flow Rate {m3/s}
    0.0,                     !- Minimum Loop Flow Rate {m3/s}
    AUTOSIZE,                !- Plant Loop Volume {m3}
    SWHSys1 Supply Inlet Node,  !- Plant Side Inlet Node Name
    SWHSys1 Supply Outlet Node,  !- Plant Side Outlet Node Name
    SWHSys1 Supply Branches, !- Plant Side Branch List Name
    SWHSys1 Supply Connectors,  !- Plant Side Connector List Name
    SWHSys1 Demand Inlet Node,  !- Demand Side Inlet Node Name
    SWHSys1 Demand Outlet Node,  !- Demand Side Outlet Node Name
    SWHSys1 Demand Branches, !- Demand Side Branch List Name
    SWHSys1 Demand Connectors,  !- Demand Side Connector List Name
    Optimal;                 !- Load Distribution Scheme



  PlantLoop,
    HeatSys1,                !- Name
    Water,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    HeatSys1 Loop Operation Scheme List,  !- Plant Equipment Operation Scheme Name
    HeatSys1 Supply Outlet Node,  !- Loop Temperature Setpoint Node Name
    100.0,                   !- Maximum Loop Temperature {C}
    10.0,                    !- Minimum Loop Temperature {C}
    AUTOSIZE,                !- Maximum Loop Flow Rate {m3/s}
    0.0,                     !- Minimum Loop Flow Rate {m3/s}
    AUTOSIZE,                !- Plant Loop Volume {m3}
    HeatSys1 Supply Inlet Node,  !- Plant Side Inlet Node Name
    HeatSys1 Supply Outlet Node,  !- Plant Side Outlet Node Name
    HeatSys1 Supply Branches,!- Plant Side Branch List Name
    HeatSys1 Supply Connectors,  !- Plant Side Connector List Name
    HeatSys1 Demand Inlet Node,  !- Demand Side Inlet Node Name
    HeatSys1 Demand Outlet Node,  !- Demand Side Outlet Node Name
    HeatSys1 Demand Branches,!- Demand Side Branch List Name
    HeatSys1 Demand Connectors,  !- Demand Side Connector List Name
    Optimal;                 !- Load Distribution Scheme

!-   ===========  ALL OBJECTS IN CLASS: PIPE:ADIABATIC ===========

  Pipe:Adiabatic,
    SWHSys1 Supply Equipment Bypass Pipe,  !- Name
    SWHSys1 Supply Equip Bypass Inlet Node,  !- Inlet Node Name
    SWHSys1 Supply Equip Bypass Outlet Node;  !- Outlet Node Name

  Pipe:Adiabatic,
    SWHSys1 Supply Outlet Pipe,  !- Name
    SWHSys1 Supply Mixer-SWHSys1 Supply Outlet Pipe,  !- Inlet Node Name
    SWHSys1 Supply Outlet Node;  !- Outlet Node Name

  Pipe:Adiabatic,
    SWHSys1 Demand Inlet Pipe,  !- Name
    SWHSys1 Demand Inlet Node,  !- Inlet Node Name
    SWHSys1 Demand Inlet Pipe-SWHSys1 Demand Mixer;  !- Outlet Node Name

  Pipe:Adiabatic,
    SWHSys1 Demand Bypass Pipe,  !- Name
    SWHSys1 Demand Bypass Pipe Inlet Node,  !- Inlet Node Name
    SWHSys1 Demand Bypass Pipe Outlet Node;  !- Outlet Node Name

  Pipe:Adiabatic,
    SWHSys1 Demand Outlet Pipe,  !- Name
    SWHSys1 Demand Mixer-SWHSys1 Demand Outlet Pipe,  !- Inlet Node Name
    SWHSys1 Demand Outlet Node;  !- Outlet Node Name

  Pipe:Adiabatic,
    HeatSys1 Supply Equipment Bypass Pipe,  !- Name
    HeatSys1 Supply Equip Bypass Inlet Node,  !- Inlet Node Name
    HeatSys1 Supply Equip Bypass Outlet Node;  !- Outlet Node Name

  Pipe:Adiabatic,
    HeatSys1 Supply Outlet Pipe,  !- Name
    HeatSys1 Supply Mixer-HeatSys1 Supply Outlet Pipe,  !- Inlet Node Name
    HeatSys1 Supply Outlet Node;  !- Outlet Node Name

  Pipe:Adiabatic,
    HeatSys1 Demand Inlet Pipe,  !- Name
    HeatSys1 Demand Inlet Node,  !- Inlet Node Name
    HeatSys1 Demand Inlet Pipe-HeatSys1 Demand Mixer;  !- Outlet Node Name

  Pipe:Adiabatic,
    HeatSys1 Demand Bypass Pipe,  !- Name
    HeatSys1 Demand Bypass Pipe Inlet Node,  !- Inlet Node Name
    HeatSys1 Demand Bypass Pipe Outlet Node;  !- Outlet Node Name

  Pipe:Adiabatic,
    HeatSys1 Demand Outlet Pipe,  !- Name
    HeatSys1 Demand Mixer-HeatSys1 Demand Outlet Pipe,  !- Inlet Node Name
    HeatSys1 Demand Outlet Node;  !- Outlet Node Name

!-   ===========  ALL OBJECTS IN CLASS: PLANTEQUIPMENTLIST ===========

  PlantEquipmentList,
    SWHSys1 Equipment List,  !- Name
    WaterHeater:Mixed,       !- Equipment 1 Object Type
    SWHSys1 Water Heater;    !- Equipment 1 Name

  PlantEquipmentList,
    HeatSys1 Equipment List, !- Name
    Boiler:HotWater,         !- Equipment 1 Object Type
    HeatSys1 Boiler;         !- Equipment 1 Name

!-   ===========  ALL OBJECTS IN CLASS: PLANTEQUIPMENTOPERATION:HEATINGLOAD ===========

  PlantEquipmentOperation:HeatingLoad,
    SWHSys1 Operation Scheme,!- Name
    0.0,                     !- Load Range 1 Lower Limit {W}
    1000000000000000,        !- Load Range 1 Upper Limit {W}
    SWHSys1 Equipment List;  !- Range 1 Equipment List Name

  PlantEquipmentOperation:HeatingLoad,
    HeatSys1 Operation Scheme,  !- Name
    0.0,                     !- Load Range 1 Lower Limit {W}
    1000000000000000,        !- Load Range 1 Upper Limit {W}
    HeatSys1 Equipment List; !- Range 1 Equipment List Name

!-   ===========  ALL OBJECTS IN CLASS: PLANTEQUIPMENTOPERATIONSCHEMES ===========

  PlantEquipmentOperationSchemes,
    SWHSys1 Loop Operation Scheme List,  !- Name
    PlantEquipmentOperation:HeatingLoad,  !- Control Scheme 1 Object Type
    SWHSys1 Operation Scheme,!- Control Scheme 1 Name
    PlantOnSched;            !- Control Scheme 1 Schedule Name

  PlantEquipmentOperationSchemes,
    HeatSys1 Loop Operation Scheme List,  !- Name
    PlantEquipmentOperation:HeatingLoad,  !- Control Scheme 1 Object Type
    HeatSys1 Operation Scheme,  !- Control Scheme 1 Name
    PlantOnSched;            !- Control Scheme 1 Schedule Name

!-   ===========  ALL OBJECTS IN CLASS: AVAILABILITYMANAGER:SCHEDULED ===========

  AvailabilityManager:Scheduled,
    AHU-1 Availability Manager,  !- Name
    HVACOperationSchd;       !- Schedule Name

!-   ===========  ALL OBJECTS IN CLASS: AVAILABILITYMANAGER:NIGHTCYCLE ===========

  AvailabilityManager:NightCycle,
    AHU-2 Availability Manager,  !- Name
    Always_On,               !- Applicability Schedule Name
    HVACOperationSchd,       !- Fan Schedule Name
    CycleOnAny,              !- Control Type
    1.0,                     !- Thermostat Tolerance {deltaC}
    FixedRunTime,            !- Cycling Run Time Control Type
    1800;                    !- Cycling Run Time {s}

!-   ===========  ALL OBJECTS IN CLASS: AVAILABILITYMANAGERASSIGNMENTLIST ===========

  AvailabilityManagerAssignmentList,
    AHU-1 Availability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    AHU-1 Availability Manager;  !- Availability Manager 1 Name

  AvailabilityManagerAssignmentList,
    AHU-2 Availability Manager List,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    AHU-2 Availability Manager;  !- Availability Manager 1 Name

!-   ===========  ALL OBJECTS IN CLASS: SETPOINTMANAGER:SCHEDULED ===========

  SetpointManager:Scheduled,
    AHU-1 SAT setpoint,      !- Name
    Temperature,             !- Control Variable
    CAV_SAT_SCH,             !- Schedule Name
    AHU-1 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name



  SetpointManager:Scheduled,
    SWHSys1 Loop Setpoint Manager,  !- Name
    Temperature,             !- Control Variable
    SWHSys1-Loop-Temp-Schedule,  !- Schedule Name
    SWHSys1 Supply Outlet Node;  !- Setpoint Node or NodeList Name


  SetpointManager:Scheduled,
    HeatSys1 Loop Setpoint Manager,  !- Name
    Temperature,             !- Control Variable
    HeatSys1 Loop Setpoint Sched,  !- Schedule Name
    HeatSys1 Supply Outlet Node;  !- Setpoint Node or NodeList Name



  SetpointManager:Scheduled,
    AHU-2 SAT setpoint,      !- Name
    Temperature,             !- Control Variable
    VAV_SAT_SCH,             !- Schedule Name
    AHU-2 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name



!-   ===========  ALL OBJECTS IN CLASS: SETPOINTMANAGER:SINGLEZONE:HUMIDITY:MINIMUM ===========


  SetpointManager:MultiZone:Humidity:Minimum,
    AHU-1 Humidifier HUMRAT setpoint,  !- Name
    AHU-1,                   !- HVAC Air Loop Name
    ,                        !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
    ,                        !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
    AHU-1_Humidifier-AHU-1_ExtraElecHeatCNode;  !- Setpoint Node or NodeList Name

!-   ===========  ALL OBJECTS IN CLASS: SETPOINTMANAGER:SINGLEZONE:HUMIDITY:MAXIMUM ===========

  SetpointManager:MultiZone:Humidity:Maximum,
    AHU-1_CoolC HUMRAT setpoint,  !- Name
    AHU-1,                   !- HVAC Air Loop Name
    ,                        !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
    ,                        !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
    AHU-1_CoolC-AHU-1_HeatCNode;  !- Setpoint Node or NodeList Name


!-   ===========  ALL OBJECTS IN CLASS: SETPOINTMANAGER:MIXEDAIR ===========

  SetpointManager:MixedAir,
    AHU-1_CoolC SAT Manager, !- Name
    Temperature,             !- Control Variable
    AHU-1 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    AHU-1_HeatC-AHU-1_FanNode,  !- Fan Inlet Node Name
    AHU-1_Fan-AHU-1 HumidifierNode,  !- Fan Outlet Node Name
    AHU-1_CoolC-AHU-1_HeatCNode;  !- Setpoint Node or NodeList Name

  SetpointManager:MixedAir,
    AHU-1_HeatC SAT Manager, !- Name
    Temperature,             !- Control Variable
    AHU-1 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    AHU-1_HeatC-AHU-1_FanNode,  !- Fan Inlet Node Name
    AHU-1_Fan-AHU-1 HumidifierNode,  !- Fan Outlet Node Name
    AHU-1_HeatC-AHU-1_FanNode;  !- Setpoint Node or NodeList Name

  SetpointManager:MixedAir,
    AHU-1_OAMixed Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    AHU-1 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    AHU-1_HeatC-AHU-1_FanNode,  !- Fan Inlet Node Name
    AHU-1_Fan-AHU-1 HumidifierNode,  !- Fan Outlet Node Name
    AHU-1_OA-AHU-1_CoolCNode;!- Setpoint Node or NodeList Name

  SetpointManager:MixedAir,
    AHU-2_CoolC SAT Manager, !- Name
    Temperature,             !- Control Variable
    AHU-2 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    AHU-2_HeatC-AHU-2_FanNode,  !- Fan Inlet Node Name
    AHU-2 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    AHU-2_CoolC-AHU-2_HeatCNode;  !- Setpoint Node or NodeList Name

  SetpointManager:MixedAir,
    AHU-2_HeatC SAT Manager, !- Name
    Temperature,             !- Control Variable
    AHU-2 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    AHU-2_HeatC-AHU-2_FanNode,  !- Fan Inlet Node Name
    AHU-2 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    AHU-2_HeatC-AHU-2_FanNode;  !- Setpoint Node or NodeList Name

  SetpointManager:MixedAir,
    AHU-2_OAMixed Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    AHU-2 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    AHU-2_HeatC-AHU-2_FanNode,  !- Fan Inlet Node Name
    AHU-2 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    AHU-2_OA-AHU-2_CoolCNode;!- Setpoint Node or NodeList Name

!-   ===========  ALL OBJECTS IN CLASS: WATERUSE:EQUIPMENT ===========

  WaterUse:Equipment,
    Floor 1 Anesthesia Water Equipment,  !- Name
    WaterUse,             !- End-Use Subcategory
    2.111111e-06,            !- Peak Flow Rate {m3/s}
    BLDG_SWH_SCH,            !- Flow Rate Fraction Schedule Name
    Floor 1 Anesthesia Water Equipment Temp Sched,  !- Target Temperature Schedule Name
    Floor 1 Anesthesia Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    Floor 1 Anesthesia,      !- Zone Name
    Floor 1 Anesthesia Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
    Floor 1 Anesthesia Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name


  WaterUse:Equipment,
    Floor 1 MRI Control Room Water Equipment,  !- Name
    WaterUse,             !- End-Use Subcategory
    2.111111e-06,            !- Peak Flow Rate {m3/s}
    BLDG_SWH_SCH,            !- Flow Rate Fraction Schedule Name
    Floor 1 MRI Control Room Water Equipment Temp Sched,  !- Target Temperature Schedule Name
    Floor 1 MRI Control Room Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    Floor 1 MRI Control Room,!- Zone Name
    Floor 1 MRI Control Room Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
    Floor 1 MRI Control Room Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name



  WaterUse:Equipment,
    Floor 1 MRI Room Water Equipment,  !- Name
    WaterUse,             !- End-Use Subcategory
    2.111111e-06,            !- Peak Flow Rate {m3/s}
    BLDG_SWH_SCH,            !- Flow Rate Fraction Schedule Name
    Floor 1 MRI Room Water Equipment Temp Sched,  !- Target Temperature Schedule Name
    Floor 1 MRI Room Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    Floor 1 MRI Room,        !- Zone Name
    Floor 1 MRI Room Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
    Floor 1 MRI Room Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name



  WaterUse:Equipment,
    Floor 1 Operating Room 1 Water Equipment,  !- Name
    WaterUse,             !- End-Use Subcategory
    1.261111e-05,            !- Peak Flow Rate {m3/s}
    BLDG_SWH_SCH,            !- Flow Rate Fraction Schedule Name
    Floor 1 Operating Room 1 Water Equipment Temp Sched,  !- Target Temperature Schedule Name
    Floor 1 Operating Room 1 Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    Floor 1 Operating Room 1,!- Zone Name
    Floor 1 Operating Room 1 Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
    Floor 1 Operating Room 1 Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name


  WaterUse:Equipment,
    Floor 1 Operating Room 2 Water Equipment,  !- Name
    WaterUse,             !- End-Use Subcategory
    1.261111e-05,            !- Peak Flow Rate {m3/s}
    BLDG_SWH_SCH,            !- Flow Rate Fraction Schedule Name
    Floor 1 Operating Room 2 Water Equipment Temp Sched,  !- Target Temperature Schedule Name
    Floor 1 Operating Room 2 Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    Floor 1 Operating Room 2,!- Zone Name
    Floor 1 Operating Room 2 Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
    Floor 1 Operating Room 2 Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name


  WaterUse:Equipment,
    Floor 1 Operating Room 3 Water Equipment,  !- Name
    WaterUse,             !- End-Use Subcategory
    1.261111e-05,            !- Peak Flow Rate {m3/s}
    BLDG_SWH_SCH,            !- Flow Rate Fraction Schedule Name
    Floor 1 Operating Room 3 Water Equipment Temp Sched,  !- Target Temperature Schedule Name
    Floor 1 Operating Room 3 Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    Floor 1 Operating Room 3,!- Zone Name
    Floor 1 Operating Room 3 Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
    Floor 1 Operating Room 3 Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name



  WaterUse:Equipment,
    Floor 1 PACU Water Equipment,  !- Name
    WaterUse,             !- End-Use Subcategory
    2.111111e-06,            !- Peak Flow Rate {m3/s}
    BLDG_SWH_SCH,            !- Flow Rate Fraction Schedule Name
    Floor 1 PACU Water Equipment Temp Sched,  !- Target Temperature Schedule Name
    Floor 1 PACU Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    Floor 1 PACU,            !- Zone Name
    Floor 1 PACU Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
    Floor 1 PACU Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name



  WaterUse:Equipment,
    Floor 1 Pre-Op Room 1 Water Equipment,  !- Name
    WaterUse,             !- End-Use Subcategory
    2.111111e-06,            !- Peak Flow Rate {m3/s}
    BLDG_SWH_SCH,            !- Flow Rate Fraction Schedule Name
    Floor 1 Pre-Op Room 1 Water Equipment Temp Sched,  !- Target Temperature Schedule Name
    Floor 1 Pre-Op Room 1 Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    Floor 1 Pre-Op Room 1,   !- Zone Name
    Floor 1 Pre-Op Room 1 Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
    Floor 1 Pre-Op Room 1 Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name



  WaterUse:Equipment,
    Floor 1 Pre-Op Room 2 Water Equipment,  !- Name
    WaterUse,             !- End-Use Subcategory
    2.111111e-06,            !- Peak Flow Rate {m3/s}
    BLDG_SWH_SCH,            !- Flow Rate Fraction Schedule Name
    Floor 1 Pre-Op Room 2 Water Equipment Temp Sched,  !- Target Temperature Schedule Name
    Floor 1 Pre-Op Room 2 Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    Floor 1 Pre-Op Room 2,   !- Zone Name
    Floor 1 Pre-Op Room 2 Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
    Floor 1 Pre-Op Room 2 Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name



  WaterUse:Equipment,
    Floor 1 Procedure Room Water Equipment,  !- Name
    WaterUse,             !- End-Use Subcategory
    2.111111e-06,            !- Peak Flow Rate {m3/s}
    BLDG_SWH_SCH,            !- Flow Rate Fraction Schedule Name
    Floor 1 Procedure Room Water Equipment Temp Sched,  !- Target Temperature Schedule Name
    Floor 1 Procedure Room Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    Floor 1 Procedure Room,  !- Zone Name
    Floor 1 Procedure Room Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
    Floor 1 Procedure Room Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name



  WaterUse:Equipment,
    Floor 1 Recovery Room Water Equipment,  !- Name
    WaterUse,             !- End-Use Subcategory
    2.111111e-06,            !- Peak Flow Rate {m3/s}
    BLDG_SWH_SCH,            !- Flow Rate Fraction Schedule Name
    Floor 1 Recovery Room Water Equipment Temp Sched,  !- Target Temperature Schedule Name
    Floor 1 Recovery Room Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    Floor 1 Recovery Room,   !- Zone Name
    Floor 1 Recovery Room Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
    Floor 1 Recovery Room Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name



  WaterUse:Equipment,
    Floor 1 Step Down Water Equipment,  !- Name
    WaterUse,             !- End-Use Subcategory
    2.111111e-06,            !- Peak Flow Rate {m3/s}
    BLDG_SWH_SCH,            !- Flow Rate Fraction Schedule Name
    Floor 1 Step Down Water Equipment Temp Sched,  !- Target Temperature Schedule Name
    Floor 1 Step Down Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    Floor 1 Step Down,       !- Zone Name
    Floor 1 Step Down Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
    Floor 1 Step Down Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name



  WaterUse:Equipment,
    Floor 2 X-Ray Water Equipment,  !- Name
    WaterUse,             !- End-Use Subcategory
    2.111111e-06,            !- Peak Flow Rate {m3/s}
    BLDG_SWH_SCH,            !- Flow Rate Fraction Schedule Name
    Floor 2 X-Ray Water Equipment Temp Sched,  !- Target Temperature Schedule Name
    Floor 2 X-Ray Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    Floor 2 X-Ray,           !- Zone Name
    Floor 2 X-Ray Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
    Floor 2 X-Ray Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name



  WaterUse:Equipment,
    Floor 3 Physical Therapy 1 Water Equipment,  !- Name
    WaterUse,             !- End-Use Subcategory
    2.111111e-06,            !- Peak Flow Rate {m3/s}
    BLDG_SWH_SCH,            !- Flow Rate Fraction Schedule Name
    Floor 3 Physical Therapy 1 Water Equipment Temp Sched,  !- Target Temperature Schedule Name
    Floor 3 Physical Therapy 1 Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    Floor 3 Physical Therapy 1,  !- Zone Name
    Floor 3 Physical Therapy 1 Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
    Floor 3 Physical Therapy 1 Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name



  WaterUse:Equipment,
    Floor 3 Physical Therapy 2 Water Equipment,  !- Name
    WaterUse,             !- End-Use Subcategory
    2.111111e-06,            !- Peak Flow Rate {m3/s}
    BLDG_SWH_SCH,            !- Flow Rate Fraction Schedule Name
    Floor 3 Physical Therapy 2 Water Equipment Temp Sched,  !- Target Temperature Schedule Name
    Floor 3 Physical Therapy 2 Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    Floor 3 Physical Therapy 2,  !- Zone Name
    Floor 3 Physical Therapy 2 Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
    Floor 3 Physical Therapy 2 Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

!-   ===========  ALL OBJECTS IN CLASS: WATERUSE:CONNECTIONS ===========


  WaterUse:Connections,
    Floor 1 Anesthesia Water Equipment,  !- Name
    Floor 1 Anesthesia Water Equipment Water Inlet Node,  !- Inlet Node Name
    Floor 1 Anesthesia Water Equipment Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Floor 1 Anesthesia Water Equipment;  !- Water Use Equipment 1 Name



  WaterUse:Connections,
    Floor 1 MRI Control Room Water Equipment,  !- Name
    Floor 1 MRI Control Room Water Equipment Water Inlet Node,  !- Inlet Node Name
    Floor 1 MRI Control Room Water Equipment Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Floor 1 MRI Control Room Water Equipment;  !- Water Use Equipment 1 Name



  WaterUse:Connections,
    Floor 1 MRI Room Water Equipment,  !- Name
    Floor 1 MRI Room Water Equipment Water Inlet Node,  !- Inlet Node Name
    Floor 1 MRI Room Water Equipment Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Floor 1 MRI Room Water Equipment;  !- Water Use Equipment 1 Name



  WaterUse:Connections,
    Floor 1 Operating Room 1 Water Equipment,  !- Name
    Floor 1 Operating Room 1 Water Equipment Water Inlet Node,  !- Inlet Node Name
    Floor 1 Operating Room 1 Water Equipment Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Floor 1 Operating Room 1 Water Equipment;  !- Water Use Equipment 1 Name



  WaterUse:Connections,
    Floor 1 Operating Room 2 Water Equipment,  !- Name
    Floor 1 Operating Room 2 Water Equipment Water Inlet Node,  !- Inlet Node Name
    Floor 1 Operating Room 2 Water Equipment Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Floor 1 Operating Room 2 Water Equipment;  !- Water Use Equipment 1 Name



  WaterUse:Connections,
    Floor 1 Operating Room 3 Water Equipment,  !- Name
    Floor 1 Operating Room 3 Water Equipment Water Inlet Node,  !- Inlet Node Name
    Floor 1 Operating Room 3 Water Equipment Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Floor 1 Operating Room 3 Water Equipment;  !- Water Use Equipment 1 Name



  WaterUse:Connections,
    Floor 1 PACU Water Equipment,  !- Name
    Floor 1 PACU Water Equipment Water Inlet Node,  !- Inlet Node Name
    Floor 1 PACU Water Equipment Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Floor 1 PACU Water Equipment;  !- Water Use Equipment 1 Name



  WaterUse:Connections,
    Floor 1 Pre-Op Room 1 Water Equipment,  !- Name
    Floor 1 Pre-Op Room 1 Water Equipment Water Inlet Node,  !- Inlet Node Name
    Floor 1 Pre-Op Room 1 Water Equipment Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Floor 1 Pre-Op Room 1 Water Equipment;  !- Water Use Equipment 1 Name



  WaterUse:Connections,
    Floor 1 Pre-Op Room 2 Water Equipment,  !- Name
    Floor 1 Pre-Op Room 2 Water Equipment Water Inlet Node,  !- Inlet Node Name
    Floor 1 Pre-Op Room 2 Water Equipment Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Floor 1 Pre-Op Room 2 Water Equipment;  !- Water Use Equipment 1 Name



  WaterUse:Connections,
    Floor 1 Procedure Room Water Equipment,  !- Name
    Floor 1 Procedure Room Water Equipment Water Inlet Node,  !- Inlet Node Name
    Floor 1 Procedure Room Water Equipment Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Floor 1 Procedure Room Water Equipment;  !- Water Use Equipment 1 Name



  WaterUse:Connections,
    Floor 1 Recovery Room Water Equipment,  !- Name
    Floor 1 Recovery Room Water Equipment Water Inlet Node,  !- Inlet Node Name
    Floor 1 Recovery Room Water Equipment Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Floor 1 Recovery Room Water Equipment;  !- Water Use Equipment 1 Name



  WaterUse:Connections,
    Floor 1 Step Down Water Equipment,  !- Name
    Floor 1 Step Down Water Equipment Water Inlet Node,  !- Inlet Node Name
    Floor 1 Step Down Water Equipment Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Floor 1 Step Down Water Equipment;  !- Water Use Equipment 1 Name



  WaterUse:Connections,
    Floor 2 X-Ray Water Equipment,  !- Name
    Floor 2 X-Ray Water Equipment Water Inlet Node,  !- Inlet Node Name
    Floor 2 X-Ray Water Equipment Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Floor 2 X-Ray Water Equipment;  !- Water Use Equipment 1 Name



  WaterUse:Connections,
    Floor 3 Physical Therapy 1 Water Equipment,  !- Name
    Floor 3 Physical Therapy 1 Water Equipment Water Inlet Node,  !- Inlet Node Name
    Floor 3 Physical Therapy 1 Water Equipment Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Floor 3 Physical Therapy 1 Water Equipment;  !- Water Use Equipment 1 Name



  WaterUse:Connections,
    Floor 3 Physical Therapy 2 Water Equipment,  !- Name
    Floor 3 Physical Therapy 2 Water Equipment Water Inlet Node,  !- Inlet Node Name
    Floor 3 Physical Therapy 2 Water Equipment Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Floor 3 Physical Therapy 2 Water Equipment;  !- Water Use Equipment 1 Name

!No PV for this case


  Coil:Heating:Electric,
    AHU-1_ExtraElecHeatC,    !- Name
    AHU-1_ExtraElecHeatC_Sch,!- Availability Schedule Name
    1.0000,                  !- Efficiency
    10000000,                !- Nominal Capacity {W}
    AHU-1_Humidifier-AHU-1_ExtraElecHeatCNode,  !- Air Inlet Node Name
    AHU-1_ExtraElecHeatC-AHU-1_ExtraWaterHeatCNode,  !- Air Outlet Node Name
    AHU-1_ExtraElecHeatC-AHU-1_ExtraWaterHeatCNode;  !- Temperature Setpoint Node Name

  SetpointManager:MixedAir,
    AHU-1_ExtraElecHeatC Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    AHU-1 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    AHU-1_HeatC-AHU-1_FanNode,  !- Fan Inlet Node Name
    AHU-1_Fan-AHU-1 HumidifierNode,  !- Fan Outlet Node Name
    AHU-1_ExtraElecHeatC-AHU-1_ExtraWaterHeatCNode;  !- Setpoint Node or NodeList Name



  SetpointManager:MixedAir,
    AHU-1_ExtraWaterHeatC Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    AHU-1 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    AHU-1_HeatC-AHU-1_FanNode,  !- Fan Inlet Node Name
    AHU-1_Fan-AHU-1 HumidifierNode,  !- Fan Outlet Node Name
    AHU-1_ExtraElecHeatC-AHU-1_ExtraWaterHeatCNode;  !- Setpoint Node or NodeList Name


  Coil:Heating:Water,
    AHU-1_ExtraWaterHeatC,   !- Name
    AHU-1_ExtraWaterHeatC_Sch,  !- Availability Schedule Name
    ,                        !- U-Factor Times Area Value {W/K}
    ,                        !- Maximum Water Flow Rate {m3/s}
    AHU-1_ExtraWaterHeatCDemand Inlet Node,  !- Water Inlet Node Name
    AHU-1_ExtraWaterHeatCDemand Outlet Node,  !- Water Outlet Node Name
    AHU-1_ExtraElecHeatC-AHU-1_ExtraWaterHeatCNode,  !- Air Inlet Node Name
    AHU-1 Supply Equipment Outlet Node,  !- Air Outlet Node Name
    NominalCapacity,         !- Performance Input Method
    autosize,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection



  Controller:WaterCoil,
    AHU-1_ExtraWaterHeatC_Controller,  !- Name
    Temperature,             !- Control Variable
    Normal,                  !- Action
    Flow,                    !- Actuator Variable

    AHU-1 Supply Equipment Outlet Node,  !- Sensor Node Name ! this change is to fix warning error. It is expeced to affect the results.
    AHU-1_ExtraWaterHeatCDemand Inlet Node,  !- Actuator Node Name
    0.0001,                  !- Controller Convergence Tolerance {deltaC}
    AUTOSIZE,                !- Maximum Actuated Flow {m3/s}
    0.0;                     !- Minimum Actuated Flow {m3/s}

  EnergyManagementSystem:Sensor,
    T_OA,                    !- Name
    ,                        !- Output:Variable or Output:Meter Index Key Name
    Site Outdoor Air Drybulb Temperature;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    AHU_1_FanMassFlow,       !- Name
    AHU-1 Supply Equipment Outlet Node,  !- Output:Variable or Output:Meter Index Key Name
    System Node Mass Flow Rate;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    AHU_1_Humidifier_Status, !- Name
    AHU-1 Humidifier,        !- Output:Variable or Output:Meter Index Key Name
    Humidifier Water Volume Flow Rate;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    AHU_1_HeatC_Status,      !- Name
    AHU-1_HeatC,             !- Output:Variable or Output:Meter Index Key Name
    Heating Coil Heating Rate;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    AHU_1_AfterHumidifier_Temp,  !- Name
    AHU-1_Humidifier-AHU-1_ExtraElecHeatCNode,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    AHU_1_AfterElecHeatC_Temp,  !- Name
    AHU-1_EXTRAELECHEATC-AHU-1_EXTRAWATERHEATCNODE,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Actuator,
    AHU_1_ExtraElecHeatC_SP, !- Name
    AHU-1_EXTRAELECHEATC-AHU-1_EXTRAWATERHEATCNODE,  !- Actuated Component Unique Name
    System Node Setpoint,    !- Actuated Component Type
    Temperature Setpoint;    !- Actuated Component Control Type

  EnergyManagementSystem:Actuator,
    AHU_1_ExtraWaterHeatC_SP,!- Name
    AHU-1 Supply Equipment Outlet Node,  !- Actuated Component Unique Name
    System Node Setpoint,    !- Actuated Component Type
    Temperature Setpoint;    !- Actuated Component Control Type

  EnergyManagementSystem:Actuator,
    AHU_1_ExtraElecHeatC_Status,  !- Name
    AHU-1_ExtraElecHeatC_Sch,!- Actuated Component Unique Name
    Schedule:Compact,        !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type

  EnergyManagementSystem:Actuator,
    AHU_1_ExtraWaterHeatC_Status,  !- Name
    AHU-1_ExtraWaterHeatC_Sch,  !- Actuated Component Unique Name
    Schedule:Compact,        !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type

  EnergyManagementSystem:ProgramCallingManager,
    AHU_1_Main_Manager,      !- Name
    InsideHVACSystemIterationLoop,  !- EnergyPlus Model Calling Point
    AHU_1_Main;              !- Program Name 1

!-   ===========  ALL OBJECTS IN CLASS: ENERGYMANAGEMENTSYSTEM:PROGRAM ===========

  EnergyManagementSystem:Program,
    AHU_1_Main,              !- Name
    IF AHU_1_Humidifier_Status > 0,  !- Program Line 1
    SET AHU_1_ExtraElecHeatC_Status = 1,  !- Program Line 2
    SET AHU_1_ExtraElecHeatC_SP = AHU_1_AfterHumidifier_Temp + 0.36,  !- <none>
    ELSE,                    !- <none>
    SET AHU_1_ExtraElecHeatC_Status = 0,  !- <none>
    SET AHU_1_ExtraElecHeatC_SP = NULL,  !- <none>
    ENDIF,                   !- <none>
    IF T_OA < 10 && AHU_1_HeatC_Status >0,  !- <none>
    SET HeatGain = 0 * (AHU_1_FanDesignMass/1.2) *2118,  !- <none>
    SET FlowRate = (AHU_1_FanMassFlow/1.2)*2118,  !- <none>
    SET AHU_1_PreheatDeltaT = HeatGain/(1.08*FlowRate),  !- <none>
    SET AHU_1_ExtraWaterHeatC_Status = 1,  !- <none>
    SET AHU_1_ExtraWaterHeatC_SP = AHU_1_AfterElecHeatC_Temp + AHU_1_PreheatDeltaT,  !- <none>
    ELSE,                    !- <none>
    SET AHU_1_ExtraWaterHeatC_Status = 0,  !- <none>
    SET AHU_1_ExtraWaterHeatC_SP = NULL,  !- <none>
    ENDIF;                   !- <none>

  EnergyManagementSystem:GlobalVariable,
    AHU_1_PreheatDeltaT;     !- Erl Variable 1 Name

!-   ===========  ALL OBJECTS IN CLASS: ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE ===========

  EnergyManagementSystem:OutputVariable,
    AHU_1_ExtraElecHeatC_Status,  !- Name
    AHU_1_ExtraElecHeatC_Status,  !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    SystemTimeStep,          !- Update Frequency
    ,                        !- EMS Program or Subroutine Name
    ;                        !- Units

  EnergyManagementSystem:OutputVariable,
    AHU_1_ExtraWaterHeatC_Status,  !- Name
    AHU_1_ExtraWaterHeatC_Status,  !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    SystemTimeStep,          !- Update Frequency
    ,                        !- EMS Program or Subroutine Name
    ;                        !- Units

  EnergyManagementSystem:OutputVariable,
    AHU_1_ExtraElecHeatC_SP, !- Name
    AHU_1_ExtraElecHeatC_SP, !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    SystemTimeStep,          !- Update Frequency
    ,                        !- EMS Program or Subroutine Name
    ;                        !- Units

  EnergyManagementSystem:OutputVariable,
    AHU_1_ExtraWaterHeatC_SP,!- Name
    AHU_1_ExtraWaterHeatC_SP,!- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    SystemTimeStep,          !- Update Frequency
    ,                        !- EMS Program or Subroutine Name
    ;                        !- Units

  EnergyManagementSystem:OutputVariable,
    AHU_1_PreheatDeltaT,     !- Name
    AHU_1_PreheatDeltaT,     !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    SystemTimeStep,          !- Update Frequency
    ,                        !- EMS Program or Subroutine Name
    ;                        !- Units

  Output:EnergyManagementSystem,
    Verbose,                 !- Actuator Availability Dictionary Reporting
    Verbose,                 !- Internal Variable Availability Dictionary Reporting
    Verbose;                 !- EMS Runtime Language Debug Output Level

  EnergyManagementSystem:InternalVariable,
    AHU_1_FanDesignMass,     !- Name
    AHU-1_Fan,               !- Internal Data Index Key Name
    Fan Maximum Mass Flow Rate;  !- Internal Data Type


!-   ===========  ALL OBJECTS IN CLASS: CURVE:QUADRATIC ===========

  Curve:Quadratic,
    AHU-1_CoolCStandard10Ton_CapFF,  !- Name
    0.77136,                 !- Coefficient1 Constant
    0.34053,                 !- Coefficient2 x
    -0.11088,                !- Coefficient3 x**2
    0.75918,                 !- Minimum Value of x
    1.13877;                 !- Maximum Value of x

  Curve:Quadratic,
    AHU-1_CoolCStandard10Ton_EIRFFF,  !- Name
    1.20550,                 !- Coefficient1 Constant
    -0.32953,                !- Coefficient2 x
    0.12308,                 !- Coefficient3 x**2
    0.75918,                 !- Minimum Value of x
    1.13877;                 !- Maximum Value of x

  Curve:Quadratic,
    AHU-1_CoolCStandard10Ton_PLR,  !- Name
    0.77100,                 !- Coefficient1 Constant
    0.22900,                 !- Coefficient2 x
    0.0,                     !- Coefficient3 x**2
    0.0,                     !- Minimum Value of x
    1.0;                     !- Maximum Value of x

  Curve:Quadratic,
    AHU-2_CoolCStandard10Ton_CapFF,  !- Name
    0.77136,                 !- Coefficient1 Constant
    0.34053,                 !- Coefficient2 x
    -0.11088,                !- Coefficient3 x**2
    0.75918,                 !- Minimum Value of x
    1.13877;                 !- Maximum Value of x

  Curve:Quadratic,
    AHU-2_CoolCStandard10Ton_EIRFFF,  !- Name
    1.20550,                 !- Coefficient1 Constant
    -0.32953,                !- Coefficient2 x
    0.12308,                 !- Coefficient3 x**2
    0.75918,                 !- Minimum Value of x
    1.13877;                 !- Maximum Value of x

  Curve:Quadratic,
    AHU-2_CoolCStandard10Ton_PLR,  !- Name
    0.77100,                 !- Coefficient1 Constant
    0.22900,                 !- Coefficient2 x
    0.0,                     !- Coefficient3 x**2
    0.0,                     !- Minimum Value of x
    1.0;                     !- Maximum Value of x

!-   ===========  ALL OBJECTS IN CLASS: CURVE:CUBIC ===========

  Curve:Cubic,
    HeatSys1 Boiler Non-Condensing Boiler Curve,  !- Name
    0.626428326,             !- Coefficient1 Constant
    0.645643582,             !- Coefficient2 x
    -0.77720685,             !- Coefficient3 x**2
    0.313806701,             !- Coefficient4 x**3
    0.1,                     !- Minimum Value of x
    1;                       !- Maximum Value of x

!-   ===========  ALL OBJECTS IN CLASS: CURVE:BIQUADRATIC ===========

  Curve:Biquadratic,
    AHU-1_CoolCStandard10Ton_CapFT,  !- Name
    0.42415,                 !- Coefficient1 Constant
    0.04426,                 !- Coefficient2 x
    -0.00042,                !- Coefficient3 x**2
    0.00333,                 !- Coefficient4 y
    -0.00008,                !- Coefficient5 y**2
    -0.00021,                !- Coefficient6 x*y
    17.00000,                !- Minimum Value of x
    22.00000,                !- Maximum Value of x
    13.00000,                !- Minimum Value of y
    46.00000;                !- Maximum Value of y

  Curve:Biquadratic,
    AHU-1_CoolCStandard10Ton_EIRFT,  !- Name
    1.23649,                 !- Coefficient1 Constant
    -0.02431,                !- Coefficient2 x
    0.00057,                 !- Coefficient3 x**2
    -0.01434,                !- Coefficient4 y
    0.00063,                 !- Coefficient5 y**2
    -0.00038,                !- Coefficient6 x*y
    17.00000,                !- Minimum Value of x
    22.00000,                !- Maximum Value of x
    13.00000,                !- Minimum Value of y
    46.00000;                !- Maximum Value of y

  Curve:Biquadratic,
    AHU-2_CoolCStandard10Ton_CapFT,  !- Name
    0.42415,                 !- Coefficient1 Constant
    0.04426,                 !- Coefficient2 x
    -0.00042,                !- Coefficient3 x**2
    0.00333,                 !- Coefficient4 y
    -0.00008,                !- Coefficient5 y**2
    -0.00021,                !- Coefficient6 x*y
    17.00000,                !- Minimum Value of x
    22.00000,                !- Maximum Value of x
    13.00000,                !- Minimum Value of y
    46.00000;                !- Maximum Value of y

  Curve:Biquadratic,
    AHU-2_CoolCStandard10Ton_EIRFT,  !- Name
    1.23649,                 !- Coefficient1 Constant
    -0.02431,                !- Coefficient2 x
    0.00057,                 !- Coefficient3 x**2
    -0.01434,                !- Coefficient4 y
    0.00063,                 !- Coefficient5 y**2
    -0.00038,                !- Coefficient6 x*y
    17.00000,                !- Minimum Value of x
    22.00000,                !- Maximum Value of x
    13.00000,                !- Minimum Value of y
    46.00000;                !- Maximum Value of y

!-   ===========  ALL OBJECTS IN CLASS: REPORT:TABLE:STYLE ===========


  OutputControl:Table:Style,
    CommaAndHTML;            !- Column Separator
    
!-   ===========  ALL OBJECTS IN CLASS: OUTPUTCONTROL:REPORTINGTOLERANCES ===========



OutputControl:ReportingTolerances,
    0.556,                   !- Tolerance for Time Heating Setpoint Not Met {deltaC}
    0.556;                   !- Tolerance for Time Cooling Setpoint Not Met {deltaC}
  Output:Meter:MeterFileOnly,Electricity:Facility,hourly;
  Output:Meter:MeterFileOnly,Electricity:Building,hourly;
  Output:Meter:MeterFileOnly,ElectricityNet:Facility,hourly;
  Output:Meter:MeterFileOnly,Electricity:HVAC,hourly;
  Output:Meter:MeterFileOnly,Gas:Facility,hourly;

!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:VARIABLE ===========
!
!  Output:Variable,*,Site Outdoor Air Drybulb Temperature,Hourly;
!  Output:Variable,*,Site Outdoor Air Wetbulb Temperature,Hourly;
!  Output:Variable,MinOA_MotorizedDamper_Sched,Schedule Value,Hourly;
!  Output:Variable,BLDG_OA_SCH,Schedule Value,Hourly;
!
!  ! outdoor air
!
!  Output:Variable,AHU-1_OAInlet Node,System Node Standard Density Volume Flow Rate,Hourly;
!  Output:Variable,AHU-2_OAInlet Node,System Node Standard Density Volume Flow Rate,Hourly;
!
!  ! return air
!
!  Output:Variable,AHU-1 Supply Equipment Inlet Node,System Node Standard Density Volume Flow Rate,Hourly;
!  Output:Variable,AHU-2 Supply Equipment Inlet Node,System Node Standard Density Volume Flow Rate,Hourly;
!  Output:Variable,AHU-1 Supply Equipment Inlet Node,System Node Temperature,Hourly;
!  Output:Variable,AHU-2 Supply Equipment Inlet Node,System Node Temperature,Hourly;
!  Output:Variable,AHU-1 Supply Equipment Inlet Node,System Node Wetbulb Temperature,Hourly;
!  Output:Variable,AHU-2 Supply Equipment Inlet Node,System Node Wetbulb Temperature,Hourly;
!
!  ! supply air 
!
!  Output:Variable,AHU-1 Supply Equipment Outlet Node,System Node Standard Density Volume Flow Rate,Hourly;
!  Output:Variable,AHU-2 Supply Equipment Outlet Node,System Node Standard Density Volume Flow Rate,Hourly;
!  Output:Variable,AHU-1 Supply Equipment Outlet Node,System Node Temperature,Hourly;
!  Output:Variable,AHU-2 Supply Equipment Outlet Node,System Node Temperature,Hourly;
!  Output:Variable,AHU-1 Supply Equipment Outlet Node,System Node Wetbulb Temperature,Hourly;
!  Output:Variable,AHU-2 Supply Equipment Outlet Node,System Node Wetbulb Temperature,Hourly;
!
!  ! boiler
!
!  Output:Variable,*,Boiler Heating Rate,Hourly;
!
!  ! Coil Load
!
!  Output:Variable,*,Air System Cooling Coil Total Cooling Energy,Hourly;
!  Output:Variable,*,Air System Heating Coil Total Heating Energy,Hourly;
!
!  ! SHW
!
!  Output:Variable,*,Water Heater Heating Rate,Hourly;
!
!  ! Fan and Pump
!
!  Output:Variable,*,Fan Electric Power,hourly; !- HVAC Average W
!  Output:Variable,*,Pump Electric Power,hourly; !- HVAC Average W
!  Output:Variable,*,Humidifier Electric Power,hourly; !- HVAC Average W
!
!  ! Utility and Submeter
!
!    Output:Meter,Electricity:Facility,Hourly;
!    Output:Meter,Gas:Facility,Hourly;
!    Output:Meter,InteriorLights:Electricity,Hourly;
!    Output:Meter,ExteriorLights:Electricity,Hourly;
!    Output:Meter,InteriorEquipment:Electricity,Hourly;
!    Output:Meter,ExteriorEquipment:Electricity,Hourly;
!    Output:Meter,Fans:Electricity,Hourly;
!    Output:Meter,Pumps:Electricity,Hourly;
!    Output:Meter,Heating:Electricity,Hourly;
!    Output:Meter,Cooling:Electricity,Hourly;
!    Output:Meter,HeatRejection:Electricity,Hourly;
!    Output:Meter,Humidifier:Electricity,Hourly;
!    Output:Meter,HeatRecovery:Electricity,Hourly;
!    Output:Meter,DHW:Electricity,Hourly;
!    Output:Meter,Cogeneration:Electricity,Hourly;
!    Output:Meter,Refrigeration:Electricity,Hourly;
!    Output:Meter,WaterSystems:Electricity,Hourly;
!    
!    Output:Meter,InteriorLights:Gas,Hourly;
!    Output:Meter,ExteriorLights:Gas,Hourly;
!    Output:Meter,InteriorEquipment:Gas,Hourly;
!    Output:Meter,ExteriorEquipment:Gas,Hourly;
!    Output:Meter,Fans:Gas,Hourly;
!    Output:Meter,Pumps:Gas,Hourly;
!    Output:Meter,Heating:Gas,Hourly;
!    Output:Meter,Cooling:Gas,Hourly;
!    Output:Meter,HeatRejection:Gas,Hourly;
!    Output:Meter,Humidifier:Gas,Hourly;
!    Output:Meter,HeatRecovery:Gas,Hourly;
!    Output:Meter,DHW:Gas,Hourly;
!    Output:Meter,Cogeneration:Gas,Hourly;
!    Output:Meter,Refrigeration:Gas,Hourly;
!    Output:Meter,WaterSystems:Gas,Hourly;

!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:VARIABLEDICTIONARY ===========


  Output:VariableDictionary,IDF,Unsorted;

!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:SURFACES:LIST ===========

  Output:Surfaces:List,Details;

!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:SURFACES:DRAWING ===========

  Output:Surfaces:Drawing,DXF;

!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:CONSTRUCTIONS ===========

  Output:Constructions,Constructions;

!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:TABLE:SUMMARYREPORTS ===========

  Output:Table:SummaryReports,
    AllSummaryAndMonthly,              !- Report 1 Name
    Standard62.1Summary;              !- Report 2 Name

!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:TABLE:MONTHLY ===========
  Output:Table:Monthly,
    NameHolderMonthlySummary TaskPurpose ProgressIndicator,        !- Name   ProgressIndicator,ForDetermination2019, ...
    3,                                                            !- Digits After Decimal
    Site Outdoor Air Drybulb,                                     !- Variable or Meter 1 Name
    SumOrAverage,                                                 !- Aggregation Type for Variable or Meter 1
    Heating:Gas,                                                  !- Variable or Meter 2 Name
    SumOrAverage;                                                 !- Aggregation Type for Variable or Meter 2   

  Output:Table:Monthly,
    NameHolderMonthlySummary CodeName ASHRAE901,          !- Name   ASHRAE901, ASHRAE1891, IECC, Title24, ORSC, IGCC, ...
    3,                                                            !- Digits After Decimal
    Site Outdoor Air Drybulb,                                     !- Variable or Meter 1 Name
    SumOrAverage,                                                 !- Aggregation Type for Variable or Meter 1
    Heating:Gas,                                                  !- Variable or Meter 2 Name
    SumOrAverage;                                                 !- Aggregation Type for Variable or Meter 2     
    
  Output:Table:Monthly,
    NameHolderMonthlySummary CodeYear 2016,          !- Name   all years for ASHRAE90.1, IECC, ASHRAE189.1
    3,                                                            !- Digits After Decimal
    Site Outdoor Air Drybulb,                                     !- Variable or Meter 1 Name
    SumOrAverage,                                                 !- Aggregation Type for Variable or Meter 1
    Heating:Gas,                                                  !- Variable or Meter 2 Name
    SumOrAverage;                                                 !- Aggregation Type for Variable or Meter 2        
    
  Output:Table:Monthly,
    NameHolderMonthlySummary CodeAmendment NoneAmend,        !- Name   StateAmend,EEM, NoneAmend for national or state without amendment
    3,                                                            !- Digits After Decimal
    Site Outdoor Air Drybulb,                                     !- Variable or Meter 1 Name
    SumOrAverage,                                                 !- Aggregation Type for Variable or Meter 1
    Heating:Gas,                                                  !- Variable or Meter 2 Name
    SumOrAverage;                                                 !- Aggregation Type for Variable or Meter 2   

  Output:Table:Monthly,
    NameHolderMonthlySummary PrototypeName OutPatientHealthCare,    !- Name   16 Prototypes 
    3,                                                            !- Digits After Decimal
    Site Outdoor Air Drybulb,                                     !- Variable or Meter 1 Name
    SumOrAverage,                                                 !- Aggregation Type for Variable or Meter 1
    Heating:Gas,                                                  !- Variable or Meter 2 Name
    SumOrAverage;                                                 !- Aggregation Type for Variable or Meter 2   

  Output:Table:Monthly,
    NameHolderMonthlySummary TaskScope National,            !- Name   National, State, City
    3,                                                            !- Digits After Decimal
    Site Outdoor Air Drybulb,                                     !- Variable or Meter 1 Name
    SumOrAverage,                                                 !- Aggregation Type for Variable or Meter 1
    Heating:Gas,                                                  !- Variable or Meter 2 Name
    SumOrAverage;                                                 !- Aggregation Type for Variable or Meter 2        
        
    
  Output:Table:Monthly,
    NameHolderMonthlySummary State National,                !- Name   National for national analysis, NewYork, Utah,... for state analysis, or city name for city analysis. Spell out the name of the state without space between words 
    3,                                                            !- Digits After Decimal
    Site Outdoor Air Drybulb,                                     !- Variable or Meter 1 Name
    SumOrAverage,                                                 !- Aggregation Type for Variable or Meter 1
    Heating:Gas,                                                  !- Variable or Meter 2 Name
    SumOrAverage;                                                 !- Aggregation Type for Variable or Meter 2   
    
  Output:Table:Monthly,
    NameHolderMonthlySummary ClimateZone 0A,    !- Name   0-8
    3,                                                            !- Digits After Decimal
    Site Outdoor Air Drybulb,                                     !- Variable or Meter 1 Name
    SumOrAverage,                                                 !- Aggregation Type for Variable or Meter 1
    Heating:Gas,                                                  !- Variable or Meter 2 Name
    SumOrAverage;                                                 !- Aggregation Type for Variable or Meter 2     
    
  Output:Table:Monthly,
    NameHolderMonthlySummary RepresentCity VNM_HoChiMinh_TanSonHoa,         !- Name   representative city like Honolulu for national, for each state, for city analysis.  this is not the city of the weather file.  The weather city will be extracted from epw file
    3,                                                            !- Digits After Decimal
    Site Outdoor Air Drybulb,                                     !- Variable or Meter 1 Name
    SumOrAverage,                                                 !- Aggregation Type for Variable or Meter 1
    Heating:Gas,                                                  !- Variable or Meter 2 Name
    SumOrAverage;                                                 !- Aggregation Type for Variable or Meter 2     

!-   ===========  ALL OBJECTS IN CLASS: CONTROLLER:MECHANICALVENTILATION ===========

  Controller:MechanicalVentilation,
    AHU-2_DCV,               !- Name
    BLDG_OA_SCH,             !- Availability Schedule Name
    Yes,                     !- Demand Controlled Ventilation
    VentilationRateProcedure,!- System Outdoor Air Method
    ,                        !- Zone Maximum Outdoor Air Fraction {dimensionless}
    Floor 2 Conference,      !- Zone 1 Name
    CM DSOA Floor 2 Conference,  !- Design Specification Outdoor Air Object Name 1
    CM DSZAD Floor 2 Conference,  !- Design Specification Zone Air Distribution Object Name 1
    Floor 2 Conference Toilet,  !- Zone 2 Name
    CM DSOA Floor 2 Conference Toilet,  !- Design Specification Outdoor Air Object Name 2
    CM DSZAD Floor 2 Conference Toilet,  !- Design Specification Zone Air Distribution Object Name 2
    Floor 2 Dictation,       !- Zone 3 Name
    CM DSOA Floor 2 Dictation,  !- Design Specification Outdoor Air Object Name 3
    CM DSZAD Floor 2 Dictation,  !- Design Specification Zone Air Distribution Object Name 3
    Floor 2 Exam 1,          !- Zone 4 Name
    CM DSOA Floor 2 Exam 1,  !- Design Specification Outdoor Air Object Name 4
    CM DSZAD Floor 2 Exam 1, !- Design Specification Zone Air Distribution Object Name 4
    Floor 2 Exam 2,          !- Zone 5 Name
    CM DSOA Floor 2 Exam 2,  !- Design Specification Outdoor Air Object Name 5
    CM DSZAD Floor 2 Exam 2, !- Design Specification Zone Air Distribution Object Name 5
    Floor 2 Exam 3,          !- Zone 6 Name
    CM DSOA Floor 2 Exam 3,  !- Design Specification Outdoor Air Object Name 6
    CM DSZAD Floor 2 Exam 3, !- Design Specification Zone Air Distribution Object Name 6
    Floor 2 Exam 4,          !- Zone 7 Name
    CM DSOA Floor 2 Exam 4,  !- Design Specification Outdoor Air Object Name 7
    CM DSZAD Floor 2 Exam 4, !- Design Specification Zone Air Distribution Object Name 7
    Floor 2 Exam 5,          !- Zone 8 Name
    CM DSOA Floor 2 Exam 5,  !- Design Specification Outdoor Air Object Name 8
    CM DSZAD Floor 2 Exam 5, !- Design Specification Zone Air Distribution Object Name 8
    Floor 2 Exam 6,          !- Zone 9 Name
    CM DSOA Floor 2 Exam 6,  !- Design Specification Outdoor Air Object Name 9
    CM DSZAD Floor 2 Exam 6, !- Design Specification Zone Air Distribution Object Name 9
    Floor 2 Exam 7,          !- Zone 10 Name
    CM DSOA Floor 2 Exam 7,  !- Design Specification Outdoor Air Object Name 10
    CM DSZAD Floor 2 Exam 7, !- Design Specification Zone Air Distribution Object Name 10
    Floor 2 Exam 8,          !- Zone 11 Name
    CM DSOA Floor 2 Exam 8,  !- Design Specification Outdoor Air Object Name 11
    CM DSZAD Floor 2 Exam 8, !- Design Specification Zone Air Distribution Object Name 11
    Floor 2 Exam 9,          !- Zone 12 Name
    CM DSOA Floor 2 Exam 9,  !- Design Specification Outdoor Air Object Name 12
    CM DSZAD Floor 2 Exam 9, !- Design Specification Zone Air Distribution Object Name 12
    Floor 2 Exam Hall 1,     !- Zone 13 Name
    CM DSOA Floor 2 Exam Hall 1,  !- Design Specification Outdoor Air Object Name 13
    CM DSZAD Floor 2 Exam Hall 1,  !- Design Specification Zone Air Distribution Object Name 13
    Floor 2 Exam Hall 2,     !- Zone 14 Name
    CM DSOA Floor 2 Exam Hall 2,  !- Design Specification Outdoor Air Object Name 14
    CM DSZAD Floor 2 Exam Hall 2,  !- Design Specification Zone Air Distribution Object Name 14
    Floor 2 Exam Hall 3,     !- Zone 15 Name
    CM DSOA Floor 2 Exam Hall 3,  !- Design Specification Outdoor Air Object Name 15
    CM DSZAD Floor 2 Exam Hall 3,  !- Design Specification Zone Air Distribution Object Name 15
    Floor 2 Exam Hall 4,     !- Zone 16 Name
    CM DSOA Floor 2 Exam Hall 4,  !- Design Specification Outdoor Air Object Name 16
    CM DSZAD Floor 2 Exam Hall 4,  !- Design Specification Zone Air Distribution Object Name 16
    Floor 2 Exam Hall 5,     !- Zone 17 Name
    CM DSOA Floor 2 Exam Hall 5,  !- Design Specification Outdoor Air Object Name 17
    CM DSZAD Floor 2 Exam Hall 5,  !- Design Specification Zone Air Distribution Object Name 17
    Floor 2 Exam Hall 6,     !- Zone 18 Name
    CM DSOA Floor 2 Exam Hall 6,  !- Design Specification Outdoor Air Object Name 18
    CM DSZAD Floor 2 Exam Hall 6,  !- Design Specification Zone Air Distribution Object Name 18
    Floor 2 Janitor,         !- Zone 19 Name
    CM DSOA Floor 2 Janitor, !- Design Specification Outdoor Air Object Name 19
    CM DSZAD Floor 2 Janitor,!- Design Specification Zone Air Distribution Object Name 19
    Floor 2 Lounge,          !- Zone 20 Name
    CM DSOA Floor 2 Lounge,  !- Design Specification Outdoor Air Object Name 20
    CM DSZAD Floor 2 Lounge, !- Design Specification Zone Air Distribution Object Name 20
    Floor 2 Nurse Station 1, !- Zone 21 Name
    CM DSOA Floor 2 Nurse Station 1,  !- Design Specification Outdoor Air Object Name 21
    CM DSZAD Floor 2 Nurse Station 1,  !- Design Specification Zone Air Distribution Object Name 21
    Floor 2 Nurse Station 2, !- Zone 22 Name
    CM DSOA Floor 2 Nurse Station 2,  !- Design Specification Outdoor Air Object Name 22
    CM DSZAD Floor 2 Nurse Station 2,  !- Design Specification Zone Air Distribution Object Name 22
    Floor 2 Office,          !- Zone 23 Name
    CM DSOA Floor 2 Office,  !- Design Specification Outdoor Air Object Name 23
    CM DSZAD Floor 2 Office, !- Design Specification Zone Air Distribution Object Name 23
    Floor 2 Office Hall,     !- Zone 24 Name
    CM DSOA Floor 2 Office Hall,  !- Design Specification Outdoor Air Object Name 24
    CM DSZAD Floor 2 Office Hall,  !- Design Specification Zone Air Distribution Object Name 24
    Floor 2 Reception,       !- Zone 25 Name
    CM DSOA Floor 2 Reception,  !- Design Specification Outdoor Air Object Name 25
    CM DSZAD Floor 2 Reception,  !- Design Specification Zone Air Distribution Object Name 25
    Floor 2 Reception Hall,  !- Zone 26 Name
    CM DSOA Floor 2 Reception Hall,  !- Design Specification Outdoor Air Object Name 26
    CM DSZAD Floor 2 Reception Hall,  !- Design Specification Zone Air Distribution Object Name 26
    Floor 2 Reception Toilet,!- Zone 27 Name
    CM DSOA Floor 2 Reception Toilet,  !- Design Specification Outdoor Air Object Name 27
    CM DSZAD Floor 2 Reception Toilet,  !- Design Specification Zone Air Distribution Object Name 27
    Floor 2 Scheduling 1,    !- Zone 28 Name
    CM DSOA Floor 2 Scheduling 1,  !- Design Specification Outdoor Air Object Name 28
    CM DSZAD Floor 2 Scheduling 1,  !- Design Specification Zone Air Distribution Object Name 28
    Floor 2 Scheduling 2,    !- Zone 29 Name
    CM DSOA Floor 2 Scheduling 2,  !- Design Specification Outdoor Air Object Name 29
    CM DSZAD Floor 2 Scheduling 2,  !- Design Specification Zone Air Distribution Object Name 29
    Floor 2 Storage 1,       !- Zone 30 Name
    CM DSOA Floor 2 Storage 1,  !- Design Specification Outdoor Air Object Name 30
    CM DSZAD Floor 2 Storage 1,  !- Design Specification Zone Air Distribution Object Name 30
    Floor 2 Storage 2,       !- Zone 31 Name
    CM DSOA Floor 2 Storage 2,  !- Design Specification Outdoor Air Object Name 31
    CM DSZAD Floor 2 Storage 2,  !- Design Specification Zone Air Distribution Object Name 31
    Floor 2 Storage 3,       !- Zone 32 Name
    CM DSOA Floor 2 Storage 3,  !- Design Specification Outdoor Air Object Name 32
    CM DSZAD Floor 2 Storage 3,  !- Design Specification Zone Air Distribution Object Name 32
    Floor 2 Utility,         !- Zone 33 Name
    CM DSOA Floor 2 Utility, !- Design Specification Outdoor Air Object Name 33
    CM DSZAD Floor 2 Utility,!- Design Specification Zone Air Distribution Object Name 33
    Floor 2 Work,            !- Zone 34 Name
    CM DSOA Floor 2 Work,    !- Design Specification Outdoor Air Object Name 34
    CM DSZAD Floor 2 Work,   !- Design Specification Zone Air Distribution Object Name 34
    Floor 2 Work Hall,       !- Zone 35 Name
    CM DSOA Floor 2 Work Hall,  !- Design Specification Outdoor Air Object Name 35
    CM DSZAD Floor 2 Work Hall,  !- Design Specification Zone Air Distribution Object Name 35
    Floor 2 Work Toilet,     !- Zone 36 Name
    CM DSOA Floor 2 Work Toilet,  !- Design Specification Outdoor Air Object Name 36
    CM DSZAD Floor 2 Work Toilet,  !- Design Specification Zone Air Distribution Object Name 36
    Floor 2 X-Ray,           !- Zone 37 Name
    CM DSOA Floor 2 X-Ray,   !- Design Specification Outdoor Air Object Name 37
    CM DSZAD Floor 2 X-Ray,  !- Design Specification Zone Air Distribution Object Name 37
    Floor 3 Dressing Room,   !- Zone 38 Name
    CM DSOA Floor 3 Dressing Room,  !- Design Specification Outdoor Air Object Name 38
    CM DSZAD Floor 3 Dressing Room,  !- Design Specification Zone Air Distribution Object Name 38
    Floor 3 Elevator Hall,   !- Zone 39 Name
    CM DSOA Floor 3 Elevator Hall,  !- Design Specification Outdoor Air Object Name 39
    CM DSZAD Floor 3 Elevator Hall,  !- Design Specification Zone Air Distribution Object Name 39
    Floor 3 Humid,           !- Zone 40 Name
    CM DSOA Floor 3 Humid,   !- Design Specification Outdoor Air Object Name 40
    CM DSZAD Floor 3 Humid,  !- Design Specification Zone Air Distribution Object Name 40
    Floor 3 Janitor,         !- Zone 41 Name
    CM DSOA Floor 3 Janitor, !- Design Specification Outdoor Air Object Name 41
    CM DSZAD Floor 3 Janitor,!- Design Specification Zone Air Distribution Object Name 41
    Floor 3 Locker,          !- Zone 42 Name
    CM DSOA Floor 3 Locker,  !- Design Specification Outdoor Air Object Name 42
    CM DSZAD Floor 3 Locker, !- Design Specification Zone Air Distribution Object Name 42
    Floor 3 Lounge,          !- Zone 43 Name
    CM DSOA Floor 3 Lounge,  !- Design Specification Outdoor Air Object Name 43
    CM DSZAD Floor 3 Lounge, !- Design Specification Zone Air Distribution Object Name 43
    Floor 3 Lounge Toilet,   !- Zone 44 Name
    CM DSOA Floor 3 Lounge Toilet,  !- Design Specification Outdoor Air Object Name 44
    CM DSZAD Floor 3 Lounge Toilet,  !- Design Specification Zone Air Distribution Object Name 44
    Floor 3 Mechanical,      !- Zone 45 Name
    CM DSOA Floor 3 Mechanical,  !- Design Specification Outdoor Air Object Name 45
    CM DSZAD Floor 3 Mechanical,  !- Design Specification Zone Air Distribution Object Name 45
    Floor 3 Mechanical Hall, !- Zone 46 Name
    CM DSOA Floor 3 Mechanical Hall,  !- Design Specification Outdoor Air Object Name 46
    CM DSZAD Floor 3 Mechanical Hall,  !- Design Specification Zone Air Distribution Object Name 46
    Floor 3 Office,          !- Zone 47 Name
    CM DSOA Floor 3 Office,  !- Design Specification Outdoor Air Object Name 47
    CM DSZAD Floor 3 Office, !- Design Specification Zone Air Distribution Object Name 47
    Floor 3 Office Hall,     !- Zone 48 Name
    CM DSOA Floor 3 Office Hall,  !- Design Specification Outdoor Air Object Name 48
    CM DSZAD Floor 3 Office Hall,  !- Design Specification Zone Air Distribution Object Name 48
    Floor 3 Office Toilet,   !- Zone 49 Name
    CM DSOA Floor 3 Office Toilet,  !- Design Specification Outdoor Air Object Name 49
    CM DSZAD Floor 3 Office Toilet,  !- Design Specification Zone Air Distribution Object Name 49
    Floor 3 Physical Therapy 1,  !- Zone 50 Name
    CM DSOA Floor 3 Physical Therapy 1,  !- Design Specification Outdoor Air Object Name 50
    CM DSZAD Floor 3 Physical Therapy 1,  !- Design Specification Zone Air Distribution Object Name 50
    Floor 3 Physical Therapy 2,  !- Extended Field
    CM DSOA Floor 3 Physical Therapy 2,  !- Extended Field
    CM DSZAD Floor 3 Physical Therapy 2,  !- Extended Field
    Floor 3 Physical Therapy Toilet,  !- Extended Field
    CM DSOA Floor 3 Physical Therapy Toilet,  !- Extended Field
    CM DSZAD Floor 3 Physical Therapy Toilet,  !- Extended Field
    Floor 3 Storage 1,       !- Extended Field
    CM DSOA Floor 3 Storage 1,  !- Extended Field
    CM DSZAD Floor 3 Storage 1,  !- Extended Field
    Floor 3 Storage 2,       !- Extended Field
    CM DSOA Floor 3 Storage 2,  !- Extended Field
    CM DSZAD Floor 3 Storage 2,  !- Extended Field
    Floor 3 Treatment,       !- Extended Field
    CM DSOA Floor 3 Treatment,  !- Extended Field
    CM DSZAD Floor 3 Treatment,  !- Extended Field
    Floor 3 Undeveloped 1,   !- Extended Field
    CM DSOA Floor 3 Undeveloped 1,  !- Extended Field
    CM DSZAD Floor 3 Undeveloped 1,  !- Extended Field
    Floor 3 Undeveloped 2,   !- Extended Field
    CM DSOA Floor 3 Undeveloped 2,  !- Extended Field
    CM DSZAD Floor 3 Undeveloped 2,  !- Extended Field
    Floor 3 Utility,         !- Extended Field
    CM DSOA Floor 3 Utility, !- Extended Field
    CM DSZAD Floor 3 Utility,!- Extended Field
    Floor 3 Work,            !- Extended Field
    CM DSOA Floor 3 Work,    !- Extended Field
    CM DSZAD Floor 3 Work,   !- Extended Field
    NE Stair,                !- Extended Field
    CM DSOA NE Stair,        !- Extended Field
    CM DSZAD NE Stair,       !- Extended Field
    NW Elevator,             !- Extended Field
    CM DSOA NW Elevator,     !- Extended Field
    CM DSZAD NW Elevator,    !- Extended Field
    NW Stair,                !- Extended Field
    CM DSOA NW Stair,        !- Extended Field
    CM DSZAD NW Stair,       !- Extended Field
    SW Stair,                !- Extended Field
    CM DSOA SW Stair,        !- Extended Field
    CM DSZAD SW Stair;       !- Extended Field

  DesignSpecification:ZoneAirDistribution,
    CM DSZAD Floor 2 Conference,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1,                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ;                        !- Zone Air Distribution Effectiveness Schedule Name

  DesignSpecification:ZoneAirDistribution,
    CM DSZAD Floor 2 Conference Toilet,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1,                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ;                        !- Zone Air Distribution Effectiveness Schedule Name

  DesignSpecification:ZoneAirDistribution,
    CM DSZAD Floor 2 Dictation,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1,                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ;                        !- Zone Air Distribution Effectiveness Schedule Name

  DesignSpecification:ZoneAirDistribution,
    CM DSZAD Floor 2 Exam 1, !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1,                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ;                        !- Zone Air Distribution Effectiveness Schedule Name

  DesignSpecification:ZoneAirDistribution,
    CM DSZAD Floor 2 Exam 2, !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1,                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ;                        !- Zone Air Distribution Effectiveness Schedule Name

  DesignSpecification:ZoneAirDistribution,
    CM DSZAD Floor 2 Exam 3, !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1,                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ;                        !- Zone Air Distribution Effectiveness Schedule Name

  DesignSpecification:ZoneAirDistribution,
    CM DSZAD Floor 2 Exam 4, !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1,                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ;                        !- Zone Air Distribution Effectiveness Schedule Name

  DesignSpecification:ZoneAirDistribution,
    CM DSZAD Floor 2 Exam 5, !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1,                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ;                        !- Zone Air Distribution Effectiveness Schedule Name

  DesignSpecification:ZoneAirDistribution,
    CM DSZAD Floor 2 Exam 6, !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1,                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ;                        !- Zone Air Distribution Effectiveness Schedule Name

  DesignSpecification:ZoneAirDistribution,
    CM DSZAD Floor 2 Exam 7, !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1,                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ;                        !- Zone Air Distribution Effectiveness Schedule Name

  DesignSpecification:ZoneAirDistribution,
    CM DSZAD Floor 2 Exam 8, !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1,                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ;                        !- Zone Air Distribution Effectiveness Schedule Name

  DesignSpecification:ZoneAirDistribution,
    CM DSZAD Floor 2 Exam 9, !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1,                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ;                        !- Zone Air Distribution Effectiveness Schedule Name

  DesignSpecification:ZoneAirDistribution,
    CM DSZAD Floor 2 Exam Hall 1,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1,                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ;                        !- Zone Air Distribution Effectiveness Schedule Name

  DesignSpecification:ZoneAirDistribution,
    CM DSZAD Floor 2 Exam Hall 2,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1,                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ;                        !- Zone Air Distribution Effectiveness Schedule Name

  DesignSpecification:ZoneAirDistribution,
    CM DSZAD Floor 2 Exam Hall 3,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1,                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ;                        !- Zone Air Distribution Effectiveness Schedule Name

  DesignSpecification:ZoneAirDistribution,
    CM DSZAD Floor 2 Exam Hall 4,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1,                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ;                        !- Zone Air Distribution Effectiveness Schedule Name

  DesignSpecification:ZoneAirDistribution,
    CM DSZAD Floor 2 Exam Hall 5,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1,                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ;                        !- Zone Air Distribution Effectiveness Schedule Name

  DesignSpecification:ZoneAirDistribution,
    CM DSZAD Floor 2 Exam Hall 6,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1,                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ;                        !- Zone Air Distribution Effectiveness Schedule Name

  DesignSpecification:ZoneAirDistribution,
    CM DSZAD Floor 2 Janitor,!- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1,                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ;                        !- Zone Air Distribution Effectiveness Schedule Name

  DesignSpecification:ZoneAirDistribution,
    CM DSZAD Floor 2 Lounge, !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1,                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ;                        !- Zone Air Distribution Effectiveness Schedule Name

  DesignSpecification:ZoneAirDistribution,
    CM DSZAD Floor 2 Nurse Station 1,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1,                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ;                        !- Zone Air Distribution Effectiveness Schedule Name

  DesignSpecification:ZoneAirDistribution,
    CM DSZAD Floor 2 Nurse Station 2,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1,                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ;                        !- Zone Air Distribution Effectiveness Schedule Name

  DesignSpecification:ZoneAirDistribution,
    CM DSZAD Floor 2 Office, !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1,                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ;                        !- Zone Air Distribution Effectiveness Schedule Name

  DesignSpecification:ZoneAirDistribution,
    CM DSZAD Floor 2 Office Hall,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1,                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ;                        !- Zone Air Distribution Effectiveness Schedule Name

  DesignSpecification:ZoneAirDistribution,
    CM DSZAD Floor 2 Reception,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1,                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ;                        !- Zone Air Distribution Effectiveness Schedule Name

  DesignSpecification:ZoneAirDistribution,
    CM DSZAD Floor 2 Reception Hall,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1,                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ;                        !- Zone Air Distribution Effectiveness Schedule Name

  DesignSpecification:ZoneAirDistribution,
    CM DSZAD Floor 2 Reception Toilet,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1,                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ;                        !- Zone Air Distribution Effectiveness Schedule Name

  DesignSpecification:ZoneAirDistribution,
    CM DSZAD Floor 2 Scheduling 1,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1,                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ;                        !- Zone Air Distribution Effectiveness Schedule Name

  DesignSpecification:ZoneAirDistribution,
    CM DSZAD Floor 2 Scheduling 2,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1,                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ;                        !- Zone Air Distribution Effectiveness Schedule Name

  DesignSpecification:ZoneAirDistribution,
    CM DSZAD Floor 2 Storage 1,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1,                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ;                        !- Zone Air Distribution Effectiveness Schedule Name

  DesignSpecification:ZoneAirDistribution,
    CM DSZAD Floor 2 Storage 2,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1,                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ;                        !- Zone Air Distribution Effectiveness Schedule Name

  DesignSpecification:ZoneAirDistribution,
    CM DSZAD Floor 2 Storage 3,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1,                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ;                        !- Zone Air Distribution Effectiveness Schedule Name

  DesignSpecification:ZoneAirDistribution,
    CM DSZAD Floor 2 Utility,!- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1,                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ;                        !- Zone Air Distribution Effectiveness Schedule Name

  DesignSpecification:ZoneAirDistribution,
    CM DSZAD Floor 2 Work,   !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1,                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ;                        !- Zone Air Distribution Effectiveness Schedule Name

  DesignSpecification:ZoneAirDistribution,
    CM DSZAD Floor 2 Work Hall,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1,                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ;                        !- Zone Air Distribution Effectiveness Schedule Name

  DesignSpecification:ZoneAirDistribution,
    CM DSZAD Floor 2 Work Toilet,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1,                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ;                        !- Zone Air Distribution Effectiveness Schedule Name

  DesignSpecification:ZoneAirDistribution,
    CM DSZAD Floor 2 X-Ray,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1,                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ;                        !- Zone Air Distribution Effectiveness Schedule Name

  DesignSpecification:ZoneAirDistribution,
    CM DSZAD Floor 3 Dressing Room,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1,                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ;                        !- Zone Air Distribution Effectiveness Schedule Name

  DesignSpecification:ZoneAirDistribution,
    CM DSZAD Floor 3 Elevator Hall,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1,                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ;                        !- Zone Air Distribution Effectiveness Schedule Name

  DesignSpecification:ZoneAirDistribution,
    CM DSZAD Floor 3 Humid,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1,                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ;                        !- Zone Air Distribution Effectiveness Schedule Name

  DesignSpecification:ZoneAirDistribution,
    CM DSZAD Floor 3 Janitor,!- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1,                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ;                        !- Zone Air Distribution Effectiveness Schedule Name

  DesignSpecification:ZoneAirDistribution,
    CM DSZAD Floor 3 Locker, !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1,                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ;                        !- Zone Air Distribution Effectiveness Schedule Name

  DesignSpecification:ZoneAirDistribution,
    CM DSZAD Floor 3 Lounge, !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1,                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ;                        !- Zone Air Distribution Effectiveness Schedule Name

  DesignSpecification:ZoneAirDistribution,
    CM DSZAD Floor 3 Lounge Toilet,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1,                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ;                        !- Zone Air Distribution Effectiveness Schedule Name

  DesignSpecification:ZoneAirDistribution,
    CM DSZAD Floor 3 Mechanical,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1,                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ;                        !- Zone Air Distribution Effectiveness Schedule Name

  DesignSpecification:ZoneAirDistribution,
    CM DSZAD Floor 3 Mechanical Hall,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1,                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ;                        !- Zone Air Distribution Effectiveness Schedule Name

  DesignSpecification:ZoneAirDistribution,
    CM DSZAD Floor 3 Office, !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1,                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ;                        !- Zone Air Distribution Effectiveness Schedule Name

  DesignSpecification:ZoneAirDistribution,
    CM DSZAD Floor 3 Office Hall,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1,                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ;                        !- Zone Air Distribution Effectiveness Schedule Name

  DesignSpecification:ZoneAirDistribution,
    CM DSZAD Floor 3 Office Toilet,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1,                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ;                        !- Zone Air Distribution Effectiveness Schedule Name

  DesignSpecification:ZoneAirDistribution,
    CM DSZAD Floor 3 Physical Therapy 1,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1,                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ;                        !- Zone Air Distribution Effectiveness Schedule Name

  DesignSpecification:ZoneAirDistribution,
    CM DSZAD Floor 3 Physical Therapy 2,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1,                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ;                        !- Zone Air Distribution Effectiveness Schedule Name

  DesignSpecification:ZoneAirDistribution,
    CM DSZAD Floor 3 Physical Therapy Toilet,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1,                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ;                        !- Zone Air Distribution Effectiveness Schedule Name

  DesignSpecification:ZoneAirDistribution,
    CM DSZAD Floor 3 Storage 1,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1,                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ;                        !- Zone Air Distribution Effectiveness Schedule Name

  DesignSpecification:ZoneAirDistribution,
    CM DSZAD Floor 3 Storage 2,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1,                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ;                        !- Zone Air Distribution Effectiveness Schedule Name

  DesignSpecification:ZoneAirDistribution,
    CM DSZAD Floor 3 Treatment,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1,                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ;                        !- Zone Air Distribution Effectiveness Schedule Name

  DesignSpecification:ZoneAirDistribution,
    CM DSZAD Floor 3 Undeveloped 1,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1,                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ;                        !- Zone Air Distribution Effectiveness Schedule Name

  DesignSpecification:ZoneAirDistribution,
    CM DSZAD Floor 3 Undeveloped 2,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1,                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ;                        !- Zone Air Distribution Effectiveness Schedule Name

  DesignSpecification:ZoneAirDistribution,
    CM DSZAD Floor 3 Utility,!- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1,                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ;                        !- Zone Air Distribution Effectiveness Schedule Name

  DesignSpecification:ZoneAirDistribution,
    CM DSZAD Floor 3 Work,   !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1,                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ;                        !- Zone Air Distribution Effectiveness Schedule Name

  DesignSpecification:ZoneAirDistribution,
    CM DSZAD NE Stair,       !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1,                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ;                        !- Zone Air Distribution Effectiveness Schedule Name

  DesignSpecification:ZoneAirDistribution,
    CM DSZAD NW Elevator,    !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1,                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ;                        !- Zone Air Distribution Effectiveness Schedule Name

  DesignSpecification:ZoneAirDistribution,
    CM DSZAD NW Stair,       !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1,                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ;                        !- Zone Air Distribution Effectiveness Schedule Name

  DesignSpecification:ZoneAirDistribution,
    CM DSZAD SW Stair,       !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1,                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ;                        !- Zone Air Distribution Effectiveness Schedule Name

  DesignSpecification:OutdoorAir,
    CM DSOA Floor 2 Conference,  !- Name
    Sum,                     !- Outdoor Air Method
    0.00000001,              !- Outdoor Air Flow per Person {m3/s-person}
    0.001574701;  !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}

  DesignSpecification:OutdoorAir,
    CM DSOA Floor 2 Conference Toilet,  !- Name
    Sum,                     !- Outdoor Air Method
    0.00000001,              !- Outdoor Air Flow per Person {m3/s-person}
    0;  !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}

  DesignSpecification:OutdoorAir,
    CM DSOA Floor 2 Dictation,  !- Name
    Sum,                     !- Outdoor Air Method
    0.00000001,              !- Outdoor Air Flow per Person {m3/s-person}
    0.000431773;   !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}

  DesignSpecification:OutdoorAir,
    CM DSOA Floor 2 Exam 1,  !- Name
    Sum,                     !- Outdoor Air Method
    0.00000001,              !- Outdoor Air Flow per Person {m3/s-person}
    0.001523905; !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}

  DesignSpecification:OutdoorAir,
    CM DSOA Floor 2 Exam 2,  !- Name
    Sum,                     !- Outdoor Air Method
    0.00000001,              !- Outdoor Air Flow per Person {m3/s-person}
    0.001523905; !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}

  DesignSpecification:OutdoorAir,
    CM DSOA Floor 2 Exam 3,  !- Name
    Sum,                     !- Outdoor Air Method
    0.00000001,              !- Outdoor Air Flow per Person {m3/s-person}
    0.001523905; !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}

  DesignSpecification:OutdoorAir,
    CM DSOA Floor 2 Exam 4,  !- Name
    Sum,                     !- Outdoor Air Method
    0.00000001,              !- Outdoor Air Flow per Person {m3/s-person}
    0.001523905; !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}

  DesignSpecification:OutdoorAir,
    CM DSOA Floor 2 Exam 5,  !- Name
    Sum,                     !- Outdoor Air Method
    0.00000001,              !- Outdoor Air Flow per Person {m3/s-person}
    0.001523905; !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}

  DesignSpecification:OutdoorAir,
    CM DSOA Floor 2 Exam 6,  !- Name
    Sum,                     !- Outdoor Air Method
    0.00000001,              !- Outdoor Air Flow per Person {m3/s-person}
    0.001523905; !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}

  DesignSpecification:OutdoorAir,
    CM DSOA Floor 2 Exam 7,  !- Name
    Sum,                     !- Outdoor Air Method
    0.00000001,              !- Outdoor Air Flow per Person {m3/s-person}
    0.001523905; !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}

  DesignSpecification:OutdoorAir,
    CM DSOA Floor 2 Exam 8,  !- Name
    Sum,                     !- Outdoor Air Method
    0.00000001,              !- Outdoor Air Flow per Person {m3/s-person}
    0.001523905; !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}

  DesignSpecification:OutdoorAir,
    CM DSOA Floor 2 Exam 9,  !- Name
    Sum,                     !- Outdoor Air Method
    0.00000001,              !- Outdoor Air Flow per Person {m3/s-person}
    0.001523905; !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}

  DesignSpecification:OutdoorAir,
    CM DSOA Floor 2 Exam Hall 1,  !- Name
    Sum,                     !- Outdoor Air Method
    0.00000001,              !- Outdoor Air Flow per Person {m3/s-person}
    0.000304781; !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}

  DesignSpecification:OutdoorAir,
    CM DSOA Floor 2 Exam Hall 2,  !- Name
    Sum,                     !- Outdoor Air Method
    0.00000001,              !- Outdoor Air Flow per Person {m3/s-person}
    0.000304781; !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}

  DesignSpecification:OutdoorAir,
    CM DSOA Floor 2 Exam Hall 3,  !- Name
    Sum,                     !- Outdoor Air Method
    0.00000001,              !- Outdoor Air Flow per Person {m3/s-person}
    0.000304781; !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}

  DesignSpecification:OutdoorAir,
    CM DSOA Floor 2 Exam Hall 4,  !- Name
    Sum,                     !- Outdoor Air Method
    0.00000001,              !- Outdoor Air Flow per Person {m3/s-person}
    0.000304781; !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}

  DesignSpecification:OutdoorAir,
    CM DSOA Floor 2 Exam Hall 5,  !- Name
    Sum,                     !- Outdoor Air Method
    0.00000001,              !- Outdoor Air Flow per Person {m3/s-person}
    0.000304781; !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}

  DesignSpecification:OutdoorAir,
    CM DSOA Floor 2 Exam Hall 6,  !- Name
    Sum,                     !- Outdoor Air Method
    0.00000001,              !- Outdoor Air Flow per Person {m3/s-person}
    0.000304781; !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}

  DesignSpecification:OutdoorAir,
    CM DSOA Floor 2 Janitor, !- Name
    Sum,                     !- Outdoor Air Method
    0.00000001,              !- Outdoor Air Flow per Person {m3/s-person}
    0.000609562;  !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}

  DesignSpecification:OutdoorAir,
    CM DSOA Floor 2 Lounge,  !- Name
    Sum,                     !- Outdoor Air Method
    0.00000001,              !- Outdoor Air Flow per Person {m3/s-person}
    0.000685757;   !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}

  DesignSpecification:OutdoorAir,
    CM DSOA Floor 2 Nurse Station 1,  !- Name
    Sum,                     !- Outdoor Air Method
    0.00000001,              !- Outdoor Air Flow per Person {m3/s-person}
    0.000812749;  !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}

  DesignSpecification:OutdoorAir,
    CM DSOA Floor 2 Nurse Station 2,  !- Name
    Sum,                     !- Outdoor Air Method
    0.00000001,              !- Outdoor Air Flow per Person {m3/s-person}
    0.000812749;  !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}

  DesignSpecification:OutdoorAir,
    CM DSOA Floor 2 Office,  !- Name
    Sum,                     !- Outdoor Air Method
    0.00000001,              !- Outdoor Air Flow per Person {m3/s-person}
    0.000431773;   !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}

  DesignSpecification:OutdoorAir,
    CM DSOA Floor 2 Office Hall,  !- Name
    Sum,                     !- Outdoor Air Method
    0.00000001,              !- Outdoor Air Flow per Person {m3/s-person}
    0.000304781; !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}

  DesignSpecification:OutdoorAir,
    CM DSOA Floor 2 Reception,  !- Name
    Sum,                     !- Outdoor Air Method
    0.00000001,              !- Outdoor Air Flow per Person {m3/s-person}
    0.001066733;  !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}

  DesignSpecification:OutdoorAir,
    CM DSOA Floor 2 Reception Hall,  !- Name
    Sum,                     !- Outdoor Air Method
    0.00000001,              !- Outdoor Air Flow per Person {m3/s-person}
    0.000304781; !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}

  DesignSpecification:OutdoorAir,
    CM DSOA Floor 2 Reception Toilet,  !- Name
    Sum,                     !- Outdoor Air Method
    0.00000001,              !- Outdoor Air Flow per Person {m3/s-person}
    0;  !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}

  DesignSpecification:OutdoorAir,
    CM DSOA Floor 2 Scheduling 1,  !- Name
    Sum,                     !- Outdoor Air Method
    0.00000001,              !- Outdoor Air Flow per Person {m3/s-person}
    0.000431773;   !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}

  DesignSpecification:OutdoorAir,
    CM DSOA Floor 2 Scheduling 2,  !- Name
    Sum,                     !- Outdoor Air Method
    0.00000001,              !- Outdoor Air Flow per Person {m3/s-person}
    0.000431773;   !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}

  DesignSpecification:OutdoorAir,
    CM DSOA Floor 2 Storage 1,  !- Name
    Sum,                     !- Outdoor Air Method
    0.00000001,              !- Outdoor Air Flow per Person {m3/s-person}
    0.000609562;  !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}

  DesignSpecification:OutdoorAir,
    CM DSOA Floor 2 Storage 2,  !- Name
    Sum,                     !- Outdoor Air Method
    0.00000001,              !- Outdoor Air Flow per Person {m3/s-person}
    0.000609562;  !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}

  DesignSpecification:OutdoorAir,
    CM DSOA Floor 2 Storage 3,  !- Name
    Sum,                     !- Outdoor Air Method
    0.00000001,              !- Outdoor Air Flow per Person {m3/s-person}
    0.000609562;  !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}

  DesignSpecification:OutdoorAir,
    CM DSOA Floor 2 Utility, !- Name
    Sum,                     !- Outdoor Air Method
    0.00000001,              !- Outdoor Air Flow per Person {m3/s-person}
    0.000609562;  !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}

  DesignSpecification:OutdoorAir,
    CM DSOA Floor 2 Work,    !- Name
    Sum,                     !- Outdoor Air Method
    0.00000001,              !- Outdoor Air Flow per Person {m3/s-person}
    0.000431773;   !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}

  DesignSpecification:OutdoorAir,
    CM DSOA Floor 2 Work Hall,  !- Name
    Sum,                     !- Outdoor Air Method
    0.00000001,              !- Outdoor Air Flow per Person {m3/s-person}
    0.000304781; !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}

  DesignSpecification:OutdoorAir,
    CM DSOA Floor 2 Work Toilet,  !- Name
    Sum,                     !- Outdoor Air Method
    0.00000001,              !- Outdoor Air Flow per Person {m3/s-person}
    0;  !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}

  DesignSpecification:OutdoorAir,
    CM DSOA Floor 2 X-Ray,   !- Name
    Sum,                     !- Outdoor Air Method
    0.00000001,              !- Outdoor Air Flow per Person {m3/s-person}
    0.001523905;!- Outdoor Air Flow per Zone Floor Area {m3/s-m2}

  DesignSpecification:OutdoorAir,
    CM DSOA Floor 3 Dressing Room,  !- Name
    Sum,                     !- Outdoor Air Method
    0.00000001,              !- Outdoor Air Flow per Person {m3/s-person}
    0.000431773;   !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}

  DesignSpecification:OutdoorAir,
    CM DSOA Floor 3 Elevator Hall,  !- Name
    Sum,                     !- Outdoor Air Method
    0.00000001,              !- Outdoor Air Flow per Person {m3/s-person}
    0.000304781; !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}

  DesignSpecification:OutdoorAir,
    CM DSOA Floor 3 Humid,   !- Name
    Sum,                     !- Outdoor Air Method
    0.00000001,              !- Outdoor Air Flow per Person {m3/s-person}
    0.000431773;   !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}

  DesignSpecification:OutdoorAir,
    CM DSOA Floor 3 Janitor, !- Name
    Sum,                     !- Outdoor Air Method
    0.00000001,              !- Outdoor Air Flow per Person {m3/s-person}
    0.000609562;  !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}

  DesignSpecification:OutdoorAir,
    CM DSOA Floor 3 Locker,  !- Name
    Sum,                     !- Outdoor Air Method
    0.00000001,              !- Outdoor Air Flow per Person {m3/s-person}
    0.000685757;   !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}

  DesignSpecification:OutdoorAir,
    CM DSOA Floor 3 Lounge,  !- Name
    Sum,                     !- Outdoor Air Method
    0.00000001,              !- Outdoor Air Flow per Person {m3/s-person}
    0.000685757;   !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}

  DesignSpecification:OutdoorAir,
    CM DSOA Floor 3 Lounge Toilet,  !- Name
    Sum,                     !- Outdoor Air Method
    0.00000001,              !- Outdoor Air Flow per Person {m3/s-person}
    0;  !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}

  DesignSpecification:OutdoorAir,
    CM DSOA Floor 3 Mechanical,  !- Name
    Sum,                     !- Outdoor Air Method
    0.00000001,              !- Outdoor Air Flow per Person {m3/s-person}
    0;  !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}

  DesignSpecification:OutdoorAir,
    CM DSOA Floor 3 Mechanical Hall,  !- Name
    Sum,                     !- Outdoor Air Method
    0.00000001,              !- Outdoor Air Flow per Person {m3/s-person}
    0.000304781; !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}

  DesignSpecification:OutdoorAir,
    CM DSOA Floor 3 Office,  !- Name
    Sum,                     !- Outdoor Air Method
    0.00000001,              !- Outdoor Air Flow per Person {m3/s-person}
    0.000431773;   !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}

  DesignSpecification:OutdoorAir,
    CM DSOA Floor 3 Office Hall,  !- Name
    Sum,                     !- Outdoor Air Method
    0.00000001,              !- Outdoor Air Flow per Person {m3/s-person}
    0.000304781; !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}

  DesignSpecification:OutdoorAir,
    CM DSOA Floor 3 Office Toilet,  !- Name
    Sum,                     !- Outdoor Air Method
    0.00000001,              !- Outdoor Air Flow per Person {m3/s-person}
    0;  !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}

  DesignSpecification:OutdoorAir,
    CM DSOA Floor 3 Physical Therapy 1,  !- Name
    Sum,                     !- Outdoor Air Method
    0.00000001,              !- Outdoor Air Flow per Person {m3/s-person}
    0.001523905;  !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}

  DesignSpecification:OutdoorAir,
    CM DSOA Floor 3 Physical Therapy 2,  !- Name
    Sum,                     !- Outdoor Air Method
    0.00000001,              !- Outdoor Air Flow per Person {m3/s-person}
    0.001523905;  !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}

  DesignSpecification:OutdoorAir,
    CM DSOA Floor 3 Physical Therapy Toilet,  !- Name
    Sum,                     !- Outdoor Air Method
    0.00000001,              !- Outdoor Air Flow per Person {m3/s-person}
    0;  !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}

  DesignSpecification:OutdoorAir,
    CM DSOA Floor 3 Storage 1,  !- Name
    Sum,                     !- Outdoor Air Method
    0.00000001,              !- Outdoor Air Flow per Person {m3/s-person}
    0.000609562;  !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}

  DesignSpecification:OutdoorAir,
    CM DSOA Floor 3 Storage 2,  !- Name
    Sum,                     !- Outdoor Air Method
    0.00000001,              !- Outdoor Air Flow per Person {m3/s-person}
    0.000609562;  !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}

  DesignSpecification:OutdoorAir,
    CM DSOA Floor 3 Treatment,  !- Name
    Sum,                     !- Outdoor Air Method
    0.00000001,              !- Outdoor Air Flow per Person {m3/s-person}
    0.001523905; !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}

  DesignSpecification:OutdoorAir,
    CM DSOA Floor 3 Undeveloped 1,  !- Name
    Sum,                     !- Outdoor Air Method
    0.00000001,              !- Outdoor Air Flow per Person {m3/s-person}
    0.000609562;  !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}

  DesignSpecification:OutdoorAir,
    CM DSOA Floor 3 Undeveloped 2,  !- Name
    Sum,                     !- Outdoor Air Method
    0.00000001,              !- Outdoor Air Flow per Person {m3/s-person}
    0.000609562;  !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}

  DesignSpecification:OutdoorAir,
    CM DSOA Floor 3 Utility, !- Name
    Sum,                     !- Outdoor Air Method
    0.00000001,              !- Outdoor Air Flow per Person {m3/s-person}
    0.000609562;  !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}

  DesignSpecification:OutdoorAir,
    CM DSOA Floor 3 Work,    !- Name
    Sum,                     !- Outdoor Air Method
    0.00000001,              !- Outdoor Air Flow per Person {m3/s-person}
    0.000431773;   !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}

  DesignSpecification:OutdoorAir,
    CM DSOA NE Stair,        !- Name
    Sum,                     !- Outdoor Air Method
    0.00000001,              !- Outdoor Air Flow per Person {m3/s-person}
    0.000304781; !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}

  DesignSpecification:OutdoorAir,
    CM DSOA NW Elevator,     !- Name
    Sum,                     !- Outdoor Air Method
    0.00000001,              !- Outdoor Air Flow per Person {m3/s-person}
    0.000304781; !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}

  DesignSpecification:OutdoorAir,
    CM DSOA NW Stair,        !- Name
    Sum,                     !- Outdoor Air Method
    0.00000001,              !- Outdoor Air Flow per Person {m3/s-person}
    0.000304781; !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}

  DesignSpecification:OutdoorAir,
    CM DSOA SW Stair,        !- Name
    Sum,                     !- Outdoor Air Method
    0.00000001,              !- Outdoor Air Flow per Person {m3/s-person}
    0.000304781; !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}



  EnergyManagementSystem:GlobalVariable,
    BoilerType,              !- Erl Variable 1 Name
    CapRated,                !- Erl Variable 2 Name
    EtRated,                 !- Erl Variable 3 Name
    PLRx,                    !- <none>
    Ecx,                     !- <none>
    SkinLossRate;            !- <none>

  EnergyManagementSystem:Sensor,
    BoilerPLR,               !- Name
    HeatSys1 Boiler,         !- Output:Variable or Output:Meter Index Key Name
    Boiler Part Load Ratio;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Actuator,
    BoilerCurve,             !- Name
    HeatSys1 Boiler Non-Condensing Boiler Curve,  !- Actuated Component Unique Name
    Curve,                   !- Actuated Component Type
    Curve Result;            !- Actuated Component Control Type

EnergyManagementSystem:Program,		! Addendum AM
    SetBoilerPar,
SET CapRated =  61922.39, ! EMS Bolier Nominal Capacity {W}.
SET EtRated =  0.82, ! EMS Boiler Nominal Thermal Efficiency.  overriden by script
    SET CapRated = (CapRated *3.412)/1000, !Change from W to MBH
    SET SkinLossRate = 0.02,
        SET BoilerType = 1,
    IF BoilerType  == 1,
       IF CapRated >10000,
          SET PLRx = 0.2,
       ELSEIF CapRated >5000,
          SET PLRx = 0.25,
       ELSEIF CapRated >1000,
          SET PLRx = 0.33,
       ELSE,
          SET BoilerType = 2,
          SET PLRx = 0.2,
       ENDIF,
    ELSE,
       SET PLRx = 0.2,
    ENDIF,
    IF BoilerType == 1,
       SET CurveX = 0.975 + 0.305 * PLRx - 0.527 * (PLRx^2) + 0.249 * (PLRx^3),
    ELSE,
       SET CurveX = 0.907 + 0.320 * PLRx - 0.420 * (PLRx^2) + 0.193 * (PLRx^3),
    ENDIF,
    SET LoadX = CapRated * PLRx,
    SET Etx = CurveX * EtRated,
    SET InputEx = LoadX/Etx,
    SET SkinEx = CapRated * SkinLossRate,
    SET Ecx = (LoadX + SkinEx)/InputEx;

  EnergyManagementSystem:Program,
    SetBoilerCurve,          !- Name
    IF BoilerPLR >= PLRx,    !- Program Line 1
    IF BoilerType == 1,      !- Program Line 2
    SET BoilerCurve = 0.975 + 0.305*BoilerPLR - 0.527*(BoilerPLR^2) + 0.249*(BoilerPLR^3),  !- <none>
    ELSE,                    !- <none>
    SET BoilerCurve = 0.907 + 0.320*BoilerPLR - 0.420*(BoilerPLR^2) + 0.193*(BoilerPLR^3),  !- <none>
    ENDIF,                   !- <none>
    ELSE,                    !- <none>
    IF BoilerPLR == 0,       !- <none>
    SET BoilerCurve = NULL,  !- <none>
    ELSE,                    !- <none>
    IF BoilerPLR <0.05,      !- <none>
    SET BoilerCurve = (0.05/(0.05 + SkinLossRate)) * (Ecx/EtRated),  !- <none>
    ELSE,                    !- <none>
    SET BoilerCurve = (BoilerPLR/(BoilerPLR + SkinLossRate)) * (Ecx/EtRated),  !- <none>
    ENDIF,                   !- <none>
    ENDIF,                   !- <none>
    ENDIF;                   !- <none>

  EnergyManagementSystem:ProgramCallingManager,
    BoilerParManager,        !- Name
    BeginNewEnvironment,     !- EnergyPlus Model Calling Point
    SetBoilerPar;            !- Program Name 1

  EnergyManagementSystem:ProgramCallingManager,
    BoilerCurveManager,      !- Name
    InsideHVACSystemIterationLoop,  !- EnergyPlus Model Calling Point
    SetBoilerCurve;          !- Program Name 1


  EnergyManagementSystem:Sensor,
    OAT,                     !- Name
    Environment,             !- Output:Variable or Output:Meter Index Key Name
    Site Outdoor Air Drybulb Temperature;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Actuator,
    CLGSETP_SCH_Actuator,    !- Name
    CLGSETP_SCH_Yes_Optimum, !- Actuated Component Unique Name
    Schedule:Compact,        !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
    HTGSETP_SCH_Actuator,    !- Name
    HTGSETP_SCH_Yes_Optimum, !- Actuated Component Unique Name
    Schedule:Compact,        !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type

  EnergyManagementSystem:ProgramCallingManager,
    OA_BASED_OPTIMUM_START_EMS_Program Manager,  !- Name
    BeginTimestepBeforePredictor,  !- EnergyPlus Model Calling Point
    OA_BASED_OPTIMUM_START_EMS_Program;  !- Program Name 1

  EnergyManagementSystem:Program,
    OA_BASED_OPTIMUM_START_EMS_Program,  !- Name
    IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && OAT<23.9 && OAT>1.7,  !- Program Line 1
    SET CLGSETP_SCH_Actuator = 25.0,  !- Program Line 2
    SET HTGSETP_SCH_Actuator = 18.3,  !- <none>
    ELSEIF DaylightSavings==1 DayOfWeek>1 && Hour==4 && OAT<23.9 && OAT>1.7,  !- <none>
    SET CLGSETP_SCH_Actuator = 25.0,  !- <none>
    SET HTGSETP_SCH_Actuator = 18.3,  !- <none>
    ELSE,                    !- <none>
    SET CLGSETP_SCH_Actuator = NULL,  !- <none>
    SET HTGSETP_SCH_Actuator = NULL,  !- <none>
    ENDIF;                   !- <none>






