
!The DOE Prototype Building Models were developed by Pacific Northwest National Laboratory (PNNL), under contract with the U.S. 
!Department of Energy (DOE).  These building models were derived from DOE's Commercial Reference Building Models with modifications 
!based on input from the ASHRAE Standard 90.1 committee, the Advanced Energy Design Guide series, and building industry experts. The 
!prototypes models were developed to quantify energy saving impacts from newly published editions of ASHRAE Standard 90.1, 189.1, IECC, 
!and other energy codes and standards.  The basic building descriptions can be found in the Scorecards posted at www.energycodes.gov 
!website. The recommended citation of the prototype models is 
!
!DOE and PNNL. 2020. Commercial Prototype Building Models, Richland, WA, Pacific Northwest National Laboratory. Available at https://www.energycodes.gov/development/commercial/prototype_models.
!
!Detailed descriptions of the prototype model development and addenda modeling strategies can be found in the following  reports:
!DOE, 2020. Preliminary Energy Savings Analysis: ANSI/ASHRAE/IES Standard 90.1-2019. Report prepared by Zhang, J., M. Rosenberg, J. 
!Lerond, Y. Xie, Nambia, C., Y. Chen, R. Hart, M. Halverson, D. Maddox, and S. Goel, Richland, WA, Pacific Northwest National Laboratory.
!
!Zhang, J., Y. Chen, Y. Xie, M. Rosenberg, R. Hart. Energy and Energy Cost Savings Analysis of the 2018 IECC for Commercial Buildings. 
!2018. PNNL-28125. Richland, WA: Pacific Northwest National Laboratory.
!
!DOE. 2017. Energy Savings Analysis: ANSI/ASHRAE/IES Standard 90.1-2016. Prepared by Athalye, R.A, M.A. Halverson, M.I. Rosenberg, B. Liu,
!J. Zhang, R. Hart, V.V. Mendon, S. Goel, Y. Chen, Y. Xie, and M. Zhao, Richland, WA, Pacific Northwest National Laboratory. https://www.energycodes.gov/sites/default/files/documents/02202018_Standard_90.1-2016_Determination_TSD.pdf.
!
!Zhang, J., Y. Xie, R.A. Athalye, J. Zhuge, M. Rosenberg, R. Hart, and B. Liu. Energy and Energy Cost Savings Analysis of the 2015 IECC 
!for Commercial Buildings. 2015. PNNL-24269 Rev. 1. Richland, WA: Pacific Northwest National 
!Laboratory. https://www.energycodes.gov/sites/default/files/documents/2015_IECC_Commercial_Analysis.pdf. 
!
!Halverson M.A., M.I. Rosenberg, W. Wang, J. Zhang, V.V. Mendon, R.A. Athalye, Y. Xie, R. Hart, S. Goel, 2014. ANSI/ASHRAE/IES Standard 
!90.1-2013 Determination of Energy Savings: Quantitative Analysis, PNNL-23479. Richland, WA: Pacific Northwest National Laboratory. https://www.energycodes.gov/sites/default/files/documents/901-2013_finalCommercialDeterminationQuantitativeAnalysis_TSD_0.pdf. 
!
!Goel S., R.A. Athalye, W. Wang, J. Zhang, M.I. Rosenberg, Y. Xie, and R. Hart, et al. 2014. Enhancements to ASHRAE Standard 90.1 
!Prototype Building Models. PNNL-23269. Richland, WA: Pacific Northwest National Laboratory. https://www.pnnl.gov/main/publications/external/technical_reports/PNNL-23269.pdf.
!
!Zhang J., R.A. Athalye, R. Hart, M.I. Rosenberg, Y. Xie, S. Goel, and V.V. Mendon, et al. 2013. Energy and Energy Cost Savings Analysis 
!of the IECC for Commercial Buildings. PNNL-22760. Richland, WA: Pacific Northwest National Laboratory. http://www.pnnl.gov/main/publications/external/technical_reports/PNNL-22760.pdf.
!
!Thornton B.A., M.I. Rosenberg, E.E. Richman, W. Wang, Y. Xie, J. Zhang, H. Cho, VV Mendon, R.A. Athalye, and B. Liu. 2011. Achieving 
!the 30% Goal: Energy and Cost Savings Analysis of ASHRAE Standard 90.1-2010. PNNL-20405. Richland, WA: Pacific Northwest National 
!Laboratory.  https://www.energycodes.gov/sites/default/files/documents/BECP_Energy_Cost_Savings_STD2010_May2011_v00.pdf.
!
!
! WeatherFile:  USA_GA_Atlanta-Hartsfield.Jackson.Intl.AP.722190_TMY3.epw


! BEGIN ECONOMIZER MAP
! Economizer Name, DX COIL Name
! PSZ-AC_1:1_OA_Controller, PSZ-AC_1:1_Unitary_Package_CoolCoil
! PSZ-AC_2:2_OA_Controller, PSZ-AC_2:2_Unitary_Package_CoolCoil
! PSZ-AC_3:3_OA_Controller, PSZ-AC_3:3_Unitary_Package_CoolCoil
! PSZ-AC_4:4_OA_Controller, PSZ-AC_4:4_Unitary_Package_CoolCoil
! PSZ-AC_5:5_OA_Controller, PSZ-AC_5:5_Unitary_Package_CoolCoil
! PSZ-AC_6:6_OA_Controller, PSZ-AC_6:6_Unitary_Package_CoolCoil
! PSZ-AC_7:7_OA_Controller, PSZ-AC_7:7_Unitary_Package_CoolCoil
! PSZ-AC_8:8_OA_Controller, PSZ-AC_8:8_Unitary_Package_CoolCoil
! PSZ-AC_9:9_OA_Controller, PSZ-AC_9:9_Unitary_Package_CoolCoil
! PSZ-AC_10:10_OA_Controller, PSZ-AC_10:10_Unitary_Package_CoolCoil
! END ECONOMIZER MAP
!
!
! BEGIN EMS PROGRAM MAP
! EMS PROGRAM, DX COIL Name
! PSZ-AC_1:1, PSZ-AC_1:1_UNITARY_PACKAGE_COOLCOIL
! PSZ-AC_2:2, PSZ-AC_2:2_UNITARY_PACKAGE_COOLCOIL
! PSZ-AC_3:3, PSZ-AC_3:3_UNITARY_PACKAGE_COOLCOIL
! PSZ-AC_4:4, PSZ-AC_4:4_UNITARY_PACKAGE_COOLCOIL
! PSZ-AC_5:5, PSZ-AC_5:5_UNITARY_PACKAGE_COOLCOIL
! PSZ-AC_6:6, PSZ-AC_6:6_UNITARY_PACKAGE_COOLCOIL
! PSZ-AC_7:7, PSZ-AC_7:7_UNITARY_PACKAGE_COOLCOIL
! PSZ-AC_8:8, PSZ-AC_8:8_UNITARY_PACKAGE_COOLCOIL
! PSZ-AC_9:9, PSZ-AC_9:9_UNITARY_PACKAGE_COOLCOIL
! PSZ-AC_10:10, PSZ-AC_10:10_UNITARY_PACKAGE_COOLCOIL
! END EMS PROGRAM MAP





! GPARM parameters as input:
!    Case = ASHRAE901_RetailStripmall_STD2016_Atlanta
!    SelectedCase = 
!    ground_tempt = National_RetailStripmall_ASHRAE901_STD2016_Zone3A_nonres_GA-Atlanta-GA.gtp
!    avg_oa_tempt_ip = 61.88
!    maxdiff_oa_tempt_ip = 40.5
!    ext_wall_type = SteelFramedWall
!    nonres_ext_wall_ufactor = 0.437226251
!    roof_type = LightweightRoof
!    nonres_roof_ufactor = 0.221452257
!    nonres_window = 
!    roof_emissivity = 0.75
!    roof_solar_absorp = 0.45
!    LPD_Type1 = 11.21734014
!    LPD_Type2 = 5.694108611
!    LPD_Type3 = 8.568072692
!    LPD_type1_allowance = 4.245942737
!    LPD_type2_allowance = 2.093160653
!    LPD_type3_allowance = 0.478574091
!    exterior_lights_watts = 0
!    exterior_lights_watts_a = 418.4
!    exterior_lights_watts_b = 2520.304746
!    economizer = DifferentialDryBulb
!    skip_economizer_control = No
!    cc_sa_humidity = 0.0085
!    damper_sch_type1 = MinOA_Sched
!    damper_sch_type2 = MinOA_Sched
!    damper_sch_type3 = MinOA_Sched
!    LGstore1_SZ_VAV = No
!    avg_oa_tempt = 16.6
!    maxdiff_oa_tempt = 22.5
!    infil = 0.00056896
!    OA_Type1 = 0.001181026
!    OA_Type2 = 0.001181026
!    OA_Type3 = 0.001181026
!    door_infil1 = 0.241164917
!    door_infil2 = 0.134504895
!    frac_ofpk = 0.131
!    economizer_lockout = LockoutWithHeating
!    TYPE1_EQUIP_SCH = TYPE1_EQUIP_SCH_ADV
!    TYPE2_EQUIP_SCH = TYPE2_EQUIP_SCH_ADV
!    TYPE3_EQUIP_SCH = TYPE3_EQUIP_SCH_ADV
!    addendum_cd = 2016AS
!    pv_generator = no
!    pv_surface_area = 0
!    STD189_overhang = no
!    swh_et = 1
!    swh_ua = 1.205980747
!    ext_lgt_sch = Exterior_Lgt_ALWAYS_ON
!    PSZ_AC_1_1_ERV = No
!    PSZ_AC_6_6_ERV = No
!    SZ_VAV_189_LGstore2 = no
!    LTG_SCH_SET = LTG_SET_STD2013
!    PSZ_AC_1_1_ERV_power = 345.215375
!    PSZ_AC_6_6_ERV_power = 345.215375
!    Type1_HtgSetP_Sch = Type1_HTGSETP_SCH_NO_OPTIMUM
!    Type1_ClgSetP_Sch = Type1_CLGSETP_SCH_NO_OPTIMUM
!    Type2_HtgSetP_Sch = Type2_HTGSETP_SCH_NO_OPTIMUM
!    Type2_ClgSetP_Sch = Type2_CLGSETP_SCH_NO_OPTIMUM
!    Type3_HtgSetP_Sch = Type3_HTGSETP_SCH_NO_OPTIMUM
!    Type3_ClgSetP_Sch = Type3_CLGSETP_SCH_NO_OPTIMUM
!    pipe_heat_loss = 173
!    skip_EMSprogram = no
!    Wfile_TMY3 = USA_GA_Atlanta-Hartsfield.Jackson.Intl.AP.722190_TMY3.epw
!    loadProfile = No
!    receptacle_ctrl_occ_reduction_frac = 0.9962875
!    receptacle_ctrl_unocc_reduction_frac = 0.983125
!    CodeName = ASHRAE90.1_STD2016
!    CZ_City_Old = Memphis
!    CZ_Label = 3A
!    exterior_lights_watts_c = 2520.304746
!    Addendum_AH = Yes
!    LPD_Ctrl = 0.02
!    con_swingdoor_r = 0.475963827
!    base_lpd = 11.21734014
!    display_lpd_type3_lgstore = 5.6941
!    display_lpd_type3_smstore = 8.5681
!    display_lpd_type2_smstore = 6.9535
!    display_lpd_type1_smstore = 0
!    display_lpd_type1_smstore.1 = 0
!    nonres_window_u_factor = 0.45
!    nonres_window_shgc = 0.25
!    nonresLSG = 1.1
!    AnalysisPurpose = ProgressIndicator
!    AnalysisCodeName = ASHRAE901
!    AnalysisCodeYear = 2016
!    AnalysisAmendment = NoneAmend
!    AnalysisPrototype = RetailStripmall
!    AnalysisScope = National
!    AnalysisState = National
!    AnalysisClimateZone = 3A
!    AnalysisCity = USA_GA_Atlanta
!    var_Ffactor_IP = 0.73
!    var_Cfactor_IP = 1.14
!    Water_Heater_flow = 1.89e-06
!    VT_Elec_Wheater = No


! specify overhang_pf for 1891 codes



  Version,9.0;

  Timestep,6;

  SimulationControl,
    Yes,                     !- Do Zone Sizing Calculation
    Yes,                     !- Do System Sizing Calculation
    Yes,                     !- Do Plant Sizing Calculation
No,         !- Run Simulation for Sizing Periods
YES;                      !- Run Simulation for Weather File Run Periods

  RunPeriod,
    ,                        !- Name
    1,                       !- Begin Month
    1,                       !- Begin Day of Month
    ,                        !- Begin Year
    12,                      !- End Month
    31,                      !- End Day of Month
    ,                        !- End Year
    Sunday,                  !- Day of Week for Start Day
    No,                      !- Use Weather File Holidays and Special Days
    No,                      !- Use Weather File Daylight Saving Period
    No,                      !- Apply Weekend Holiday Rule
    Yes,                     !- Use Weather File Rain Indicators
    Yes;                     !- Use Weather File Snow Indicators



  SurfaceConvectionAlgorithm:Inside,TARP;



  SurfaceConvectionAlgorithm:Outside,TARP;



  HeatBalanceAlgorithm,ConductionTransferFunction,200.0000;



  Sizing:Parameters,
    1.2000,                  !- Heating Sizing Factor
    1.2000,                  !- Cooling Sizing Factor
    6;                       !- Timesteps in Averaging Window



  ConvergenceLimits,
    1,                       !- Minimum System Timestep {minutes}
    20;                      !- Maximum HVAC Iterations



  ShadowCalculation,
    AverageOverDaysInFrequency,  !- Calculation Method
    30,                      !- Calculation Frequency
    15000;                   !- Maximum Figures in Shadow Overlap Calculations



  GlobalGeometryRules,
    UpperLeftCorner,         !- Starting Vertex Position
    Counterclockwise,        !- Vertex Entry Direction
    Relative,                !- Coordinate System
    Relative;                !- Daylighting Reference Point Coordinate System



  Building,
    RetailStripmall,            !- Name
    0.0000,                  !- North Axis {deg}
    City,                    !- Terrain
    0.0400,                  !- Loads Convergence Tolerance Value
    0.2000,                  !- Temperature Convergence Tolerance Value {deltaC}
    FullInteriorAndExterior, !- Solar Distribution
    25,                      !- Maximum Number of Warmup Days
    6;                       !- Minimum Number of Warmup Days




  RunPeriodControl:SpecialDays,
    New Years Day,           !- Name
    January 1,               !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type



  RunPeriodControl:SpecialDays,
    Veterans Day,            !- Name
    November 11,             !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type



  RunPeriodControl:SpecialDays,
    Christmas,               !- Name
    December 25,             !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type



  RunPeriodControl:SpecialDays,
    Independence Day,        !- Name
    July 4,                  !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type



  RunPeriodControl:SpecialDays,
    MLK Day,                 !- Name
    3rd Monday in January,   !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type



  RunPeriodControl:SpecialDays,
    Presidents Day,          !- Name
    3rd Monday in February,  !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type



  RunPeriodControl:SpecialDays,
    Memorial Day,            !- Name
    Last Monday in May,      !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type



  RunPeriodControl:SpecialDays,
    Labor Day,               !- Name
    1st Monday in September, !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type



  RunPeriodControl:SpecialDays,
    Columbus Day,            !- Name
    2nd Monday in October,   !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type



  RunPeriodControl:SpecialDays,
    Thanksgiving,            !- Name
    4th Thursday in November,!- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type




  RunPeriodControl:DaylightSavingTime,
    2nd Sunday in March,     !- Start Date
    1st Sunday in November;  !- End Date

!-   ===========  ALL OBJECTS IN CLASS: LOCATION ===========
! Site:Location and design-day objects created by:
! ../../_p.bin/ddy2idf /projects/bigsim/weather/EnergyPlus/tmy3.new/all/USA_GA_Atlanta-Hartsfield.Jackson.Intl.AP.722190_TMY3.ddy
!
Site:Location,
   Atlanta-Hartsfield.Jackson.Intl.AP_GA_USA WMO=722190,     !- Site:Location Name
      33.64,     !- Latitude {N+ S-}
     -84.43,     !- Longitude {W- E+}
      -5.00,     !- Time Zone Relative to GMT {GMT+/-}
     313.00;     !- Elevation {m}

SizingPeriod:DesignDay,
  Atlanta-Hartsfield.Jackson.Intl.AP_GA_USA Ann Htg 99.6% Condns DB,     !- Name
          1,      !- Month
         21,      !- Day of Month
  WinterDesignDay,!- Day Type
       -6.3,      !- Maximum Dry-Bulb Temperature {C}
        0.0,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       -6.3,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily WetBulb Temperature Range {deltaC}
     97621.,      !- Barometric Pressure {Pa}
        5.3,      !- Wind Speed {m/s} design conditions vs. traditional 6.71 m/s (15 mph)
        320,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
  ASHRAEClearSky, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
           ,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
           ,      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
       0.00;      !- Clearness {0.0 to 1.1}

SizingPeriod:DesignDay,
  Atlanta-Hartsfield.Jackson.Intl.AP_GA_USA Ann Clg .4% Condns DB=>MWB,     !- Name
          7,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       34.4,      !- Maximum Dry-Bulb Temperature {C}
        9.5,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       23.5,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily WetBulb Temperature Range {deltaC}
     97621.,      !- Barometric Pressure {Pa}
          4,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        300,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
       ASHRAETau, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.556,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      1.779;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)


!-   ===========  ALL OBJECTS IN CLASS: SITE:WATERMAINSTEMPERATURE ===========


  Site:WaterMainsTemperature,
    Correlation,             !- Calculation Method
    ,                        !- Temperature Schedule Name
16.6,                       		!- Annual average outdoor air temperature {C}
22.5;	                     		!- Maximum difference in monthly average outdoor air temperatures {C}


!-   ===========  ALL OBJECTS IN CLASS: Site:GroundTemperature:FCfactorMethod ===========

Site:GroundTemperature:FCfactorMethod,
16.0,                   !- January Ground Temperature {C}
11.9,                   !- February Ground Temperature {C}
7.7,                   !- March Ground Temperature {C}
4.0,                   !- April Ground Temperature {C}
7.9,                   !- May Ground Temperature {C}
13.8,                   !- June Ground Temperature {C}
17.2,                   !- July Ground Temperature {C}
20.8,                   !- August Ground Temperature {C}
24.8,                   !- September Ground Temperature {C}
26.1,                   !- October Ground Temperature {C}
26.5,                   !- November Ground Temperature {C}
22.5;                   !- December Ground Temperature {C}



!-   ===========  ALL OBJECTS IN CLASS: MATERIAL:REGULAR-R ===========

  Material:NoMass,
    Opaque Door panel_con,   !- Name
    MediumRough,             !- Roughness
    0.475963827,  !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

!-   ===========  ALL OBJECTS IN CLASS: CONSTRUCTION ===========

  Construction,
    Swinging Door_con,       !- Name
    Opaque Door panel_con;   !- Outside Layer
	


!
!-   ===========  ALL OBJECTS IN CLASS: MATERIAL:REGULAR ===========
 
  Material,
    Std Wood 6inch,          !- Name
    MediumSmooth,            !- Roughness
    0.15,                    !- Thickness {m}
    0.12,                    !- Conductivity {W/m-K}
    540.0000,                !- Density {kg/m3}
    1210,                    !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.7000000,               !- Solar Absorptance
    0.7000000;               !- Visible Absorptance
 
  Material,
    AC02 Acoustic Ceiling,   !- Name
    MediumSmooth,            !- Roughness
    1.2700000E-02,           !- Thickness {m}
    5.7000000E-02,           !- Conductivity {W/m-K}
    288.0000,                !- Density {kg/m3}
    1339.000,                !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.7000000,               !- Solar Absorptance
    0.2000000;               !- Visible Absorptance
 
  Material,
    F07 25mm stucco,         !- Name
    Smooth,                  !- Roughness
    0.0254,                  !- Thickness {m}
    0.72,                    !- Conductivity {W/m-K}
    1856,                    !- Density {kg/m3}
    840,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance
 
  Material,
    F08 Metal surface,       !- Name
    Smooth,                  !- Roughness
    0.0008,                  !- Thickness {m}
    45.28,                   !- Conductivity {W/m-K}
    7824,                    !- Density {kg/m3}
    500;                     !- Specific Heat {J/kg-K}

  Material,
    F08 Metal roof surface,       !- Name
    Smooth,                  !- Roughness
    0.0008,                  !- Thickness {m}
    45.28,                   !- Conductivity {W/m-K}
    7824,                    !- Density {kg/m3}
    500,                     !- Specific Heat {J/kg-K}
    0.75,                     !- Absorptance:Thermal
    0.45;                     !- Absorptance:Solar	
    
  Material,
    F12 Asphalt shingles,    !- Name
    VeryRough,               !- Roughness
    0.0032,                  !- Thickness {m}
    0.04,                    !- Conductivity {W/m-K}
    1120,                    !- Density {kg/m3}
    1260,                    !- Specific Heat {J/kg-K}
    0.75,                     !- Absorptance:Thermal
    0.45;                     !- Absorptance:Solar	
 
  Material,
    F13 Built-up roofing,    !- Name
    Rough,                   !- Roughness
    0.0095,                  !- Thickness {m}
    0.16,                    !- Conductivity {W/m-K}
    1120,                    !- Density {kg/m3}
    1460,                    !- Specific Heat {J/kg-K}
    0.75,                     !- Absorptance:Thermal
    0.45;                     !- Absorptance:Solar

  Material,
    G01 13mm gypsum board,   !- Name
    Smooth,                  !- Roughness
    0.0127,                  !- Thickness {m}
    0.1600,                  !- Conductivity {W/m-K}
    800.0000,                !- Density {kg/m3}
    1090.0000,               !- Specific Heat {J/kg-K}
    0.9000,                  !- Absorptance:Thermal
    0.7000,                  !- Absorptance:Solar
    0.5000;                  !- Absorptance:Visible
    
  Material,
    G01 16mm gypsum board,   !- Name
    MediumSmooth,            !- Roughness
    0.0159,                  !- Thickness {m}
    0.16,                    !- Conductivity {W/m-K}
    800,                     !- Density {kg/m3}
    1090;                    !- Specific Heat {J/kg-K}
 
  Material,
    G02 16mm plywood,        !- Name
    Smooth,                  !- Roughness
    0.0159,                  !- Thickness {m}
    0.12,                    !- Conductivity {W/m-K}
    544,                     !- Density {kg/m3}
    1210;                    !- Specific Heat {J/kg-K}
 
  Material,
    M14 150mm heavyweight concrete roof,  !- Name
    MediumRough,             !- Roughness
    0.1524,                  !- Thickness {m}
    2.31,                    !- Conductivity {W/m-K}
    2322,       !- Density {kg/m3}
    832;           !- Specific Heat {J/kg-K}


  Material,
    100mm Normalweight concrete wall,  !- Name  - based on 90.1-2004 Appendix-Table A3-1B
    MediumRough,             !- Roughness
    0.1016,                  !- Thickness {m}
    2.31,                    !- Conductivity {W/m-K}
    2322,       !- Density {kg/m3}
    832;           !- Specific Heat {J/kg-K}


  Material,
    200mm Normalweight concrete wall,  !- Name  - based on 90.1-2004 Appendix-Table A3-1B
    MediumRough,             !- Roughness
    0.2032,                  !- Thickness {m}
    2.31,                    !- Conductivity {W/m-K}
    2322,       !- Density {kg/m3}
    832;           !- Specific Heat {J/kg-K}

  Material,
    100mm Normalweight concrete floor,  !- Name  - based on 90.1-2004 Appendix-Table A3-1B
    MediumRough,             !- Roughness
    0.1016,                  !- Thickness {m}
    2.31,                    !- Conductivity {W/m-K}
    2322,       !- Density {kg/m3}
    832;           !- Specific Heat {J/kg-K}

  Material,
    150mm Normalweight concrete floor,  !- Name  - based on 90.1-2004 Appendix-Table A3-1B
    MediumRough,             !- Roughness
    0.1524,                  !- Thickness {m}
    2.31,                    !- Conductivity {W/m-K}
    2322,       !- Density {kg/m3}
    832;           !- Specific Heat {J/kg-K}

  Material,
    200mm Normalweight concrete floor,  !- Name  - based on 90.1-2004 Appendix-Table A3-1B
    MediumRough,             !- Roughness
    0.2032,                  !- Thickness {m}
    2.31,                    !- Conductivity {W/m-K}
    2322,       !- Density {kg/m3}
    832;           !- Specific Heat {J/kg-K}

  Material,
    M10 200mm concrete block wall,  !- Name
    MediumRough,             !- Roughness
    0.2032,                  !- Thickness {m}
    0.72,                    !- Conductivity {W/m-K}
    800,       !- Density {kg/m3}
    832;           !- Specific Heat {J/kg-K}

  Material,
    M10 200mm concrete block basement wall,  !- Name
    MediumRough,             !- Roughness
    0.2032,                  !- Thickness {m}
    1.326,                    !- Conductivity {W/m-K}
    1842,       !- Density {kg/m3}
    912;           !- Specific Heat {J/kg-K}







  Material:NoMass,
    CP02 CARPET PAD,         !- Name
    VeryRough,               !- Roughness
    0.21648,                 !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.8;                     !- Visible Absorptance

 
  Material:NoMass,
    Air_Wall_Material,       !- Name
    Rough,                   !- Roughness
    0.2079491,               !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7;                     !- Solar Absorptance


  Material:NoMass,
    Nonres_Roof_Insulation,  !- Name
    MediumSmooth,            !- Roughness
    4.31888738734588,
            !- Thermal Resistance {m2-K/W}
    0.9,                     !- Absorptance:Thermal
    0.7,                     !- Absorptance:Solar
    0.7;                     !- Absorptance:Visible

  Material:NoMass,
    Res_Roof_Insulation,  !- Name
    MediumSmooth,            !- Roughness
    0.0299387330245182,
            !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material:NoMass,
    Semiheated_Roof_Insulation,  !- Name
    MediumSmooth,            !- Roughness
    0.0299387330245182,
            !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance



  Material:NoMass,
    Nonres_Exterior_Wall_Insulation,  !- Name
    MediumSmooth,            !- Roughness
    1.90342393712394,
            !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material:NoMass,
    Res_Exterior_Wall_Insulation,  !- Name
    MediumSmooth,            !- Roughness
    0.0299387330245182,
            !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material:NoMass,
    Semiheated_Exterior_Wall_Insulation,  !- Name
    MediumSmooth,            !- Roughness
    0.0299387330245182,
            !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance



  Material:NoMass,
    Nonres_Floor_Insulation,  !- Name
    MediumSmooth,            !- Roughness

    0.0299387330245182,
            !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material:NoMass,
    Res_Floor_Insulation,  !- Name
    MediumSmooth,            !- Roughness

    0.0299387330245182,
            !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material:NoMass,
    Semiheated_Floor_Insulation,  !- Name
    MediumSmooth,            !- Roughness

    0.0299387330245182,
            !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

    

    


  Material:NoMass,
    Std Opaque Door Panel,  !- Name
    MediumRough,             !- Roughness
    0.123456790123457,  !- (corresponds to default RSI-0.12327 or R-0.7) Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

!-   ===========  ALL OBJECTS IN CLASS: CONSTRUCTION ===========

  Construction,
    InteriorFurnishings,     !- Name
    Std Wood 6inch;          !- Outside Layer
 
  Construction,
    Air_Wall,                !- Name
    Air_Wall_Material;       !- Outside Layer

  Construction,
    DropCeiling,             !- Name
    AC02 Acoustic Ceiling;   !- Outside Layer
   
  Construction,
    OpaqueDoor,   !- Name
    Std Opaque Door Panel;  !- Outside Layer

  Construction,
    AtticRoofDeck,           !- Name
    F12 Asphalt shingles,    !- Outside Layer
    G02 16mm plywood;        !- Layer 2
 
  Construction,
    int_wall,                !- Name
    G01 13mm gypsum board,   !- Outside Layer
    G01 13mm gypsum board;   !- Layer 2
 
  Construction,
    ext_slab_8in_with_carpet,!- Name
    200mm Normalweight concrete floor,  !- Outside Layer
    CP02 CARPET PAD;         !- Layer 2
 
  Construction,
    ext_slab_8in,            !- Name
    200mm Normalweight concrete floor;  !- Outside Layer
 
  Construction,
    ext_slab_6in_with_carpet,!- Name
    150mm Normalweight concrete floor,  !- Outside Layer
    CP02 CARPET PAD;         !- Layer 2
 
  Construction,
    ext_slab_6in,            !- Name
    150mm Normalweight concrete floor;  !- Outside Layer
 
  Construction,
    int_slab_floor,          !- Name
    100mm Normalweight concrete floor,  !- Outside Layer
    CP02 CARPET PAD;         !- Layer 2
 
  Construction,
    int_slab_ceiling,        !- Name
    CP02 CARPET PAD,         !- Outside Layer
    100mm Normalweight concrete floor;  !- Layer 2
 
  Construction,
    basement_wall,           !- Name
    M10 200mm concrete block basement wall;  !- Outside Layer
 
  Construction,
    int_wood_floor,          !- Name
    AC02 Acoustic Ceiling,   !- Outside Layer
    G02 16mm plywood,        !- Layer 2
    CP02 CARPET PAD;         !- Layer 3
 
  Construction,
    ext_soffit_floor,          !- Name
    G02 16mm plywood;   !- Outside Layer
 
  Construction,
    nonres_roof,                   !- Name
        F13 Built-up roofing,   !- Outside Layer
   	Nonres_Roof_Insulation,  	!- Layer #2
    	F08 Metal surface;      !- Layer #3


  Construction,
    res_roof,                   !- Name
        F13 Built-up roofing,   !- Outside Layer
   	Res_Roof_Insulation,  	!- Layer #2
    	F08 Metal surface;      !- Layer #3


  Construction,
    semiheated_roof,                   !- Name
        F13 Built-up roofing,   !- Outside Layer
   	Semiheated_Roof_Insulation,  	!- Layer #2
    	F08 Metal surface;      !- Layer #3




  Construction,
    nonres_ext_wall,               !- Name
	F07 25mm stucco,               !- Outside Layer
	G01 16mm gypsum board,         !- Layer #2
	Nonres_Exterior_Wall_Insulation,      !- Layer #3
	G01 16mm gypsum board;         !- Layer #4


  Construction,
    res_ext_wall,               !- Name
	F07 25mm stucco,               !- Outside Layer
	G01 16mm gypsum board,         !- Layer #1
	Res_Exterior_Wall_Insulation,      !- Layer #2
	G01 16mm gypsum board;         !- Layer #3


  Construction,
    semiheated_ext_wall,               !- Name
	F07 25mm stucco,               !- Outside Layer
	G01 16mm gypsum board,         !- Layer #1
	Semiheated_Exterior_Wall_Insulation,      !- Layer #2
	G01 16mm gypsum board;         !- Layer #3


  Construction,
    nonres_floor,                !- Name
	Nonres_Floor_Insulation,               !- Outside Layer
	100mm Normalweight concrete floor,         !- Layer #1
	CP02 CARPET PAD;         !- Layer #2


  Construction,
    res_floor,                !- Name
	Res_Floor_Insulation,               !- Outside Layer
	100mm Normalweight concrete floor,         !- Layer #1
	CP02 CARPET PAD;         !- Layer #2


  Construction,
    semiheated_floor,                !- Name
	Semiheated_Floor_Insulation,               !- Outside Layer
	100mm Normalweight concrete floor,         !- Layer #1
	CP02 CARPET PAD;         !- Layer #2


  Construction,
    nonres_floor_ceiling,                !- Name - reverse ordered layers for nonres_floor
 	CP02 CARPET PAD,               !- Outside Layer
	100mm Normalweight concrete floor,         !- Layer #1
	Nonres_Floor_Insulation;         !- Layer #2
       
  Construction,
    res_floor_ceiling,                !- Name - reverse ordered layers for res_floor
 	CP02 CARPET PAD,               !- Outside Layer
	100mm Normalweight concrete floor,         !- Layer #1
	Res_Floor_Insulation;         !- Layer #2
       
  Construction,
    semiheated_floor_ceiling,                !- Name - reverse ordered layers for semiheated_floor
 	CP02 CARPET PAD,               !- Outside Layer
	100mm Normalweight concrete floor,         !- Layer #1
	Semiheated_Floor_Insulation;         !- Layer #2
       






!-   ===========  ALL OBJECTS IN CLASS: WINDOWMATERIAL:SIMPLEGLAZINGSYSTEM ===========

WindowMaterial:SimpleGlazingSystem,
	Nonres Window Glazing Layer,           !- Name
    2.555217,              !- U-Factor {W/m2-K}
    0.25,                     !- Solar Heat Gain Coefficient
    0.275;                     !- Visible Transmittance

Construction,
    NonresWindow_U_0.45_SHGC_0.25,  !- Name
    Nonres Window Glazing Layer;           !- Outside Layer


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULETYPELIMITS ===========

  ScheduleTypeLimits,
    Any Number;              !- Name

  ScheduleTypeLimits,
    Fraction,                !- Name
    0.0,                     !- Lower Limit Value
    1.0,                     !- Upper Limit Value
    CONTINUOUS;              !- Numeric Type

  ScheduleTypeLimits,
    Temperature,             !- Name
    -60,                     !- Lower Limit Value
    200,                     !- Upper Limit Value
    CONTINUOUS;              !- Numeric Type

  ScheduleTypeLimits,
    On/Off,                  !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ScheduleTypeLimits,
    Control Type,            !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ScheduleTypeLimits,
    Humidity,                !- Name
    10,                      !- Lower Limit Value
    90,                      !- Upper Limit Value
    CONTINUOUS;              !- Numeric Type

  ScheduleTypeLimits,
    Number;                  !- Name



  Schedule:Compact,
    Type1_OCC_SCH,           !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Monday Tuesday Wednesday Thursday, !- Field 2
    Until: 08:00,0.0,        !- Field 3
    Until: 10:00,0.05,       !- Field 5
    Until: 12:00,0.1,        !- Field 7
    Until: 13:00,0.2,        !- Field 9
    Until: 15:00,0.4,        !- Field 11
    Until: 17:00,0.25,       !- Field 13
    Until: 20:00,0.50,       !- Field 15
    Until: 23:00,0.3,        !- Field 17
    Until: 24:00,0.05,       !- Field 19
    For: SummerDesignDay,    !- Field 21
    Until: 24:00,1.0,        !- Field 22
    For: Friday Saturday,    !- Field 24
    Until: 01:00,0.05,       !- Field 25
    Until: 09:00,0.0,        !- Field 27
    Until: 10:00,0.05,       !- Field 29
    Until: 12:00,0.1,        !- Field 31
    Until: 13:00,0.2,        !- Field 33
    Until: 14:00,0.6,        !- Field 35
    Until: 15:00,0.4,        !- Field 37
    Until: 17:00,0.25,       !- Field 39
    Until: 20:00,0.5,        !- Field 41
    Until: 23:00,0.3,        !- Field 43
    Until: 24:00,0.2,        !- Field 45
    For: WinterDesignDay,    !- Field 47
    Until: 24:00,0.0,        !- Field 48
    For: Sunday Holidays AllOtherDays, !- Field 50
    Until: 08:00,0.0,        !- Field 51
    Until: 10:00,0.05,       !- Field 53
    Until: 11:00,0.1,        !- Field 55
    Until: 12:00,0.2,        !- Field 57
    Until: 13:00,0.4,        !- Field 59
    Until: 14:00,0.6,        !- Field 61
    Until: 16:00,0.4,        !- Field 63
    Until: 17:00,0.3,        !- Field 65
    Until: 19:00,0.6,        !- Field 67
    Until: 21:00,0.4,        !- Field 69
    Until: 22:00,0.3,        !- Field 71
    Until: 23:00,0.2,        !- Field 73
    Until: 24:00,0.05;       !- Field 75

  Schedule:Compact,
    Type2_OCC_SCH,           !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 08:00,0.0,        !- Field 3
    Until: 09:00,0.05,       !- Field 5
    Until: 12:00,0.1,        !- Field 7
    Until: 13:00,0.2,        !- Field 9
    Until: 14:00,0.4,        !- Field 11
    Until: 15:00,0.30,       !- Field 13
    Until: 17:00,0.20,       !- Field 15
    Until: 19:00,0.5,        !- Field 17
    Until: 20:00,0.2,        !- Field 19
    Until: 21:00,0.05,       !- Field 21
    Until: 24:00,0.00,       !- Field 23
    For: SummerDesignDay,    !- Field 25
    Until: 24:00,1.0,        !- Field 26
    For: Saturday,           !- Field 28
    Until: 08:00,0.0,        !- Field 29
    Until: 09:00,0.05,       !- Field 31
    Until: 11:00,0.1,        !- Field 33
    Until: 12:00,0.2,        !- Field 35
    Until: 13:00,0.4,        !- Field 37
    Until: 14:00,0.6,        !- Field 39
    Until: 15:00,0.4,        !- Field 41
    Until: 18:00,0.3,        !- Field 43
    Until: 19:00,0.05,       !- Field 45
    Until: 24:00,0.0,        !- Field 47
    For: WinterDesignDay,    !- Field 49
    Until: 24:00,0.0,        !- Field 50
    For: Sunday Holidays AllOtherDays, !- Field 52
    Until: 09:00,0.0,        !- Field 53
    Until: 10:00,0.05,       !- Field 55
    Until: 11:00,0.1,        !- Field 57
    Until: 12:00,0.2,        !- Field 59
    Until: 14:00,0.4,        !- Field 61
    Until: 15:00,0.3,        !- Field 63
    Until: 16:00,0.2,        !- Field 65
    Until: 17:00,0.1,        !- Field 67
    Until: 18:00,0.05,       !- Field 69
    Until: 24:00,0.0;        !- Field 71

  Schedule:Compact,
    Type3_OCC_SCH,           !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 09:00,0.0,        !- Field 3
    Until: 10:00,0.11,       !- Field 5
    Until: 11:00,0.11,       !- Field 7
    Until: 12:00,0.43,       !- Field 9
    Until: 13:00,0.46,       !- Field 11
    Until: 14:00,0.71,       !- Field 13
    Until: 15:00,0.50,       !- Field 15
    Until: 16:00,0.69,       !- Field 17
    Until: 17:00,0.54,       !- Field 19
    Until: 18:00,0.71,       !- Field 21
    Until: 19:00,0.34,       !- Field 23
    Until: 20:00,0.26,       !- Field 25
    Until: 21:00,0.11,       !- Field 27
    Until: 24:00,0.00,       !- Field 29
    For: SummerDesignDay,    !- Field 31
    Until: 24:00,1.0,        !- Field 32
    For: Saturday,           !- Field 34
    Until: 09:00,0.0,        !- Field 35
    Until: 10:00,0.11,       !- Field 37
    Until: 11:00,0.11,       !- Field 39
    Until: 12:00,0.58,       !- Field 41
    Until: 13:00,0.71,       !- Field 43
    Until: 14:00,0.74,       !- Field 45
    Until: 15:00,0.77,       !- Field 47
    Until: 16:00,0.80,       !- Field 49
    Until: 17:00,0.74,       !- Field 51
    Until: 18:00,0.54,       !- Field 53
    Until: 19:00,0.11,       !- Field 55
    Until: 24:00,0.00,       !- Field 57
    For: WinterDesignDay,    !- Field 59
    Until: 24:00,0.0,        !- Field 60
    For: Sunday Holidays AllOtherDays, !- Field 62
    Until: 10:00,0.0,        !- Field 63
    Until: 11:00,0.11,       !- Field 65
    Until: 12:00,0.11,       !- Field 67
    Until: 13:00,0.43,       !- Field 69
    Until: 14:00,0.46,       !- Field 71
    Until: 15:00,0.5,        !- Field 73
    Until: 16:00,0.69,       !- Field 75
    Until: 17:00,0.34,       !- Field 77
    Until: 18:00,0.11,       !- Field 79
    Until: 21:00,0.0,        !- Field 81
    Until: 23:00,0.0,        !- Field 83
    Until: 24:00,0.00;       !- Field 85

















  Schedule:Compact,
    Type1_LIGHT_SCH,         !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Monday Tuesday Wednesday Thursday, !- Field 2
    Until: 8:00,0.05,        !- Field 3
        Until: 9:00,0.04991,               !- Field 4
        Until: 10:00,0.4991,               !- Field 5
        Until: 23:00,0.94829,               !- Field 6
        Until: 24:00,0.4991,               !- Field 7
        For: Friday Saturday,               !- Field 8
        Until: 1:00,0.4991,               !- Field 9
        Until: 9:00,0.05,               !- Field 10
        Until: 10:00,0.4991,               !- Field 11
        Until: 24:00,0.94829,               !- Field 12
        For: SummerDesignDay,               !- Field 13
        Until: 24:00,1,               !- Field 14
        For: WinterDesignDay,               !- Field 15
        Until: 24:00,0,               !- Field 16
        For: Sunday Holidays AllOtherDays,               !- Field 17
        Until: 8:00,0.05,               !- Field 18
        Until: 9:00,0.04991,               !- Field 19
        Until: 10:00,0.4991,               !- Field 20
        Until: 23:00,0.94829,               !- Field 21
        Until: 24:00,0.4991;               !- Field 22

  Schedule:Compact,
    Type2_LIGHT_SCH,         !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 8:00,0.05,        !- Field 3
        Until: 9:00,0.5,               !- Field 4
        Until: 20:00,0.95,               !- Field 5
        Until: 21:00,0.5,               !- Field 6
        Until: 24:00,0.05,               !- Field 7
        For: Saturday,               !- Field 8
        Until: 8:00,0.05,               !- Field 9
        Until: 9:00,0.5,               !- Field 10
        Until: 18:00,0.95,               !- Field 11
        Until: 19:00,0.5,               !- Field 12
        Until: 24:00,0.05,               !- Field 13
        For: SummerDesignDay,               !- Field 14
        Until: 24:00,1,               !- Field 15
        For: WinterDesignDay,               !- Field 16
        Until: 24:00,0,               !- Field 17
        For: Sunday Holidays AllOtherDays,               !- Field 18
        Until: 9:00,0.05,               !- Field 19
        Until: 10:00,0.5,               !- Field 20
        Until: 17:00,0.95,               !- Field 21
        Until: 18:00,0.5,               !- Field 22
        Until: 24:00,0.05;               !- Field 23

  Schedule:Compact,
    Type3_LIGHT_SCH,         !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 9:00,0.05,        !- Field 3
        Until: 10:00,0.5,               !- Field 4
        Until: 20:00,0.95,               !- Field 5
        Until: 21:00,0.5,               !- Field 6
        Until: 24:00,0.05,               !- Field 7
        For: Saturday,               !- Field 8
        Until: 9:00,0.05,               !- Field 9
        Until: 10:00,0.5,               !- Field 10
        Until: 18:00,0.95,               !- Field 11
        Until: 19:00,0.5,               !- Field 12
        Until: 24:00,0.05,               !- Field 13
        For: SummerDesignDay,               !- Field 14
        Until: 24:00,1,               !- Field 15
        For: WinterDesignDay,               !- Field 16
        Until: 24:00,0,               !- Field 17
        For: Sunday Holidays AllOtherDays,               !- Field 18
        Until: 10:00,0.05,               !- Field 19
        Until: 11:00,0.5,               !- Field 20
        Until: 17:00,0.95,               !- Field 21
        Until: 18:00,0.5,               !- Field 22
        Until: 24:00,0.05;               !- Field 23







  Schedule:Compact,
    Type1_EQUIP_SCH,         !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Monday Tuesday Wednesday Thursday, !- Field 2
    Until: 08:00,0.04915625, !- Field 3
    Until: 09:00,0.049814375, !- Field 5
    Until: 10:00,0.49814375, !- Field 7
    Until: 23:00,0.89665875, !- Field 9
    Until: 24:00,0.49814375, !- Field 11
    For: Friday Saturday,    !- Field 13
    Until: 01:00,0.49814375, !- Field 14
    Until: 08:00,0.04915625, !- Field 16
    Until: 09:00,0.04915625, !- Field 18
    Until: 10:00,0.49814375, !- Field 20
    Until: 12:00,0.89665875, !- Field 22
    Until: 18:00,0.89665875, !- Field 24
    Until: 19:00,0.89665875, !- Field 26
    Until: 21:00,0.89665875, !- Field 28
    Until: 22:00,0.89665875, !- Field 30
    Until: 24:00,0.89665875, !- Field 32
    For: SummerDesignDay,    !- Field 34
    Until: 24:00,1.0,        !- Field 35
    For: WinterDesignDay,    !- Field 37
    Until: 24:00,0.0,        !- Field 38
    For: Sunday Holidays AllOtherDays, !- Field 40
    Until: 08:00,0.04915625, !- Field 41
    Until: 09:00,0.049814375, !- Field 43
    Until: 10:00,0.49814375, !- Field 45
    Until: 23:00,0.89665875, !- Field 47
    Until: 24:00,0.49814375; !- Field 49



  Schedule:Compact,
    Type2_EQUIP_SCH,         !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 07:00,0.04915625, !- Field 3
    Until: 08:00,0.04915625, !- Field 5
    Until: 09:00,0.49814375, !- Field 7
    Until: 20:00,0.89665875, !- Field 9
    Until: 21:00,0.49814375, !- Field 11
    Until: 24:00,0.04915625, !- Field 13
    For: Saturday,           !- Field 15
    Until: 07:00,0.04915625, !- Field 16
    Until: 08:00,0.04915625, !- Field 18
    Until: 09:00,0.49814375, !- Field 20
    Until: 12:00,0.89665875, !- Field 22
    Until: 18:00,0.89665875, !- Field 24
    Until: 19:00,0.49814375, !- Field 26
    Until: 24:00,0.04915625, !- Field 28
    For: SummerDesignDay,    !- Field 30
    Until: 24:00,1.0,        !- Field 31
    For: WinterDesignDay,    !- Field 33
    Until: 24:00,0.0,        !- Field 34
    For: Sunday Holidays AllOtherDays, !- Field 36
    Until: 08:00,0.04915625, !- Field 37
    Until: 09:00,0.049814375, !- Field 39
    Until: 10:00,0.49814375, !- Field 41
    Until: 17:00,0.89665875, !- Field 43
    Until: 18:00,0.49814375, !- Field 45
    Until: 24:00,0.04915625; !- Field 47



  Schedule:Compact,
    Type3_EQUIP_SCH,         !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 08:00,0.04915625, !- Field 3
    Until: 09:00,0.04915625, !- Field 5
    Until: 10:00,0.49814375, !- Field 7
    Until: 20:00,0.89665875, !- Field 9
    Until: 21:00,0.49814375, !- Field 11
    Until: 24:00,0.04915625, !- Field 13
    For: Saturday,           !- Field 15
    Until: 08:00,0.04915625, !- Field 16
    Until: 09:00,0.04915625, !- Field 18
    Until: 10:00,0.49814375, !- Field 20
    Until: 12:00,0.89665875, !- Field 22
    Until: 18:00,0.89665875, !- Field 24
    Until: 19:00,0.49814375, !- Field 26
    Until: 21:00,0.04915625, !- Field 28
    Until: 22:00,0.04915625, !- Field 30
    Until: 24:00,0.04915625, !- Field 32
    For: SummerDesignDay,    !- Field 34
    Until: 24:00,1.0,        !- Field 35
    For: WinterDesignDay,    !- Field 37
    Until: 24:00,0.0,        !- Field 38
    For: Sunday Holidays AllOtherDays, !- Field 40
    Until: 09:00,0.04915625, !- Field 41
    Until: 10:00,0.04915625, !- Field 43
    Until: 11:00,0.49814375, !- Field 45
    Until: 17:00,0.89665875, !- Field 47
    Until: 18:00,0.49814375, !- Field 49
    Until: 24:00,0.04915625; !- Field 51




  Schedule:Compact,
    Type1_Infil_SCH,         !- Name
    fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Monday Tuesday Wednesday Thursday SummerDesignDay, !- Field 2
    Until: 08:00,1.0,        !- Field 3
    Until: 24:00,0.25,       !- Field 5
    For: Friday Saturday,    !- Field 7
    Until: 01:00,0.25,       !- Field 8
    Until: 08:00,1.0,        !- Field 10
    Until: 24:00,0.25,       !- Field 12
    For: WinterDesignDay,    !- Field 14
    Until: 01:00,0.25,       !- Field 15
    Until: 08:00,1.0,        !- Field 17
    Until: 24:00,0.25,       !- Field 19
    For: Sunday Holidays AllOtherDays, !- Field 21
    Until: 08:00,1.0,        !- Field 22
    Until: 24:00,0.25;       !- Field 24



  Schedule:Compact,
    Type2_Infil_SCH,         !- Name
    fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 07:00,1.0,        !- Field 3
    Until: 21:00,0.25,       !- Field 5
    Until: 24:00,1.0,        !- Field 7
    For: Saturday,           !- Field 9
    Until: 07:00,1.0,        !- Field 10
    Until: 19:00,0.25,       !- Field 12
    Until: 24:00,1.0,        !- Field 14
    For: WinterDesignDay,    !- Field 16
    Until: 07:00,1.0,        !- Field 17
    Until: 19:00,0.25,       !- Field 19
    Until: 24:00,1.0,        !- Field 21
    For: Sunday Holidays AllOtherDays, !- Field 23
    Until: 08:00,1.0,        !- Field 24
    Until: 18:00,0.25,       !- Field 26
    Until: 24:00,1.0;        !- Field 28



  Schedule:Compact,
    Type3_Infil_SCH,         !- Name
    fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 08:00,1.0,        !- Field 3
    Until: 21:00,0.25,       !- Field 5
    Until: 24:00,1.0,        !- Field 7
    For: Saturday,           !- Field 9
    Until: 08:00,1.0,        !- Field 10
    Until: 19:00,0.25,       !- Field 12
    Until: 24:00,1.0,        !- Field 14
    For: WinterDesignDay,    !- Field 16
    Until: 08:00,1.0,        !- Field 17
    Until: 19:00,0.25,       !- Field 19
    Until: 24:00,1.0,        !- Field 21
    For: Sunday Holidays AllOtherDays, !- Field 23
    Until: 09:00,1.0,        !- Field 24
    Until: 18:00,0.25,       !- Field 26
    Until: 24:00,1.0;        !- Field 28

  Schedule:Compact,
    INFIL_Door_Opening_SCH,  !- Name
    fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 08:00,0.0,        !- Field 3
    Until: 12:00,0.131,!- Field 6
    Until: 18:00,1.0,         !- Field 6
    Until: 20:00,0.131,!- Field 10
    Until: 24:00,0.0;        !- Field 9



  Schedule:Compact,
    Type1_HTGSETP_SCH_YES_OPTIMUM,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Monday Tuesday Wednesday Thursday WinterDesignDay, !- Field 2
    Until: 01:00,21.11,      !- Field 3
    Until: 08:00,15.56,      !- Field 5
    Until: 09:00,18.33,      !- Field 7
    Until: 23:00,21.11,      !- Field 9
    Until: 24:00,21.11,      !- Field 11
    For SummerDesignDay,     !- Field 13
    Until: 24:00,15.56,      !- Field 14
    For: Friday Saturday,    !- Field 16
    Until: 08:00,15.56,      !- Field 17
    Until: 09:00,18.33,      !- Field 19
    Until: 23:00,21.11,      !- Field 21
    Until: 24:00,21.11,      !- Field 23
    For: Sunday Holidays AllOtherDays, !- Field 25
    Until:  8:00,15.56,      !- Field 26
    Until:  9:00,18.33,      !- Field 28
    Until: 23:00,21.11,      !- Field 30
    Until: 24:00,21.11;      !- Field 32

  Schedule:Compact,
    Type1_HTGSETP_SCH_NO_OPTIMUM,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: WinterDesignDay,    !- Field 2
    Until: 01:00,21.11,      !- Field 3
    Until: 08:00,15.56,      !- Field 5
    Until: 09:00,18.33,      !- Field 7
    Until: 23:00,21.11,      !- Field 9
    Until: 24:00,21.11,      !- Field 11
    For: Monday Tuesday Wednesday Thursday, !- Field 13
    Until: 01:00,21.11,      !- Field 14
    Until: 08:00,15.56,      !- Field 16
    Until: 09:00,21.11,      !- Field 18
    Until: 23:00,21.11,      !- Field 20
    Until: 24:00,21.11,      !- Field 22
    For SummerDesignDay,     !- Field 24
    Until: 24:00,15.56,      !- Field 25
    For: Friday Saturday,    !- Field 27
    Until: 08:00,15.56,      !- Field 28
    Until: 09:00,21.11,      !- Field 30
    Until: 23:00,21.11,      !- Field 32
    Until: 24:00,21.11,      !- Field 34
    For: Sunday Holidays AllOtherDays, !- Field 36
    Until:  8:00,15.56,      !- Field 37
    Until:  9:00,21.11,      !- Field 39
    Until: 23:00,21.11,      !- Field 41
    Until: 24:00,21.11;      !- Field 43

  Schedule:Compact,
    Type2_HTGSETP_SCH_YES_OPTIMUM,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays WinterDesignDay, !- Field 2
    Until: 07:00,15.56,      !- Field 3
    Until: 08:00,18.33,      !- Field 5
    Until: 21:00,21.11,      !- Field 7
    Until: 24:00,15.56,      !- Field 9
    For SummerDesignDay,     !- Field 11
    Until: 24:00,15.56,      !- Field 12
    For: Saturday,           !- Field 14
    Until: 07:00,15.56,      !- Field 15
    Until: 08:00,18.33,      !- Field 17
    Until: 19:00,21.11,      !- Field 19
    Until: 24:00,15.56,      !- Field 21
    For: Sunday Holidays AllOtherDays, !- Field 23
    Until:  8:00,15.56,      !- Field 24
    Until:  9:00,18.33,      !- Field 26
    Until: 18:00,21.11,      !- Field 28
    Until: 24:00,15.56;      !- Field 30

  Schedule:Compact,
    Type2_HTGSETP_SCH_NO_OPTIMUM,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: WinterDesignDay,    !- Field 2
    Until: 07:00,15.56,      !- Field 3
    Until: 08:00,18.33,      !- Field 5
    Until: 21:00,21.11,      !- Field 7
    Until: 24:00,15.56,      !- Field 9
    For: Weekdays,           !- Field 11
    Until: 07:00,15.56,      !- Field 12
    Until: 08:00,21.11,      !- Field 14
    Until: 21:00,21.11,      !- Field 16
    Until: 24:00,15.56,      !- Field 18
    For SummerDesignDay,     !- Field 20
    Until: 24:00,15.56,      !- Field 21
    For: Saturday,           !- Field 23
    Until: 07:00,15.56,      !- Field 24
    Until: 08:00,21.11,      !- Field 26
    Until: 19:00,21.11,      !- Field 28
    Until: 24:00,15.56,      !- Field 30
    For: Sunday Holidays AllOtherDays, !- Field 32
    Until:  8:00,15.56,      !- Field 33
    Until:  9:00,21.11,      !- Field 35
    Until: 18:00,21.11,      !- Field 37
    Until: 24:00,15.56;      !- Field 39

  Schedule:Compact,
    Type3_HTGSETP_SCH_YES_OPTIMUM,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays WinterDesignDay, !- Field 2
    Until: 08:00,15.56,      !- Field 3
    Until: 09:00,18.33,      !- Field 5
    Until: 21:00,21.11,      !- Field 7
    Until: 24:00,15.56,      !- Field 9
    For SummerDesignDay,     !- Field 11
    Until: 24:00,15.56,      !- Field 12
    For: Saturday,           !- Field 14
    Until: 08:00,15.56,      !- Field 15
    Until: 09:00,18.33,      !- Field 17
    Until: 19:00,21.11,      !- Field 19
    Until: 24:00,15.56,      !- Field 21
    For: Sunday Holidays AllOtherDays, !- Field 23
    Until:  9:00,15.56,      !- Field 24
    Until: 10:00,18.33,      !- Field 26
    Until: 18:00,21.11,      !- Field 28
    Until: 24:00,15.56;      !- Field 30

  Schedule:Compact,
    Type3_HTGSETP_SCH_NO_OPTIMUM,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: WinterDesignDay,    !- Field 2
    Until: 08:00,15.56,      !- Field 3
    Until: 09:00,18.33,      !- Field 5
    Until: 21:00,21.11,      !- Field 7
    Until: 24:00,15.56,      !- Field 9
    For: Weekdays,           !- Field 11
    Until: 08:00,15.56,      !- Field 12
    Until: 09:00,21.11,      !- Field 14
    Until: 21:00,21.11,      !- Field 16
    Until: 24:00,15.56,      !- Field 18
    For SummerDesignDay,     !- Field 20
    Until: 24:00,15.56,      !- Field 21
    For: Saturday,           !- Field 23
    Until: 08:00,15.56,      !- Field 24
    Until: 09:00,21.11,      !- Field 26
    Until: 19:00,21.11,      !- Field 28
    Until: 24:00,15.56,      !- Field 30
    For: Sunday Holidays AllOtherDays, !- Field 32
    Until:  9:00,15.56,      !- Field 33
    Until: 10:00,21.11,      !- Field 35
    Until: 18:00,21.11,      !- Field 37
    Until: 24:00,15.56;      !- Field 39



  Schedule:Compact,
    Type1_CLGSETP_SCH_YES_OPTIMUM,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Monday Tuesday Wednesday Thursday SummerDesignDay, !- Field 2
    Until: 08:00,29.44,      !- Field 3
    Until: 09:00,26.67,      !- Field 5
    Until: 23:00,23.89,      !- Field 7
    Until: 24:00,23.89,      !- Field 9
    For WinterDesignDay,     !- Field 11
    Until: 24:00,29.44,      !- Field 12
    For: Friday Saturday,    !- Field 14
    Until: 01:00,23.89,      !- Field 15
    Until: 08:00,29.44,      !- Field 17
    Until: 09:00,26.67,      !- Field 19
    Until: 23:00,23.89,      !- Field 21
    Until: 24:00,23.89,      !- Field 23
    For: Sunday Holidays AllOtherDays, !- Field 25
    Until:  8:00,29.44,      !- Field 26
    Until:  8:00,26.67,      !- Field 28
    Until: 23:00,23.89,      !- Field 30
    Until: 24:00,23.89;      !- Field 32

  Schedule:Compact,
    Type1_CLGSETP_SCH_NO_OPTIMUM,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay,    !- Field 2
    Until: 08:00,29.44,      !- Field 3
    Until: 09:00,26.67,      !- Field 5
    Until: 23:00,23.89,      !- Field 7
    Until: 24:00,23.89,      !- Field 9
    For: Monday Tuesday Wednesday Thursday, !- Field 11
    Until: 08:00,29.44,      !- Field 12
    Until: 09:00,23.89,      !- Field 14
    Until: 23:00,23.89,      !- Field 16
    Until: 24:00,23.89,      !- Field 18
    For WinterDesignDay,     !- Field 20
    Until: 24:00,29.44,      !- Field 21
    For: Friday Saturday,    !- Field 23
    Until: 01:00,23.89,      !- Field 24
    Until: 08:00,29.44,      !- Field 26
    Until: 09:00,23.89,      !- Field 28
    Until: 23:00,23.89,      !- Field 30
    Until: 24:00,23.89,      !- Field 32
    For: Sunday Holidays AllOtherDays, !- Field 34
    Until:  8:00,29.44,      !- Field 35
    Until:  8:00,26.67,      !- Field 37
    Until: 23:00,23.89,      !- Field 39
    Until: 24:00,23.89;      !- Field 41

  Schedule:Compact,
    Type1_CLGSETP_SCH_NO_SETBACK,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay,    !- Field 2
    Until: 08:00,29.44,      !- Field 3
    Until: 09:00,26.67,      !- Field 5
    Until: 23:00,23.89,      !- Field 7
    Until: 24:00,23.89,      !- Field 9
    For: Monday Tuesday Wednesday Thursday, !- Field 11
    Until: 08:00,23.89,      !- Field 12
    Until: 09:00,23.89,      !- Field 14
    Until: 23:00,23.89,      !- Field 16
    Until: 24:00,23.89,      !- Field 18
    For WinterDesignDay,     !- Field 20
    Until: 24:00,29.44,      !- Field 21
    For: Friday Saturday,    !- Field 23
    Until: 01:00,23.89,      !- Field 24
    Until: 08:00,23.89,      !- Field 26
    Until: 09:00,23.89,      !- Field 28
    Until: 23:00,23.89,      !- Field 30
    Until: 24:00,23.89,      !- Field 32
    For: Sunday Holidays AllOtherDays, !- Field 34
    Until:  8:00,23.89,      !- Field 35
    Until:  8:00,23.89,      !- Field 37
    Until: 23:00,23.89,      !- Field 39
    Until: 24:00,23.89;      !- Field 41

  Schedule:Compact,
    Type2_CLGSETP_SCH_YES_OPTIMUM,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 07:00,29.44,      !- Field 3
    Until: 08:00,26.67,      !- Field 5
    Until: 20:00,23.89,      !- Field 7
    Until: 24:00,29.44,      !- Field 9
    For WinterDesignDay,     !- Field 11
    Until: 24:00,29.44,      !- Field 12
    For: Saturday,           !- Field 14
    Until: 07:00,29.44,      !- Field 15
    Until: 08:00,26.67,      !- Field 17
    Until: 18:00,23.89,      !- Field 19
    Until: 24:00,29.44,      !- Field 21
    For: Sunday Holidays AllOtherDays, !- Field 23
    Until:  8:00,29.44,      !- Field 24
    Until:  9:00,26.67,      !- Field 26
    Until: 17:00,23.89,      !- Field 28
    Until: 24:00,29.44;      !- Field 30

  Schedule:Compact,
    Type2_CLGSETP_SCH_NO_OPTIMUM,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay,    !- Field 2
    Until: 07:00,29.44,      !- Field 3
    Until: 08:00,26.67,      !- Field 5
    Until: 20:00,23.89,      !- Field 7
    Until: 24:00,29.44,      !- Field 9
    For: Weekdays,           !- Field 11
    Until: 07:00,29.44,      !- Field 12
    Until: 08:00,23.89,      !- Field 14
    Until: 20:00,23.89,      !- Field 16
    Until: 24:00,29.44,      !- Field 18
    For WinterDesignDay,     !- Field 20
    Until: 24:00,29.44,      !- Field 21
    For: Saturday,           !- Field 23
    Until: 07:00,29.44,      !- Field 24
    Until: 08:00,23.89,      !- Field 26
    Until: 18:00,23.89,      !- Field 28
    Until: 24:00,29.44,      !- Field 30
    For: Sunday Holidays AllOtherDays, !- Field 32
    Until:  8:00,29.44,      !- Field 33
    Until:  9:00,23.89,      !- Field 35
    Until: 17:00,23.89,      !- Field 37
    Until: 24:00,29.44;      !- Field 39

  Schedule:Compact,
    Type2_CLGSETP_SCH_NO_SETBACK,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay,    !- Field 2
    Until: 07:00,29.44,      !- Field 3
    Until: 08:00,26.67,      !- Field 5
    Until: 20:00,23.89,      !- Field 7
    Until: 24:00,29.44,      !- Field 9
    For: Weekdays,           !- Field 11
    Until: 07:00,23.89,      !- Field 12
    Until: 08:00,23.89,      !- Field 14
    Until: 20:00,23.89,      !- Field 16
    Until: 24:00,23.89,      !- Field 18
    For WinterDesignDay,     !- Field 20
    Until: 24:00,29.44,      !- Field 21
    For: Saturday,           !- Field 23
    Until: 07:00,23.89,      !- Field 24
    Until: 08:00,23.89,      !- Field 26
    Until: 18:00,23.89,      !- Field 28
    Until: 24:00,23.89,      !- Field 30
    For: Sunday Holidays AllOtherDays, !- Field 32
    Until:  8:00,23.89,      !- Field 33
    Until:  9:00,23.89,      !- Field 35
    Until: 17:00,23.89,      !- Field 37
    Until: 24:00,23.89;      !- Field 39

  Schedule:Compact,
    Type3_CLGSETP_SCH_YES_OPTIMUM,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 08:00,29.44,      !- Field 3
    Until: 09:00,26.67,      !- Field 5
    Until: 21:00,23.89,      !- Field 7
    Until: 24:00,29.44,      !- Field 9
    For WinterDesignDay,     !- Field 11
    Until: 24:00,29.44,      !- Field 12
    For: Saturday,           !- Field 14
    Until: 08:00,29.44,      !- Field 15
    Until: 09:00,26.67,      !- Field 17
    Until: 18:00,23.89,      !- Field 19
    Until: 24:00,29.44,      !- Field 21
    For: Sunday Holidays AllOtherDays, !- Field 23
    Until:  9:00,29.44,      !- Field 24
    Until: 10:00,26.67,      !- Field 26
    Until: 17:00,23.89,      !- Field 28
    Until: 24:00,29.44;      !- Field 30

  Schedule:Compact,
    Type3_CLGSETP_SCH_NO_OPTIMUM,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay,    !- Field 2
    Until: 08:00,29.44,      !- Field 3
    Until: 09:00,26.67,      !- Field 5
    Until: 21:00,23.89,      !- Field 7
    Until: 24:00,29.44,      !- Field 9
    For: Weekdays,           !- Field 11
    Until: 08:00,29.44,      !- Field 12
    Until: 09:00,23.89,      !- Field 14
    Until: 21:00,23.89,      !- Field 16
    Until: 24:00,29.44,      !- Field 18
    For WinterDesignDay,     !- Field 20
    Until: 24:00,29.44,      !- Field 21
    For: Saturday,           !- Field 23
    Until: 08:00,29.44,      !- Field 24
    Until: 09:00,23.89,      !- Field 26
    Until: 18:00,23.89,      !- Field 28
    Until: 24:00,29.44,      !- Field 30
    For: Sunday Holidays AllOtherDays, !- Field 32
    Until:  9:00,29.44,      !- Field 33
    Until: 10:00,23.89,      !- Field 35
    Until: 17:00,23.89,      !- Field 37
    Until: 24:00,29.44;      !- Field 39

  Schedule:Compact,
    Type3_CLGSETP_SCH_NO_SETBACK,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay,    !- Field 2
    Until: 08:00,29.44,      !- Field 3
    Until: 09:00,26.67,      !- Field 5
    Until: 21:00,23.89,      !- Field 7
    Until: 24:00,29.44,      !- Field 9
    For: Weekdays,           !- Field 11
    Until: 08:00,23.89,      !- Field 12
    Until: 09:00,23.89,      !- Field 14
    Until: 21:00,23.89,      !- Field 16
    Until: 24:00,23.89,      !- Field 18
    For WinterDesignDay,     !- Field 20
    Until: 24:00,29.44,      !- Field 21
    For: Saturday,           !- Field 23
    Until: 08:00,23.89,      !- Field 24
    Until: 09:00,23.89,      !- Field 26
    Until: 18:00,23.89,      !- Field 28
    Until: 24:00,23.89,      !- Field 30
    For: Sunday Holidays AllOtherDays, !- Field 32
    Until:  9:00,23.89,      !- Field 33
    Until: 10:00,23.89,      !- Field 35
    Until: 17:00,23.89,      !- Field 37
    Until: 24:00,23.89;      !- Field 39



  Schedule:Compact,
    Type1_FAN_SCH,           !- Name
    on/off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Monday Tuesday Wednesday Thursday SummerDesignDay, !- Field 2
    Until: 08:00,0.0,        !- Field 3
    Until: 23:00,1.0,        !- Field 5
    Until: 24:00,1.0,        !- Field 7
    For: Friday Saturday WinterDesignDay, !- Field 9
    Until: 01:00,1.0,        !- Field 10
    Until: 08:00,0.0,        !- Field 12
    Until: 22:00,1.0,        !- Field 14
    Until: 24:00,1.0,        !- Field 16
    For: Sunday Holidays AllOtherDays, !- Field 18
    Until: 08:00,0.0,        !- Field 19
    Until: 23:00,1.0,        !- Field 21
    Until: 24:00,1.0;        !- Field 23

  Schedule:Compact,
    Type2_FAN_SCH,           !- Name
    on/off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 07:00,0.0,        !- Field 3
    Until: 21:00,1.0,        !- Field 5
    Until: 24:00,0.0,        !- Field 7
    For: Saturday WinterDesignDay, !- Field 9
    Until: 07:00,0.0,        !- Field 10
    Until: 19:00,1.0,        !- Field 12
    Until: 24:00,0.0,        !- Field 14
    For: Sunday Holidays AllOtherDays, !- Field 16
    Until: 08:00,0.0,        !- Field 17
    Until: 18:00,1.0,        !- Field 19
    Until: 24:00,0.0;        !- Field 21

  Schedule:Compact,
    Type3_FAN_SCH,           !- Name
    on/off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 08:00,0.0,        !- Field 3
    Until: 21:00,1.0,        !- Field 5
    Until: 24:00,0.0,        !- Field 7
    For: Saturday WinterDesignDay, !- Field 9
    Until: 08:00,0.0,        !- Field 10
    Until: 19:00,1.0,        !- Field 12
    Until: 24:00,0.0,        !- Field 14
    For: Sunday Holidays AllOtherDays, !- Field 16
    Until: 09:00,0.0,        !- Field 17
    Until: 18:00,1.0,        !- Field 19
    Until: 24:00,0.0;        !- Field 21



  Schedule:Compact,
    Type1_MinOA_MotorizedDamper_SCH,  !- Name
    fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Monday Tuesday Wednesday Thursday SummerDesignDay, !- Field 2
    Until: 09:00,0.0,        !- Field 3
    Until: 23:00,1.0,        !- Field 5
    Until: 24:00,1.0,        !- Field 7
    For: Friday Saturday WinterDesignDay, !- Field 9
    Until: 01:00,1.0,        !- Field 10
    Until: 09:00,0.0,        !- Field 12
    Until: 22:00,1.0,        !- Field 14
    Until: 24:00,1.0,        !- Field 16
    For: Sunday Holidays AllOtherDays, !- Field 18
    Until: 09:00,0.0,        !- Field 19
    Until: 23:00,1.0,        !- Field 21
    Until: 24:00,1.0;        !- Field 23

  Schedule:Compact,
    Type2_MinOA_MotorizedDamper_SCH,  !- Name
    fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 08:00,0.0,        !- Field 3
    Until: 21:00,1.0,        !- Field 5
    Until: 24:00,0.0,        !- Field 7
    For: Saturday WinterDesignDay, !- Field 9
    Until: 08:00,0.0,        !- Field 10
    Until: 19:00,1.0,        !- Field 12
    Until: 24:00,0.0,        !- Field 14
    For: Sunday Holidays AllOtherDays, !- Field 16
    Until: 09:00,0.0,        !- Field 17
    Until: 18:00,1.0,        !- Field 19
    Until: 24:00,0.0;        !- Field 21

  Schedule:Compact,
    Type3_MinOA_MotorizedDamper_SCH,  !- Name
    fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 09:00,0.0,        !- Field 3
    Until: 21:00,1.0,        !- Field 5
    Until: 24:00,0.0,        !- Field 7
    For: Saturday WinterDesignDay, !- Field 9
    Until: 09:00,0.0,        !- Field 10
    Until: 19:00,1.0,        !- Field 12
    Until: 24:00,0.0,        !- Field 14
    For: Sunday Holidays AllOtherDays, !- Field 16
    Until: 10:00,0.0,        !- Field 17
    Until: 18:00,1.0,        !- Field 19
    Until: 24:00,0.0;        !- Field 21


  Schedule:Compact,
    Type1_SWH_SCH,           !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Monday Tuesday Wednesday Thursday SummerDesignDay, !- Field 2
    Until: 01:00,0.00,       !- Field 3
    Until: 03:00,0.00,       !- Field 5
    Until: 07:00,0.00,       !- Field 7
    Until: 09:00,0.04,       !- Field 9
    Until: 10:00,0.15,       !- Field 11
    Until: 11:00,0.23,       !- Field 13
    Until: 12:00,0.32,       !- Field 15
    Until: 13:00,0.41,       !- Field 17
    Until: 14:00,0.62,       !- Field 19
    Until: 15:00,0.60,       !- Field 21
    Until: 16:00,0.55,       !- Field 23
    Until: 17:00,0.45,       !- Field 25
    Until: 18:00,0.50,       !- Field 27
    Until: 19:00,0.46,       !- Field 29
    Until: 20:00,0.47,       !- Field 31
    Until: 21:00,0.34,       !- Field 33
    Until: 22:00,0.33,       !- Field 35
    Until: 23:00,0.23,       !- Field 37
    Until: 24:00,0.13,       !- Field 39
    For: Friday Saturday WinterDesignDay, !- Field 41
    Until: 01:00,0.13,       !- Field 42
    Until: 02:00,0.00,       !- Field 44
    Until: 03:00,0.00,       !- Field 46
    Until: 07:00,0.00,       !- Field 48
    Until: 08:00,0.00,       !- Field 50
    Until: 09:00,0.00,       !- Field 52
    Until: 10:00,0.20,       !- Field 54
    Until: 11:00,0.23,       !- Field 56
    Until: 12:00,0.32,       !- Field 58
    Until: 13:00,0.41,       !- Field 60
    Until: 14:00,0.65,       !- Field 62
    Until: 15:00,0.6,        !- Field 64
    Until: 16:00,0.55,       !- Field 66
    Until: 17:00,0.45,       !- Field 68
    Until: 18:00,0.50,       !- Field 70
    Until: 19:00,0.46,       !- Field 72
    Until: 20:00,0.47,       !- Field 74
    Until: 21:00,0.34,       !- Field 76
    Until: 22:00,0.33,       !- Field 78
    Until: 23:00,0.23,       !- Field 80
    Until: 24:00,0.13,       !- Field 82
    For: Sunday Holidays AllOtherDays, !- Field 84
    Until: 01:00,0.00,       !- Field 85
    Until: 03:00,0.00,       !- Field 87
    Until: 07:00,0.00,       !- Field 89
    Until: 08:00,0.00,       !- Field 91
    Until: 09:00,0.1,        !- Field 93
    Until: 10:00,0.14,       !- Field 95
    Until: 11:00,0.29,       !- Field 97
    Until: 12:00,0.31,       !- Field 99
    Until: 14:00,0.36,       !- Field 101
    Until: 15:00,0.34,       !- Field 103
    Until: 16:00,0.35,       !- Field 105
    Until: 17:00,0.37,       !- Field 107
    Until: 18:00,0.34,       !- Field 109
    Until: 19:00,0.25,       !- Field 111
    Until: 20:00,0.27,       !- Field 113
    Until: 21:00,0.21,       !- Field 115
    Until: 22:00,0.16,       !- Field 117
    Until: 23:00,0.16,       !- Field 119
    Until: 24:00,0.1;        !- Field 121


  Schedule:Compact,
    Type2_SWH_SCH,           !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 01:00,0.00,       !- Field 3
    Until: 03:00,0.00,       !- Field 5
    Until: 08:00,0.00,       !- Field 7
    Until: 09:00,0.15,       !- Field 9
    Until: 10:00,0.23,       !- Field 11
    Until: 11:00,0.32,       !- Field 13
    Until: 12:00,0.41,       !- Field 15
    Until: 13:00,0.57,       !- Field 17
    Until: 14:00,0.62,       !- Field 19
    Until: 15:00,0.61,       !- Field 21
    Until: 16:00,0.50,       !- Field 23
    Until: 17:00,0.45,       !- Field 25
    Until: 18:00,0.46,       !- Field 27
    Until: 19:00,0.47,       !- Field 29
    Until: 20:00,0.42,       !- Field 31
    Until: 21:00,0.34,       !- Field 33
    Until: 22:00,0.00,       !- Field 35
    Until: 23:00,0.00,       !- Field 37
    Until: 24:00,0.00,       !- Field 39
    For: Saturday WinterDesignDay, !- Field 41
    Until: 01:00,0.00,       !- Field 42
    Until: 02:00,0.00,       !- Field 44
    Until: 03:00,0.00,       !- Field 46
    Until: 07:00,0.00,       !- Field 48
    Until: 08:00,0.00,       !- Field 50
    Until: 09:00,0.2,        !- Field 52
    Until: 10:00,0.24,       !- Field 54
    Until: 11:00,0.27,       !- Field 56
    Until: 12:00,0.42,       !- Field 58
    Until: 13:00,0.54,       !- Field 60
    Until: 14:00,0.62,       !- Field 62
    Until: 15:00,0.6,        !- Field 64
    Until: 16:00,0.50,       !- Field 66
    Until: 17:00,0.48,       !- Field 68
    Until: 18:00,0.47,       !- Field 70
    Until: 19:00,0.34,       !- Field 72
    Until: 20:00,0.00,       !- Field 74
    Until: 21:00,0.00,       !- Field 76
    Until: 22:00,0.00,       !- Field 78
    Until: 23:00,0.00,       !- Field 80
    Until: 24:00,0.00,       !- Field 82
    For: Sunday Holidays AllOtherDays, !- Field 84
    Until: 01:00,0.00,       !- Field 85
    Until: 03:00,0.00,       !- Field 87
    Until: 07:00,0.00,       !- Field 89
    Until: 08:00,0.00,       !- Field 91
    Until: 09:00,0.00,       !- Field 93
    Until: 10:00,0.12,       !- Field 95
    Until: 11:00,0.14,       !- Field 97
    Until: 12:00,0.29,       !- Field 99
    Until: 13:00,0.33,       !- Field 101
    Until: 14:00,0.40,       !- Field 103
    Until: 15:00,0.36,       !- Field 105
    Until: 16:00,0.37,       !- Field 107
    Until: 17:00,0.35,       !- Field 109
    Until: 18:00,0.37,       !- Field 111
    Until: 19:00,0.00,       !- Field 113
    Until: 21:00,0.00,       !- Field 115
    Until: 22:00,0.00,       !- Field 117
    Until: 23:00,0.00,       !- Field 119
    Until: 24:00,0.00;       !- Field 121


  Schedule:Compact,
    Type3_SWH_SCH,           !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 01:00,0.00,       !- Field 3
    Until: 03:00,0.00,       !- Field 5
    Until: 07:00,0.00,       !- Field 7
    Until: 09:00,0.00,       !- Field 9
    Until: 10:00,0.15,       !- Field 11
    Until: 11:00,0.25,       !- Field 13
    Until: 12:00,0.41,       !- Field 15
    Until: 13:00,0.57,       !- Field 17
    Until: 14:00,0.62,       !- Field 19
    Until: 15:00,0.61,       !- Field 21
    Until: 16:00,0.50,       !- Field 23
    Until: 17:00,0.45,       !- Field 25
    Until: 18:00,0.46,       !- Field 27
    Until: 19:00,0.47,       !- Field 29
    Until: 20:00,0.42,       !- Field 31
    Until: 21:00,0.34,       !- Field 33
    Until: 22:00,0.00,       !- Field 35
    Until: 23:00,0.00,       !- Field 37
    Until: 24:00,0.00,       !- Field 39
    For: Saturday WinterDesignDay, !- Field 41
    Until: 01:00,0.00,       !- Field 42
    Until: 02:00,0.00,       !- Field 44
    Until: 03:00,0.00,       !- Field 46
    Until: 07:00,0.00,       !- Field 48
    Until: 08:00,0.00,       !- Field 50
    Until: 09:00,0.00,       !- Field 52
    Until: 10:00,0.20,       !- Field 54
    Until: 11:00,0.27,       !- Field 56
    Until: 12:00,0.42,       !- Field 58
    Until: 13:00,0.54,       !- Field 60
    Until: 14:00,0.59,       !- Field 62
    Until: 15:00,0.6,        !- Field 64
    Until: 16:00,0.49,       !- Field 66
    Until: 17:00,0.48,       !- Field 68
    Until: 18:00,0.47,       !- Field 70
    Until: 19:00,0.46,       !- Field 72
    Until: 20:00,0.00,       !- Field 74
    Until: 21:00,0.00,       !- Field 76
    Until: 22:00,0.00,       !- Field 78
    Until: 23:00,0.00,       !- Field 80
    Until: 24:00,0.00,       !- Field 82
    For: Sunday Holidays AllOtherDays, !- Field 84
    Until: 01:00,0.00,       !- Field 85
    Until: 03:00,0.00,       !- Field 87
    Until: 07:00,0.00,       !- Field 89
    Until: 08:00,0.00,       !- Field 91
    Until: 09:00,0.00,       !- Field 93
    Until: 10:00,0.00,       !- Field 95
    Until: 11:00,0.12,       !- Field 97
    Until: 12:00,0.29,       !- Field 99
    Until: 13:00,0.31,       !- Field 101
    Until: 15:00,0.36,       !- Field 103
    Until: 16:00,0.34,       !- Field 105
    Until: 17:00,0.35,       !- Field 107
    Until: 18:00,0.37,       !- Field 109
    Until: 19:00,0.00,       !- Field 111
    Until: 20:00,0.00,       !- Field 113
    Until: 22:00,0.00,       !- Field 115
    Until: 23:00,0.00,       !- Field 117
    Until: 24:00,0.00;       !- Field 119

  Schedule:Compact,
    ALWAYS_ON,               !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1.0;        !- Field 3

  Schedule:Compact,
    Exterior_Lgt_ALWAYS_ON,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1;          !- Field 3

  Schedule:Compact,
    Exterior_Lgt_189_1,      !- Name
    Fraction,                !- Schedule Type Limits Name
    Through:12/31,           !- Field 1
    For:Weekdays,            !- Field 2
    Until:  9:00,0.5,        !- Field 3
    Until: 24:00,1.0,        !- Field 5
    For:Saturday,            !- Field 7
    Until:  9:00,0.5,        !- Field 8
    Until: 24:00,1.0,        !- Field 10
    For:Sunday Holidays AllOtherDays, !- Field 12
    Until:  9:00,0.5,        !- Field 13
    Until: 24:00,1.0;        !- Field 15

  Schedule:Compact,
    MinOA_Sched,             !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1.0;        !- Field 3

  Schedule:Compact,
    Dual Zone Control Type Sched,  !- Name
    Control Type,            !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  Schedule:Compact,
    ACTIVITY_SCH,            !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,120.;       !- Field 3

  Schedule:Compact,
    WORK_EFF_SCH,            !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.0;        !- Field 3

  Schedule:Compact,
    AIR_VELO_SCH,            !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.2;        !- Field 3

  Schedule:Compact,
    CLOTHING_SCH,            !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 04/30,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1.0,        !- Field 3
    Through: 09/30,          !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,0.5,        !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,1.0;        !- Field 11



  Schedule:Compact,
    Hot Water Setpoint Temp Schedule,  !- Name
    Any Number,              !- Schedule Type Limits Name
    THROUGH: 12/31,          !- Field 1
    FOR: AllDays,            !- Field 2
    UNTIL: 24:00,60.0;       !- Field 3

  Schedule:Constant,SZ_system_OA_Max_Frac_SCH,Fraction,
  0.7;


    

  Construction:FfactorGroundFloor,
    LGstore1_Floor_Ffactor,  !- Name
    1.26363,   !- F-Factor
    348.3864,   !- Area
    53.34;   !- PerimeterExposed

  Construction:FfactorGroundFloor,
    SMstore1_Floor_Ffactor,  !- Name
    1.26363,   !- F-Factor
    174.19320000000005,   !- Area
    15.239999999999998;   !- PerimeterExposed

  Construction:FfactorGroundFloor,
    SMstore2_Floor_Ffactor,  !- Name
    1.26363,   !- F-Factor
    174.19319999999993,   !- Area
    15.240000000000002;   !- PerimeterExposed

  Construction:FfactorGroundFloor,
    SMstore3_Floor_Ffactor,  !- Name
    1.26363,   !- F-Factor
    174.19320000000005,   !- Area
    15.240000000000002;   !- PerimeterExposed

  Construction:FfactorGroundFloor,
    SMstore4_Floor_Ffactor,  !- Name
    1.26363,   !- F-Factor
    174.19320000000005,   !- Area
    15.239999999999995;   !- PerimeterExposed

  Construction:FfactorGroundFloor,
    LGstore2_Floor_Ffactor,  !- Name
    1.26363,   !- F-Factor
    348.38639999999987,   !- Area
    30.480000000000004;   !- PerimeterExposed

  Construction:FfactorGroundFloor,
    SMstore5_Floor_Ffactor,  !- Name
    1.26363,   !- F-Factor
    174.19319999999993,   !- Area
    15.239999999999995;   !- PerimeterExposed

  Construction:FfactorGroundFloor,
    SMstore6_Floor_Ffactor,  !- Name
    1.26363,   !- F-Factor
    174.19320000000016,   !- Area
    15.240000000000009;   !- PerimeterExposed

  Construction:FfactorGroundFloor,
    SMstore7_Floor_Ffactor,  !- Name
    1.26363,   !- F-Factor
    174.1931999999997,   !- Area
    15.23999999999998;   !- PerimeterExposed

  Construction:FfactorGroundFloor,
    SMstore8_Floor_Ffactor,  !- Name
    1.26363,   !- F-Factor
    174.1932000000004,   !- Area
    38.10000000000001;   !- PerimeterExposed

  
  Zone,
    LGstore1,                !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1.0000,                  !- Multiplier
    -9999.0000,              !- Ceiling Height {m}
    1805.2000,               !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  BuildingSurface:Detailed,
    LGstore1_Floor,          !- Name
    Floor,                   !- Surface Type
    LGstore1_Floor_Ffactor,      !- Construction Name
    LGstore1,                !- Zone Name
    GroundFCfactorMethod,    !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,22.8600,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    15.2400,22.8600,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    15.2400,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    LGstore1_Wall_2,         !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    LGstore1,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,22.8600,5.1800,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,22.8600,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,5.1800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    LGstore1_Roof,           !- Name
    Roof,                    !- Surface Type
    nonres_roof,             !- Construction Name
    LGstore1,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    15.2400,22.8600,5.1800,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,22.8600,5.1800,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,0.0000,5.1800,  !- X,Y,Z ==> Vertex 3 {m}
    15.2400,0.0000,5.1800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    LGstore1_Wall_3,         !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    LGstore1,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    15.2400,22.8600,5.1800,  !- X,Y,Z ==> Vertex 1 {m}
    15.2400,22.8600,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,22.8600,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,22.8600,5.1800;  !- X,Y,Z ==> Vertex 4 {m}

!-   ===========  ALL OBJECTS IN CLASS: FENESTRATIONSURFACE:DETAILED ===========

  FenestrationSurface:Detailed,
    LGstore1_Wall_3_Door_1,  !- Name
    Door,                    !- Surface Type
    Swinging Door_con,       !- Construction Name
    LGstore1_Wall_3,         !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    4.730,22.8600,2.1300,  !- X,Y,Z ==> Vertex 1 {m}
    4.730,22.8600,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    2.900,22.8600,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    2.900,22.8600,2.1300;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    LGstore1_Wall_3_Door_2,  !- Name
    Door,                    !- Surface Type
    Swinging Door_con,       !- Construction Name
    LGstore1_Wall_3,         !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    12.350,22.8600,2.1300,  !- X,Y,Z ==> Vertex 1 {m}
    12.350,22.8600,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    10.520,22.8600,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    10.520,22.8600,2.1300;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    LGstore1_Wall_4,         !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    LGstore1,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    SMstore1_Wall_2,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    15.2400,0.0000,5.1800,  !- X,Y,Z ==> Vertex 1 {m}
    15.2400,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    15.2400,22.8600,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    15.2400,22.8600,5.1800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    LGstore1_Wall_1,         !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    LGstore1,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.0000,5.1800,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    15.2400,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    15.2400,0.0000,5.1800;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    LGstore1_Wall_1_Window_1,!- Name
    Window,                  !- Surface Type
    NonresWindow_U_0.45_SHGC_0.25,            !- Construction Name           
    LGstore1_Wall_1,         !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    0.610,0.0000,2.4300,  !- X,Y,Z ==> Vertex 1 {m}
    0.610,0.0000,0.9100,  !- X,Y,Z ==> Vertex 2 {m}
    2.740,0.0000,0.9100,  !- X,Y,Z ==> Vertex 3 {m}
    2.740,0.0000,2.4300;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    LGstore1_Wall_1_Window_2,!- Name
    Window,                  !- Surface Type
    NonresWindow_U_0.45_SHGC_0.25,            !- Construction Name           
    LGstore1_Wall_1,         !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    4.880,0.0000,2.4300,  !- X,Y,Z ==> Vertex 1 {m}
    4.880,0.0000,0.9100,  !- X,Y,Z ==> Vertex 2 {m}
    7.010,0.0000,0.9100,  !- X,Y,Z ==> Vertex 3 {m}
    7.010,0.0000,2.4300;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    LGstore1_Wall_1_Window_3,!- Name
    Window,                  !- Surface Type
    NonresWindow_U_0.45_SHGC_0.25,            !- Construction Name           
    LGstore1_Wall_1,         !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    8.230,0.0000,2.4300,  !- X,Y,Z ==> Vertex 1 {m}
    8.230,0.0000,0.9100,  !- X,Y,Z ==> Vertex 2 {m}
    10.360,0.0000,0.9100,  !- X,Y,Z ==> Vertex 3 {m}
    10.360,0.0000,2.4300;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    LGstore1_Wall_1_Window_4,!- Name
    Window,                  !- Surface Type
    NonresWindow_U_0.45_SHGC_0.25,            !- Construction Name           
    LGstore1_Wall_1,         !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    12.500,0.0000,2.4300,  !- X,Y,Z ==> Vertex 1 {m}
    12.500,0.0000,0.9100,  !- X,Y,Z ==> Vertex 2 {m}
    14.630,0.0000,0.9100,  !- X,Y,Z ==> Vertex 3 {m}
    14.630,0.0000,2.4300;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    LGstore1_Wall_1_Door_1,  !- Name
    GlassDoor,               !- Surface Type
    NonresWindow_U_0.45_SHGC_0.25,            !- Construction Name           
    LGstore1_Wall_1,         !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    2.900,0.0000,2.1300,  !- X,Y,Z ==> Vertex 1 {m}
    2.900,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    4.730,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    4.730,0.0000,2.1300;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    LGstore1_Wall_1_Door_2,  !- Name
    GlassDoor,               !- Surface Type
    NonresWindow_U_0.45_SHGC_0.25,            !- Construction Name           
    LGstore1_Wall_1,         !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    10.520,0.0000,2.1300,  !- X,Y,Z ==> Vertex 1 {m}
    10.520,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    12.350,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    12.350,0.0000,2.1300;  !- X,Y,Z ==> Vertex 4 {m}

  InternalMass,
    LGstore1_InternalMass_1, !- Name
    InteriorFurnishings,     !- Construction Name
    LGstore1,                !- Zone Name
    696.7728;                !- Surface Area {m2}

!-   ===========  ALL OBJECTS IN CLASS: ZONEINFILTRATION ===========

  ZoneInfiltration:DesignFlowRate,
    LGstore1_Infiltration,   !- Name
    LGstore1,                !- Zone or ZoneList Name
    Type1_Infil_SCH,         !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.000251651008,  !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    LGstore1_Door_Infiltration,  !- Name
    LGstore1,                !- Zone or ZoneList Name
    INFIL_Door_Opening_SCH,  !- Schedule Name
    Flow/Zone,               !- Design Flow Rate Calculation Method
    0.241164917, !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.,                      !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  People,
    LGstore1,                !- Name
    LGstore1,                !- Zone or ZoneList Name
    Type1_OCC_SCH,           !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    29.9961,                 !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

!-   ===========  ALL OBJECTS IN CLASS: LIGHTS ===========

  Lights,
    LGstore1_Lights,         !- Name
    LGstore1,                !- Zone or ZoneList Name
    Type1_LIGHT_SCH,         !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    11.21734014,    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,             !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    LGstore1_Lights_allowance,  !- Name
    LGstore1,                !- Zone or ZoneList Name
    Type1_LIGHT_SCH,         !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    5.6941,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,             !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  ElectricEquipment,
    LGstore1_MiscPlug_Equip, !- Name
    LGstore1,                !- Zone or ZoneList Name
    TYPE1_EQUIP_SCH,         !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    1498.0615,               !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory



  Sizing:Zone,
    LGstore1,                !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0,                    !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA LGstore1,        !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA LGstore1,        !- Name
    Flow/Area,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    0.001181026,    !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    ;                        !- Outdoor Air Flow per Zone {m3/s}

  ZoneControl:Thermostat,
    LGstore1 Thermostat,     !- Name
    LGstore1,                !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    LGstore1 DualSPSched;    !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    LGstore1 DualSPSched,    !- Name
    Type1_HTGSETP_SCH_NO_OPTIMUM,  !- Heating Setpoint Temperature Schedule Name
    Type1_CLGSETP_SCH_NO_OPTIMUM;  !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    LGstore1,                 !- Zone Name
    LGstore1 Equipment,       !- Zone Conditioning Equipment List Name
    LGstore1 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    LGstore1 Air Node,       !- Zone Air Node Name
    LGstore1 Return Air Node Name;  !- Zone Return Air Node Name
  NodeList,
    LGstore1 Inlet Nodes,    !- Name
    LGstore1 Direct Air Inlet Node Name;  !- Node 1 Name

  ZoneHVAC:EquipmentList,
    LGstore1 Equipment,      !- Name
    SequentialLoad,          !- Load Distribution Scheme
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
    LGstore1 Direct Air,     !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  AirTerminal:SingleDuct:Uncontrolled,
    LGstore1 Direct Air,     !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    LGstore1 Direct Air Inlet Node Name,  !- Zone Supply Air Node Name
    AUTOSIZE;                !- Maximum Air Flow Rate {m3/s}

SetpointManager:SingleZone:Heating,
    SupAirTemp MngrLGstore1 - Htg,    !- Name
    Temperature,              !- Control Variable
    10.0,                     !- Minimum Supply Air Temperature
    48.88,                    !- Maximum Supply Air Temperature
    LGstore1,                 !- Control Zone Name
    LGstore1 Air Node,        !- Zone Node Name
    LGstore1 Direct Air Inlet Node Name,    !- Zone Inlet Node Name
    PSZ-AC_1:1_Unitary_PackageCoolCoil air inlet;    !- Setpoint Node or NodeList Name

SetpointManager:SingleZone:Cooling,
    SupAirTemp MngrLGstore1 - Clg,    !- Name
    Temperature,              !- Control Variable
    10.0,                     !- Minimum Supply Air Temperature
    48.88,                    !- Maximum Supply Air Temperature
    LGstore1,                 !- Control Zone Name
    LGstore1 Air Node,        !- Zone Node Name
    LGstore1 Direct Air Inlet Node Name,    !- Zone Inlet Node Name
    PSZ-AC_1:1 Supply Equipment Outlet Node;    !- Setpoint Node or NodeList Name


  Zone,
    SMstore1,                !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1.0000,                  !- Multiplier
    -9999.0000,              !- Ceiling Height {m}
    902.6000,                !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  BuildingSurface:Detailed,
    SMstore1_Floor,          !- Name
    Floor,                   !- Surface Type
    SMstore1_Floor_Ffactor,      !- Construction Name
    SMstore1,                !- Zone Name
    GroundFCfactorMethod,    !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    15.2400,22.8600,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    22.8600,22.8600,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    22.8600,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    15.2400,0.0000,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    SMstore1_Wall_1,         !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    SMstore1,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    15.2400,0.0000,5.1800,  !- X,Y,Z ==> Vertex 1 {m}
    15.2400,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    22.8600,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    22.8600,0.0000,5.1800;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    SMstore1_Wall_1_Window_1,!- Name
    Window,                  !- Surface Type
    NonresWindow_U_0.45_SHGC_0.25,            !- Construction Name           
    SMstore1_Wall_1,         !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    15.850,0.0000,2.4300,  !- X,Y,Z ==> Vertex 1 {m}
    15.850,0.0000,0.9100,  !- X,Y,Z ==> Vertex 2 {m}
    17.980,0.0000,0.9100,  !- X,Y,Z ==> Vertex 3 {m}
    17.980,0.0000,2.4300;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    SMstore1_Wall_1_Window_2,!- Name
    Window,                  !- Surface Type
    NonresWindow_U_0.45_SHGC_0.25,            !- Construction Name           
    SMstore1_Wall_1,         !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    20.120,0.0000,2.4300,  !- X,Y,Z ==> Vertex 1 {m}
    20.120,0.0000,0.9100,  !- X,Y,Z ==> Vertex 2 {m}
    22.250,0.0000,0.9100,  !- X,Y,Z ==> Vertex 3 {m}
    22.250,0.0000,2.4300;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    SMstore1_Wall_1_Door,    !- Name
    GlassDoor,               !- Surface Type
    NonresWindow_U_0.45_SHGC_0.25,            !- Construction Name           
    SMstore1_Wall_1,         !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    18.140,0.0000,2.1300,  !- X,Y,Z ==> Vertex 1 {m}
    18.140,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    19.970,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    19.970,0.0000,2.1300;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    SMstore1_Wall_2,         !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    SMstore1,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    LGstore1_Wall_4,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    15.2400,22.8600,5.1800,  !- X,Y,Z ==> Vertex 1 {m}
    15.2400,22.8600,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    15.2400,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    15.2400,0.0000,5.1800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    SMstore1_Roof,           !- Name
    Roof,                    !- Surface Type
    nonres_roof,             !- Construction Name
    SMstore1,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    22.8600,22.8600,5.1800,  !- X,Y,Z ==> Vertex 1 {m}
    15.2400,22.8600,5.1800,  !- X,Y,Z ==> Vertex 2 {m}
    15.2400,0.0000,5.1800,  !- X,Y,Z ==> Vertex 3 {m}
    22.8600,0.0000,5.1800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    SMstore1_Wall_3,         !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    SMstore1,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    22.8600,22.8600,5.1800,  !- X,Y,Z ==> Vertex 1 {m}
    22.8600,22.8600,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    15.2400,22.8600,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    15.2400,22.8600,5.1800;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    SMstore1_Wall_3_Door,    !- Name
    Door,                    !- Surface Type
    Swinging Door_con,       !- Construction Name
    SMstore1_Wall_3,         !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    19.970,22.8600,2.1300,  !- X,Y,Z ==> Vertex 1 {m}
    19.970,22.8600,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    18.140,22.8600,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    18.140,22.8600,2.1300;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    SMstore1_Wall_4,         !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    SMstore1,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    SMstore2_Wall_2,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    22.8600,0.0000,5.1800,  !- X,Y,Z ==> Vertex 1 {m}
    22.8600,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    22.8600,22.8600,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    22.8600,22.8600,5.1800;  !- X,Y,Z ==> Vertex 4 {m}

  InternalMass,
    SMstore1_InternalMass_1, !- Name
    InteriorFurnishings,     !- Construction Name
    SMstore1,                !- Zone Name
    348.3864;                !- Surface Area {m2}

!-   ===========  ALL OBJECTS IN CLASS: ZONEINFILTRATION ===========

  ZoneInfiltration:DesignFlowRate,
    SMstore1_Infiltration,   !- Name
    SMstore1,                !- Zone or ZoneList Name
    Type1_Infil_SCH,         !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.000177458624,  !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    SMstore1_Door_Infiltration,  !- Name
    SMstore1,                !- Zone or ZoneList Name
    INFIL_Door_Opening_SCH,  !- Schedule Name
    Flow/Zone,               !- Design Flow Rate Calculation Method
    0.134504895, !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.,                      !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  People,
    SMstore1,                !- Name
    SMstore1,                !- Zone or ZoneList Name
    Type1_OCC_SCH,           !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    14.9980,                 !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

!-   ===========  ALL OBJECTS IN CLASS: LIGHTS ===========

  Lights,
    SMstore1_Lights,         !- Name
    SMstore1,                !- Zone or ZoneList Name
    Type1_LIGHT_SCH,         !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    11.21734014,    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,             !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    SMstore1_Lights_allowance,  !- Name
    SMstore1,                !- Zone or ZoneList Name
    Type1_LIGHT_SCH,         !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    8.5681,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,             !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  ElectricEquipment,
    SMstore1_MiscPlug_Equip, !- Name
    SMstore1,                !- Zone or ZoneList Name
    TYPE1_EQUIP_SCH,         !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    749.0308,                !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory



  Sizing:Zone,
    SMstore1,                !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0,                    !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA SMstore1,        !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA SMstore1,        !- Name
    Flow/Area,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    0.001181026,    !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    ;                        !- Outdoor Air Flow per Zone {m3/s}

  ZoneControl:Thermostat,
    SMstore1 Thermostat,     !- Name
    SMstore1,                !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    SMstore1 DualSPSched;    !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    SMstore1 DualSPSched,    !- Name
    Type1_HTGSETP_SCH_NO_OPTIMUM,  !- Heating Setpoint Temperature Schedule Name
    Type1_CLGSETP_SCH_NO_OPTIMUM;  !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    SMstore1,                !- Zone Name
    SMstore1 Equipment,      !- Zone Conditioning Equipment List Name
    SMstore1 Inlet Nodes,    !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    SMstore1 Air Node,       !- Zone Air Node Name
    SMstore1 Return Air Node Name;  !- Zone Return Air Node or NodeList Name

  NodeList,
    SMstore1 Inlet Nodes,    !- Name
    SMstore1 Direct Air Inlet Node Name;  !- Node 1 Name

  ZoneHVAC:EquipmentList,
    SMstore1 Equipment,      !- Name
    SequentialLoad,          !- Load Distribution Scheme
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
    SMstore1 Direct Air,     !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  AirTerminal:SingleDuct:Uncontrolled,
    SMstore1 Direct Air,     !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    SMstore1 Direct Air Inlet Node Name,  !- Zone Supply Air Node Name
    AUTOSIZE;                !- Maximum Air Flow Rate {m3/s}

  SetpointManager:SingleZone:Heating,
    SupAirTemp MngrSMstore1 - Htg,    !- Name
    Temperature,              !- Control Variable
    10.0,                     !- Minimum Supply Air Temperature
    48.89,                    !- Maximum Supply Air Temperature
    SMstore1,                 !- Control Zone Name
    SMstore1 Air Node,        !- Zone Node Name
    SMstore1 Direct Air Inlet Node Name,    !- Zone Inlet Node Name
    PSZ-AC_2:2_Unitary_PackageCoolCoil air inlet;    !- Setpoint Node or NodeList Name
    
  SetpointManager:SingleZone:Cooling,
    SupAirTemp MngrSMstore1 - Clg,    !- Name
    Temperature,              !- Control Variable
    10.0,                     !- Minimum Supply Air Temperature
    48.89,                    !- Maximum Supply Air Temperature
    SMstore1,                 !- Control Zone Name
    SMstore1 Air Node,        !- Zone Node Name
    SMstore1 Direct Air Inlet Node Name,    !- Zone Inlet Node Name
    PSZ-AC_2:2 Supply Equipment Outlet Node;    !- Setpoint Node or NodeList Name

  Zone,
    SMstore2,                !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1.0000,                  !- Multiplier
    -9999.0000,              !- Ceiling Height {m}
    902.6000,                !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  BuildingSurface:Detailed,
    SMstore2_Floor,          !- Name
    Floor,                   !- Surface Type
    SMstore2_Floor_Ffactor,      !- Construction Name
    SMstore2,                !- Zone Name
    GroundFCfactorMethod,    !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    22.8600,22.8600,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    30.4800,22.8600,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    30.4800,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    22.8600,0.0000,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    SMstore2_Wall_1,         !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    SMstore2,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    22.8600,0.0000,5.1800,  !- X,Y,Z ==> Vertex 1 {m}
    22.8600,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    30.4800,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    30.4800,0.0000,5.1800;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    SMstore2_Wall_1_Window_1,!- Name
    Window,                  !- Surface Type
    NonresWindow_U_0.45_SHGC_0.25,            !- Construction Name           
    SMstore2_Wall_1,         !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    23.470,0.0000,2.4300,  !- X,Y,Z ==> Vertex 1 {m}
    23.470,0.0000,0.9100,  !- X,Y,Z ==> Vertex 2 {m}
    25.600,0.0000,0.9100,  !- X,Y,Z ==> Vertex 3 {m}
    25.600,0.0000,2.4300;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    SMstore2_Wall_1_Window_2,!- Name
    Window,                  !- Surface Type
    NonresWindow_U_0.45_SHGC_0.25,            !- Construction Name           
    SMstore2_Wall_1,         !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    27.740,0.0000,2.4300,  !- X,Y,Z ==> Vertex 1 {m}
    27.740,0.0000,0.9100,  !- X,Y,Z ==> Vertex 2 {m}
    29.870,0.0000,0.9100,  !- X,Y,Z ==> Vertex 3 {m}
    29.870,0.0000,2.4300;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    SMstore2_Wall_1_Door,    !- Name
    GlassDoor,               !- Surface Type
    NonresWindow_U_0.45_SHGC_0.25,            !- Construction Name           
    SMstore2_Wall_1,         !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    25.760,0.0000,2.1300,  !- X,Y,Z ==> Vertex 1 {m}
    25.760,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    27.580,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    27.580,0.0000,2.1300;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    SMstore2_Wall_2,         !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    SMstore2,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    SMstore1_Wall_4,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    22.8600,22.8600,5.1800,  !- X,Y,Z ==> Vertex 1 {m}
    22.8600,22.8600,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    22.8600,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    22.8600,0.0000,5.1800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    SMstore2_Roof,           !- Name
    Roof,                    !- Surface Type
    nonres_roof,             !- Construction Name
    SMstore2,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    30.4800,22.8600,5.1800,  !- X,Y,Z ==> Vertex 1 {m}
    22.8600,22.8600,5.1800,  !- X,Y,Z ==> Vertex 2 {m}
    22.8600,0.0000,5.1800,  !- X,Y,Z ==> Vertex 3 {m}
    30.4800,0.0000,5.1800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    SMstore2_Wall_3,         !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    SMstore2,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    30.4800,22.8600,5.1800,  !- X,Y,Z ==> Vertex 1 {m}
    30.4800,22.8600,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    22.8600,22.8600,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    22.8600,22.8600,5.1800;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    SMstore2_Wall_3_Door,    !- Name
    Door,                    !- Surface Type
    Swinging Door_con,       !- Construction Name
    SMstore2_Wall_3,         !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    27.580,22.8600,2.1300,  !- X,Y,Z ==> Vertex 1 {m}
    27.580,22.8600,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    25.760,22.8600,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    25.760,22.8600,2.1300;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    SMstore2_Wall_4,         !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    SMstore2,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    SMstore3_Wall_2,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    30.4800,0.0000,5.1800,  !- X,Y,Z ==> Vertex 1 {m}
    30.4800,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    30.4800,22.8600,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    30.4800,22.8600,5.1800;  !- X,Y,Z ==> Vertex 4 {m}

  InternalMass,
    SMstore2_InternalMass_1, !- Name
    InteriorFurnishings,     !- Construction Name
    SMstore2,                !- Zone Name
    348.3864;                !- Surface Area {m2}

!-   ===========  ALL OBJECTS IN CLASS: ZONEINFILTRATION ===========

  ZoneInfiltration:DesignFlowRate,
    SMstore2_Infiltration,   !- Name
    SMstore2,                !- Zone or ZoneList Name
    Type2_Infil_SCH,         !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.000177458624,  !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    SMstore2_Door_Infiltration,  !- Name
    SMstore2,                !- Zone or ZoneList Name
    INFIL_Door_Opening_SCH,  !- Schedule Name
    Flow/Zone,               !- Design Flow Rate Calculation Method
    0.134504895, !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.,                      !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  People,
    SMstore2,                !- Name
    SMstore2,                !- Zone or ZoneList Name
    Type2_OCC_SCH,           !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    14.9980,                 !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

!-   ===========  ALL OBJECTS IN CLASS: LIGHTS ===========

  Lights,
    SMstore2_Lights,         !- Name
    SMstore2,                !- Zone or ZoneList Name
    Type2_LIGHT_SCH,         !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    11.21734014,    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,             !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    SMstore2_Lights_allowance,  !- Name
    SMstore2,                !- Zone or ZoneList Name
    Type2_LIGHT_SCH,         !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    6.9535,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,             !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  ElectricEquipment,
    SMstore2_MiscPlug_Equip, !- Name
    SMstore2,                !- Zone or ZoneList Name
    TYPE2_EQUIP_SCH,         !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    749.0308,                !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory



  Sizing:Zone,
    SMstore2,                !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0,                    !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA SMstore2,        !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA SMstore2,        !- Name
    Flow/Area,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    0.001181026,    !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    ;                        !- Outdoor Air Flow per Zone {m3/s}

  ZoneControl:Thermostat,
    SMstore2 Thermostat,     !- Name
    SMstore2,                !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    SMstore2 DualSPSched;    !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    SMstore2 DualSPSched,    !- Name
    Type2_HTGSETP_SCH_NO_OPTIMUM,  !- Heating Setpoint Temperature Schedule Name
    Type2_CLGSETP_SCH_NO_OPTIMUM;  !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    SMstore2,                !- Zone Name
    SMstore2 Equipment,      !- Zone Conditioning Equipment List Name
    SMstore2 Inlet Nodes,    !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    SMstore2 Air Node,       !- Zone Air Node Name
    SMstore2 Return Air Node Name;  !- Zone Return Air Node or NodeList Name

  NodeList,
    SMstore2 Inlet Nodes,    !- Name
    SMstore2 Direct Air Inlet Node Name;  !- Node 1 Name

  ZoneHVAC:EquipmentList,
    SMstore2 Equipment,      !- Name
    SequentialLoad,          !- Load Distribution Scheme
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
    SMstore2 Direct Air,     !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  AirTerminal:SingleDuct:Uncontrolled,
    SMstore2 Direct Air,     !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    SMstore2 Direct Air Inlet Node Name,  !- Zone Supply Air Node Name
    AUTOSIZE;                !- Maximum Air Flow Rate {m3/s}

  SetpointManager:SingleZone:Heating,
    SupAirTemp MngrSMstore2 - Htg,    !- Name
    Temperature,              !- Control Variable
    10.0,                     !- Minimum Supply Air Temperature
    48.89,                    !- Maximum Supply Air Temperature
    SMstore2,                 !- Control Zone Name
    SMstore2 Air Node,        !- Zone Node Name
    SMstore2 Direct Air Inlet Node Name,    !- Zone Inlet Node Name
    PSZ-AC_3:3_Unitary_PackageCoolCoil air inlet;    !- Setpoint Node or NodeList Name

  SetpointManager:SingleZone:Cooling,
    SupAirTemp MngrSMstore2 - Clg,    !- Name
    Temperature,              !- Control Variable
    10.0,                     !- Minimum Supply Air Temperature
    48.89,                    !- Maximum Supply Air Temperature
    SMstore2,                 !- Control Zone Name
    SMstore2 Air Node,        !- Zone Node Name
    SMstore2 Direct Air Inlet Node Name,    !- Zone Inlet Node Name
    PSZ-AC_3:3 Supply Equipment Outlet Node;    !- Setpoint Node or NodeList Name

  Zone,
    SMstore3,                !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1.0000,                  !- Multiplier
    -9999.0000,              !- Ceiling Height {m}
    902.6000,                !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  BuildingSurface:Detailed,
    SMstore3_Floor,          !- Name
    Floor,                   !- Surface Type
    SMstore3_Floor_Ffactor,      !- Construction Name
    SMstore3,                !- Zone Name
    GroundFCfactorMethod,    !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    30.4800,22.8600,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    38.1000,22.8600,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    38.1000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    30.4800,0.0000,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    SMstore3_Wall_1,         !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    SMstore3,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    30.4800,0.0000,5.1800,  !- X,Y,Z ==> Vertex 1 {m}
    30.4800,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    38.1000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    38.1000,0.0000,5.1800;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    SMstore3_Wall_1_Window_1,!- Name
    Window,                  !- Surface Type
    NonresWindow_U_0.45_SHGC_0.25,            !- Construction Name           
    SMstore3_Wall_1,         !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    31.090,0.0000,2.4300,  !- X,Y,Z ==> Vertex 1 {m}
    31.090,0.0000,0.9100,  !- X,Y,Z ==> Vertex 2 {m}
    33.220,0.0000,0.9100,  !- X,Y,Z ==> Vertex 3 {m}
    33.220,0.0000,2.4300;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    SMstore3_Wall_1_Window_2,!- Name
    Window,                  !- Surface Type
    NonresWindow_U_0.45_SHGC_0.25,            !- Construction Name           
    SMstore3_Wall_1,         !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    35.360,0.0000,2.4300,  !- X,Y,Z ==> Vertex 1 {m}
    35.360,0.0000,0.9100,  !- X,Y,Z ==> Vertex 2 {m}
    37.490,0.0000,0.9100,  !- X,Y,Z ==> Vertex 3 {m}
    37.490,0.0000,2.4300;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    SMstore3_Wall_1_Door,    !- Name
    GlassDoor,               !- Surface Type
    NonresWindow_U_0.45_SHGC_0.25,            !- Construction Name           
    SMstore3_Wall_1,         !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    33.380,0.0000,2.1300,  !- X,Y,Z ==> Vertex 1 {m}
    33.380,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    35.200,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    35.200,0.0000,2.1300;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    SMstore3_Wall_2,         !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    SMstore3,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    SMstore2_Wall_4,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    30.4800,22.8600,5.1800,  !- X,Y,Z ==> Vertex 1 {m}
    30.4800,22.8600,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    30.4800,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    30.4800,0.0000,5.1800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    SMstore3_Roof,           !- Name
    Roof,                    !- Surface Type
    nonres_roof,             !- Construction Name
    SMstore3,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    38.1000,22.8600,5.1800,  !- X,Y,Z ==> Vertex 1 {m}
    30.4800,22.8600,5.1800,  !- X,Y,Z ==> Vertex 2 {m}
    30.4800,0.0000,5.1800,  !- X,Y,Z ==> Vertex 3 {m}
    38.1000,0.0000,5.1800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    SMstore3_Wall_3,         !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    SMstore3,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    38.1000,22.8600,5.1800,  !- X,Y,Z ==> Vertex 1 {m}
    38.1000,22.8600,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    30.4800,22.8600,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    30.4800,22.8600,5.1800;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    SMstore3_Wall_3_Door,    !- Name
    Door,                    !- Surface Type
    Swinging Door_con,       !- Construction Name
    SMstore3_Wall_3,         !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    35.200,22.8600,2.1300,  !- X,Y,Z ==> Vertex 1 {m}
    35.200,22.8600,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    33.380,22.8600,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    33.380,22.8600,2.1300;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    SMstore3_Wall_4,         !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    SMstore3,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    SMstore4_Wall_2,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    38.1000,0.0000,5.1800,  !- X,Y,Z ==> Vertex 1 {m}
    38.1000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    38.1000,22.8600,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    38.1000,22.8600,5.1800;  !- X,Y,Z ==> Vertex 4 {m}

  InternalMass,
    SMstore3_InternalMass_1, !- Name
    InteriorFurnishings,     !- Construction Name
    SMstore3,                !- Zone Name
    348.3864;                !- Surface Area {m2}

!-   ===========  ALL OBJECTS IN CLASS: ZONEINFILTRATION ===========

  ZoneInfiltration:DesignFlowRate,
    SMstore3_Infiltration,   !- Name
    SMstore3,                !- Zone or ZoneList Name
    Type2_Infil_SCH,         !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.000177458624,  !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    SMstore3_Door_Infiltration,  !- Name
    SMstore3,                !- Zone or ZoneList Name
    INFIL_Door_Opening_SCH,  !- Schedule Name
    Flow/Zone,               !- Design Flow Rate Calculation Method
    0.134504895, !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.,                      !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  People,
    SMstore3,                !- Name
    SMstore3,                !- Zone or ZoneList Name
    Type2_OCC_SCH,           !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    14.9980,                 !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

!-   ===========  ALL OBJECTS IN CLASS: LIGHTS ===========

  Lights,
    SMstore3_Lights,         !- Name
    SMstore3,                !- Zone or ZoneList Name
    Type2_LIGHT_SCH,         !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    11.21734014,    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,             !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    SMstore3_Lights_allowance,  !- Name
    SMstore3,                !- Zone or ZoneList Name
    Type2_LIGHT_SCH,         !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    6.9535,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,             !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  ElectricEquipment,
    SMstore3_MiscPlug_Equip, !- Name
    SMstore3,                !- Zone or ZoneList Name
    TYPE2_EQUIP_SCH,         !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    749.0308,                !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory



  Sizing:Zone,
    SMstore3,                !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0,                    !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA SMstore3,        !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA SMstore3,        !- Name
    Flow/Area,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    0.001181026,    !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    ;                        !- Outdoor Air Flow per Zone {m3/s}

  ZoneControl:Thermostat,
    SMstore3 Thermostat,     !- Name
    SMstore3,                !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    SMstore3 DualSPSched;    !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    SMstore3 DualSPSched,    !- Name
    Type2_HTGSETP_SCH_NO_OPTIMUM,  !- Heating Setpoint Temperature Schedule Name
    Type2_CLGSETP_SCH_NO_OPTIMUM;  !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    SMstore3,                !- Zone Name
    SMstore3 Equipment,      !- Zone Conditioning Equipment List Name
    SMstore3 Inlet Nodes,    !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    SMstore3 Air Node,       !- Zone Air Node Name
    SMstore3 Return Air Node Name;  !- Zone Return Air Node or NodeList Name

  NodeList,
    SMstore3 Inlet Nodes,    !- Name
    SMstore3 Direct Air Inlet Node Name;  !- Node 1 Name

  ZoneHVAC:EquipmentList,
    SMstore3 Equipment,      !- Name
    SequentialLoad,          !- Load Distribution Scheme
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
    SMstore3 Direct Air,     !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  AirTerminal:SingleDuct:Uncontrolled,
    SMstore3 Direct Air,     !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    SMstore3 Direct Air Inlet Node Name,  !- Zone Supply Air Node Name
    AUTOSIZE;                !- Maximum Air Flow Rate {m3/s}

  SetpointManager:SingleZone:Heating,
    SupAirTemp MngrSMstore3 - Htg,    !- Name
    Temperature,              !- Control Variable
    10.0,                     !- Minimum Supply Air Temperature
    48.89,                    !- Maximum Supply Air Temperature
    SMstore3,                 !- Control Zone Name
    SMstore3 Air Node,        !- Zone Node Name
    SMstore3 Direct Air Inlet Node Name,    !- Zone Inlet Node Name
    PSZ-AC_4:4_Unitary_PackageCoolCoil air inlet;    !- Setpoint Node or NodeList Name

  SetpointManager:SingleZone:Cooling,
    SupAirTemp MngrSMstore3 - Clg,    !- Name
    Temperature,              !- Control Variable
    10.0,                     !- Minimum Supply Air Temperature
    48.89,                    !- Maximum Supply Air Temperature
    SMstore3,                 !- Control Zone Name
    SMstore3 Air Node,        !- Zone Node Name
    SMstore3 Direct Air Inlet Node Name,    !- Zone Inlet Node Name
    PSZ-AC_4:4 Supply Equipment Outlet Node;    !- Setpoint Node or NodeList Name

  Zone,
    SMstore4,                !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1.0000,                  !- Multiplier
    -9999.0000,              !- Ceiling Height {m}
    902.6000,                !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  BuildingSurface:Detailed,
    SMstore4_Floor,          !- Name
    Floor,                   !- Surface Type
    SMstore4_Floor_Ffactor,      !- Construction Name
    SMstore4,                !- Zone Name
    GroundFCfactorMethod,    !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    38.1000,22.8600,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    45.7200,22.8600,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    45.7200,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    38.1000,0.0000,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    SMstore4_Wall_1,         !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    SMstore4,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    38.1000,0.0000,5.1800,  !- X,Y,Z ==> Vertex 1 {m}
    38.1000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    45.7200,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    45.7200,0.0000,5.1800;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    SMstore4_Wall_1_Window_1,!- Name
    Window,                  !- Surface Type
    NonresWindow_U_0.45_SHGC_0.25,            !- Construction Name           
    SMstore4_Wall_1,         !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    38.710,0.0000,2.4300,  !- X,Y,Z ==> Vertex 1 {m}
    38.710,0.0000,0.9100,  !- X,Y,Z ==> Vertex 2 {m}
    40.840,0.0000,0.9100,  !- X,Y,Z ==> Vertex 3 {m}
    40.840,0.0000,2.4300;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    SMstore4_Wall_1_Window_2,!- Name
    Window,                  !- Surface Type
    NonresWindow_U_0.45_SHGC_0.25,            !- Construction Name           
    SMstore4_Wall_1,         !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    42.980,0.0000,2.4300,  !- X,Y,Z ==> Vertex 1 {m}
    42.980,0.0000,0.9100,  !- X,Y,Z ==> Vertex 2 {m}
    45.110,0.0000,0.9100,  !- X,Y,Z ==> Vertex 3 {m}
    45.110,0.0000,2.4300;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    SMstore4_Wall_1_Door,    !- Name
    GlassDoor,               !- Surface Type
    NonresWindow_U_0.45_SHGC_0.25,            !- Construction Name           
    SMstore4_Wall_1,         !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    41.000,0.0000,2.1300,  !- X,Y,Z ==> Vertex 1 {m}
    41.000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    42.820,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    42.820,0.0000,2.1300;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    SMstore4_Wall_2,         !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    SMstore4,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    SMstore3_Wall_4,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    38.1000,22.8600,5.1800,  !- X,Y,Z ==> Vertex 1 {m}
    38.1000,22.8600,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    38.1000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    38.1000,0.0000,5.1800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    SMstore4_Roof,           !- Name
    Roof,                    !- Surface Type
    nonres_roof,             !- Construction Name
    SMstore4,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    45.7200,22.8600,5.1800,  !- X,Y,Z ==> Vertex 1 {m}
    38.1000,22.8600,5.1800,  !- X,Y,Z ==> Vertex 2 {m}
    38.1000,0.0000,5.1800,  !- X,Y,Z ==> Vertex 3 {m}
    45.7200,0.0000,5.1800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    SMstore4_Wall_3,         !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    SMstore4,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    45.7200,22.8600,5.1800,  !- X,Y,Z ==> Vertex 1 {m}
    45.7200,22.8600,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    38.1000,22.8600,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    38.1000,22.8600,5.1800;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    SMstore4_Wall_3_Door,    !- Name
    Door,                    !- Surface Type
    Swinging Door_con,       !- Construction Name
    SMstore4_Wall_3,         !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    42.820,22.8600,2.1300,  !- X,Y,Z ==> Vertex 1 {m}
    42.820,22.8600,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    41.000,22.8600,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    41.000,22.8600,2.1300;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    SMstore4_Wall_4,         !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    SMstore4,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    LGstore2_Wall_2,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    45.7200,0.0000,5.1800,  !- X,Y,Z ==> Vertex 1 {m}
    45.7200,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    45.7200,22.8600,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    45.7200,22.8600,5.1800;  !- X,Y,Z ==> Vertex 4 {m}

  InternalMass,
    SMstore4_InternalMass_1, !- Name
    InteriorFurnishings,     !- Construction Name
    SMstore4,                !- Zone Name
    348.3864;                !- Surface Area {m2}

!-   ===========  ALL OBJECTS IN CLASS: ZONEINFILTRATION ===========

  ZoneInfiltration:DesignFlowRate,
    SMstore4_Infiltration,   !- Name
    SMstore4,                !- Zone or ZoneList Name
    Type2_Infil_SCH,         !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.000177458624,  !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    SMstore4_Door_Infiltration,  !- Name
    SMstore4,                !- Zone or ZoneList Name
    INFIL_Door_Opening_SCH,  !- Schedule Name
    Flow/Zone,               !- Design Flow Rate Calculation Method
    0.134504895, !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.,                      !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  People,
    SMstore4,                !- Name
    SMstore4,                !- Zone or ZoneList Name
    Type2_OCC_SCH,           !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    14.9980,                 !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

!-   ===========  ALL OBJECTS IN CLASS: LIGHTS ===========

  Lights,
    SMstore4_Lights,         !- Name
    SMstore4,                !- Zone or ZoneList Name
    Type2_LIGHT_SCH,         !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    11.21734014,    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,             !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    SMstore4_Lights_allowance,  !- Name
    SMstore4,                !- Zone or ZoneList Name
    Type2_LIGHT_SCH,         !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    6.9535,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,             !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  ElectricEquipment,
    SMstore4_MiscPlug_Equip, !- Name
    SMstore4,                !- Zone or ZoneList Name
    TYPE2_EQUIP_SCH,         !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    749.0308,                !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory



  Sizing:Zone,
    SMstore4,                !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0,                    !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA SMstore4,        !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA SMstore4,        !- Name
    Flow/Area,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    0.001181026,    !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    ;                        !- Outdoor Air Flow per Zone {m3/s}

  ZoneControl:Thermostat,
    SMstore4 Thermostat,     !- Name
    SMstore4,                !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    SMstore4 DualSPSched;    !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    SMstore4 DualSPSched,    !- Name
    Type2_HTGSETP_SCH_NO_OPTIMUM,  !- Heating Setpoint Temperature Schedule Name
    Type2_CLGSETP_SCH_NO_OPTIMUM;  !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    SMstore4,                !- Zone Name
    SMstore4 Equipment,      !- Zone Conditioning Equipment List Name
    SMstore4 Inlet Nodes,    !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    SMstore4 Air Node,       !- Zone Air Node Name
    SMstore4 Return Air Node Name;  !- Zone Return Air Node or NodeList Name

  NodeList,
    SMstore4 Inlet Nodes,    !- Name
    SMstore4 Direct Air Inlet Node Name;  !- Node 1 Name

  ZoneHVAC:EquipmentList,
    SMstore4 Equipment,      !- Name
    SequentialLoad,          !- Load Distribution Scheme
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
    SMstore4 Direct Air,     !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  AirTerminal:SingleDuct:Uncontrolled,
    SMstore4 Direct Air,     !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    SMstore4 Direct Air Inlet Node Name,  !- Zone Supply Air Node Name
    AUTOSIZE;                !- Maximum Air Flow Rate {m3/s}

  SetpointManager:SingleZone:Heating,
    SupAirTemp MngrSMstore4 - Htg,    !- Name
    Temperature,              !- Control Variable
    10.0,                     !- Minimum Supply Air Temperature
    48.89,                    !- Maximum Supply Air Temperature
    SMstore4,                 !- Control Zone Name
    SMstore4 Air Node,        !- Zone Node Name
    SMstore4 Direct Air Inlet Node Name,    !- Zone Inlet Node Name
    PSZ-AC_5:5_Unitary_PackageCoolCoil air inlet;    !- Setpoint Node or NodeList Name

  SetpointManager:SingleZone:Cooling,
    SupAirTemp MngrSMstore4 - Clg,    !- Name
    Temperature,              !- Control Variable
    10.0,                     !- Minimum Supply Air Temperature
    48.89,                    !- Maximum Supply Air Temperature
    SMstore4,                 !- Control Zone Name
    SMstore4 Air Node,        !- Zone Node Name
    SMstore4 Direct Air Inlet Node Name,    !- Zone Inlet Node Name
    PSZ-AC_5:5 Supply Equipment Outlet Node;    !- Setpoint Node or NodeList Name

  Zone,
    LGstore2,                !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1.0000,                  !- Multiplier
    -9999.0000,              !- Ceiling Height {m}
    1805.2000,               !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  BuildingSurface:Detailed,
    LGstore2_Floor,          !- Name
    Floor,                   !- Surface Type
    LGstore2_Floor_Ffactor,      !- Construction Name
    LGstore2,                !- Zone Name
    GroundFCfactorMethod,    !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    45.7200,22.8600,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    60.9600,22.8600,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    60.9600,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    45.7200,0.0000,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    LGstore2_Wall_2,         !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    LGstore2,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    SMstore4_Wall_4,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    45.7200,22.8600,5.1800,  !- X,Y,Z ==> Vertex 1 {m}
    45.7200,22.8600,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    45.7200,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    45.7200,0.0000,5.1800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    LGstore2_Roof,           !- Name
    Roof,                    !- Surface Type
    nonres_roof,             !- Construction Name
    LGstore2,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    60.9600,22.8600,5.1800,  !- X,Y,Z ==> Vertex 1 {m}
    45.7200,22.8600,5.1800,  !- X,Y,Z ==> Vertex 2 {m}
    45.7200,0.0000,5.1800,  !- X,Y,Z ==> Vertex 3 {m}
    60.9600,0.0000,5.1800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    LGstore2_Wall_3,         !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    LGstore2,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    60.9600,22.8600,5.1800,  !- X,Y,Z ==> Vertex 1 {m}
    60.9600,22.8600,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    45.7200,22.8600,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    45.7200,22.8600,5.1800;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    LGstore2_Wall_3_Door_1,  !- Name
    Door,                    !- Surface Type
    Swinging Door_con,       !- Construction Name
    LGstore2_Wall_3,         !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    50.440,22.8600,2.1300,  !- X,Y,Z ==> Vertex 1 {m}
    50.440,22.8600,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    48.620,22.8600,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    48.620,22.8600,2.1300;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    LGstore2_Wall_3_Door_2,  !- Name
    Door,                    !- Surface Type
    Swinging Door_con,       !- Construction Name
    LGstore2_Wall_3,         !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    58.060,22.8600,2.1300,  !- X,Y,Z ==> Vertex 1 {m}
    58.060,22.8600,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    56.240,22.8600,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    56.240,22.8600,2.1300;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    LGstore2_Wall_4,         !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    LGstore2,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    SMstore5_Wall_2,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    60.9600,0.0000,5.1800,  !- X,Y,Z ==> Vertex 1 {m}
    60.9600,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    60.9600,22.8600,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    60.9600,22.8600,5.1800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    LGstore2_Wall_1,         !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    LGstore2,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    45.7200,0.0000,5.1800,  !- X,Y,Z ==> Vertex 1 {m}
    45.7200,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    60.9600,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    60.9600,0.0000,5.1800;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    LGstore2_Wall_1_Window_1,!- Name
    Window,                  !- Surface Type
    NonresWindow_U_0.45_SHGC_0.25,            !- Construction Name           
    LGstore2_Wall_1,         !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    46.330,0.0000,2.4300,  !- X,Y,Z ==> Vertex 1 {m}
    46.330,0.0000,0.9100,  !- X,Y,Z ==> Vertex 2 {m}
    48.460,0.0000,0.9100,  !- X,Y,Z ==> Vertex 3 {m}
    48.460,0.0000,2.4300;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    LGstore2_Wall_1_Window_2,!- Name
    Window,                  !- Surface Type
    NonresWindow_U_0.45_SHGC_0.25,            !- Construction Name           
    LGstore2_Wall_1,         !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    50.600,0.0000,2.4300,  !- X,Y,Z ==> Vertex 1 {m}
    50.600,0.0000,0.9100,  !- X,Y,Z ==> Vertex 2 {m}
    52.730,0.0000,0.9100,  !- X,Y,Z ==> Vertex 3 {m}
    52.730,0.0000,2.4300;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    LGstore2_Wall_1_Window_3,!- Name
    Window,                  !- Surface Type
    NonresWindow_U_0.45_SHGC_0.25,            !- Construction Name           
    LGstore2_Wall_1,         !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    53.950,0.0000,2.4300,  !- X,Y,Z ==> Vertex 1 {m}
    53.950,0.0000,0.9100,  !- X,Y,Z ==> Vertex 2 {m}
    56.080,0.0000,0.9100,  !- X,Y,Z ==> Vertex 3 {m}
    56.080,0.0000,2.4300;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    LGstore2_Wall_1_Window_4,!- Name
    Window,                  !- Surface Type
    NonresWindow_U_0.45_SHGC_0.25,            !- Construction Name           
    LGstore2_Wall_1,         !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    58.220,0.0000,2.4300,  !- X,Y,Z ==> Vertex 1 {m}
    58.220,0.0000,0.9100,  !- X,Y,Z ==> Vertex 2 {m}
    60.350,0.0000,0.9100,  !- X,Y,Z ==> Vertex 3 {m}
    60.350,0.0000,2.4300;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    LGstore2_Wall_1_Door_1,  !- Name
    GlassDoor,               !- Surface Type
    NonresWindow_U_0.45_SHGC_0.25,            !- Construction Name           
    LGstore2_Wall_1,         !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    48.620,0.0000,2.1300,  !- X,Y,Z ==> Vertex 1 {m}
    48.620,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    50.440,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    50.440,0.0000,2.1300;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    LGstore2_Wall_1_Door_2,  !- Name
    GlassDoor,               !- Surface Type
    NonresWindow_U_0.45_SHGC_0.25,            !- Construction Name           
    LGstore2_Wall_1,         !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    56.240,0.0000,2.1300,  !- X,Y,Z ==> Vertex 1 {m}
    56.240,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    58.060,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    58.060,0.0000,2.1300;  !- X,Y,Z ==> Vertex 4 {m}

  InternalMass,
    LGstore2_InternalMass_1, !- Name
    InteriorFurnishings,     !- Construction Name
    LGstore2,                !- Zone Name
    696.7728;                !- Surface Area {m2}

!-   ===========  ALL OBJECTS IN CLASS: ZONEINFILTRATION ===========

  ZoneInfiltration:DesignFlowRate,
    LGstore2_Infiltration,   !- Name
    LGstore2,                !- Zone or ZoneList Name
    Type3_Infil_SCH,         !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.000177458624,  !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    LGstore2_Door_Infiltration,  !- Name
    LGstore2,                !- Zone or ZoneList Name
    INFIL_Door_Opening_SCH,  !- Schedule Name
    Flow/Zone,               !- Design Flow Rate Calculation Method
    0.241164917, !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.,                      !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  People,
    LGstore2,                !- Name
    LGstore2,                !- Zone or ZoneList Name
    Type3_OCC_SCH,           !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    29.9961,                 !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

!-   ===========  ALL OBJECTS IN CLASS: LIGHTS ===========

  Lights,
    LGstore2_Lights,         !- Name
    LGstore2,                !- Zone or ZoneList Name
    Type3_LIGHT_SCH,         !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    11.21734014,    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,             !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    LGstore2_Lights_allowance,  !- Name
    LGstore2,                !- Zone or ZoneList Name
    Type3_LIGHT_SCH,         !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    ,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,             !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  ElectricEquipment,
    LGstore2_MiscPlug_Equip, !- Name
    LGstore2,                !- Zone or ZoneList Name
    TYPE3_EQUIP_SCH,         !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    1498.0615,               !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory



  Sizing:Zone,
    LGstore2,                !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0,                    !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA LGstore2,        !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA LGstore2,        !- Name
    Flow/Area,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    0.001181026,    !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    ;                        !- Outdoor Air Flow per Zone {m3/s}

  ZoneControl:Thermostat,
    LGstore2 Thermostat,     !- Name
    LGstore2,                !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    LGstore2 DualSPSched;    !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    LGstore2 DualSPSched,    !- Name
    Type3_HTGSETP_SCH_NO_OPTIMUM,  !- Heating Setpoint Temperature Schedule Name
    Type3_CLGSETP_SCH_NO_OPTIMUM;  !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    LGstore2,                !- Zone Name
    LGstore2 Equipment,      !- Zone Conditioning Equipment List Name
    LGstore2 Inlet Nodes,    !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    LGstore2 Air Node,       !- Zone Air Node Name
    LGstore2 Return Air Node Name;  !- Zone Return Air Node or NodeList Name

  NodeList,
    LGstore2 Inlet Nodes,    !- Name
    LGstore2 Direct Air Inlet Node Name;  !- Node 1 Name

  ZoneHVAC:EquipmentList,
    LGstore2 Equipment,      !- Name
    SequentialLoad,          !- Load Distribution Scheme
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
    LGstore2 Direct Air,     !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  AirTerminal:SingleDuct:Uncontrolled,
    LGstore2 Direct Air,     !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    LGstore2 Direct Air Inlet Node Name,  !- Zone Supply Air Node Name
    AUTOSIZE;                !- Maximum Air Flow Rate {m3/s}

  SetpointManager:SingleZone:Heating,
    SupAirTemp MngrLGstore2 - Htg,    !- Name
    Temperature,              !- Control Variable
    10.0,                     !- Minimum Supply Air Temperature
    48.89,                    !- Maximum Supply Air Temperature
    LGstore2,                 !- Control Zone Name
    LGstore2 Air Node,        !- Zone Node Name
    LGstore2 Direct Air Inlet Node Name,    !- Zone Inlet Node Name
    PSZ-AC_6:6_Unitary_PackageCoolCoil air inlet;    !- Setpoint Node or NodeList Name

  SetpointManager:SingleZone:Cooling,
    SupAirTemp MngrLGstore2 - Clg,    !- Name
    Temperature,              !- Control Variable
    10.0,                     !- Minimum Supply Air Temperature
    48.89,                    !- Maximum Supply Air Temperature
    LGstore2,                 !- Control Zone Name
    LGstore2 Air Node,        !- Zone Node Name
    LGstore2 Direct Air Inlet Node Name,    !- Zone Inlet Node Name
    PSZ-AC_6:6 Supply Equipment Outlet Node;    !- Setpoint Node or NodeList Name

  Zone,
    SMstore5,                !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1.0000,                  !- Multiplier
    -9999.0000,              !- Ceiling Height {m}
    902.6000,                !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  BuildingSurface:Detailed,
    SMstore5_Floor,          !- Name
    Floor,                   !- Surface Type
    SMstore5_Floor_Ffactor,      !- Construction Name
    SMstore5,                !- Zone Name
    GroundFCfactorMethod,    !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    60.9600,22.8600,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    68.5800,22.8600,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    68.5800,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    60.9600,0.0000,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    SMstore5_Wall_1,         !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    SMstore5,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    60.9600,0.0000,5.1800,  !- X,Y,Z ==> Vertex 1 {m}
    60.9600,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    68.5800,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    68.5800,0.0000,5.1800;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    SMstore5_Wall_1_Window_1,!- Name
    Window,                  !- Surface Type
    NonresWindow_U_0.45_SHGC_0.25,            !- Construction Name           
    SMstore5_Wall_1,         !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    61.570,0.0000,2.4300,  !- X,Y,Z ==> Vertex 1 {m}
    61.570,0.0000,0.9100,  !- X,Y,Z ==> Vertex 2 {m}
    63.700,0.0000,0.9100,  !- X,Y,Z ==> Vertex 3 {m}
    63.700,0.0000,2.4300;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    SMstore5_Wall_1_Window_2,!- Name
    Window,                  !- Surface Type
    NonresWindow_U_0.45_SHGC_0.25,            !- Construction Name           
    SMstore5_Wall_1,         !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    65.840,0.0000,2.4300,  !- X,Y,Z ==> Vertex 1 {m}
    65.840,0.0000,0.9100,  !- X,Y,Z ==> Vertex 2 {m}
    67.970,0.0000,0.9100,  !- X,Y,Z ==> Vertex 3 {m}
    67.970,0.0000,2.4300;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    SMstore5_Wall_1_Door,    !- Name
    GlassDoor,               !- Surface Type
    NonresWindow_U_0.45_SHGC_0.25,            !- Construction Name           
    SMstore5_Wall_1,         !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    63.860,0.0000,2.1300,  !- X,Y,Z ==> Vertex 1 {m}
    63.860,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    65.680,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    65.680,0.0000,2.1300;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    SMstore5_Wall_2,         !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    SMstore5,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    LGstore2_Wall_4,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    60.9600,22.8600,5.1800,  !- X,Y,Z ==> Vertex 1 {m}
    60.9600,22.8600,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    60.9600,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    60.9600,0.0000,5.1800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    SMstore5_Roof,           !- Name
    Roof,                    !- Surface Type
    nonres_roof,             !- Construction Name
    SMstore5,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    68.5800,22.8600,5.1800,  !- X,Y,Z ==> Vertex 1 {m}
    60.9600,22.8600,5.1800,  !- X,Y,Z ==> Vertex 2 {m}
    60.9600,0.0000,5.1800,  !- X,Y,Z ==> Vertex 3 {m}
    68.5800,0.0000,5.1800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    SMstore5_Wall_3,         !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    SMstore5,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    68.5800,22.8600,5.1800,  !- X,Y,Z ==> Vertex 1 {m}
    68.5800,22.8600,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    60.9600,22.8600,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    60.9600,22.8600,5.1800;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    SMstore5_Wall_3_Door,    !- Name
    Door,                    !- Surface Type
    Swinging Door_con,       !- Construction Name
    SMstore5_Wall_3,         !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    65.680,22.8600,2.1300,  !- X,Y,Z ==> Vertex 1 {m}
    65.680,22.8600,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    63.860,22.8600,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    63.860,22.8600,2.1300;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    SMstore5_Wall_4,         !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    SMstore5,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    SMstore6_Wall_2,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    68.5800,0.0000,5.1800,  !- X,Y,Z ==> Vertex 1 {m}
    68.5800,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    68.5800,22.8600,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    68.5800,22.8600,5.1800;  !- X,Y,Z ==> Vertex 4 {m}

  InternalMass,
    SMstore5_InternalMass_1, !- Name
    InteriorFurnishings,     !- Construction Name
    SMstore5,                !- Zone Name
    348.3864;                !- Surface Area {m2}

!-   ===========  ALL OBJECTS IN CLASS: ZONEINFILTRATION ===========

  ZoneInfiltration:DesignFlowRate,
    SMstore5_Infiltration,   !- Name
    SMstore5,                !- Zone or ZoneList Name
    Type3_Infil_SCH,         !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.000177458624,  !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    SMstore5_Door_Infiltration,  !- Name
    SMstore5,                !- Zone or ZoneList Name
    INFIL_Door_Opening_SCH,  !- Schedule Name
    Flow/Zone,               !- Design Flow Rate Calculation Method
    0.134504895, !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.,                      !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  People,
    SMstore5,                !- Name
    SMstore5,                !- Zone or ZoneList Name
    Type3_OCC_SCH,           !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    14.9980,                 !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

!-   ===========  ALL OBJECTS IN CLASS: LIGHTS ===========

  Lights,
    SMstore5_Lights,         !- Name
    SMstore5,                !- Zone or ZoneList Name
    Type3_LIGHT_SCH,         !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    11.21734014,    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,             !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    SMstore5_Lights_allowance,  !- Name
    SMstore5,                !- Zone or ZoneList Name
    Type3_LIGHT_SCH,         !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    0,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,             !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  ElectricEquipment,
    SMstore5_MiscPlug_Equip, !- Name
    SMstore5,                !- Zone or ZoneList Name
    TYPE3_EQUIP_SCH,         !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    749.0308,                !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory



  Sizing:Zone,
    SMstore5,                !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0,                    !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA SMstore5,        !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA SMstore5,        !- Name
    Flow/Area,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    0.001181026,    !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    ;                        !- Outdoor Air Flow per Zone {m3/s}

  ZoneControl:Thermostat,
    SMstore5 Thermostat,     !- Name
    SMstore5,                !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    SMstore5 DualSPSched;    !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    SMstore5 DualSPSched,    !- Name
    Type3_HTGSETP_SCH_NO_OPTIMUM,  !- Heating Setpoint Temperature Schedule Name
    Type3_CLGSETP_SCH_NO_OPTIMUM;  !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    SMstore5,                !- Zone Name
    SMstore5 Equipment,      !- Zone Conditioning Equipment List Name
    SMstore5 Inlet Nodes,    !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    SMstore5 Air Node,       !- Zone Air Node Name
    SMstore5 Return Air Node Name;  !- Zone Return Air Node or NodeList Name

  NodeList,
    SMstore5 Inlet Nodes,    !- Name
    SMstore5 Direct Air Inlet Node Name;  !- Node 1 Name

  ZoneHVAC:EquipmentList,
    SMstore5 Equipment,      !- Name
    SequentialLoad,          !- Load Distribution Scheme
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
    SMstore5 Direct Air,     !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  AirTerminal:SingleDuct:Uncontrolled,
    SMstore5 Direct Air,     !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    SMstore5 Direct Air Inlet Node Name,  !- Zone Supply Air Node Name
    AUTOSIZE;                !- Maximum Air Flow Rate {m3/s}

  SetpointManager:SingleZone:Heating,
    SupAirTemp MngrSMstore5 - Htg,    !- Name
    Temperature,              !- Control Variable
    10.0,                     !- Minimum Supply Air Temperature
    48.89,                    !- Maximum Supply Air Temperature
    SMstore5,                 !- Control Zone Name
    SMstore5 Air Node,        !- Zone Node Name
    SMstore5 Direct Air Inlet Node Name,    !- Zone Inlet Node Name
    PSZ-AC_7:7_Unitary_PackageCoolCoil air inlet;    !- Setpoint Node or NodeList Name

  SetpointManager:SingleZone:Cooling,
    SupAirTemp MngrSMstore5 - Clg,    !- Name
    Temperature,              !- Control Variable
    10.0,                     !- Minimum Supply Air Temperature
    48.89,                    !- Maximum Supply Air Temperature
    SMstore5,                 !- Control Zone Name
    SMstore5 Air Node,        !- Zone Node Name
    SMstore5 Direct Air Inlet Node Name,    !- Zone Inlet Node Name
    PSZ-AC_7:7 Supply Equipment Outlet Node;    !- Setpoint Node or NodeList Name

  Zone,
    SMstore6,                !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1.0000,                  !- Multiplier
    -9999.0000,              !- Ceiling Height {m}
    902.6000,                !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  BuildingSurface:Detailed,
    SMstore6_Floor,          !- Name
    Floor,                   !- Surface Type
    SMstore6_Floor_Ffactor,      !- Construction Name
    SMstore6,                !- Zone Name
    GroundFCfactorMethod,    !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    68.5800,22.8600,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    76.2000,22.8600,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    76.2000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    68.5800,0.0000,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    SMstore6_Wall_1,         !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    SMstore6,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    68.5800,0.0000,5.1800,  !- X,Y,Z ==> Vertex 1 {m}
    68.5800,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    76.2000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    76.2000,0.0000,5.1800;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    SMstore6_Wall_1_Window_1,!- Name
    Window,                  !- Surface Type
    NonresWindow_U_0.45_SHGC_0.25,            !- Construction Name           
    SMstore6_Wall_1,         !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    69.190,0.0000,2.4300,  !- X,Y,Z ==> Vertex 1 {m}
    69.190,0.0000,0.9100,  !- X,Y,Z ==> Vertex 2 {m}
    71.320,0.0000,0.9100,  !- X,Y,Z ==> Vertex 3 {m}
    71.320,0.0000,2.4300;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    SMstore6_Wall_1_Window_2,!- Name
    Window,                  !- Surface Type
    NonresWindow_U_0.45_SHGC_0.25,            !- Construction Name           
    SMstore6_Wall_1,         !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    73.460,0.0000,2.4300,  !- X,Y,Z ==> Vertex 1 {m}
    73.460,0.0000,0.9100,  !- X,Y,Z ==> Vertex 2 {m}
    75.590,0.0000,0.9100,  !- X,Y,Z ==> Vertex 3 {m}
    75.590,0.0000,2.4300;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    SMstore6_Wall_1_Door,    !- Name
    GlassDoor,               !- Surface Type
    NonresWindow_U_0.45_SHGC_0.25,            !- Construction Name           
    SMstore6_Wall_1,         !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    71.480,0.0000,2.1300,  !- X,Y,Z ==> Vertex 1 {m}
    71.480,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    73.300,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    73.300,0.0000,2.1300;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    SMstore6_Wall_2,         !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    SMstore6,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    SMstore5_Wall_4,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    68.5800,22.8600,5.1800,  !- X,Y,Z ==> Vertex 1 {m}
    68.5800,22.8600,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    68.5800,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    68.5800,0.0000,5.1800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    SMstore6_Roof,           !- Name
    Roof,                    !- Surface Type
    nonres_roof,             !- Construction Name
    SMstore6,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    76.2000,22.8600,5.1800,  !- X,Y,Z ==> Vertex 1 {m}
    68.5800,22.8600,5.1800,  !- X,Y,Z ==> Vertex 2 {m}
    68.5800,0.0000,5.1800,  !- X,Y,Z ==> Vertex 3 {m}
    76.2000,0.0000,5.1800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    SMstore6_Wall_3,         !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    SMstore6,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    76.2000,22.8600,5.1800,  !- X,Y,Z ==> Vertex 1 {m}
    76.2000,22.8600,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    68.5800,22.8600,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    68.5800,22.8600,5.1800;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    SMstore6_Wall_3_Door,    !- Name
    Door,                    !- Surface Type
    Swinging Door_con,       !- Construction Name
    SMstore6_Wall_3,         !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    73.300,22.8600,2.1300,  !- X,Y,Z ==> Vertex 1 {m}
    73.300,22.8600,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    71.480,22.8600,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    71.480,22.8600,2.1300;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    SMstore6_Wall_4,         !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    SMstore6,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    SMstore7_Wall_2,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    76.2000,0.0000,5.1800,  !- X,Y,Z ==> Vertex 1 {m}
    76.2000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    76.2000,22.8600,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    76.2000,22.8600,5.1800;  !- X,Y,Z ==> Vertex 4 {m}

  InternalMass,
    SMstore6_InternalMass_1, !- Name
    InteriorFurnishings,     !- Construction Name
    SMstore6,                !- Zone Name
    348.3864;                !- Surface Area {m2}

!-   ===========  ALL OBJECTS IN CLASS: ZONEINFILTRATION ===========

  ZoneInfiltration:DesignFlowRate,
    SMstore6_Infiltration,   !- Name
    SMstore6,                !- Zone or ZoneList Name
    Type3_Infil_SCH,         !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.000177458624,  !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    SMstore6_Door_Infiltration,  !- Name
    SMstore6,                !- Zone or ZoneList Name
    INFIL_Door_Opening_SCH,  !- Schedule Name
    Flow/Zone,               !- Design Flow Rate Calculation Method
    0.134504895, !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.,                      !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  People,
    SMstore6,                !- Name
    SMstore6,                !- Zone or ZoneList Name
    Type3_OCC_SCH,           !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    14.9980,                 !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

!-   ===========  ALL OBJECTS IN CLASS: LIGHTS ===========

  Lights,
    SMstore6_Lights,         !- Name
    SMstore6,                !- Zone or ZoneList Name
    Type3_LIGHT_SCH,         !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    11.21734014,    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,             !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    SMstore6_Lights_allowance,  !- Name
    SMstore6,                !- Zone or ZoneList Name
    Type3_LIGHT_SCH,         !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    0,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,             !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  ElectricEquipment,
    SMstore6_MiscPlug_Equip, !- Name
    SMstore6,                !- Zone or ZoneList Name
    TYPE3_EQUIP_SCH,         !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    749.0308,                !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory



  Sizing:Zone,
    SMstore6,                !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0,                    !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA SMstore6,        !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA SMstore6,        !- Name
    Flow/Area,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    0.001181026,    !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    ;                        !- Outdoor Air Flow per Zone {m3/s}

  ZoneControl:Thermostat,
    SMstore6 Thermostat,     !- Name
    SMstore6,                !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    SMstore6 DualSPSched;    !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    SMstore6 DualSPSched,    !- Name
    Type3_HTGSETP_SCH_NO_OPTIMUM,  !- Heating Setpoint Temperature Schedule Name
    Type3_CLGSETP_SCH_NO_OPTIMUM;  !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    SMstore6,                !- Zone Name
    SMstore6 Equipment,      !- Zone Conditioning Equipment List Name
    SMstore6 Inlet Nodes,    !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    SMstore6 Air Node,       !- Zone Air Node Name
    SMstore6 Return Air Node Name;  !- Zone Return Air Node or NodeList Name

  NodeList,
    SMstore6 Inlet Nodes,    !- Name
    SMstore6 Direct Air Inlet Node Name;  !- Node 1 Name

  ZoneHVAC:EquipmentList,
    SMstore6 Equipment,      !- Name
    SequentialLoad,          !- Load Distribution Scheme
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
    SMstore6 Direct Air,     !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  AirTerminal:SingleDuct:Uncontrolled,
    SMstore6 Direct Air,     !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    SMstore6 Direct Air Inlet Node Name,  !- Zone Supply Air Node Name
    AUTOSIZE;                !- Maximum Air Flow Rate {m3/s}

  SetpointManager:SingleZone:Heating,
    SupAirTemp MngrSMstore6 - Htg,    !- Name
    Temperature,              !- Control Variable
    10.0,                     !- Minimum Supply Air Temperature
    48.89,                    !- Maximum Supply Air Temperature
    SMstore6,                 !- Control Zone Name
    SMstore6 Air Node,        !- Zone Node Name
    SMstore6 Direct Air Inlet Node Name,    !- Zone Inlet Node Name
    PSZ-AC_8:8_Unitary_PackageCoolCoil air inlet;    !- Setpoint Node or NodeList Name

  SetpointManager:SingleZone:Cooling,
    SupAirTemp MngrSMstore6 - Clg,    !- Name
    Temperature,              !- Control Variable
    10.0,                     !- Minimum Supply Air Temperature
    48.89,                    !- Maximum Supply Air Temperature
    SMstore6,                 !- Control Zone Name
    SMstore6 Air Node,        !- Zone Node Name
    SMstore6 Direct Air Inlet Node Name,    !- Zone Inlet Node Name
    PSZ-AC_8:8 Supply Equipment Outlet Node;    !- Setpoint Node or NodeList Name

  Zone,
    SMstore7,                !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1.0000,                  !- Multiplier
    -9999.0000,              !- Ceiling Height {m}
    902.6000,                !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  BuildingSurface:Detailed,
    SMstore7_Floor,          !- Name
    Floor,                   !- Surface Type
    SMstore7_Floor_Ffactor,      !- Construction Name
    SMstore7,                !- Zone Name
    GroundFCfactorMethod,    !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    76.2000,22.8600,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    83.8200,22.8600,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    83.8200,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    76.2000,0.0000,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    SMstore7_Wall_1,         !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    SMstore7,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    76.2000,0.0000,5.1800,  !- X,Y,Z ==> Vertex 1 {m}
    76.2000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    83.8200,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    83.8200,0.0000,5.1800;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    SMstore7_Wall_1_Window_1,!- Name
    Window,                  !- Surface Type
    NonresWindow_U_0.45_SHGC_0.25,            !- Construction Name           
    SMstore7_Wall_1,         !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    76.810,0.0000,2.4300,  !- X,Y,Z ==> Vertex 1 {m}
    76.810,0.0000,0.9100,  !- X,Y,Z ==> Vertex 2 {m}
    78.940,0.0000,0.9100,  !- X,Y,Z ==> Vertex 3 {m}
    78.940,0.0000,2.4300;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    SMstore7_Wall_1_Window_2,!- Name
    Window,                  !- Surface Type
    NonresWindow_U_0.45_SHGC_0.25,            !- Construction Name           
    SMstore7_Wall_1,         !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    81.080,0.0000,2.4300,  !- X,Y,Z ==> Vertex 1 {m}
    81.080,0.0000,0.9100,  !- X,Y,Z ==> Vertex 2 {m}
    83.210,0.0000,0.9100,  !- X,Y,Z ==> Vertex 3 {m}
    83.210,0.0000,2.4300;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    SMstore7_Wall_1_Door,    !- Name
    GlassDoor,               !- Surface Type
    NonresWindow_U_0.45_SHGC_0.25,            !- Construction Name           
    SMstore7_Wall_1,         !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    79.100,0.0000,2.1300,  !- X,Y,Z ==> Vertex 1 {m}
    79.100,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    80.920,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    80.920,0.0000,2.1300;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    SMstore7_Wall_2,         !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    SMstore7,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    SMstore6_Wall_4,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    76.2000,22.8600,5.1800,  !- X,Y,Z ==> Vertex 1 {m}
    76.2000,22.8600,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    76.2000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    76.2000,0.0000,5.1800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    SMstore7_Roof,           !- Name
    Roof,                    !- Surface Type
    nonres_roof,             !- Construction Name
    SMstore7,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    83.8200,22.8600,5.1800,  !- X,Y,Z ==> Vertex 1 {m}
    76.2000,22.8600,5.1800,  !- X,Y,Z ==> Vertex 2 {m}
    76.2000,0.0000,5.1800,  !- X,Y,Z ==> Vertex 3 {m}
    83.8200,0.0000,5.1800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    SMstore7_Wall_3,         !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    SMstore7,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    83.8200,22.8600,5.1800,  !- X,Y,Z ==> Vertex 1 {m}
    83.8200,22.8600,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    76.2000,22.8600,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    76.2000,22.8600,5.1800;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    SMstore7_Wall_3_Door,    !- Name
    Door,                    !- Surface Type
    Swinging Door_con,       !- Construction Name
    SMstore7_Wall_3,         !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    80.920,22.8600,2.1300,  !- X,Y,Z ==> Vertex 1 {m}
    80.920,22.8600,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    79.100,22.8600,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    79.100,22.8600,2.1300;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    SMstore7_Wall_4,         !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    SMstore7,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    SMstore8_Wall_2,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    83.8200,0.0000,5.1800,  !- X,Y,Z ==> Vertex 1 {m}
    83.8200,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    83.8200,22.8600,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    83.8200,22.8600,5.1800;  !- X,Y,Z ==> Vertex 4 {m}

  InternalMass,
    SMstore7_InternalMass_1, !- Name
    InteriorFurnishings,     !- Construction Name
    SMstore7,                !- Zone Name
    348.3864;                !- Surface Area {m2}

!-   ===========  ALL OBJECTS IN CLASS: ZONEINFILTRATION ===========

  ZoneInfiltration:DesignFlowRate,
    SMstore7_Infiltration,   !- Name
    SMstore7,                !- Zone or ZoneList Name
    Type3_Infil_SCH,         !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.000177458624,  !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    SMstore7_Door_Infiltration,  !- Name
    SMstore7,                !- Zone or ZoneList Name
    INFIL_Door_Opening_SCH,  !- Schedule Name
    Flow/Zone,               !- Design Flow Rate Calculation Method
    0.134504895, !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.,                      !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  People,
    SMstore7,                !- Name
    SMstore7,                !- Zone or ZoneList Name
    Type3_OCC_SCH,           !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    14.9980,                 !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

  Lights,
    SMstore7_Lights,         !- Name
    SMstore7,                !- Zone or ZoneList Name
    Type3_LIGHT_SCH,         !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    11.21734014,    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,             !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    SMstore7_Lights_allowance,  !- Name
    SMstore7,                !- Zone or ZoneList Name
    Type3_LIGHT_SCH,         !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    0,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,             !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  ElectricEquipment,
    SMstore7_MiscPlug_Equip, !- Name
    SMstore7,                !- Zone or ZoneList Name
    TYPE3_EQUIP_SCH,         !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    749.0308,                !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory



  Sizing:Zone,
    SMstore7,                !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0,                    !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA SMstore7,        !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA SMstore7,        !- Name
    Flow/Area,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    0.001181026,    !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    ;                        !- Outdoor Air Flow per Zone {m3/s}

  ZoneControl:Thermostat,
    SMstore7 Thermostat,     !- Name
    SMstore7,                !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    SMstore7 DualSPSched;    !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    SMstore7 DualSPSched,    !- Name
    Type3_HTGSETP_SCH_NO_OPTIMUM,  !- Heating Setpoint Temperature Schedule Name
    Type3_CLGSETP_SCH_NO_OPTIMUM;  !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    SMstore7,                !- Zone Name
    SMstore7 Equipment,      !- Zone Conditioning Equipment List Name
    SMstore7 Inlet Nodes,    !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    SMstore7 Air Node,       !- Zone Air Node Name
    SMstore7 Return Air Node Name;  !- Zone Return Air Node or NodeList Name

  NodeList,
    SMstore7 Inlet Nodes,    !- Name
    SMstore7 Direct Air Inlet Node Name;  !- Node 1 Name

  ZoneHVAC:EquipmentList,
    SMstore7 Equipment,      !- Name
    SequentialLoad,          !- Load Distribution Scheme
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
    SMstore7 Direct Air,     !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  AirTerminal:SingleDuct:Uncontrolled,
    SMstore7 Direct Air,     !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    SMstore7 Direct Air Inlet Node Name,  !- Zone Supply Air Node Name
    AUTOSIZE;                !- Maximum Air Flow Rate {m3/s}

  SetpointManager:SingleZone:Heating,
    SupAirTemp MngrSMstore7 - Htg,    !- Name
    Temperature,              !- Control Variable
    10.0,                     !- Minimum Supply Air Temperature
    48.89,                    !- Maximum Supply Air Temperature
    SMstore7,                 !- Control Zone Name
    SMstore7 Air Node,        !- Zone Node Name
    SMstore7 Direct Air Inlet Node Name,    !- Zone Inlet Node Name
    PSZ-AC_9:9_Unitary_PackageCoolCoil air inlet;    !- Setpoint Node or NodeList Name

  SetpointManager:SingleZone:Cooling,
    SupAirTemp MngrSMstore7 - Clg,    !- Name
    Temperature,              !- Control Variable
    10.0,                     !- Minimum Supply Air Temperature
    48.89,                    !- Maximum Supply Air Temperature
    SMstore7,                 !- Control Zone Name
    SMstore7 Air Node,        !- Zone Node Name
    SMstore7 Direct Air Inlet Node Name,    !- Zone Inlet Node Name
    PSZ-AC_9:9 Supply Equipment Outlet Node;    !- Setpoint Node or NodeList Name

  Zone,
    SMstore8,                !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1.0000,                  !- Multiplier
    -9999.0000,              !- Ceiling Height {m}
    902.6000,                !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  BuildingSurface:Detailed,
    SMstore8_Floor,          !- Name
    Floor,                   !- Surface Type
    SMstore8_Floor_Ffactor,      !- Construction Name
    SMstore8,                !- Zone Name
    GroundFCfactorMethod,    !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    83.8200,22.8600,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    91.4400,22.8600,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    91.4400,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    83.8200,0.0000,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    SMstore8_Wall_1,         !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    SMstore8,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    83.8200,0.0000,5.1800,  !- X,Y,Z ==> Vertex 1 {m}
    83.8200,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    91.4400,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    91.4400,0.0000,5.1800;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    SMstore8_Wall_1_Window_1,!- Name
    Window,                  !- Surface Type
    NonresWindow_U_0.45_SHGC_0.25,            !- Construction Name           
    SMstore8_Wall_1,         !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    84.430,0.0000,2.4300,  !- X,Y,Z ==> Vertex 1 {m}
    84.430,0.0000,0.9100,  !- X,Y,Z ==> Vertex 2 {m}
    86.560,0.0000,0.9100,  !- X,Y,Z ==> Vertex 3 {m}
    86.560,0.0000,2.4300;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    SMstore8_Wall_1_Window_2,!- Name
    Window,                  !- Surface Type
    NonresWindow_U_0.45_SHGC_0.25,            !- Construction Name           
    SMstore8_Wall_1,         !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    88.700,0.0000,2.4300,  !- X,Y,Z ==> Vertex 1 {m}
    88.700,0.0000,0.9100,  !- X,Y,Z ==> Vertex 2 {m}
    90.830,0.0000,0.9100,  !- X,Y,Z ==> Vertex 3 {m}
    90.830,0.0000,2.4300;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    SMstore8_Wall_1_Door,    !- Name
    GlassDoor,               !- Surface Type
    NonresWindow_U_0.45_SHGC_0.25,            !- Construction Name           
    SMstore8_Wall_1,         !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    86.720,0.0000,2.1300,  !- X,Y,Z ==> Vertex 1 {m}
    86.720,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    88.540,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    88.540,0.0000,2.1300;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    SMstore8_Wall_2,         !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    SMstore8,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    SMstore7_Wall_4,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    83.8200,22.8600,5.1800,  !- X,Y,Z ==> Vertex 1 {m}
    83.8200,22.8600,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    83.8200,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    83.8200,0.0000,5.1800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    SMstore8_Roof,           !- Name
    Roof,                    !- Surface Type
    nonres_roof,             !- Construction Name
    SMstore8,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    91.4400,22.8600,5.1800,  !- X,Y,Z ==> Vertex 1 {m}
    83.8200,22.8600,5.1800,  !- X,Y,Z ==> Vertex 2 {m}
    83.8200,0.0000,5.1800,  !- X,Y,Z ==> Vertex 3 {m}
    91.4400,0.0000,5.1800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    SMstore8_Wall_3,         !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    SMstore8,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    91.4400,22.8600,5.1800,  !- X,Y,Z ==> Vertex 1 {m}
    91.4400,22.8600,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    83.8200,22.8600,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    83.8200,22.8600,5.1800;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    SMstore8_Wall_3_Door,    !- Name
    Door,                    !- Surface Type
    Swinging Door_con,       !- Construction Name
    SMstore8_Wall_3,         !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    88.540,22.8600,2.1300,  !- X,Y,Z ==> Vertex 1 {m}
    88.540,22.8600,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    86.720,22.8600,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    86.720,22.8600,2.1300;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    SMstore8_Wall_4,         !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    SMstore8,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    91.4400,0.0000,5.1800,  !- X,Y,Z ==> Vertex 1 {m}
    91.4400,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    91.4400,22.8600,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    91.4400,22.8600,5.1800;  !- X,Y,Z ==> Vertex 4 {m}

  InternalMass,
    SMstore8_InternalMass_1, !- Name
    InteriorFurnishings,     !- Construction Name
    SMstore8,                !- Zone Name
    348.3864;                !- Surface Area {m2}

!-   ===========  ALL OBJECTS IN CLASS: ZONEINFILTRATION ===========

  ZoneInfiltration:DesignFlowRate,
    SMstore8_Infiltration,   !- Name
    SMstore8,                !- Zone or ZoneList Name
    Type3_Infil_SCH,         !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.000302231552,  !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    SMstore8_Door_Infiltration,  !- Name
    SMstore8,                !- Zone or ZoneList Name
    INFIL_Door_Opening_SCH,  !- Schedule Name
    Flow/Zone,               !- Design Flow Rate Calculation Method
    0.134504895, !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.,                      !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  People,
    SMstore8,                !- Name
    SMstore8,                !- Zone or ZoneList Name
    Type3_OCC_SCH,           !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    14.9980,                 !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

!-   ===========  ALL OBJECTS IN CLASS: LIGHTS ===========

  Lights,
    SMstore8_Lights,         !- Name
    SMstore8,                !- Zone or ZoneList Name
    Type3_LIGHT_SCH,         !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    11.21734014,    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,             !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    SMstore8_Lights_allowance,  !- Name
    SMstore8,                !- Zone or ZoneList Name
    Type3_LIGHT_SCH,         !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    0,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,             !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  ElectricEquipment,
    SMstore8_MiscPlug_Equip, !- Name
    SMstore8,                !- Zone or ZoneList Name
    TYPE3_EQUIP_SCH,         !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    749.0308,                !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory



  Sizing:Zone,
    SMstore8,                !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0,                    !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA SMstore8,        !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA SMstore8,        !- Name
    Flow/Area,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    0.001181026,    !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    ;                        !- Outdoor Air Flow per Zone {m3/s}

  ZoneControl:Thermostat,
    SMstore8 Thermostat,     !- Name
    SMstore8,                !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    SMstore8 DualSPSched;    !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    SMstore8 DualSPSched,    !- Name
    Type3_HTGSETP_SCH_NO_OPTIMUM,  !- Heating Setpoint Temperature Schedule Name
    Type3_CLGSETP_SCH_NO_OPTIMUM;  !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    SMstore8,                !- Zone Name
    SMstore8 Equipment,      !- Zone Conditioning Equipment List Name
    SMstore8 Inlet Nodes,    !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    SMstore8 Air Node,       !- Zone Air Node Name
    SMstore8 Return Air Node Name;  !- Zone Return Air Node or NodeList Name

  NodeList,
    SMstore8 Inlet Nodes,    !- Name
    SMstore8 Direct Air Inlet Node Name;  !- Node 1 Name

  ZoneHVAC:EquipmentList,
    SMstore8 Equipment,      !- Name
    SequentialLoad,          !- Load Distribution Scheme
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
    SMstore8 Direct Air,     !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  AirTerminal:SingleDuct:Uncontrolled,
    SMstore8 Direct Air,     !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    SMstore8 Direct Air Inlet Node Name,  !- Zone Supply Air Node Name
    AUTOSIZE;                !- Maximum Air Flow Rate {m3/s}

  SetpointManager:SingleZone:Heating,
    SupAirTemp MngrSMstore8 - Htg,    !- Name
    Temperature,              !- Control Variable
    10.0,                     !- Minimum Supply Air Temperature
    48.89,                    !- Maximum Supply Air Temperature
    SMstore8,                 !- Control Zone Name
    SMstore8 Air Node,        !- Zone Node Name
    SMstore8 Direct Air Inlet Node Name,    !- Zone Inlet Node Name
    PSZ-AC_10:10_Unitary_PackageCoolCoil air inlet;    !- Setpoint Node or NodeList Name

  SetpointManager:SingleZone:Cooling,
    SupAirTemp MngrSMstore8 - Clg,    !- Name
    Temperature,              !- Control Variable
    10.0,                     !- Minimum Supply Air Temperature
    48.89,                    !- Maximum Supply Air Temperature
    SMstore8,                 !- Control Zone Name
    SMstore8 Air Node,        !- Zone Node Name
    SMstore8 Direct Air Inlet Node Name,    !- Zone Inlet Node Name
    PSZ-AC_10:10 Supply Equipment Outlet Node;    !- Setpoint Node or NodeList Name



  AirLoopHVAC,
    PSZ-AC_1:1,              !- Name
    ,                        !- Controller List Name
    PSZ-AC_1:1 Availability Manager List,  !- Availability Manager List Name
    AUTOSIZE,                !- Design Supply Air Flow Rate {m3/s}
    PSZ-AC_1:1 Air Loop Branches,  !- Branch List Name
    ,                        !- Connector List Name
    PSZ-AC_1:1 Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name
    PSZ-AC_1:1 Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
    PSZ-AC_1:1 Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names
    PSZ-AC_1:1 Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names

  Sizing:System,
    PSZ-AC_1:1,               !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    AUTOSIZE,                !- Design Outdoor Air Flow Rate {m3/s}
    1.0000,                  !- Central Heating Maximum System Air Flow Ratio
    7.0,                     !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    12.8000,                 !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8000,                 !- Central Cooling Design Supply Air Temperature {C}
    40,                    !- Central Heating Design Supply Air Temperature {C} 
    Coincident,           !- Sizing Option
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0.0,                     !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0.0,                     !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1.0,                     !- Zone Maximum Outdoor Air Fraction
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    autosize,                !- Cooling Design Capacity {W}
    ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method
    
    
  AvailabilityManagerAssignmentList,
    PSZ-AC_1:1 Availability Manager List,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    PSZ-AC_1:1 Availability Manager;  !- Availability Manager 1 Name

  AvailabilityManager:NightCycle,
    PSZ-AC_1:1 Availability Manager,  !- Name
    Always_On,               !- Applicability Schedule Name
    Type1_FAN_SCH,           !- Fan Schedule Name
    CycleOnAny,              !- Control Type
    1.0,                     !- Thermostat Tolerance {deltaC}
    FixedRunTime,            !- Cycling Run Time Control Type
    1800;                    !- Cycling Run Time {s}

  BranchList,
    PSZ-AC_1:1 Air Loop Branches,  !- Name
    PSZ-AC_1:1 Air Loop Main Branch;  !- Branch 1 Name

  Branch,
    PSZ-AC_1:1 Air Loop Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    PSZ-AC_1:1_OA,           !- Component 1 Name
    PSZ-AC_1:1 Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name
    PSZ-AC_1:1_OA-PSZ-AC_1:1_Unitary_PackageNode,  !- Component 1 Outlet Node Name
    AirLoopHVAC:UnitarySystem,      !- Component 2 Object Type
    PSZ-AC_1:1_Unitary_Package_DX,  !- Component 2 Name
    PSZ-AC_1:1_OA-PSZ-AC_1:1_Unitary_PackageNode,  !- Component 2 Inlet Node Name
    PSZ-AC_1:1 Supply Equipment Outlet Node;  !- Component 2 Outlet Node Name

  AirLoopHVAC:ControllerList,
    PSZ-AC_1:1_OA_Controllers,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    PSZ-AC_1:1_OA_Controller;!- Controller 1 Name


  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    PSZ-AC_1:1_OA_Equipment, !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    PSZ-AC_1:1_OAMixing Box; !- Component 1 Name


  AirLoopHVAC:OutdoorAirSystem,
    PSZ-AC_1:1_OA,           !- Name
    PSZ-AC_1:1_OA_Controllers,  !- Controller List Name
    PSZ-AC_1:1_OA_Equipment, !- Outdoor Air Equipment List Name
    PSZ-AC_1:1 Availability Manager List;  !- Availability Manager List Name

  OutdoorAir:NodeList,
    PSZ-AC_1:1_OANode List;  !- Node or NodeList Name 1

  NodeList,
    PSZ-AC_1:1_OANode List,  !- Name
    PSZ-AC_1:1_OAInlet Node; !- Node 1 Name

  OutdoorAir:Mixer,
    PSZ-AC_1:1_OAMixing Box,  !- Name
    PSZ-AC_1:1_OA-PSZ-AC_1:1_Unitary_PackageNode,   !- Mixed Air Node Name
    PSZ-AC_1:1_OAInlet Node,  !- Outdoor Air Stream Node Name                        !- Outdoor Air Stream Node Name
    PSZ-AC_1:1_OARelief Node,!- Relief Air Stream Node Name
    PSZ-AC_1:1 Supply Equipment Inlet Node;  !- Return Air Stream Node Name



  SetpointManager:MixedAir,
    PSZ-AC_1:1_OAMixed Air Temp Manager,    !- Name
    Temperature,              !- Control Variable
    PSZ-AC_1:1 Supply Equipment Outlet Node,    !- Reference Setpoint Node Name
    PSZ-AC_1:1_OA-PSZ-AC_1:1_Unitary_PackageNode,    !- Fan Inlet Node Name
    PSZ-AC_1:1_Unitary_PackageHeatCoil air inlet,    !- Fan Outlet Node Name
    PSZ-AC_1:1_OA-PSZ-AC_1:1_Unitary_PackageNode;    !- Setpoint Node or NodeList Name


  Controller:OutdoorAir,
    PSZ-AC_1:1_OA_Controller, !- Name
    PSZ-AC_1:1_OARelief Node, !- Relief Air Outlet Node Name
    PSZ-AC_1:1 Supply Equipment Inlet Node,   !- Return Air Node Name
    PSZ-AC_1:1_OA-PSZ-AC_1:1_Unitary_PackageNode,   !- Mixed Air Node Name
    PSZ-AC_1:1_OAInlet Node,  !- Actuator Node Name
    AUTOSIZE,                 !- Minimum Outdoor Air Flow Rate {m3/s}
    AUTOSIZE,                 !- Maximum Outdoor Air Flow Rate {m3/s}
DifferentialEnthalpy, !- Economizer Control Type
    ModulateFlow,             !- Economizer Control Action Type
    28.0,                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    64000.0,                  !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                         !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                         !- Electronic Enthalpy Limit Curve Name
    0.0,                      !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    LockoutWithHeating,               !- Lockout Type
    FixedMinimum,             !- Minimum Limit Type
Type1_MinOA_MotorizedDamper_Sch, !- Minimum Outdoor Air Schedule Name
    ,                         !- Minimum Fraction of Outdoor Air Schedule Name
    SZ_system_OA_Max_Frac_SCH,   !- Maximum Fraction of Outdoor Air Schedule Name
    ,                         !- Mechanical Ventilation Controller Name
    ,                         !- Time of Day Economizer Control Schedule Name
    ,                         !- High Humidity Control
    ,                         !- Humidistat Control Zone Name
    ,                         !- High Humidity Outdoor Air Flow Ratio
    ,                         !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    ;                           !- Heat Recovery Bypass Control Type
!- Heat Recovery Bypass Control Type


  AirLoopHVAC:UnitarySystem,
    PSZ-AC_1:1_Unitary_Package_DX,  !- Name
    Load,                    !- Control Type
    LGstore1,              !- Controlling Zone or Thermostat Location
    None,                    !- Dehumidification Control Type
    ALWAYS_ON,       !- Availability Schedule Name
    PSZ-AC_1:1_OA-PSZ-AC_1:1_Unitary_PackageNode,  !- Air Inlet Node Name
    PSZ-AC_1:1 Supply Equipment Outlet Node,  !- Air Outlet Node Name
    Fan:SystemModel,         !- Supply Fan Object Type
    PSZ-AC_1:1_addAQ_Unitary_Package_fan,  !- Supply Fan Name
    BlowThrough,             !- Fan Placement
    Type1_FAN_SCH,               !- Supply Air Fan Operating Mode Schedule Name
    Coil:Heating:Fuel,       !- Heating Coil Object Type
    PSZ-AC_1:1_Unitary_Package_HeatCoil,  !- Heating Coil Name
    1,                       !- DX Heating Coil Sizing Ratio
    Coil:Cooling:DX:MultiSpeed,  !- Cooling Coil Object Type
    PSZ-AC_1:1_Unitary_Package_CoolCoil,  !- Cooling Coil Name
    No,                      !- Use DOAS DX Cooling Coil
    2,                       !- Minimum Supply Air Temperature {C}
    SensibleOnlyLoadControl, !- Latent Load Control
    ,                        !- Supplemental Heating Coil Object Type
    ,                        !- Supplemental Heating Coil Name
    SupplyAirFlowRate,       !- Cooling Supply Air Flow Rate Method
    AUTOSIZE,                !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
    SupplyAirFlowRate,       !- Heating Supply Air Flow Rate Method
    AUTOSIZE,                !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
    SupplyAirFlowRate,       !- No Load Supply Air Flow Rate Method
    AUTOSIZE,                !- No Load Supply Air Flow Rate {m3/s}
    ,                        !- No Load Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- No Load Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- No Load Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- No Load Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
    ,                        !- No Load Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
    AUTOSIZE,                      !- Maximum Supply Air Temperature {C}
    ,                      !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
    ,                        !- Outdoor Dry-Bulb Temperature Sensor Node Name
    ,                     !- Maximum Cycling Rate {cycles/hr}
    ,                      !- Heat Pump Time Constant {s}
    ,                    !- Fraction of On-Cycle Power Use
    ,                      !- Heat Pump Fan Delay Time {s}
    ,                        !- Ancillary On-Cycle Electric Power {W}
    ,                        !- Ancillary Off-Cycle Electric Power {W}
    ,                        !- Design Heat Recovery Water Flow Rate {m3/s}
    ,                      !- Maximum Temperature for Heat Recovery {C}
    ,                        !- Heat Recovery Water Inlet Node Name
    ,                        !- Heat Recovery Water Outlet Node Name
    UnitarySystemPerformance:Multispeed,  !- Design Specification Multispeed Object Type
    PSZ-AC_1:1_Unitary_Package_DX_Perf;                 !- Design Specification Multispeed Object Name
 
  UnitarySystemPerformance:Multispeed,
    PSZ-AC_1:1_Unitary_Package_DX_Perf,                 !- Name
    2,                       !- Number of Speeds for Heating
    2,                       !- Number of Speeds for Cooling
    No,                      !- Single Mode Operation
    0.66,    !- No Load or Cooling Speed 1 Supply Air Flow Rate Ratio
    1,                       !- Heating Speed 1 Supply Air Flow Ratio
    0.66,    !- No Load or Cooling Speed 1 Supply Air Flow Rate Ratio
    1,                       !- Heating Speed 2 Supply Air Flow Ratio
    1;                       !- Cooling Speed 2 Supply Air Flow Ratio

  Fan:SystemModel,
    PSZ-AC_1:1_addAQ_Unitary_Package_fan,  !- Name
    Type1_FAN_SCH,           !- Availability Schedule Name
    PSZ-AC_1:1_OA-PSZ-AC_1:1_Unitary_PackageNode,  !- Air Inlet Node Name
    PSZ-AC_1:1_Unitary_PackageHeatCoil air inlet,  !- Air Outlet Node Name
    AUTOSIZE,   !- Design Maximum Air Flow Rate
    Discrete,   !- Speed Control Method
    1,   !- Electric Power Minimum Flow Rate Fraction
622.5, !- Design Pressure Rise {Pa}
0.895, !- Motor Efficiency
    1.0,   ! Motor In Air Stream Fraction
    AUTOSIZE,   !- Design Electric Power Consumption
    TotalEfficiencyAndPressure,   !- Design Power Sizing Method
    ,   !- Electric Power Per Unit Flow Rate
    ,   !- Electric Power Per Unit Flow Rate Per Pressure
0.58175, !- Fan Total Efficiency
    ,   !- Electric Power Function of Flow Fraction Curve Name
622.5, !- Night Ventilation Mode Pressure Rise
    1.0,   !- Night Ventilation Mode Flow Fraction
    ,   !- Motor Loss Zone Name
    ,   !- Motor Loss Radiative Fraction
    General,   !- End-Use Subcategory
    2,   !- Number of Speeds
    0.66,   !- Speed Flow Fraction
    0.4,   !- Electric Power Fraction
    1,   !- Speed Flow Fraction
    1;    !- Electric Power Fraction

  Coil:Heating:Fuel,
    PSZ-AC_1:1_Unitary_Package_HeatCoil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    NaturalGas,              !- Fuel Type
0.8, !- Burner Efficiency
    AUTOSIZE,                !- Nominal Capacity {W}
    PSZ-AC_1:1_Unitary_PackageHeatCoil air inlet,  !- Air Inlet Node Name
    PSZ-AC_1:1_Unitary_PackageCoolCoil air inlet,  !- Air Outlet Node Name
    ;  !- Temperature Setpoint Node Name

  Coil:Cooling:DX:MultiSpeed,
    PSZ-AC_1:1_Unitary_Package_CoolCoil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    PSZ-AC_1:1_Unitary_PackageCoolCoil air inlet,  !- Air Inlet Node Name
    PSZ-AC_1:1 Supply Equipment Outlet Node,  !- Air Outlet Node Name
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    ,                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    No,                      !- Apply Part Load Fraction to Speeds Greater than 1
    No,                      !- Apply Latent Degradation to Speeds Greater than 1
    ,                        !- Crankcase Heater Capacity {W}
    10,                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Basin Heater Capacity {W/K}
    2,                       !- Basin Heater Setpoint Temperature {C}
    ,                        !- Basin Heater Operating Schedule Name
    Electricity,             !- Fuel Type
    2,                       !- Number of Speeds
20801.195, !- Speed 1 Gross Rated Total Cooling Capacity {W}
0.69154, !- Speed 1 Gross Rated Sensible Heat Ratio
3.73224036438218, !- Speed 1 Gross Rated Cooling COP {W/W}
1.18731333333333, !- Speed 1 Rated Air Flow Rate {m3/s}
    0,                   !- Speed 1 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    PSZ-AC_Unitary_PackagecoolCapFT,  !- Speed 1 Total Cooling Capacity Function of Temperature Curve Name
    PSZ-AC_Unitary_PackagecoolFFF,  !- Speed 1 Total Cooling Capacity Function of Flow Fraction Curve Name
    PSZ-AC_Unitary_PackagecoolEIRFT,  !- Speed 1 Energy Input Ratio Function of Temperature Curve Name
    PSZ-AC_Unitary_PackagecoolEIRFFF,  !- Speed 1 Energy Input Ratio Function of Flow Fraction Curve Name
    PSZ-AC_Unitary_PackagecoolPLR,  !- Speed 1 Part Load Fraction Correlation Curve Name
    ,                        !- Speed 1 Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Speed 1 Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Speed 1 Maximum Cycling Rate {cycles/hr}
    ,                        !- Speed 1 Latent Capacity Time Constant {s}
    0.2,                     !- Speed 1 Rated Waste Heat Fraction of Power Input {dimensionless}
    ,                        !- Speed 1 Waste Heat Function of Temperature Curve Name
    0.9,                     !- Speed 1 Evaporative Condenser Effectiveness {dimensionless}
    ,                        !- Speed 1 Evaporative Condenser Air Flow Rate {m3/s}
    ,                        !- Speed 1 Rated Evaporative Condenser Pump Power Consumption {W}
41602.39, !- Speed 2 Gross Rated Total Cooling Capacity {W}
0.69154, !- Speed 2 Gross Rated Sensible Heat Ratio
3.73224036438218, !- Speed 2 Gross Rated Cooling COP {W/W}
1.78097, !- Speed 2 Rated Air Flow Rate {m3/s}
    0,                   !- Speed 2 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    PSZ-AC_Unitary_PackagecoolCapFT,  !- Speed 2 Total Cooling Capacity Function of Temperature Curve Name
    PSZ-AC_Unitary_PackagecoolFFF,  !- Speed 2 Total Cooling Capacity Function of Flow Fraction Curve Name
    PSZ-AC_Unitary_PackagecoolEIRFT,  !- Speed 2 Energy Input Ratio Function of Temperature Curve Name
    PSZ-AC_Unitary_PackagecoolEIRFFF,  !- Speed 2 Energy Input Ratio Function of Flow Fraction Curve Name
    PSZ-AC_Unitary_PackagecoolPLR,  !- Speed 2 Part Load Fraction Correlation Curve Name
    ,                        !- Speed 2 Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Speed 2 Ratio of Initial Moisture Evaporation Rate and steady state Latent Capacity {dimensionless}
    ,                        !- Speed 2 Maximum Cycling Rate {cycles/hr}
    ,                        !- Speed 2 Latent Capacity Time Constant {s}
    0.2,                     !- Speed 2 Rated Waste Heat Fraction of Power Input {dimensionless}
    ,                        !- Speed 2 Waste Heat Function of Temperature Curve Name
    0.9,                     !- Speed 2 Evaporative Condenser Effectiveness {dimensionless}
    ,                        !- Speed 2 Evaporative Condenser Air Flow Rate {m3/s}
    ;                        !- Speed 2 Rated Evaporative Condenser Pump Power Consumption {W}

  Curve:Biquadratic,
    PSZ-AC_Unitary_PackagecoolCapFT,  !- Name
    0.766956,                !- Coefficient1 Constant
    0.0107756,               !- Coefficient2 x
    -0.0000414703,           !- Coefficient3 x**2
    0.00134961,              !- Coefficient4 y
    -0.000261144,            !- Coefficient5 y**2
    0.000457488,             !- Coefficient6 x*y
    12.77778,                !- Minimum Value of x
    23.88889,                !- Maximum Value of x
    21.11111,                !- Minimum Value of y
    46.11111;                !- Maximum Value of y

  Curve:Biquadratic,
    PSZ-AC_Unitary_PackagecoolEIRFT,  !- Name
    0.297145,                !- Coefficient1 Constant
    0.0430933,               !- Coefficient2 x
    -0.000748766,            !- Coefficient3 x**2
    0.00597727,              !- Coefficient4 y
    0.000482112,             !- Coefficient5 y**2
    -0.000956448,            !- Coefficient6 x*y
    12.77778,                !- Minimum Value of x
    23.88889,                !- Maximum Value of x
    21.11111,                !- Minimum Value of y
    46.11111;                !- Maximum Value of y

  Curve:Quadratic,
    PSZ-AC_Unitary_PackagecoolFFF,  !- Name
    0.8,                     !- Coefficient1 Constant
    0.2,                     !- Coefficient2 x
    0.0,                     !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

  Curve:Quadratic,
    PSZ-AC_Unitary_PackagecoolEIRFFF,  !- Name
    1.156,                   !- Coefficient1 Constant
    -0.1816,                 !- Coefficient2 x
    0.0256,                  !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

  Curve:Quadratic,
    PSZ-AC_Unitary_PackagecoolPLR,  !- Name
    0.75,                    !- Coefficient1 Constant
    0.25,                    !- Coefficient2 x
    0.0,                     !- Coefficient3 x**2
    0.0,                     !- Minimum Value of x
    1.0;                     !- Maximum Value of x

  AirLoopHVAC:SupplyPath,
    PSZ-AC_1:1,              !- Name
    PSZ-AC_1:1 Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    PSZ-AC_1:1 Supply Air Splitter;  !- Component 1 Name

  AirLoopHVAC:ZoneSplitter,
    PSZ-AC_1:1 Supply Air Splitter,  !- Name
    PSZ-AC_1:1 Zone Equipment Inlet Node,  !- Inlet Node Name
    LGstore1 Direct Air Inlet Node Name;  !- Outlet 1 Node Name

  AirLoopHVAC:ReturnPath,
    PSZ-AC_1:1 Return Air Path,  !- Name
    PSZ-AC_1:1 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    PSZ-AC_1:1 Return Air Mixer;  !- Component 1 Name

  AirLoopHVAC:ZoneMixer,
    PSZ-AC_1:1 Return Air Mixer,  !- Name
    PSZ-AC_1:1 Zone Equipment Outlet Node,  !- Outlet Node Name
    LGstore1 Return Air Node Name;  !- Inlet 1 Node Name



  AirLoopHVAC,
    PSZ-AC_2:2,              !- Name
    ,                        !- Controller List Name
    PSZ-AC_2:2 Availability Manager List,  !- Availability Manager List Name
    AUTOSIZE,                !- Design Supply Air Flow Rate {m3/s}
    PSZ-AC_2:2 Air Loop Branches,  !- Branch List Name
    ,                        !- Connector List Name
    PSZ-AC_2:2 Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name
    PSZ-AC_2:2 Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
    PSZ-AC_2:2 Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names
    PSZ-AC_2:2 Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names

  Sizing:System,
    PSZ-AC_2:2,              !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    AUTOSIZE,                !- Design Outdoor Air Flow Rate {m3/s}
    1.0000,                  !- Central Heating Maximum System Air Flow Ratio
    7.0,                     !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    12.8000,                 !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8000,                 !- Central Cooling Design Supply Air Temperature {C}
    40.0,                    !- Central Heating Design Supply Air Temperature {C}
    Coincident,           !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0.0,                     !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0.0,                     !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1.0,                     !- Zone Maximum Outdoor Air Fraction
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    autosize,                !- Cooling Design Capacity {W}
    ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method

  AvailabilityManagerAssignmentList,
    PSZ-AC_2:2 Availability Manager List,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    PSZ-AC_2:2 Availability Manager;  !- Availability Manager 1 Name

  AvailabilityManager:NightCycle,
    PSZ-AC_2:2 Availability Manager,  !- Name
    Always_On,               !- Applicability Schedule Name
    Type1_FAN_SCH,           !- Fan Schedule Name
    CycleOnAny,              !- Control Type
    1.0,                     !- Thermostat Tolerance {deltaC}
    FixedRunTime,            !- Cycling Run Time Control Type
    1800;                    !- Cycling Run Time {s}

  BranchList,
    PSZ-AC_2:2 Air Loop Branches,  !- Name
    PSZ-AC_2:2 Air Loop Main Branch;  !- Branch 1 Name

  Branch,
    PSZ-AC_2:2 Air Loop Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    PSZ-AC_2:2_OA,           !- Component 1 Name
    PSZ-AC_2:2 Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name
    PSZ-AC_2:2_OA-PSZ-AC_2:2_Unitary_PackageNode,  !- Component 1 Outlet Node Name
    AirLoopHVAC:UnitarySystem,      !- Component 2 Object Type
    PSZ-AC_2:2_Unitary_Package_DX,  !- Component 2 Name
    PSZ-AC_2:2_OA-PSZ-AC_2:2_Unitary_PackageNode,  !- Component 2 Inlet Node Name
    PSZ-AC_2:2 Supply Equipment Outlet Node;  !- Component 2 Outlet Node Name

  AirLoopHVAC:ControllerList,
    PSZ-AC_2:2_OA_Controllers,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    PSZ-AC_2:2_OA_Controller;!- Controller 1 Name

  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    PSZ-AC_2:2_OA_Equipment, !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    PSZ-AC_2:2_OAMixing Box; !- Component 1 Name

  AirLoopHVAC:OutdoorAirSystem,
    PSZ-AC_2:2_OA,           !- Name
    PSZ-AC_2:2_OA_Controllers,  !- Controller List Name
    PSZ-AC_2:2_OA_Equipment, !- Outdoor Air Equipment List Name
    PSZ-AC_2:2 Availability Manager List;  !- Availability Manager List Name

  OutdoorAir:NodeList,
    PSZ-AC_2:2_OANode List;  !- Node or NodeList Name 1

  NodeList,
    PSZ-AC_2:2_OANode List,  !- Name
    PSZ-AC_2:2_OAInlet Node; !- Node 1 Name

  OutdoorAir:Mixer,
    PSZ-AC_2:2_OAMixing Box, !- Name
    PSZ-AC_2:2_OA-PSZ-AC_2:2_Unitary_PackageNode,  !- Mixed Air Node Name
    PSZ-AC_2:2_OAInlet Node, !- Outdoor Air Stream Node Name
    PSZ-AC_2:2_OARelief Node,!- Relief Air Stream Node Name
    PSZ-AC_2:2 Supply Equipment Inlet Node;  !- Return Air Stream Node Name

  SetpointManager:MixedAir,
    PSZ-AC_2:2_OAMixed Air Temp Manager,    !- Name
    Temperature,              !- Control Variable
    PSZ-AC_2:2 Supply Equipment Outlet Node,    !- Reference Setpoint Node Name
    PSZ-AC_2:2_OA-PSZ-AC_2:2_Unitary_PackageNode,    !- Fan Inlet Node Name
    PSZ-AC_2:2_Unitary_PackageHeatCoil air inlet,    !- Fan Outlet Node Name
    PSZ-AC_2:2_OA-PSZ-AC_2:2_Unitary_PackageNode;    !- Setpoint Node or NodeList Name

  Controller:OutdoorAir,
    PSZ-AC_2:2_OA_Controller,!- Name
    PSZ-AC_2:2_OARelief Node,!- Relief Air Outlet Node Name
    PSZ-AC_2:2 Supply Equipment Inlet Node,  !- Return Air Node Name
    PSZ-AC_2:2_OA-PSZ-AC_2:2_Unitary_PackageNode,  !- Mixed Air Node Name
    PSZ-AC_2:2_OAInlet Node, !- Actuator Node Name
    AUTOSIZE,                !- Minimum Outdoor Air Flow Rate {m3/s}
    AUTOSIZE,                !- Maximum Outdoor Air Flow Rate {m3/s}
DifferentialEnthalpy, !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    28.0,                    !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    64000.0,                 !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    0.0,                     !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    LockoutWithHeating,  !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
Type1_MinOA_MotorizedDamper_Sch, !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    SZ_system_OA_Max_Frac_SCH;  !- Maximum Fraction of Outdoor Air Schedule Name

  AirLoopHVAC:UnitarySystem,
    PSZ-AC_2:2_Unitary_Package_DX,  !- Name
    Load,                    !- Control Type
    SMstore1,              !- Controlling Zone or Thermostat Location
    None,                    !- Dehumidification Control Type
    ALWAYS_ON,       !- Availability Schedule Name
    PSZ-AC_2:2_OA-PSZ-AC_2:2_Unitary_PackageNode,  !- Air Inlet Node Name
    PSZ-AC_2:2 Supply Equipment Outlet Node,  !- Air Outlet Node Name
    Fan:SystemModel,         !- Supply Fan Object Type
    PSZ-AC_2:2_addAQ_Unitary_Package_fan,  !- Supply Fan Name
    BlowThrough,             !- Fan Placement
    Type2_FAN_SCH,               !- Supply Air Fan Operating Mode Schedule Name
    Coil:Heating:Fuel,       !- Heating Coil Object Type
    PSZ-AC_2:2_Unitary_Package_HeatCoil,  !- Heating Coil Name
    1,                       !- DX Heating Coil Sizing Ratio
    Coil:Cooling:DX:MultiSpeed,  !- Cooling Coil Object Type
    PSZ-AC_2:2_Unitary_Package_CoolCoil,  !- Cooling Coil Name
    No,                      !- Use DOAS DX Cooling Coil
    2,                       !- Minimum Supply Air Temperature {C}
    SensibleOnlyLoadControl, !- Latent Load Control
    ,                        !- Supplemental Heating Coil Object Type
    ,                        !- Supplemental Heating Coil Name
    SupplyAirFlowRate,       !- Cooling Supply Air Flow Rate Method
    AUTOSIZE,                !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
    SupplyAirFlowRate,       !- Heating Supply Air Flow Rate Method
    AUTOSIZE,                !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
    SupplyAirFlowRate,       !- No Load Supply Air Flow Rate Method
    AUTOSIZE,                !- No Load Supply Air Flow Rate {m3/s}
    ,                        !- No Load Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- No Load Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- No Load Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- No Load Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
    ,                        !- No Load Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
    AUTOSIZE,                      !- Maximum Supply Air Temperature {C}
    ,                      !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
    ,                        !- Outdoor Dry-Bulb Temperature Sensor Node Name
    ,                     !- Maximum Cycling Rate {cycles/hr}
    ,                      !- Heat Pump Time Constant {s}
    ,                    !- Fraction of On-Cycle Power Use
    ,                      !- Heat Pump Fan Delay Time {s}
    ,                        !- Ancillary On-Cycle Electric Power {W}
    ,                        !- Ancillary Off-Cycle Electric Power {W}
    ,                        !- Design Heat Recovery Water Flow Rate {m3/s}
    ,                      !- Maximum Temperature for Heat Recovery {C}
    ,                        !- Heat Recovery Water Inlet Node Name
    ,                        !- Heat Recovery Water Outlet Node Name
    UnitarySystemPerformance:Multispeed,  !- Design Specification Multispeed Object Type
    PSZ-AC_2:2_Unitary_Package_DX_Perf;                 !- Design Specification Multispeed Object Name
 
  UnitarySystemPerformance:Multispeed,
    PSZ-AC_2:2_Unitary_Package_DX_Perf,                 !- Name
    2,                       !- Number of Speeds for Heating
    2,                       !- Number of Speeds for Cooling
    No,                      !- Single Mode Operation
    0.66,    !- No Load or Cooling Speed 1 Supply Air Flow Rate Ratio
    1,                       !- Heating Speed 1 Supply Air Flow Ratio
    0.66,    !- No Load or Cooling Speed 1 Supply Air Flow Rate Ratio
    1,                       !- Heating Speed 2 Supply Air Flow Ratio
    1;                       !- Cooling Speed 2 Supply Air Flow Ratio

  Fan:SystemModel,
    PSZ-AC_2:2_addAQ_Unitary_Package_fan,  !- Name
    Type1_FAN_SCH,           !- Availability Schedule Name
    PSZ-AC_2:2_OA-PSZ-AC_2:2_Unitary_PackageNode,  !- Air Inlet Node Name
    PSZ-AC_2:2_Unitary_PackageHeatCoil air inlet,  !- Air Outlet Node Name
    AUTOSIZE,   !- Design Maximum Air Flow Rate
    Discrete,   !- Speed Control Method
    1,   !- Electric Power Minimum Flow Rate Fraction
622.5, !- Design Pressure Rise {Pa}
0.865, !- Motor Efficiency
    1.0,   ! Motor In Air Stream Fraction
    AUTOSIZE,   !- Design Electric Power Consumption
    TotalEfficiencyAndPressure,   !- Design Power Sizing Method
    ,   !- Electric Power Per Unit Flow Rate
    ,   !- Electric Power Per Unit Flow Rate Per Pressure
0.56225, !- Fan Total Efficiency
    ,   !- Electric Power Function of Flow Fraction Curve Name
622.5, !- Night Ventilation Mode Pressure Rise
    ,   !- Night Ventilation Mode Flow Fraction
    ,   !- Motor Loss Zone Name
    ,   !- Motor Loss Radiative Fraction
    General,   !- End-Use Subcategory
    2,   !- Number of Speeds
    0.66,   !- Speed Flow Fraction
    0.4,   !- Electric Power Fraction
    1,   !- Speed Flow Fraction
    1;    !- Electric Power Fraction

  Coil:Heating:Fuel,
    PSZ-AC_2:2_Unitary_Package_HeatCoil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    NaturalGas,              !- Fuel Type
0.8, !- Burner Efficiency
    AUTOSIZE,                !- Nominal Capacity {W}
    PSZ-AC_2:2_Unitary_PackageHeatCoil air inlet,  !- Air Inlet Node Name
    PSZ-AC_2:2_Unitary_PackageCoolCoil air inlet,  !- Air Outlet Node Name
    ;  !- Temperature Setpoint Node Name

  Coil:Cooling:DX:MultiSpeed,
    PSZ-AC_2:2_Unitary_Package_CoolCoil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    PSZ-AC_2:2_Unitary_PackageCoolCoil air inlet,  !- Air Inlet Node Name
    PSZ-AC_2:2 Supply Equipment Outlet Node,  !- Air Outlet Node Name
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    ,                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    No,                      !- Apply Part Load Fraction to Speeds Greater than 1
    No,                      !- Apply Latent Degradation to Speeds Greater than 1
    ,                        !- Crankcase Heater Capacity {W}
    10,                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Basin Heater Capacity {W/K}
    2,                       !- Basin Heater Setpoint Temperature {C}
    ,                        !- Basin Heater Operating Schedule Name
    Electricity,             !- Fuel Type
    2,                       !- Number of Speeds
11099.295, !- Speed 1 Gross Rated Total Cooling Capacity {W}
0.69638, !- Speed 1 Gross Rated Sensible Heat Ratio
3.7988306741603, !- Speed 1 Gross Rated Cooling COP {W/W}
0.645313333333333, !- Speed 1 Rated Air Flow Rate {m3/s}
    0,                   !- Speed 1 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    PSZ-AC_Unitary_PackagecoolCapFT,  !- Speed 1 Total Cooling Capacity Function of Temperature Curve Name
    PSZ-AC_Unitary_PackagecoolFFF,  !- Speed 1 Total Cooling Capacity Function of Flow Fraction Curve Name
    PSZ-AC_Unitary_PackagecoolEIRFT,  !- Speed 1 Energy Input Ratio Function of Temperature Curve Name
    PSZ-AC_Unitary_PackagecoolEIRFFF,  !- Speed 1 Energy Input Ratio Function of Flow Fraction Curve Name
    PSZ-AC_Unitary_PackagecoolPLR,  !- Speed 1 Part Load Fraction Correlation Curve Name
    ,                        !- Speed 1 Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Speed 1 Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Speed 1 Maximum Cycling Rate {cycles/hr}
    ,                        !- Speed 1 Latent Capacity Time Constant {s}
    0.2,                     !- Speed 1 Rated Waste Heat Fraction of Power Input {dimensionless}
    ,                        !- Speed 1 Waste Heat Function of Temperature Curve Name
    0.9,                     !- Speed 1 Evaporative Condenser Effectiveness {dimensionless}
    ,                        !- Speed 1 Evaporative Condenser Air Flow Rate {m3/s}
    ,                        !- Speed 1 Rated Evaporative Condenser Pump Power Consumption {W}
22198.59, !- Speed 2 Gross Rated Total Cooling Capacity {W}
0.69638, !- Speed 2 Gross Rated Sensible Heat Ratio
3.7988306741603, !- Speed 2 Gross Rated Cooling COP {W/W}
0.96797, !- Speed 2 Rated Air Flow Rate {m3/s}
    0,                   !- Speed 2 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    PSZ-AC_Unitary_PackagecoolCapFT,  !- Speed 2 Total Cooling Capacity Function of Temperature Curve Name
    PSZ-AC_Unitary_PackagecoolFFF,  !- Speed 2 Total Cooling Capacity Function of Flow Fraction Curve Name
    PSZ-AC_Unitary_PackagecoolEIRFT,  !- Speed 2 Energy Input Ratio Function of Temperature Curve Name
    PSZ-AC_Unitary_PackagecoolEIRFFF,  !- Speed 2 Energy Input Ratio Function of Flow Fraction Curve Name
    PSZ-AC_Unitary_PackagecoolPLR,  !- Speed 2 Part Load Fraction Correlation Curve Name
    ,                        !- Speed 2 Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Speed 2 Ratio of Initial Moisture Evaporation Rate and steady state Latent Capacity {dimensionless}
    ,                        !- Speed 2 Maximum Cycling Rate {cycles/hr}
    ,                        !- Speed 2 Latent Capacity Time Constant {s}
    0.2,                     !- Speed 2 Rated Waste Heat Fraction of Power Input {dimensionless}
    ,                        !- Speed 2 Waste Heat Function of Temperature Curve Name
    0.9,                     !- Speed 2 Evaporative Condenser Effectiveness {dimensionless}
    ,                        !- Speed 2 Evaporative Condenser Air Flow Rate {m3/s}
    ;                        !- Speed 2 Rated Evaporative Condenser Pump Power Consumption {W}

  AirLoopHVAC:SupplyPath,
    PSZ-AC_2:2,              !- Name
    PSZ-AC_2:2 Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    PSZ-AC_2:2 Supply Air Splitter;  !- Component 1 Name

  AirLoopHVAC:ZoneSplitter,
    PSZ-AC_2:2 Supply Air Splitter,  !- Name
    PSZ-AC_2:2 Zone Equipment Inlet Node,  !- Inlet Node Name
    SMstore1 Direct Air Inlet Node Name;  !- Outlet 1 Node Name

  AirLoopHVAC:ReturnPath,
    PSZ-AC_2:2 Return Air Path,  !- Name
    PSZ-AC_2:2 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    PSZ-AC_2:2 Return Air Mixer;  !- Component 1 Name

  AirLoopHVAC:ZoneMixer,
    PSZ-AC_2:2 Return Air Mixer,  !- Name
    PSZ-AC_2:2 Zone Equipment Outlet Node,  !- Outlet Node Name
    SMstore1 Return Air Node Name;  !- Inlet 1 Node Name



  AirLoopHVAC,
    PSZ-AC_3:3,              !- Name
    ,                        !- Controller List Name
    PSZ-AC_3:3 Availability Manager List,  !- Availability Manager List Name
    AUTOSIZE,                !- Design Supply Air Flow Rate {m3/s}
    PSZ-AC_3:3 Air Loop Branches,  !- Branch List Name
    ,                        !- Connector List Name
    PSZ-AC_3:3 Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name
    PSZ-AC_3:3 Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
    PSZ-AC_3:3 Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names
    PSZ-AC_3:3 Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names

  Sizing:System,
    PSZ-AC_3:3,              !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    AUTOSIZE,                !- Design Outdoor Air Flow Rate {m3/s}
    1.0000,                  !- Central Heating Maximum System Air Flow Ratio
    7.0,                     !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    12.8000,                 !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8000,                 !- Central Cooling Design Supply Air Temperature {C}
    40.0,                    !- Central Heating Design Supply Air Temperature {C}
    Coincident,           !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0.0,                     !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0.0,                     !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1.0,                     !- Zone Maximum Outdoor Air Fraction
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    autosize,                !- Cooling Design Capacity {W}
    ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method

  AvailabilityManagerAssignmentList,
    PSZ-AC_3:3 Availability Manager List,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    PSZ-AC_3:3 Availability Manager;  !- Availability Manager 1 Name

  AvailabilityManager:NightCycle,
    PSZ-AC_3:3 Availability Manager,  !- Name
    Always_On,               !- Applicability Schedule Name
    Type2_FAN_SCH,           !- Fan Schedule Name
    CycleOnAny,              !- Control Type
    1.0,                     !- Thermostat Tolerance {deltaC}
    FixedRunTime,            !- Cycling Run Time Control Type
    1800;                    !- Cycling Run Time {s}

  BranchList,
    PSZ-AC_3:3 Air Loop Branches,  !- Name
    PSZ-AC_3:3 Air Loop Main Branch;  !- Branch 1 Name

  Branch,
    PSZ-AC_3:3 Air Loop Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    PSZ-AC_3:3_OA,           !- Component 1 Name
    PSZ-AC_3:3 Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name
    PSZ-AC_3:3_OA-PSZ-AC_3:3_Unitary_PackageNode,  !- Component 1 Outlet Node Name
    AirLoopHVAC:UnitarySystem,      !- Component 2 Object Type
    PSZ-AC_3:3_Unitary_Package_DX,  !- Component 2 Name
    PSZ-AC_3:3_OA-PSZ-AC_3:3_Unitary_PackageNode,  !- Component 2 Inlet Node Name
    PSZ-AC_3:3 Supply Equipment Outlet Node;  !- Component 2 Outlet Node Name

  AirLoopHVAC:ControllerList,
    PSZ-AC_3:3_OA_Controllers,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    PSZ-AC_3:3_OA_Controller;!- Controller 1 Name

  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    PSZ-AC_3:3_OA_Equipment, !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    PSZ-AC_3:3_OAMixing Box; !- Component 1 Name

  AirLoopHVAC:OutdoorAirSystem,
    PSZ-AC_3:3_OA,           !- Name
    PSZ-AC_3:3_OA_Controllers,  !- Controller List Name
    PSZ-AC_3:3_OA_Equipment, !- Outdoor Air Equipment List Name
    PSZ-AC_3:3 Availability Manager List;  !- Availability Manager List Name

  OutdoorAir:NodeList,
    PSZ-AC_3:3_OANode List;  !- Node or NodeList Name 1

  NodeList,
    PSZ-AC_3:3_OANode List,  !- Name
    PSZ-AC_3:3_OAInlet Node; !- Node 1 Name

  OutdoorAir:Mixer,
    PSZ-AC_3:3_OAMixing Box, !- Name
    PSZ-AC_3:3_OA-PSZ-AC_3:3_Unitary_PackageNode,  !- Mixed Air Node Name
    PSZ-AC_3:3_OAInlet Node, !- Outdoor Air Stream Node Name
    PSZ-AC_3:3_OARelief Node,!- Relief Air Stream Node Name
    PSZ-AC_3:3 Supply Equipment Inlet Node;  !- Return Air Stream Node Name

  SetpointManager:MixedAir,
    PSZ-AC_3:3_OAMixed Air Temp Manager,    !- Name
    Temperature,              !- Control Variable
    PSZ-AC_3:3 Supply Equipment Outlet Node,    !- Reference Setpoint Node Name
    PSZ-AC_3:3_OA-PSZ-AC_3:3_Unitary_PackageNode,    !- Fan Inlet Node Name
    PSZ-AC_3:3_Unitary_PackageHeatCoil air inlet,    !- Fan Outlet Node Name
    PSZ-AC_3:3_OA-PSZ-AC_3:3_Unitary_PackageNode;    !- Setpoint Node or NodeList Name

  Controller:OutdoorAir,
    PSZ-AC_3:3_OA_Controller,!- Name
    PSZ-AC_3:3_OARelief Node,!- Relief Air Outlet Node Name
    PSZ-AC_3:3 Supply Equipment Inlet Node,  !- Return Air Node Name
    PSZ-AC_3:3_OA-PSZ-AC_3:3_Unitary_PackageNode,  !- Mixed Air Node Name
    PSZ-AC_3:3_OAInlet Node, !- Actuator Node Name
    AUTOSIZE,                !- Minimum Outdoor Air Flow Rate {m3/s}
    AUTOSIZE,                !- Maximum Outdoor Air Flow Rate {m3/s}
DifferentialEnthalpy, !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    28.0,                    !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    64000.0,                 !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    0.0,                     !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    LockoutWithHeating,  !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
Type2_MinOA_MotorizedDamper_Sch, !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    SZ_system_OA_Max_Frac_SCH;  !- Maximum Fraction of Outdoor Air Schedule Name

  AirLoopHVAC:UnitarySystem,
    PSZ-AC_3:3_Unitary_Package_DX,  !- Name
    Load,                    !- Control Type
    SMstore2,              !- Controlling Zone or Thermostat Location
    None,                    !- Dehumidification Control Type
    ALWAYS_ON,       !- Availability Schedule Name
    PSZ-AC_3:3_OA-PSZ-AC_3:3_Unitary_PackageNode,  !- Air Inlet Node Name
    PSZ-AC_3:3 Supply Equipment Outlet Node,  !- Air Outlet Node Name
    Fan:SystemModel,         !- Supply Fan Object Type
    PSZ-AC_3:3_addAQ_Unitary_Package_fan,  !- Supply Fan Name
    BlowThrough,             !- Fan Placement
    Type2_FAN_SCH,               !- Supply Air Fan Operating Mode Schedule Name
    Coil:Heating:Fuel,       !- Heating Coil Object Type
    PSZ-AC_3:3_Unitary_Package_HeatCoil,  !- Heating Coil Name
    1,                       !- DX Heating Coil Sizing Ratio
    Coil:Cooling:DX:MultiSpeed,  !- Cooling Coil Object Type
    PSZ-AC_3:3_Unitary_Package_CoolCoil,  !- Cooling Coil Name
    No,                      !- Use DOAS DX Cooling Coil
    2,                       !- Minimum Supply Air Temperature {C}
    SensibleOnlyLoadControl, !- Latent Load Control
    ,                        !- Supplemental Heating Coil Object Type
    ,                        !- Supplemental Heating Coil Name
    SupplyAirFlowRate,       !- Cooling Supply Air Flow Rate Method
    AUTOSIZE,                !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
    SupplyAirFlowRate,       !- Heating Supply Air Flow Rate Method
    AUTOSIZE,                !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
    SupplyAirFlowRate,       !- No Load Supply Air Flow Rate Method
    AUTOSIZE,                !- No Load Supply Air Flow Rate {m3/s}
    ,                        !- No Load Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- No Load Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- No Load Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- No Load Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
    ,                        !- No Load Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
    AUTOSIZE,                      !- Maximum Supply Air Temperature {C}
    ,                      !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
    ,                        !- Outdoor Dry-Bulb Temperature Sensor Node Name
    ,                     !- Maximum Cycling Rate {cycles/hr}
    ,                      !- Heat Pump Time Constant {s}
    ,                    !- Fraction of On-Cycle Power Use
    ,                      !- Heat Pump Fan Delay Time {s}
    ,                        !- Ancillary On-Cycle Electric Power {W}
    ,                        !- Ancillary Off-Cycle Electric Power {W}
    ,                        !- Design Heat Recovery Water Flow Rate {m3/s}
    ,                      !- Maximum Temperature for Heat Recovery {C}
    ,                        !- Heat Recovery Water Inlet Node Name
    ,                        !- Heat Recovery Water Outlet Node Name
    UnitarySystemPerformance:Multispeed,  !- Design Specification Multispeed Object Type
    PSZ-AC_3:3_Unitary_Package_DX_Perf;                 !- Design Specification Multispeed Object Name
 
  UnitarySystemPerformance:Multispeed,
    PSZ-AC_3:3_Unitary_Package_DX_Perf,                 !- Name
    2,                       !- Number of Speeds for Heating
    2,                       !- Number of Speeds for Cooling
    No,                      !- Single Mode Operation
    0.66,    !- No Load or Cooling Speed 1 Supply Air Flow Rate Ratio
    1,                       !- Heating Speed 1 Supply Air Flow Ratio
    0.66,    !- No Load or Cooling Speed 1 Supply Air Flow Rate Ratio
    1,                       !- Heating Speed 2 Supply Air Flow Ratio
    1;                       !- Cooling Speed 2 Supply Air Flow Ratio

  Fan:SystemModel,
    PSZ-AC_3:3_addAQ_Unitary_Package_fan,  !- Name
    Type2_FAN_SCH,           !- Availability Schedule Name
    PSZ-AC_3:3_OA-PSZ-AC_3:3_Unitary_PackageNode,  !- Air Inlet Node Name
    PSZ-AC_3:3_Unitary_PackageHeatCoil air inlet,  !- Air Outlet Node Name
    AUTOSIZE,   !- Design Maximum Air Flow Rate
    Discrete,   !- Speed Control Method
    1,   !- Electric Power Minimum Flow Rate Fraction
622.5, !- Design Pressure Rise {Pa}
0.865, !- Motor Efficiency
    1.0,   ! Motor In Air Stream Fraction
    AUTOSIZE,   !- Design Electric Power Consumption
    TotalEfficiencyAndPressure,   !- Design Power Sizing Method
    ,   !- Electric Power Per Unit Flow Rate
    ,   !- Electric Power Per Unit Flow Rate Per Pressure
0.56225, !- Fan Total Efficiency
    ,   !- Electric Power Function of Flow Fraction Curve Name
622.5, !- Night Ventilation Mode Pressure Rise
    ,   !- Night Ventilation Mode Flow Fraction
    ,   !- Motor Loss Zone Name
    ,   !- Motor Loss Radiative Fraction
    General,   !- End-Use Subcategory
    2,   !- Number of Speeds
    0.66,   !- Speed Flow Fraction
    0.4,   !- Electric Power Fraction
    1,   !- Speed Flow Fraction
    1;    !- Electric Power Fraction

  Coil:Heating:Fuel,
    PSZ-AC_3:3_Unitary_Package_HeatCoil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    NaturalGas,              !- Fuel Type
0.8, !- Burner Efficiency
    AUTOSIZE,                !- Nominal Capacity {W}
    PSZ-AC_3:3_Unitary_PackageHeatCoil air inlet,  !- Air Inlet Node Name
    PSZ-AC_3:3_Unitary_PackageCoolCoil air inlet,  !- Air Outlet Node Name
    ;  !- Temperature Setpoint Node Name

  Coil:Cooling:DX:MultiSpeed,
    PSZ-AC_3:3_Unitary_Package_CoolCoil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    PSZ-AC_3:3_Unitary_PackageCoolCoil air inlet,  !- Air Inlet Node Name
    PSZ-AC_3:3 Supply Equipment Outlet Node,  !- Air Outlet Node Name
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    ,                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    No,                      !- Apply Part Load Fraction to Speeds Greater than 1
    No,                      !- Apply Latent Degradation to Speeds Greater than 1
    ,                        !- Crankcase Heater Capacity {W}
    10,                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Basin Heater Capacity {W/K}
    2,                       !- Basin Heater Setpoint Temperature {C}
    ,                        !- Basin Heater Operating Schedule Name
    Electricity,             !- Fuel Type
    2,                       !- Number of Speeds
11142.175, !- Speed 1 Gross Rated Total Cooling Capacity {W}
0.69671, !- Speed 1 Gross Rated Sensible Heat Ratio
3.7988306741603, !- Speed 1 Gross Rated Cooling COP {W/W}
0.648606666666667, !- Speed 1 Rated Air Flow Rate {m3/s}
    0,                   !- Speed 1 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    PSZ-AC_Unitary_PackagecoolCapFT,  !- Speed 1 Total Cooling Capacity Function of Temperature Curve Name
    PSZ-AC_Unitary_PackagecoolFFF,  !- Speed 1 Total Cooling Capacity Function of Flow Fraction Curve Name
    PSZ-AC_Unitary_PackagecoolEIRFT,  !- Speed 1 Energy Input Ratio Function of Temperature Curve Name
    PSZ-AC_Unitary_PackagecoolEIRFFF,  !- Speed 1 Energy Input Ratio Function of Flow Fraction Curve Name
    PSZ-AC_Unitary_PackagecoolPLR,  !- Speed 1 Part Load Fraction Correlation Curve Name
    ,                        !- Speed 1 Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Speed 1 Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Speed 1 Maximum Cycling Rate {cycles/hr}
    ,                        !- Speed 1 Latent Capacity Time Constant {s}
    0.2,                     !- Speed 1 Rated Waste Heat Fraction of Power Input {dimensionless}
    ,                        !- Speed 1 Waste Heat Function of Temperature Curve Name
    0.9,                     !- Speed 1 Evaporative Condenser Effectiveness {dimensionless}
    ,                        !- Speed 1 Evaporative Condenser Air Flow Rate {m3/s}
    ,                        !- Speed 1 Rated Evaporative Condenser Pump Power Consumption {W}
22284.35, !- Speed 2 Gross Rated Total Cooling Capacity {W}
0.69671, !- Speed 2 Gross Rated Sensible Heat Ratio
3.7988306741603, !- Speed 2 Gross Rated Cooling COP {W/W}
0.97291, !- Speed 2 Rated Air Flow Rate {m3/s}
    0,                   !- Speed 2 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    PSZ-AC_Unitary_PackagecoolCapFT,  !- Speed 2 Total Cooling Capacity Function of Temperature Curve Name
    PSZ-AC_Unitary_PackagecoolFFF,  !- Speed 2 Total Cooling Capacity Function of Flow Fraction Curve Name
    PSZ-AC_Unitary_PackagecoolEIRFT,  !- Speed 2 Energy Input Ratio Function of Temperature Curve Name
    PSZ-AC_Unitary_PackagecoolEIRFFF,  !- Speed 2 Energy Input Ratio Function of Flow Fraction Curve Name
    PSZ-AC_Unitary_PackagecoolPLR,  !- Speed 2 Part Load Fraction Correlation Curve Name
    ,                        !- Speed 2 Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Speed 2 Ratio of Initial Moisture Evaporation Rate and steady state Latent Capacity {dimensionless}
    ,                        !- Speed 2 Maximum Cycling Rate {cycles/hr}
    ,                        !- Speed 2 Latent Capacity Time Constant {s}
    0.2,                     !- Speed 2 Rated Waste Heat Fraction of Power Input {dimensionless}
    ,                        !- Speed 2 Waste Heat Function of Temperature Curve Name
    0.9,                     !- Speed 2 Evaporative Condenser Effectiveness {dimensionless}
    ,                        !- Speed 2 Evaporative Condenser Air Flow Rate {m3/s}
    ;                        !- Speed 2 Rated Evaporative Condenser Pump Power Consumption {W}

  AirLoopHVAC:SupplyPath,
    PSZ-AC_3:3,              !- Name
    PSZ-AC_3:3 Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    PSZ-AC_3:3 Supply Air Splitter;  !- Component 1 Name

  AirLoopHVAC:ZoneSplitter,
    PSZ-AC_3:3 Supply Air Splitter,  !- Name
    PSZ-AC_3:3 Zone Equipment Inlet Node,  !- Inlet Node Name
    SMstore2 Direct Air Inlet Node Name;  !- Outlet 1 Node Name

  AirLoopHVAC:ReturnPath,
    PSZ-AC_3:3 Return Air Path,  !- Name
    PSZ-AC_3:3 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    PSZ-AC_3:3 Return Air Mixer;  !- Component 1 Name

  AirLoopHVAC:ZoneMixer,
    PSZ-AC_3:3 Return Air Mixer,  !- Name
    PSZ-AC_3:3 Zone Equipment Outlet Node,  !- Outlet Node Name
    SMstore2 Return Air Node Name;  !- Inlet 1 Node Name



  AirLoopHVAC,
    PSZ-AC_4:4,              !- Name
    ,                        !- Controller List Name
    PSZ-AC_4:4 Availability Manager List,  !- Availability Manager List Name
    AUTOSIZE,                !- Design Supply Air Flow Rate {m3/s}
    PSZ-AC_4:4 Air Loop Branches,  !- Branch List Name
    ,                        !- Connector List Name
    PSZ-AC_4:4 Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name
    PSZ-AC_4:4 Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
    PSZ-AC_4:4 Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names
    PSZ-AC_4:4 Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names

  Sizing:System,
    PSZ-AC_4:4,              !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    AUTOSIZE,                !- Design Outdoor Air Flow Rate {m3/s}
    1.0000,                  !- Central Heating Maximum System Air Flow Ratio
    7.0,                     !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    12.8000,                 !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8000,                 !- Central Cooling Design Supply Air Temperature {C}
    40.0,                    !- Central Heating Design Supply Air Temperature {C}
    Coincident,           !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0.0,                     !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0.0,                     !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1.0,                     !- Zone Maximum Outdoor Air Fraction
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    autosize,                !- Cooling Design Capacity {W}
    ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method

  AvailabilityManagerAssignmentList,
    PSZ-AC_4:4 Availability Manager List,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    PSZ-AC_4:4 Availability Manager;  !- Availability Manager 1 Name

  AvailabilityManager:NightCycle,
    PSZ-AC_4:4 Availability Manager,  !- Name
    Always_On,               !- Applicability Schedule Name
    Type2_FAN_SCH,           !- Fan Schedule Name
    CycleOnAny,              !- Control Type
    1.0,                     !- Thermostat Tolerance {deltaC}
    FixedRunTime,            !- Cycling Run Time Control Type
    1800;                    !- Cycling Run Time {s}

  BranchList,
    PSZ-AC_4:4 Air Loop Branches,  !- Name
    PSZ-AC_4:4 Air Loop Main Branch;  !- Branch 1 Name

  Branch,
    PSZ-AC_4:4 Air Loop Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    PSZ-AC_4:4_OA,           !- Component 1 Name
    PSZ-AC_4:4 Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name
    PSZ-AC_4:4_OA-PSZ-AC_4:4_Unitary_PackageNode,  !- Component 1 Outlet Node Name
    AirLoopHVAC:UnitarySystem,      !- Component 2 Object Type
    PSZ-AC_4:4_Unitary_Package_DX,  !- Component 2 Name
    PSZ-AC_4:4_OA-PSZ-AC_4:4_Unitary_PackageNode,  !- Component 2 Inlet Node Name
    PSZ-AC_4:4 Supply Equipment Outlet Node;  !- Component 2 Outlet Node Name

  AirLoopHVAC:ControllerList,
    PSZ-AC_4:4_OA_Controllers,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    PSZ-AC_4:4_OA_Controller;!- Controller 1 Name

  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    PSZ-AC_4:4_OA_Equipment, !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    PSZ-AC_4:4_OAMixing Box; !- Component 1 Name

  AirLoopHVAC:OutdoorAirSystem,
    PSZ-AC_4:4_OA,           !- Name
    PSZ-AC_4:4_OA_Controllers,  !- Controller List Name
    PSZ-AC_4:4_OA_Equipment, !- Outdoor Air Equipment List Name
    PSZ-AC_4:4 Availability Manager List;  !- Availability Manager List Name

  OutdoorAir:NodeList,
    PSZ-AC_4:4_OANode List;  !- Node or NodeList Name 1

  NodeList,
    PSZ-AC_4:4_OANode List,  !- Name
    PSZ-AC_4:4_OAInlet Node; !- Node 1 Name

  OutdoorAir:Mixer,
    PSZ-AC_4:4_OAMixing Box, !- Name
    PSZ-AC_4:4_OA-PSZ-AC_4:4_Unitary_PackageNode,  !- Mixed Air Node Name
    PSZ-AC_4:4_OAInlet Node, !- Outdoor Air Stream Node Name
    PSZ-AC_4:4_OARelief Node,!- Relief Air Stream Node Name
    PSZ-AC_4:4 Supply Equipment Inlet Node;  !- Return Air Stream Node Name

  SetpointManager:MixedAir,
    PSZ-AC_4:4_OAMixed Air Temp Manager,    !- Name
    Temperature,              !- Control Variable
    PSZ-AC_4:4 Supply Equipment Outlet Node,    !- Reference Setpoint Node Name
    PSZ-AC_4:4_OA-PSZ-AC_4:4_Unitary_PackageNode,    !- Fan Inlet Node Name
    PSZ-AC_4:4_Unitary_PackageHeatCoil air inlet,    !- Fan Outlet Node Name
    PSZ-AC_4:4_OA-PSZ-AC_4:4_Unitary_PackageNode;    !- Setpoint Node or NodeList Name

  Controller:OutdoorAir,
    PSZ-AC_4:4_OA_Controller,!- Name
    PSZ-AC_4:4_OARelief Node,!- Relief Air Outlet Node Name
    PSZ-AC_4:4 Supply Equipment Inlet Node,  !- Return Air Node Name
    PSZ-AC_4:4_OA-PSZ-AC_4:4_Unitary_PackageNode,  !- Mixed Air Node Name
    PSZ-AC_4:4_OAInlet Node, !- Actuator Node Name
    AUTOSIZE,                !- Minimum Outdoor Air Flow Rate {m3/s}
    AUTOSIZE,                !- Maximum Outdoor Air Flow Rate {m3/s}
DifferentialEnthalpy, !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    28.0,                    !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    64000.0,                 !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    0.0,                     !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    LockoutWithHeating,  !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
Type2_MinOA_MotorizedDamper_Sch, !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    SZ_system_OA_Max_Frac_SCH;  !- Maximum Fraction of Outdoor Air Schedule Name

  AirLoopHVAC:UnitarySystem,
    PSZ-AC_4:4_Unitary_Package_DX,  !- Name
    Load,                    !- Control Type
    SMstore3,              !- Controlling Zone or Thermostat Location
    None,                    !- Dehumidification Control Type
    ALWAYS_ON,       !- Availability Schedule Name
    PSZ-AC_4:4_OA-PSZ-AC_4:4_Unitary_PackageNode,  !- Air Inlet Node Name
    PSZ-AC_4:4 Supply Equipment Outlet Node,  !- Air Outlet Node Name
    Fan:SystemModel,         !- Supply Fan Object Type
    PSZ-AC_4:4_addAQ_Unitary_Package_fan,  !- Supply Fan Name
    BlowThrough,             !- Fan Placement
    Type2_FAN_SCH,               !- Supply Air Fan Operating Mode Schedule Name
    Coil:Heating:Fuel,       !- Heating Coil Object Type
    PSZ-AC_4:4_Unitary_Package_HeatCoil,  !- Heating Coil Name
    1,                       !- DX Heating Coil Sizing Ratio
    Coil:Cooling:DX:MultiSpeed,  !- Cooling Coil Object Type
    PSZ-AC_4:4_Unitary_Package_CoolCoil,  !- Cooling Coil Name
    No,                      !- Use DOAS DX Cooling Coil
    2,                       !- Minimum Supply Air Temperature {C}
    SensibleOnlyLoadControl, !- Latent Load Control
    ,                        !- Supplemental Heating Coil Object Type
    ,                        !- Supplemental Heating Coil Name
    SupplyAirFlowRate,       !- Cooling Supply Air Flow Rate Method
    AUTOSIZE,                !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
    SupplyAirFlowRate,       !- Heating Supply Air Flow Rate Method
    AUTOSIZE,                !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
    SupplyAirFlowRate,       !- No Load Supply Air Flow Rate Method
    AUTOSIZE,                !- No Load Supply Air Flow Rate {m3/s}
    ,                        !- No Load Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- No Load Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- No Load Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- No Load Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
    ,                        !- No Load Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
    AUTOSIZE,                      !- Maximum Supply Air Temperature {C}
    ,                      !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
    ,                        !- Outdoor Dry-Bulb Temperature Sensor Node Name
    ,                     !- Maximum Cycling Rate {cycles/hr}
    ,                      !- Heat Pump Time Constant {s}
    ,                    !- Fraction of On-Cycle Power Use
    ,                      !- Heat Pump Fan Delay Time {s}
    ,                        !- Ancillary On-Cycle Electric Power {W}
    ,                        !- Ancillary Off-Cycle Electric Power {W}
    ,                        !- Design Heat Recovery Water Flow Rate {m3/s}
    ,                      !- Maximum Temperature for Heat Recovery {C}
    ,                        !- Heat Recovery Water Inlet Node Name
    ,                        !- Heat Recovery Water Outlet Node Name
    UnitarySystemPerformance:Multispeed,  !- Design Specification Multispeed Object Type
    PSZ-AC_4:4_Unitary_Package_DX_Perf;                 !- Design Specification Multispeed Object Name
 
  UnitarySystemPerformance:Multispeed,
    PSZ-AC_4:4_Unitary_Package_DX_Perf,                 !- Name
    2,                       !- Number of Speeds for Heating
    2,                       !- Number of Speeds for Cooling
    No,                      !- Single Mode Operation
    0.66,    !- No Load or Cooling Speed 1 Supply Air Flow Rate Ratio
    1,                       !- Heating Speed 1 Supply Air Flow Ratio
    0.66,    !- No Load or Cooling Speed 1 Supply Air Flow Rate Ratio
    1,                       !- Heating Speed 2 Supply Air Flow Ratio
    1;                       !- Cooling Speed 2 Supply Air Flow Ratio

  Fan:SystemModel,
    PSZ-AC_4:4_addAQ_Unitary_Package_fan,  !- Name
    Type2_FAN_SCH,           !- Availability Schedule Name
    PSZ-AC_4:4_OA-PSZ-AC_4:4_Unitary_PackageNode,  !- Air Inlet Node Name
    PSZ-AC_4:4_Unitary_PackageHeatCoil air inlet,  !- Air Outlet Node Name
    AUTOSIZE,   !- Design Maximum Air Flow Rate
    Discrete,   !- Speed Control Method
    1,   !- Electric Power Minimum Flow Rate Fraction
622.5, !- Design Pressure Rise {Pa}
0.865, !- Motor Efficiency
    1.0,   ! Motor In Air Stream Fraction
    AUTOSIZE,   !- Design Electric Power Consumption
    TotalEfficiencyAndPressure,   !- Design Power Sizing Method
    ,   !- Electric Power Per Unit Flow Rate
    ,   !- Electric Power Per Unit Flow Rate Per Pressure
0.56225, !- Fan Total Efficiency
    ,   !- Electric Power Function of Flow Fraction Curve Name
622.5, !- Night Ventilation Mode Pressure Rise
    ,   !- Night Ventilation Mode Flow Fraction
    ,   !- Motor Loss Zone Name
    ,   !- Motor Loss Radiative Fraction
    General,   !- End-Use Subcategory
    2,   !- Number of Speeds
    0.66,   !- Speed Flow Fraction
    0.4,   !- Electric Power Fraction
    1,   !- Speed Flow Fraction
    1;    !- Electric Power Fraction

  Coil:Heating:Fuel,
    PSZ-AC_4:4_Unitary_Package_HeatCoil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    NaturalGas,              !- Fuel Type
0.8, !- Burner Efficiency
    AUTOSIZE,                !- Nominal Capacity {W}
    PSZ-AC_4:4_Unitary_PackageHeatCoil air inlet,  !- Air Inlet Node Name
    PSZ-AC_4:4_Unitary_PackageCoolCoil air inlet,  !- Air Outlet Node Name
    ;  !- Temperature Setpoint Node Name

  Coil:Cooling:DX:MultiSpeed,
    PSZ-AC_4:4_Unitary_Package_CoolCoil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    PSZ-AC_4:4_Unitary_PackageCoolCoil air inlet,  !- Air Inlet Node Name
    PSZ-AC_4:4 Supply Equipment Outlet Node,  !- Air Outlet Node Name
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    ,                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    No,                      !- Apply Part Load Fraction to Speeds Greater than 1
    No,                      !- Apply Latent Degradation to Speeds Greater than 1
    ,                        !- Crankcase Heater Capacity {W}
    10,                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Basin Heater Capacity {W/K}
    2,                       !- Basin Heater Setpoint Temperature {C}
    ,                        !- Basin Heater Operating Schedule Name
    Electricity,             !- Fuel Type
    2,                       !- Number of Speeds
11173.085, !- Speed 1 Gross Rated Total Cooling Capacity {W}
0.69697, !- Speed 1 Gross Rated Sensible Heat Ratio
3.7988306741603, !- Speed 1 Gross Rated Cooling COP {W/W}
0.651046666666667, !- Speed 1 Rated Air Flow Rate {m3/s}
    0,                   !- Speed 1 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    PSZ-AC_Unitary_PackagecoolCapFT,  !- Speed 1 Total Cooling Capacity Function of Temperature Curve Name
    PSZ-AC_Unitary_PackagecoolFFF,  !- Speed 1 Total Cooling Capacity Function of Flow Fraction Curve Name
    PSZ-AC_Unitary_PackagecoolEIRFT,  !- Speed 1 Energy Input Ratio Function of Temperature Curve Name
    PSZ-AC_Unitary_PackagecoolEIRFFF,  !- Speed 1 Energy Input Ratio Function of Flow Fraction Curve Name
    PSZ-AC_Unitary_PackagecoolPLR,  !- Speed 1 Part Load Fraction Correlation Curve Name
    ,                        !- Speed 1 Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Speed 1 Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Speed 1 Maximum Cycling Rate {cycles/hr}
    ,                        !- Speed 1 Latent Capacity Time Constant {s}
    0.2,                     !- Speed 1 Rated Waste Heat Fraction of Power Input {dimensionless}
    ,                        !- Speed 1 Waste Heat Function of Temperature Curve Name
    0.9,                     !- Speed 1 Evaporative Condenser Effectiveness {dimensionless}
    ,                        !- Speed 1 Evaporative Condenser Air Flow Rate {m3/s}
    ,                        !- Speed 1 Rated Evaporative Condenser Pump Power Consumption {W}
22346.17, !- Speed 2 Gross Rated Total Cooling Capacity {W}
0.69697, !- Speed 2 Gross Rated Sensible Heat Ratio
3.7988306741603, !- Speed 2 Gross Rated Cooling COP {W/W}
0.97657, !- Speed 2 Rated Air Flow Rate {m3/s}
    0,                   !- Speed 2 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    PSZ-AC_Unitary_PackagecoolCapFT,  !- Speed 2 Total Cooling Capacity Function of Temperature Curve Name
    PSZ-AC_Unitary_PackagecoolFFF,  !- Speed 2 Total Cooling Capacity Function of Flow Fraction Curve Name
    PSZ-AC_Unitary_PackagecoolEIRFT,  !- Speed 2 Energy Input Ratio Function of Temperature Curve Name
    PSZ-AC_Unitary_PackagecoolEIRFFF,  !- Speed 2 Energy Input Ratio Function of Flow Fraction Curve Name
    PSZ-AC_Unitary_PackagecoolPLR,  !- Speed 2 Part Load Fraction Correlation Curve Name
    ,                        !- Speed 2 Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Speed 2 Ratio of Initial Moisture Evaporation Rate and steady state Latent Capacity {dimensionless}
    ,                        !- Speed 2 Maximum Cycling Rate {cycles/hr}
    ,                        !- Speed 2 Latent Capacity Time Constant {s}
    0.2,                     !- Speed 2 Rated Waste Heat Fraction of Power Input {dimensionless}
    ,                        !- Speed 2 Waste Heat Function of Temperature Curve Name
    0.9,                     !- Speed 2 Evaporative Condenser Effectiveness {dimensionless}
    ,                        !- Speed 2 Evaporative Condenser Air Flow Rate {m3/s}
    ;                        !- Speed 2 Rated Evaporative Condenser Pump Power Consumption {W}

  AirLoopHVAC:SupplyPath,
    PSZ-AC_4:4,              !- Name
    PSZ-AC_4:4 Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    PSZ-AC_4:4 Supply Air Splitter;  !- Component 1 Name

  AirLoopHVAC:ZoneSplitter,
    PSZ-AC_4:4 Supply Air Splitter,  !- Name
    PSZ-AC_4:4 Zone Equipment Inlet Node,  !- Inlet Node Name
    SMstore3 Direct Air Inlet Node Name;  !- Outlet 1 Node Name

  AirLoopHVAC:ReturnPath,
    PSZ-AC_4:4 Return Air Path,  !- Name
    PSZ-AC_4:4 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    PSZ-AC_4:4 Return Air Mixer;  !- Component 1 Name

  AirLoopHVAC:ZoneMixer,
    PSZ-AC_4:4 Return Air Mixer,  !- Name
    PSZ-AC_4:4 Zone Equipment Outlet Node,  !- Outlet Node Name
    SMstore3 Return Air Node Name;  !- Inlet 1 Node Name



  AirLoopHVAC,
    PSZ-AC_5:5,              !- Name
    ,                        !- Controller List Name
    PSZ-AC_5:5 Availability Manager List,  !- Availability Manager List Name
    AUTOSIZE,                !- Design Supply Air Flow Rate {m3/s}
    PSZ-AC_5:5 Air Loop Branches,  !- Branch List Name
    ,                        !- Connector List Name
    PSZ-AC_5:5 Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name
    PSZ-AC_5:5 Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
    PSZ-AC_5:5 Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names
    PSZ-AC_5:5 Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names

  Sizing:System,
    PSZ-AC_5:5,              !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    AUTOSIZE,                !- Design Outdoor Air Flow Rate {m3/s}
    1.0000,                  !- Central Heating Maximum System Air Flow Ratio
    7.0,                     !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    12.8000,                 !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8000,                 !- Central Cooling Design Supply Air Temperature {C}
    40.0,                    !- Central Heating Design Supply Air Temperature {C}
    Coincident,           !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0.0,                     !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0.0,                     !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1.0,                     !- Zone Maximum Outdoor Air Fraction
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    autosize,                !- Cooling Design Capacity {W}
    ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method

  AvailabilityManagerAssignmentList,
    PSZ-AC_5:5 Availability Manager List,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    PSZ-AC_5:5 Availability Manager;  !- Availability Manager 1 Name

  AvailabilityManager:NightCycle,
    PSZ-AC_5:5 Availability Manager,  !- Name
    Always_On,               !- Applicability Schedule Name
    Type2_FAN_SCH,           !- Fan Schedule Name
    CycleOnAny,              !- Control Type
    1.0,                     !- Thermostat Tolerance {deltaC}
    FixedRunTime,            !- Cycling Run Time Control Type
    1800;                    !- Cycling Run Time {s}

  BranchList,
    PSZ-AC_5:5 Air Loop Branches,  !- Name
    PSZ-AC_5:5 Air Loop Main Branch;  !- Branch 1 Name

  Branch,
    PSZ-AC_5:5 Air Loop Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    PSZ-AC_5:5_OA,           !- Component 1 Name
    PSZ-AC_5:5 Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name
    PSZ-AC_5:5_OA-PSZ-AC_5:5_Unitary_PackageNode,  !- Component 1 Outlet Node Name
    AirLoopHVAC:UnitarySystem,      !- Component 2 Object Type
    PSZ-AC_5:5_Unitary_Package_DX,  !- Component 2 Name
    PSZ-AC_5:5_OA-PSZ-AC_5:5_Unitary_PackageNode,  !- Component 2 Inlet Node Name
    PSZ-AC_5:5 Supply Equipment Outlet Node;  !- Component 2 Outlet Node Name

  AirLoopHVAC:ControllerList,
    PSZ-AC_5:5_OA_Controllers,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    PSZ-AC_5:5_OA_Controller;!- Controller 1 Name

  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    PSZ-AC_5:5_OA_Equipment, !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    PSZ-AC_5:5_OAMixing Box; !- Component 1 Name

  AirLoopHVAC:OutdoorAirSystem,
    PSZ-AC_5:5_OA,           !- Name
    PSZ-AC_5:5_OA_Controllers,  !- Controller List Name
    PSZ-AC_5:5_OA_Equipment, !- Outdoor Air Equipment List Name
    PSZ-AC_5:5 Availability Manager List;  !- Availability Manager List Name

  OutdoorAir:NodeList,
    PSZ-AC_5:5_OANode List;  !- Node or NodeList Name 1

  NodeList,
    PSZ-AC_5:5_OANode List,  !- Name
    PSZ-AC_5:5_OAInlet Node; !- Node 1 Name

  OutdoorAir:Mixer,
    PSZ-AC_5:5_OAMixing Box, !- Name
    PSZ-AC_5:5_OA-PSZ-AC_5:5_Unitary_PackageNode,  !- Mixed Air Node Name
    PSZ-AC_5:5_OAInlet Node, !- Outdoor Air Stream Node Name
    PSZ-AC_5:5_OARelief Node,!- Relief Air Stream Node Name
    PSZ-AC_5:5 Supply Equipment Inlet Node;  !- Return Air Stream Node Name

  SetpointManager:MixedAir,
    PSZ-AC_5:5_OAMixed Air Temp Manager,    !- Name
    Temperature,              !- Control Variable
    PSZ-AC_5:5 Supply Equipment Outlet Node,    !- Reference Setpoint Node Name
    PSZ-AC_5:5_OA-PSZ-AC_5:5_Unitary_PackageNode,    !- Fan Inlet Node Name
    PSZ-AC_5:5_Unitary_PackageHeatCoil air inlet,    !- Fan Outlet Node Name
    PSZ-AC_5:5_OA-PSZ-AC_5:5_Unitary_PackageNode;    !- Setpoint Node or NodeList Name

  Controller:OutdoorAir,
    PSZ-AC_5:5_OA_Controller,!- Name
    PSZ-AC_5:5_OARelief Node,!- Relief Air Outlet Node Name
    PSZ-AC_5:5 Supply Equipment Inlet Node,  !- Return Air Node Name
    PSZ-AC_5:5_OA-PSZ-AC_5:5_Unitary_PackageNode,  !- Mixed Air Node Name
    PSZ-AC_5:5_OAInlet Node, !- Actuator Node Name
    AUTOSIZE,                !- Minimum Outdoor Air Flow Rate {m3/s}
    AUTOSIZE,                !- Maximum Outdoor Air Flow Rate {m3/s}
DifferentialEnthalpy, !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    28.0,                    !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    64000.0,                 !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    0.0,                     !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    LockoutWithHeating,  !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
Type2_MinOA_MotorizedDamper_Sch, !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    SZ_system_OA_Max_Frac_SCH;  !- Maximum Fraction of Outdoor Air Schedule Name

  AirLoopHVAC:UnitarySystem,
    PSZ-AC_5:5_Unitary_Package_DX,  !- Name
    Load,                    !- Control Type
    SMstore4,              !- Controlling Zone or Thermostat Location
    None,                    !- Dehumidification Control Type
    ALWAYS_ON,       !- Availability Schedule Name
    PSZ-AC_5:5_OA-PSZ-AC_5:5_Unitary_PackageNode,  !- Air Inlet Node Name
    PSZ-AC_5:5 Supply Equipment Outlet Node,  !- Air Outlet Node Name
    Fan:SystemModel,         !- Supply Fan Object Type
    PSZ-AC_5:5_addAQ_Unitary_Package_fan,  !- Supply Fan Name
    BlowThrough,             !- Fan Placement
    Type2_FAN_SCH,               !- Supply Air Fan Operating Mode Schedule Name
    Coil:Heating:Fuel,       !- Heating Coil Object Type
    PSZ-AC_5:5_Unitary_Package_HeatCoil,  !- Heating Coil Name
    1,                       !- DX Heating Coil Sizing Ratio
    Coil:Cooling:DX:MultiSpeed,  !- Cooling Coil Object Type
    PSZ-AC_5:5_Unitary_Package_CoolCoil,  !- Cooling Coil Name
    No,                      !- Use DOAS DX Cooling Coil
    2,                       !- Minimum Supply Air Temperature {C}
    SensibleOnlyLoadControl, !- Latent Load Control
    ,                        !- Supplemental Heating Coil Object Type
    ,                        !- Supplemental Heating Coil Name
    SupplyAirFlowRate,       !- Cooling Supply Air Flow Rate Method
    AUTOSIZE,                !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
    SupplyAirFlowRate,       !- Heating Supply Air Flow Rate Method
    AUTOSIZE,                !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
    SupplyAirFlowRate,       !- No Load Supply Air Flow Rate Method
    AUTOSIZE,                !- No Load Supply Air Flow Rate {m3/s}
    ,                        !- No Load Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- No Load Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- No Load Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- No Load Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
    ,                        !- No Load Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
    AUTOSIZE,                      !- Maximum Supply Air Temperature {C}
    ,                      !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
    ,                        !- Outdoor Dry-Bulb Temperature Sensor Node Name
    ,                     !- Maximum Cycling Rate {cycles/hr}
    ,                      !- Heat Pump Time Constant {s}
    ,                    !- Fraction of On-Cycle Power Use
    ,                      !- Heat Pump Fan Delay Time {s}
    ,                        !- Ancillary On-Cycle Electric Power {W}
    ,                        !- Ancillary Off-Cycle Electric Power {W}
    ,                        !- Design Heat Recovery Water Flow Rate {m3/s}
    ,                      !- Maximum Temperature for Heat Recovery {C}
    ,                        !- Heat Recovery Water Inlet Node Name
    ,                        !- Heat Recovery Water Outlet Node Name
    UnitarySystemPerformance:Multispeed,  !- Design Specification Multispeed Object Type
    PSZ-AC_5:5_Unitary_Package_DX_Perf;                 !- Design Specification Multispeed Object Name
 
  UnitarySystemPerformance:Multispeed,
    PSZ-AC_5:5_Unitary_Package_DX_Perf,                 !- Name
    2,                       !- Number of Speeds for Heating
    2,                       !- Number of Speeds for Cooling
    No,                      !- Single Mode Operation
    0.66,    !- No Load or Cooling Speed 1 Supply Air Flow Rate Ratio
    1,                       !- Heating Speed 1 Supply Air Flow Ratio
    0.66,    !- No Load or Cooling Speed 1 Supply Air Flow Rate Ratio
    1,                       !- Heating Speed 2 Supply Air Flow Ratio
    1;                       !- Cooling Speed 2 Supply Air Flow Ratio

  Fan:SystemModel,
    PSZ-AC_5:5_addAQ_Unitary_Package_fan,  !- Name
    Type2_FAN_SCH,           !- Availability Schedule Name
    PSZ-AC_5:5_OA-PSZ-AC_5:5_Unitary_PackageNode,  !- Air Inlet Node Name
    PSZ-AC_5:5_Unitary_PackageHeatCoil air inlet,  !- Air Outlet Node Name
    AUTOSIZE,   !- Design Maximum Air Flow Rate
    Discrete,   !- Speed Control Method
    1,   !- Electric Power Minimum Flow Rate Fraction
622.5, !- Design Pressure Rise {Pa}
0.865, !- Motor Efficiency
    1.0,   ! Motor In Air Stream Fraction
    AUTOSIZE,   !- Design Electric Power Consumption
    TotalEfficiencyAndPressure,   !- Design Power Sizing Method
    ,   !- Electric Power Per Unit Flow Rate
    ,   !- Electric Power Per Unit Flow Rate Per Pressure
0.56225, !- Fan Total Efficiency
    ,   !- Electric Power Function of Flow Fraction Curve Name
622.5, !- Night Ventilation Mode Pressure Rise
    ,   !- Night Ventilation Mode Flow Fraction
    ,   !- Motor Loss Zone Name
    ,   !- Motor Loss Radiative Fraction
    General,   !- End-Use Subcategory
    2,   !- Number of Speeds
    0.66,   !- Speed Flow Fraction
    0.4,   !- Electric Power Fraction
    1,   !- Speed Flow Fraction
    1;    !- Electric Power Fraction

  Coil:Heating:Fuel,
    PSZ-AC_5:5_Unitary_Package_HeatCoil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    NaturalGas,              !- Fuel Type
0.8, !- Burner Efficiency
    AUTOSIZE,                !- Nominal Capacity {W}
    PSZ-AC_5:5_Unitary_PackageHeatCoil air inlet,  !- Air Inlet Node Name
    PSZ-AC_5:5_Unitary_PackageCoolCoil air inlet,  !- Air Outlet Node Name
    ;  !- Temperature Setpoint Node Name;  !- Temperature Setpoint Node Name

  Coil:Cooling:DX:MultiSpeed,
    PSZ-AC_5:5_Unitary_Package_CoolCoil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    PSZ-AC_5:5_Unitary_PackageCoolCoil air inlet,  !- Air Inlet Node Name
    PSZ-AC_5:5 Supply Equipment Outlet Node,  !- Air Outlet Node Name
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    ,                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    No,                      !- Apply Part Load Fraction to Speeds Greater than 1
    No,                      !- Apply Latent Degradation to Speeds Greater than 1
    ,                        !- Crankcase Heater Capacity {W}
    10,                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Basin Heater Capacity {W/K}
    2,                       !- Basin Heater Setpoint Temperature {C}
    ,                        !- Basin Heater Operating Schedule Name
    Electricity,             !- Fuel Type
    2,                       !- Number of Speeds
11081.13, !- Speed 1 Gross Rated Total Cooling Capacity {W}
0.69615, !- Speed 1 Gross Rated Sensible Heat Ratio
3.7988306741603, !- Speed 1 Gross Rated Cooling COP {W/W}
0.6437, !- Speed 1 Rated Air Flow Rate {m3/s}
    0,                   !- Speed 1 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    PSZ-AC_Unitary_PackagecoolCapFT,  !- Speed 1 Total Cooling Capacity Function of Temperature Curve Name
    PSZ-AC_Unitary_PackagecoolFFF,  !- Speed 1 Total Cooling Capacity Function of Flow Fraction Curve Name
    PSZ-AC_Unitary_PackagecoolEIRFT,  !- Speed 1 Energy Input Ratio Function of Temperature Curve Name
    PSZ-AC_Unitary_PackagecoolEIRFFF,  !- Speed 1 Energy Input Ratio Function of Flow Fraction Curve Name
    PSZ-AC_Unitary_PackagecoolPLR,  !- Speed 1 Part Load Fraction Correlation Curve Name
    ,                        !- Speed 1 Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Speed 1 Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Speed 1 Maximum Cycling Rate {cycles/hr}
    ,                        !- Speed 1 Latent Capacity Time Constant {s}
    0.2,                     !- Speed 1 Rated Waste Heat Fraction of Power Input {dimensionless}
    ,                        !- Speed 1 Waste Heat Function of Temperature Curve Name
    0.9,                     !- Speed 1 Evaporative Condenser Effectiveness {dimensionless}
    ,                        !- Speed 1 Evaporative Condenser Air Flow Rate {m3/s}
    ,                        !- Speed 1 Rated Evaporative Condenser Pump Power Consumption {W}
22162.26, !- Speed 2 Gross Rated Total Cooling Capacity {W}
0.69615, !- Speed 2 Gross Rated Sensible Heat Ratio
3.7988306741603, !- Speed 2 Gross Rated Cooling COP {W/W}
0.96555, !- Speed 2 Rated Air Flow Rate {m3/s}
    0,                   !- Speed 2 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    PSZ-AC_Unitary_PackagecoolCapFT,  !- Speed 2 Total Cooling Capacity Function of Temperature Curve Name
    PSZ-AC_Unitary_PackagecoolFFF,  !- Speed 2 Total Cooling Capacity Function of Flow Fraction Curve Name
    PSZ-AC_Unitary_PackagecoolEIRFT,  !- Speed 2 Energy Input Ratio Function of Temperature Curve Name
    PSZ-AC_Unitary_PackagecoolEIRFFF,  !- Speed 2 Energy Input Ratio Function of Flow Fraction Curve Name
    PSZ-AC_Unitary_PackagecoolPLR,  !- Speed 2 Part Load Fraction Correlation Curve Name
    ,                        !- Speed 2 Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Speed 2 Ratio of Initial Moisture Evaporation Rate and steady state Latent Capacity {dimensionless}
    ,                        !- Speed 2 Maximum Cycling Rate {cycles/hr}
    ,                        !- Speed 2 Latent Capacity Time Constant {s}
    0.2,                     !- Speed 2 Rated Waste Heat Fraction of Power Input {dimensionless}
    ,                        !- Speed 2 Waste Heat Function of Temperature Curve Name
    0.9,                     !- Speed 2 Evaporative Condenser Effectiveness {dimensionless}
    ,                        !- Speed 2 Evaporative Condenser Air Flow Rate {m3/s}
    ;                        !- Speed 2 Rated Evaporative Condenser Pump Power Consumption {W}

  AirLoopHVAC:SupplyPath,
    PSZ-AC_5:5,              !- Name
    PSZ-AC_5:5 Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    PSZ-AC_5:5 Supply Air Splitter;  !- Component 1 Name

  AirLoopHVAC:ZoneSplitter,
    PSZ-AC_5:5 Supply Air Splitter,  !- Name
    PSZ-AC_5:5 Zone Equipment Inlet Node,  !- Inlet Node Name
    SMstore4 Direct Air Inlet Node Name;  !- Outlet 1 Node Name

  AirLoopHVAC:ReturnPath,
    PSZ-AC_5:5 Return Air Path,  !- Name
    PSZ-AC_5:5 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    PSZ-AC_5:5 Return Air Mixer;  !- Component 1 Name

  AirLoopHVAC:ZoneMixer,
    PSZ-AC_5:5 Return Air Mixer,  !- Name
    PSZ-AC_5:5 Zone Equipment Outlet Node,  !- Outlet Node Name
    SMstore4 Return Air Node Name;  !- Inlet 1 Node Name



  AirLoopHVAC,
    PSZ-AC_6:6,              !- Name
    ,                        !- Controller List Name
    PSZ-AC_6:6 Availability Manager List,  !- Availability Manager List Name
    AUTOSIZE,                !- Design Supply Air Flow Rate {m3/s}
    PSZ-AC_6:6 Air Loop Branches,  !- Branch List Name
    ,                        !- Connector List Name
    PSZ-AC_6:6 Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name
    PSZ-AC_6:6 Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
    PSZ-AC_6:6 Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names
    PSZ-AC_6:6 Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names

  Sizing:System,
    PSZ-AC_6:6,              !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    AUTOSIZE,                !- Design Outdoor Air Flow Rate {m3/s}
    1.0000,                  !- Central Heating Maximum System Air Flow Ratio
    7.0,                     !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    12.8000,                 !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8000,                 !- Central Cooling Design Supply Air Temperature {C}
    40.0,                    !- Central Heating Design Supply Air Temperature {C}
    Coincident,           !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0.0,                     !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0.0,                     !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1.0,                     !- Zone Maximum Outdoor Air Fraction
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    autosize,                !- Cooling Design Capacity {W}
    ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method

  AvailabilityManagerAssignmentList,
    PSZ-AC_6:6 Availability Manager List,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    PSZ-AC_6:6 Availability Manager;  !- Availability Manager 1 Name

  AvailabilityManager:NightCycle,
    PSZ-AC_6:6 Availability Manager,  !- Name
    Always_On,               !- Applicability Schedule Name
    Type3_FAN_SCH,           !- Fan Schedule Name
    CycleOnAny,              !- Control Type
    1.0,                     !- Thermostat Tolerance {deltaC}
    FixedRunTime,            !- Cycling Run Time Control Type
    1800;                    !- Cycling Run Time {s}

  BranchList,
    PSZ-AC_6:6 Air Loop Branches,  !- Name
    PSZ-AC_6:6 Air Loop Main Branch;  !- Branch 1 Name

  Branch,
    PSZ-AC_6:6 Air Loop Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    PSZ-AC_6:6_OA,           !- Component 1 Name
    PSZ-AC_6:6 Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name
    PSZ-AC_6:6_OA-PSZ-AC_6:6_Unitary_PackageNode,  !- Component 1 Outlet Node Name
    AirLoopHVAC:UnitarySystem,      !- Component 2 Object Type
    PSZ-AC_6:6_Unitary_Package_DX,  !- Component 2 Name
    PSZ-AC_6:6_OA-PSZ-AC_6:6_Unitary_PackageNode,  !- Component 2 Inlet Node Name
    PSZ-AC_6:6 Supply Equipment Outlet Node;  !- Component 2 Outlet Node Name

  Fan:SystemModel,
    PSZ-AC_6:6_addAQ_Unitary_Package_fan,  !- Name
    Type3_FAN_SCH,           !- Availability Schedule Name
    PSZ-AC_6:6_OA-PSZ-AC_6:6_Unitary_PackageNode,  !- Air Inlet Node Name
    PSZ-AC_6:6_Unitary_PackageHeatCoil air inlet,  !- Air Outlet Node Name    
    AUTOSIZE,   !- Design Maximum Air Flow Rate
    Discrete,   !- Speed Control Method
    1,   !- Electric Power Minimum Flow Rate Fraction
622.5, !- Design Pressure Rise {Pa}
0.895, !- Motor Efficiency
    1.0,   ! Motor In Air Stream Fraction
    AUTOSIZE,   !- Design Electric Power Consumption
    TotalEfficiencyAndPressure,   !- Design Power Sizing Method
    ,   !- Electric Power Per Unit Flow Rate
    ,   !- Electric Power Per Unit Flow Rate Per Pressure
0.58175, !- Fan Total Efficiency
    ,   !- Electric Power Function of Flow Fraction Curve Name
622.5, !- Night Ventilation Mode Pressure Rise
    ,   !- Night Ventilation Mode Flow Fraction
    ,   !- Motor Loss Zone Name
    ,   !- Motor Loss Radiative Fraction
    General,   !- End-Use Subcategory
    2,   !- Number of Speeds
    0.66,   !- Speed Flow Fraction
    0.4,   !- Electric Power Fraction
    1,   !- Speed Flow Fraction
    1;    !- Electric Power Fraction

  AirLoopHVAC:ControllerList,
    PSZ-AC_6:6_OA_Controllers,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    PSZ-AC_6:6_OA_Controller;!- Controller 1 Name


  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    PSZ-AC_6:6_OA_Equipment, !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    PSZ-AC_6:6_OAMixing Box; !- Component 1 Name


  AirLoopHVAC:OutdoorAirSystem,
    PSZ-AC_6:6_OA,           !- Name
    PSZ-AC_6:6_OA_Controllers,  !- Controller List Name
    PSZ-AC_6:6_OA_Equipment, !- Outdoor Air Equipment List Name
    PSZ-AC_6:6 Availability Manager List;  !- Availability Manager List Name

  OutdoorAir:NodeList,
    PSZ-AC_6:6_OANode List;  !- Node or NodeList Name 1

  NodeList,
    PSZ-AC_6:6_OANode List,  !- Name
    PSZ-AC_6:6_OAInlet Node; !- Node 1 Name

  OutdoorAir:Mixer,
    PSZ-AC_6:6_OAMixing Box,  !- Name
    PSZ-AC_6:6_OA-PSZ-AC_6:6_Unitary_PackageNode,   !- Mixed Air Node Name
    PSZ-AC_6:6_OAInlet Node,  !- Outdoor Air Stream Node Name                        !- Outdoor Air Stream Node Name
    PSZ-AC_6:6_OARelief Node,!- Relief Air Stream Node Name
    PSZ-AC_6:6 Supply Equipment Inlet Node;  !- Return Air Stream Node Name



  SetpointManager:MixedAir,
    PSZ-AC_6:6_OAMixed Air Temp Manager,    !- Name
    Temperature,              !- Control Variable
    PSZ-AC_6:6 Supply Equipment Outlet Node,    !- Reference Setpoint Node Name
    PSZ-AC_6:6_OA-PSZ-AC_6:6_Unitary_PackageNode,    !- Fan Inlet Node Name
    PSZ-AC_6:6_Unitary_PackageHeatCoil air inlet,    !- Fan Outlet Node Name
    PSZ-AC_6:6_OA-PSZ-AC_6:6_Unitary_PackageNode;    !- Setpoint Node or NodeList Name


  Controller:OutdoorAir,
    PSZ-AC_6:6_OA_Controller, !- Name
    PSZ-AC_6:6_OARelief Node, !- Relief Air Outlet Node Name
    PSZ-AC_6:6 Supply Equipment Inlet Node,   !- Return Air Node Name
    PSZ-AC_6:6_OA-PSZ-AC_6:6_Unitary_PackageNode,   !- Mixed Air Node Name
    PSZ-AC_6:6_OAInlet Node,  !- Actuator Node Name
    AUTOSIZE,                 !- Minimum Outdoor Air Flow Rate {m3/s}
    AUTOSIZE,                 !- Maximum Outdoor Air Flow Rate {m3/s}
DifferentialEnthalpy, !- Economizer Control Type
    ModulateFlow,             !- Economizer Control Action Type
    28.0,                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    64000.0,                  !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                         !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                         !- Electronic Enthalpy Limit Curve Name
    0.0,                      !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    LockoutWithHeating,               !- Lockout Type
    FixedMinimum,             !- Minimum Limit Type
Type3_MinOA_MotorizedDamper_Sch, !- Minimum Outdoor Air Schedule Name
    ,                         !- Minimum Fraction of Outdoor Air Schedule Name
    SZ_system_OA_Max_Frac_SCH,   !- Maximum Fraction of Outdoor Air Schedule Name
    ,                         !- Mechanical Ventilation Controller Name
    ,                         !- Time of Day Economizer Control Schedule Name
    ,                         !- High Humidity Control
    ,                         !- Humidistat Control Zone Name
    ,                         !- High Humidity Outdoor Air Flow Ratio
    ,                         !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    ;                          !- Minimum Fraction of Outdoor Air Schedule Name
!- Heat Recovery Bypass Control Type

  AirLoopHVAC:UnitarySystem,
    PSZ-AC_6:6_Unitary_Package_DX,  !- Name
    Load,                    !- Control Type
    LGstore2,              !- Controlling Zone or Thermostat Location
    None,                    !- Dehumidification Control Type
    ALWAYS_ON,       !- Availability Schedule Name
    PSZ-AC_6:6_OA-PSZ-AC_6:6_Unitary_PackageNode,  !- Air Inlet Node Name
    PSZ-AC_6:6 Supply Equipment Outlet Node,  !- Air Outlet Node Name
    Fan:SystemModel,         !- Supply Fan Object Type
    PSZ-AC_6:6_addAQ_Unitary_Package_fan,  !- Supply Fan Name
    BlowThrough,             !- Fan Placement
    Type3_FAN_SCH,               !- Supply Air Fan Operating Mode Schedule Name
    Coil:Heating:Fuel,       !- Heating Coil Object Type
    PSZ-AC_6:6_Unitary_Package_HeatCoil,  !- Heating Coil Name
    1,                       !- DX Heating Coil Sizing Ratio
    Coil:Cooling:DX:MultiSpeed,  !- Cooling Coil Object Type
    PSZ-AC_6:6_Unitary_Package_CoolCoil,  !- Cooling Coil Name
    No,                      !- Use DOAS DX Cooling Coil
    2,                       !- Minimum Supply Air Temperature {C}
    SensibleOnlyLoadControl, !- Latent Load Control
    ,                        !- Supplemental Heating Coil Object Type
    ,                        !- Supplemental Heating Coil Name
    SupplyAirFlowRate,       !- Cooling Supply Air Flow Rate Method
    AUTOSIZE,                !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
    SupplyAirFlowRate,       !- Heating Supply Air Flow Rate Method
    AUTOSIZE,                !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
    SupplyAirFlowRate,       !- No Load Supply Air Flow Rate Method
    AUTOSIZE,                !- No Load Supply Air Flow Rate {m3/s}
    ,                        !- No Load Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- No Load Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- No Load Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- No Load Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
    ,                        !- No Load Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
    AUTOSIZE,                      !- Maximum Supply Air Temperature {C}
    ,                      !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
    ,                        !- Outdoor Dry-Bulb Temperature Sensor Node Name
    ,                     !- Maximum Cycling Rate {cycles/hr}
    ,                      !- Heat Pump Time Constant {s}
    ,                    !- Fraction of On-Cycle Power Use
    ,                      !- Heat Pump Fan Delay Time {s}
    ,                        !- Ancillary On-Cycle Electric Power {W}
    ,                        !- Ancillary Off-Cycle Electric Power {W}
    ,                        !- Design Heat Recovery Water Flow Rate {m3/s}
    ,                      !- Maximum Temperature for Heat Recovery {C}
    ,                        !- Heat Recovery Water Inlet Node Name
    ,                        !- Heat Recovery Water Outlet Node Name
    UnitarySystemPerformance:Multispeed,  !- Design Specification Multispeed Object Type
    PSZ-AC_6:6_Unitary_Package_DX_Perf;                 !- Design Specification Multispeed Object Name
 
  UnitarySystemPerformance:Multispeed,
    PSZ-AC_6:6_Unitary_Package_DX_Perf,                 !- Name
    2,                       !- Number of Speeds for Heating
    2,                       !- Number of Speeds for Cooling
    No,                      !- Single Mode Operation
    0.66,    !- No Load or Cooling Speed 1 Supply Air Flow Rate Ratio
    1,                       !- Heating Speed 1 Supply Air Flow Ratio
    0.66,    !- No Load or Cooling Speed 1 Supply Air Flow Rate Ratio
    1,                       !- Heating Speed 2 Supply Air Flow Ratio
    1;                       !- Cooling Speed 2 Supply Air Flow Ratio

  Coil:Heating:Fuel,
    PSZ-AC_6:6_Unitary_Package_HeatCoil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    NaturalGas,              !- Fuel Type
0.8, !- Burner Efficiency
    AUTOSIZE,                !- Nominal Capacity {W}
    PSZ-AC_6:6_Unitary_PackageHeatCoil air inlet,  !- Air Inlet Node Name
    PSZ-AC_6:6_Unitary_PackageCoolCoil air inlet,  !- Air Outlet Node Name
    ;  !- Temperature Setpoint Node Name

  Coil:Cooling:DX:MultiSpeed,
    PSZ-AC_6:6_Unitary_Package_CoolCoil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    PSZ-AC_6:6_Unitary_PackageCoolCoil air inlet,  !- Air Inlet Node Name
    PSZ-AC_6:6 Supply Equipment Outlet Node,  !- Air Outlet Node Name
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    ,                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    No,                      !- Apply Part Load Fraction to Speeds Greater than 1
    No,                      !- Apply Latent Degradation to Speeds Greater than 1
    ,                        !- Crankcase Heater Capacity {W}
    10,                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Basin Heater Capacity {W/K}
    2,                       !- Basin Heater Setpoint Temperature {C}
    ,                        !- Basin Heater Operating Schedule Name
    Electricity,             !- Fuel Type
    2,                       !- Number of Speeds
19856.06, !- Speed 1 Gross Rated Total Cooling Capacity {W}
0.68701, !- Speed 1 Gross Rated Sensible Heat Ratio
3.73224036438218, !- Speed 1 Gross Rated Cooling COP {W/W}
1.11366, !- Speed 1 Rated Air Flow Rate {m3/s}
    0,                   !- Speed 1 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    PSZ-AC_Unitary_PackagecoolCapFT,  !- Speed 1 Total Cooling Capacity Function of Temperature Curve Name
    PSZ-AC_Unitary_PackagecoolFFF,  !- Speed 1 Total Cooling Capacity Function of Flow Fraction Curve Name
    PSZ-AC_Unitary_PackagecoolEIRFT,  !- Speed 1 Energy Input Ratio Function of Temperature Curve Name
    PSZ-AC_Unitary_PackagecoolEIRFFF,  !- Speed 1 Energy Input Ratio Function of Flow Fraction Curve Name
    PSZ-AC_Unitary_PackagecoolPLR,  !- Speed 1 Part Load Fraction Correlation Curve Name
    ,                        !- Speed 1 Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Speed 1 Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Speed 1 Maximum Cycling Rate {cycles/hr}
    ,                        !- Speed 1 Latent Capacity Time Constant {s}
    0.2,                     !- Speed 1 Rated Waste Heat Fraction of Power Input {dimensionless}
    ,                        !- Speed 1 Waste Heat Function of Temperature Curve Name
    0.9,                     !- Speed 1 Evaporative Condenser Effectiveness {dimensionless}
    ,                        !- Speed 1 Evaporative Condenser Air Flow Rate {m3/s}
    ,                        !- Speed 1 Rated Evaporative Condenser Pump Power Consumption {W}
39712.12, !- Speed 2 Gross Rated Total Cooling Capacity {W}
0.68701, !- Speed 2 Gross Rated Sensible Heat Ratio
3.73224036438218, !- Speed 2 Gross Rated Cooling COP {W/W}
1.67049, !- Speed 2 Rated Air Flow Rate {m3/s}
    0,                   !- Speed 2 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    PSZ-AC_Unitary_PackagecoolCapFT,  !- Speed 2 Total Cooling Capacity Function of Temperature Curve Name
    PSZ-AC_Unitary_PackagecoolFFF,  !- Speed 2 Total Cooling Capacity Function of Flow Fraction Curve Name
    PSZ-AC_Unitary_PackagecoolEIRFT,  !- Speed 2 Energy Input Ratio Function of Temperature Curve Name
    PSZ-AC_Unitary_PackagecoolEIRFFF,  !- Speed 2 Energy Input Ratio Function of Flow Fraction Curve Name
    PSZ-AC_Unitary_PackagecoolPLR,  !- Speed 2 Part Load Fraction Correlation Curve Name
    ,                        !- Speed 2 Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Speed 2 Ratio of Initial Moisture Evaporation Rate and steady state Latent Capacity {dimensionless}
    ,                        !- Speed 2 Maximum Cycling Rate {cycles/hr}
    ,                        !- Speed 2 Latent Capacity Time Constant {s}
    0.2,                     !- Speed 2 Rated Waste Heat Fraction of Power Input {dimensionless}
    ,                        !- Speed 2 Waste Heat Function of Temperature Curve Name
    0.9,                     !- Speed 2 Evaporative Condenser Effectiveness {dimensionless}
    ,                        !- Speed 2 Evaporative Condenser Air Flow Rate {m3/s}
    ;                        !- Speed 2 Rated Evaporative Condenser Pump Power Consumption {W}

  AirLoopHVAC:SupplyPath,
    PSZ-AC_6:6,              !- Name
    PSZ-AC_6:6 Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    PSZ-AC_6:6 Supply Air Splitter;  !- Component 1 Name

  AirLoopHVAC:ZoneSplitter,
    PSZ-AC_6:6 Supply Air Splitter,  !- Name
    PSZ-AC_6:6 Zone Equipment Inlet Node,  !- Inlet Node Name
    LGstore2 Direct Air Inlet Node Name;  !- Outlet 1 Node Name

  AirLoopHVAC:ReturnPath,
    PSZ-AC_6:6 Return Air Path,  !- Name
    PSZ-AC_6:6 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    PSZ-AC_6:6 Return Air Mixer;  !- Component 1 Name

  AirLoopHVAC:ZoneMixer,
    PSZ-AC_6:6 Return Air Mixer,  !- Name
    PSZ-AC_6:6 Zone Equipment Outlet Node,  !- Outlet Node Name
    LGstore2 Return Air Node Name;  !- Inlet 1 Node Name



  AirLoopHVAC,
    PSZ-AC_7:7,              !- Name
    ,                        !- Controller List Name
    PSZ-AC_7:7 Availability Manager List,  !- Availability Manager List Name
    AUTOSIZE,                !- Design Supply Air Flow Rate {m3/s}
    PSZ-AC_7:7 Air Loop Branches,  !- Branch List Name
    ,                        !- Connector List Name
    PSZ-AC_7:7 Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name
    PSZ-AC_7:7 Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
    PSZ-AC_7:7 Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names
    PSZ-AC_7:7 Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names

  Sizing:System,
    PSZ-AC_7:7,              !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    AUTOSIZE,                !- Design Outdoor Air Flow Rate {m3/s}
    1.0000,                  !- Central Heating Maximum System Air Flow Ratio
    7.0,                     !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    12.8000,                 !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8000,                 !- Central Cooling Design Supply Air Temperature {C}
    40.0,                    !- Central Heating Design Supply Air Temperature {C}
    Coincident,           !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0.0,                     !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0.0,                     !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1.0,                     !- Zone Maximum Outdoor Air Fraction
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    autosize,                !- Cooling Design Capacity {W}
    ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method

  AvailabilityManagerAssignmentList,
    PSZ-AC_7:7 Availability Manager List,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    PSZ-AC_7:7 Availability Manager;  !- Availability Manager 1 Name

  AvailabilityManager:NightCycle,
    PSZ-AC_7:7 Availability Manager,  !- Name
    Always_On,               !- Applicability Schedule Name
    Type3_FAN_SCH,           !- Fan Schedule Name
    CycleOnAny,              !- Control Type
    1.0,                     !- Thermostat Tolerance {deltaC}
    FixedRunTime,            !- Cycling Run Time Control Type
    1800;                    !- Cycling Run Time {s}

  BranchList,
    PSZ-AC_7:7 Air Loop Branches,  !- Name
    PSZ-AC_7:7 Air Loop Main Branch;  !- Branch 1 Name

  Branch,
    PSZ-AC_7:7 Air Loop Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    PSZ-AC_7:7_OA,           !- Component 1 Name
    PSZ-AC_7:7 Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name
    PSZ-AC_7:7_OA-PSZ-AC_7:7_Unitary_PackageNode,  !- Component 1 Outlet Node Name
    AirLoopHVAC:UnitarySystem,      !- Component 2 Object Type
    PSZ-AC_7:7_Unitary_Package_DX,  !- Component 2 Name
    PSZ-AC_7:7_OA-PSZ-AC_7:7_Unitary_PackageNode,  !- Component 2 Inlet Node Name
    PSZ-AC_7:7 Supply Equipment Outlet Node;  !- Component 2 Outlet Node Name

  AirLoopHVAC:ControllerList,
    PSZ-AC_7:7_OA_Controllers,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    PSZ-AC_7:7_OA_Controller;!- Controller 1 Name

  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    PSZ-AC_7:7_OA_Equipment, !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    PSZ-AC_7:7_OAMixing Box; !- Component 1 Name

  AirLoopHVAC:OutdoorAirSystem,
    PSZ-AC_7:7_OA,           !- Name
    PSZ-AC_7:7_OA_Controllers,  !- Controller List Name
    PSZ-AC_7:7_OA_Equipment, !- Outdoor Air Equipment List Name
    PSZ-AC_7:7 Availability Manager List;  !- Availability Manager List Name

  OutdoorAir:NodeList,
    PSZ-AC_7:7_OANode List;  !- Node or NodeList Name 1

  NodeList,
    PSZ-AC_7:7_OANode List,  !- Name
    PSZ-AC_7:7_OAInlet Node; !- Node 1 Name

  OutdoorAir:Mixer,
    PSZ-AC_7:7_OAMixing Box, !- Name
    PSZ-AC_7:7_OA-PSZ-AC_7:7_Unitary_PackageNode,  !- Mixed Air Node Name
    PSZ-AC_7:7_OAInlet Node, !- Outdoor Air Stream Node Name
    PSZ-AC_7:7_OARelief Node,!- Relief Air Stream Node Name
    PSZ-AC_7:7 Supply Equipment Inlet Node;  !- Return Air Stream Node Name

  SetpointManager:MixedAir,
    PSZ-AC_7:7_OAMixed Air Temp Manager,    !- Name
    Temperature,              !- Control Variable
    PSZ-AC_7:7 Supply Equipment Outlet Node,    !- Reference Setpoint Node Name
    PSZ-AC_7:7_OA-PSZ-AC_7:7_Unitary_PackageNode,    !- Fan Inlet Node Name
    PSZ-AC_7:7_Unitary_PackageHeatCoil air inlet,    !- Fan Outlet Node Name
    PSZ-AC_7:7_OA-PSZ-AC_7:7_Unitary_PackageNode;    !- Setpoint Node or NodeList Name

  Controller:OutdoorAir,
    PSZ-AC_7:7_OA_Controller,!- Name
    PSZ-AC_7:7_OARelief Node,!- Relief Air Outlet Node Name
    PSZ-AC_7:7 Supply Equipment Inlet Node,  !- Return Air Node Name
    PSZ-AC_7:7_OA-PSZ-AC_7:7_Unitary_PackageNode,  !- Mixed Air Node Name
    PSZ-AC_7:7_OAInlet Node, !- Actuator Node Name
    AUTOSIZE,                !- Minimum Outdoor Air Flow Rate {m3/s}
    AUTOSIZE,                !- Maximum Outdoor Air Flow Rate {m3/s}
DifferentialEnthalpy, !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    28.0,                    !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    64000.0,                 !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    0.0,                     !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    LockoutWithHeating,  !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
Type3_MinOA_MotorizedDamper_Sch, !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    SZ_system_OA_Max_Frac_SCH;  !- Maximum Fraction of Outdoor Air Schedule Name

  AirLoopHVAC:UnitarySystem,
    PSZ-AC_7:7_Unitary_Package_DX,  !- Name
    Load,                    !- Control Type
    SMstore5,              !- Controlling Zone or Thermostat Location
    None,                    !- Dehumidification Control Type
    ALWAYS_ON,       !- Availability Schedule Name
    PSZ-AC_7:7_OA-PSZ-AC_7:7_Unitary_PackageNode,  !- Air Inlet Node Name
    PSZ-AC_7:7 Supply Equipment Outlet Node,  !- Air Outlet Node Name
    Fan:SystemModel,         !- Supply Fan Object Type
    PSZ-AC_7:7_addAQ_Unitary_Package_fan,  !- Supply Fan Name
    BlowThrough,             !- Fan Placement
    Type3_FAN_SCH,               !- Supply Air Fan Operating Mode Schedule Name
    Coil:Heating:Fuel,       !- Heating Coil Object Type
    PSZ-AC_7:7_Unitary_Package_HeatCoil,  !- Heating Coil Name
    1,                       !- DX Heating Coil Sizing Ratio
    Coil:Cooling:DX:MultiSpeed,  !- Cooling Coil Object Type
    PSZ-AC_7:7_Unitary_Package_CoolCoil,  !- Cooling Coil Name
    No,                      !- Use DOAS DX Cooling Coil
    2,                       !- Minimum Supply Air Temperature {C}
    SensibleOnlyLoadControl, !- Latent Load Control
    ,                        !- Supplemental Heating Coil Object Type
    ,                        !- Supplemental Heating Coil Name
    SupplyAirFlowRate,       !- Cooling Supply Air Flow Rate Method
    AUTOSIZE,                !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
    SupplyAirFlowRate,       !- Heating Supply Air Flow Rate Method
    AUTOSIZE,                !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
    SupplyAirFlowRate,       !- No Load Supply Air Flow Rate Method
    AUTOSIZE,                !- No Load Supply Air Flow Rate {m3/s}
    ,                        !- No Load Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- No Load Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- No Load Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- No Load Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
    ,                        !- No Load Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
    AUTOSIZE,                      !- Maximum Supply Air Temperature {C}
    ,                      !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
    ,                        !- Outdoor Dry-Bulb Temperature Sensor Node Name
    ,                     !- Maximum Cycling Rate {cycles/hr}
    ,                      !- Heat Pump Time Constant {s}
    ,                    !- Fraction of On-Cycle Power Use
    ,                      !- Heat Pump Fan Delay Time {s}
    ,                        !- Ancillary On-Cycle Electric Power {W}
    ,                        !- Ancillary Off-Cycle Electric Power {W}
    ,                        !- Design Heat Recovery Water Flow Rate {m3/s}
    ,                      !- Maximum Temperature for Heat Recovery {C}
    ,                        !- Heat Recovery Water Inlet Node Name
    ,                        !- Heat Recovery Water Outlet Node Name
    UnitarySystemPerformance:Multispeed,  !- Design Specification Multispeed Object Type
    PSZ-AC_7:7_Unitary_Package_DX_Perf;                 !- Design Specification Multispeed Object Name
 
  UnitarySystemPerformance:Multispeed,
    PSZ-AC_7:7_Unitary_Package_DX_Perf,                 !- Name
    2,                       !- Number of Speeds for Heating
    2,                       !- Number of Speeds for Cooling
    No,                      !- Single Mode Operation
    0.66,    !- No Load or Cooling Speed 1 Supply Air Flow Rate Ratio
    1,                       !- Heating Speed 1 Supply Air Flow Ratio
    0.66,    !- No Load or Cooling Speed 1 Supply Air Flow Rate Ratio
    1,                       !- Heating Speed 2 Supply Air Flow Ratio
    1;                       !- Cooling Speed 2 Supply Air Flow Ratio

  Fan:SystemModel,
    PSZ-AC_7:7_addAQ_Unitary_Package_fan,  !- Name
    Type3_FAN_SCH,           !- Availability Schedule Name  
    PSZ-AC_7:7_OA-PSZ-AC_7:7_Unitary_PackageNode,  !- Air Inlet Node Name
    PSZ-AC_7:7_Unitary_PackageHeatCoil air inlet,  !- Air Outlet Node Name
    AUTOSIZE,   !- Design Maximum Air Flow Rate
    Discrete,   !- Speed Control Method
    1,   !- Electric Power Minimum Flow Rate Fraction
622.5, !- Design Pressure Rise {Pa}
0.865, !- Motor Efficiency
    1.0,   ! Motor In Air Stream Fraction
    AUTOSIZE,   !- Design Electric Power Consumption
    TotalEfficiencyAndPressure,   !- Design Power Sizing Method
    ,   !- Electric Power Per Unit Flow Rate
    ,   !- Electric Power Per Unit Flow Rate Per Pressure
0.56225, !- Fan Total Efficiency
    ,   !- Electric Power Function of Flow Fraction Curve Name
622.5, !- Night Ventilation Mode Pressure Rise
    ,   !- Night Ventilation Mode Flow Fraction
    ,   !- Motor Loss Zone Name
    ,   !- Motor Loss Radiative Fraction
    General,   !- End-Use Subcategory
    2,   !- Number of Speeds
    0.66,   !- Speed Flow Fraction
    0.4,   !- Electric Power Fraction
    1,   !- Speed Flow Fraction
    1;    !- Electric Power Fraction

  Coil:Heating:Fuel,
    PSZ-AC_7:7_Unitary_Package_HeatCoil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    NaturalGas,              !- Fuel Type
0.8, !- Burner Efficiency
    AUTOSIZE,                !- Nominal Capacity {W}
    PSZ-AC_7:7_Unitary_PackageHeatCoil air inlet,  !- Air Inlet Node Name
    PSZ-AC_7:7_Unitary_PackageCoolCoil air inlet,  !- Air Outlet Node Name
    ;  !- Temperature Setpoint Node Name

  Coil:Cooling:DX:MultiSpeed,
    PSZ-AC_7:7_Unitary_Package_CoolCoil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    PSZ-AC_7:7_Unitary_PackageCoolCoil air inlet,  !- Air Inlet Node Name
    PSZ-AC_7:7 Supply Equipment Outlet Node,  !- Air Outlet Node Name
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    ,                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    No,                      !- Apply Part Load Fraction to Speeds Greater than 1
    No,                      !- Apply Latent Degradation to Speeds Greater than 1
    ,                        !- Crankcase Heater Capacity {W}
    10,                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Basin Heater Capacity {W/K}
    2,                       !- Basin Heater Setpoint Temperature {C}
    ,                        !- Basin Heater Operating Schedule Name
    Electricity,             !- Fuel Type
    2,                       !- Number of Speeds
10243.455, !- Speed 1 Gross Rated Total Cooling Capacity {W}
0.68817, !- Speed 1 Gross Rated Sensible Heat Ratio
3.7988306741603, !- Speed 1 Gross Rated Cooling COP {W/W}
0.577126666666667, !- Speed 1 Rated Air Flow Rate {m3/s}
    0,                   !- Speed 1 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    PSZ-AC_Unitary_PackagecoolCapFT,  !- Speed 1 Total Cooling Capacity Function of Temperature Curve Name
    PSZ-AC_Unitary_PackagecoolFFF,  !- Speed 1 Total Cooling Capacity Function of Flow Fraction Curve Name
    PSZ-AC_Unitary_PackagecoolEIRFT,  !- Speed 1 Energy Input Ratio Function of Temperature Curve Name
    PSZ-AC_Unitary_PackagecoolEIRFFF,  !- Speed 1 Energy Input Ratio Function of Flow Fraction Curve Name
    PSZ-AC_Unitary_PackagecoolPLR,  !- Speed 1 Part Load Fraction Correlation Curve Name
    ,                        !- Speed 1 Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Speed 1 Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Speed 1 Maximum Cycling Rate {cycles/hr}
    ,                        !- Speed 1 Latent Capacity Time Constant {s}
    0.2,                     !- Speed 1 Rated Waste Heat Fraction of Power Input {dimensionless}
    ,                        !- Speed 1 Waste Heat Function of Temperature Curve Name
    0.9,                     !- Speed 1 Evaporative Condenser Effectiveness {dimensionless}
    ,                        !- Speed 1 Evaporative Condenser Air Flow Rate {m3/s}
    ,                        !- Speed 1 Rated Evaporative Condenser Pump Power Consumption {W}
20486.91, !- Speed 2 Gross Rated Total Cooling Capacity {W}
0.68817, !- Speed 2 Gross Rated Sensible Heat Ratio
3.7988306741603, !- Speed 2 Gross Rated Cooling COP {W/W}
0.86569, !- Speed 2 Rated Air Flow Rate {m3/s}
    0,                   !- Speed 2 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    PSZ-AC_Unitary_PackagecoolCapFT,  !- Speed 2 Total Cooling Capacity Function of Temperature Curve Name
    PSZ-AC_Unitary_PackagecoolFFF,  !- Speed 2 Total Cooling Capacity Function of Flow Fraction Curve Name
    PSZ-AC_Unitary_PackagecoolEIRFT,  !- Speed 2 Energy Input Ratio Function of Temperature Curve Name
    PSZ-AC_Unitary_PackagecoolEIRFFF,  !- Speed 2 Energy Input Ratio Function of Flow Fraction Curve Name
    PSZ-AC_Unitary_PackagecoolPLR,  !- Speed 2 Part Load Fraction Correlation Curve Name
    ,                        !- Speed 2 Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Speed 2 Ratio of Initial Moisture Evaporation Rate and steady state Latent Capacity {dimensionless}
    ,                        !- Speed 2 Maximum Cycling Rate {cycles/hr}
    ,                        !- Speed 2 Latent Capacity Time Constant {s}
    0.2,                     !- Speed 2 Rated Waste Heat Fraction of Power Input {dimensionless}
    ,                        !- Speed 2 Waste Heat Function of Temperature Curve Name
    0.9,                     !- Speed 2 Evaporative Condenser Effectiveness {dimensionless}
    ,                        !- Speed 2 Evaporative Condenser Air Flow Rate {m3/s}
    ;                        !- Speed 2 Rated Evaporative Condenser Pump Power Consumption {W}

  AirLoopHVAC:SupplyPath,
    PSZ-AC_7:7,              !- Name
    PSZ-AC_7:7 Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    PSZ-AC_7:7 Supply Air Splitter;  !- Component 1 Name

  AirLoopHVAC:ZoneSplitter,
    PSZ-AC_7:7 Supply Air Splitter,  !- Name
    PSZ-AC_7:7 Zone Equipment Inlet Node,  !- Inlet Node Name
    SMstore5 Direct Air Inlet Node Name;  !- Outlet 1 Node Name

  AirLoopHVAC:ReturnPath,
    PSZ-AC_7:7 Return Air Path,  !- Name
    PSZ-AC_7:7 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    PSZ-AC_7:7 Return Air Mixer;  !- Component 1 Name

  AirLoopHVAC:ZoneMixer,
    PSZ-AC_7:7 Return Air Mixer,  !- Name
    PSZ-AC_7:7 Zone Equipment Outlet Node,  !- Outlet Node Name
    SMstore5 Return Air Node Name;  !- Inlet 1 Node Name



  AirLoopHVAC,
    PSZ-AC_8:8,              !- Name
    ,                        !- Controller List Name
    PSZ-AC_8:8 Availability Manager List,  !- Availability Manager List Name
    AUTOSIZE,                !- Design Supply Air Flow Rate {m3/s}
    PSZ-AC_8:8 Air Loop Branches,  !- Branch List Name
    ,                        !- Connector List Name
    PSZ-AC_8:8 Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name
    PSZ-AC_8:8 Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
    PSZ-AC_8:8 Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names
    PSZ-AC_8:8 Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names

  Sizing:System,
    PSZ-AC_8:8,              !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    AUTOSIZE,                !- Design Outdoor Air Flow Rate {m3/s}
    1.0000,                  !- Central Heating Maximum System Air Flow Ratio
    7.0,                     !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    12.8000,                 !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8000,                 !- Central Cooling Design Supply Air Temperature {C}
    40.0,                    !- Central Heating Design Supply Air Temperature {C}
    Coincident,           !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0.0,                     !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0.0,                     !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1.0,                     !- Zone Maximum Outdoor Air Fraction
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    autosize,                !- Cooling Design Capacity {W}
    ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method

  AvailabilityManagerAssignmentList,
    PSZ-AC_8:8 Availability Manager List,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    PSZ-AC_8:8 Availability Manager;  !- Availability Manager 1 Name

  AvailabilityManager:NightCycle,
    PSZ-AC_8:8 Availability Manager,  !- Name
    Always_On,               !- Applicability Schedule Name
    Type3_FAN_SCH,           !- Fan Schedule Name
    CycleOnAny,              !- Control Type
    1.0,                     !- Thermostat Tolerance {deltaC}
    FixedRunTime,            !- Cycling Run Time Control Type
    1800;                    !- Cycling Run Time {s}

  BranchList,
    PSZ-AC_8:8 Air Loop Branches,  !- Name
    PSZ-AC_8:8 Air Loop Main Branch;  !- Branch 1 Name

  Branch,
    PSZ-AC_8:8 Air Loop Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    PSZ-AC_8:8_OA,           !- Component 1 Name
    PSZ-AC_8:8 Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name
    PSZ-AC_8:8_OA-PSZ-AC_8:8_Unitary_PackageNode,  !- Component 1 Outlet Node Name
    AirLoopHVAC:UnitarySystem,      !- Component 2 Object Type
    PSZ-AC_8:8_Unitary_Package_DX,  !- Component 2 Name
    PSZ-AC_8:8_OA-PSZ-AC_8:8_Unitary_PackageNode,  !- Component 2 Inlet Node Name
    PSZ-AC_8:8 Supply Equipment Outlet Node;  !- Component 2 Outlet Node Name

  AirLoopHVAC:ControllerList,
    PSZ-AC_8:8_OA_Controllers,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    PSZ-AC_8:8_OA_Controller;!- Controller 1 Name

  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    PSZ-AC_8:8_OA_Equipment, !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    PSZ-AC_8:8_OAMixing Box; !- Component 1 Name

  AirLoopHVAC:OutdoorAirSystem,
    PSZ-AC_8:8_OA,           !- Name
    PSZ-AC_8:8_OA_Controllers,  !- Controller List Name
    PSZ-AC_8:8_OA_Equipment, !- Outdoor Air Equipment List Name
    PSZ-AC_8:8 Availability Manager List;  !- Availability Manager List Name

  OutdoorAir:NodeList,
    PSZ-AC_8:8_OANode List;  !- Node or NodeList Name 1

  NodeList,
    PSZ-AC_8:8_OANode List,  !- Name
    PSZ-AC_8:8_OAInlet Node; !- Node 1 Name

  OutdoorAir:Mixer,
    PSZ-AC_8:8_OAMixing Box, !- Name
    PSZ-AC_8:8_OA-PSZ-AC_8:8_Unitary_PackageNode,  !- Mixed Air Node Name
    PSZ-AC_8:8_OAInlet Node, !- Outdoor Air Stream Node Name
    PSZ-AC_8:8_OARelief Node,!- Relief Air Stream Node Name
    PSZ-AC_8:8 Supply Equipment Inlet Node;  !- Return Air Stream Node Name

  SetpointManager:MixedAir,
    PSZ-AC_8:8_OAMixed Air Temp Manager,    !- Name
    Temperature,              !- Control Variable
    PSZ-AC_8:8 Supply Equipment Outlet Node,    !- Reference Setpoint Node Name
    PSZ-AC_8:8_OA-PSZ-AC_8:8_Unitary_PackageNode,    !- Fan Inlet Node Name
    PSZ-AC_8:8_Unitary_PackageHeatCoil air inlet,    !- Fan Outlet Node Name
    PSZ-AC_8:8_OA-PSZ-AC_8:8_Unitary_PackageNode;    !- Setpoint Node or NodeList Name

  Controller:OutdoorAir,
    PSZ-AC_8:8_OA_Controller,!- Name
    PSZ-AC_8:8_OARelief Node,!- Relief Air Outlet Node Name
    PSZ-AC_8:8 Supply Equipment Inlet Node,  !- Return Air Node Name
    PSZ-AC_8:8_OA-PSZ-AC_8:8_Unitary_PackageNode,  !- Mixed Air Node Name
    PSZ-AC_8:8_OAInlet Node, !- Actuator Node Name
    AUTOSIZE,                !- Minimum Outdoor Air Flow Rate {m3/s}
    AUTOSIZE,                !- Maximum Outdoor Air Flow Rate {m3/s}
DifferentialEnthalpy, !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    28.0,                    !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    64000.0,                 !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    0.0,                     !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    LockoutWithHeating,  !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
Type3_MinOA_MotorizedDamper_Sch, !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    SZ_system_OA_Max_Frac_SCH;  !- Maximum Fraction of Outdoor Air Schedule Name

  AirLoopHVAC:UnitarySystem,
    PSZ-AC_8:8_Unitary_Package_DX,  !- Name
    Load,                    !- Control Type
    SMstore6,              !- Controlling Zone or Thermostat Location
    None,                    !- Dehumidification Control Type
    ALWAYS_ON,       !- Availability Schedule Name
    PSZ-AC_8:8_OA-PSZ-AC_8:8_Unitary_PackageNode,  !- Air Inlet Node Name
    PSZ-AC_8:8 Supply Equipment Outlet Node,  !- Air Outlet Node Name
    Fan:SystemModel,         !- Supply Fan Object Type
    PSZ-AC_8:8_addAQ_Unitary_Package_fan,  !- Supply Fan Name
    BlowThrough,             !- Fan Placement
    Type3_FAN_SCH,               !- Supply Air Fan Operating Mode Schedule Name
    Coil:Heating:Fuel,       !- Heating Coil Object Type
    PSZ-AC_8:8_Unitary_Package_HeatCoil,  !- Heating Coil Name
    1,                       !- DX Heating Coil Sizing Ratio
    Coil:Cooling:DX:MultiSpeed,  !- Cooling Coil Object Type
    PSZ-AC_8:8_Unitary_Package_CoolCoil,  !- Cooling Coil Name
    No,                      !- Use DOAS DX Cooling Coil
    2,                       !- Minimum Supply Air Temperature {C}
    SensibleOnlyLoadControl, !- Latent Load Control
    ,                        !- Supplemental Heating Coil Object Type
    ,                        !- Supplemental Heating Coil Name
    SupplyAirFlowRate,       !- Cooling Supply Air Flow Rate Method
    AUTOSIZE,                !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
    SupplyAirFlowRate,       !- Heating Supply Air Flow Rate Method
    AUTOSIZE,                !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
    SupplyAirFlowRate,       !- No Load Supply Air Flow Rate Method
    AUTOSIZE,                !- No Load Supply Air Flow Rate {m3/s}
    ,                        !- No Load Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- No Load Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- No Load Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- No Load Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
    ,                        !- No Load Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
    AUTOSIZE,                      !- Maximum Supply Air Temperature {C}
    ,                      !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
    ,                        !- Outdoor Dry-Bulb Temperature Sensor Node Name
    ,                     !- Maximum Cycling Rate {cycles/hr}
    ,                      !- Heat Pump Time Constant {s}
    ,                    !- Fraction of On-Cycle Power Use
    ,                      !- Heat Pump Fan Delay Time {s}
    ,                        !- Ancillary On-Cycle Electric Power {W}
    ,                        !- Ancillary Off-Cycle Electric Power {W}
    ,                        !- Design Heat Recovery Water Flow Rate {m3/s}
    ,                      !- Maximum Temperature for Heat Recovery {C}
    ,                        !- Heat Recovery Water Inlet Node Name
    ,                        !- Heat Recovery Water Outlet Node Name
    UnitarySystemPerformance:Multispeed,  !- Design Specification Multispeed Object Type
    PSZ-AC_8:8_Unitary_Package_DX_Perf;                 !- Design Specification Multispeed Object Name
 
  UnitarySystemPerformance:Multispeed,
    PSZ-AC_8:8_Unitary_Package_DX_Perf,                 !- Name
    2,                       !- Number of Speeds for Heating
    2,                       !- Number of Speeds for Cooling
    No,                      !- Single Mode Operation
    0.66,    !- No Load or Cooling Speed 1 Supply Air Flow Rate Ratio
    1,                       !- Heating Speed 1 Supply Air Flow Ratio
    0.66,    !- No Load or Cooling Speed 1 Supply Air Flow Rate Ratio
    1,                       !- Heating Speed 2 Supply Air Flow Ratio
    1;                       !- Cooling Speed 2 Supply Air Flow Ratio

  Fan:SystemModel,
    PSZ-AC_8:8_addAQ_Unitary_Package_fan,  !- Name
    Type3_FAN_SCH,           !- Availability Schedule Name
    PSZ-AC_8:8_OA-PSZ-AC_8:8_Unitary_PackageNode,  !- Air Inlet Node Name
    PSZ-AC_8:8_Unitary_PackageHeatCoil air inlet,  !- Air Outlet Node Name
    AUTOSIZE,   !- Design Maximum Air Flow Rate
    Discrete,   !- Speed Control Method
    1,   !- Electric Power Minimum Flow Rate Fraction
622.5, !- Design Pressure Rise {Pa}
0.865, !- Motor Efficiency
    1.0,   ! Motor In Air Stream Fraction
    AUTOSIZE,   !- Design Electric Power Consumption
    TotalEfficiencyAndPressure,   !- Design Power Sizing Method
    ,   !- Electric Power Per Unit Flow Rate
    ,   !- Electric Power Per Unit Flow Rate Per Pressure
0.56225, !- Fan Total Efficiency
    ,   !- Electric Power Function of Flow Fraction Curve Name
622.5, !- Night Ventilation Mode Pressure Rise
    ,   !- Night Ventilation Mode Flow Fraction
    ,   !- Motor Loss Zone Name
    ,   !- Motor Loss Radiative Fraction
    General,   !- End-Use Subcategory
    2,   !- Number of Speeds
    0.66,   !- Speed Flow Fraction
    0.4,   !- Electric Power Fraction
    1,   !- Speed Flow Fraction
    1;    !- Electric Power Fraction

  Coil:Heating:Fuel,
    PSZ-AC_8:8_Unitary_Package_HeatCoil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    NaturalGas,              !- Fuel Type
0.8, !- Burner Efficiency
    AUTOSIZE,                !- Nominal Capacity {W}
    PSZ-AC_8:8_Unitary_PackageHeatCoil air inlet,  !- Air Inlet Node Name
    PSZ-AC_8:8_Unitary_PackageCoolCoil air inlet,  !- Air Outlet Node Name
    ;  !- Temperature Setpoint Node Name

  Coil:Cooling:DX:MultiSpeed,
    PSZ-AC_8:8_Unitary_Package_CoolCoil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    PSZ-AC_8:8_Unitary_PackageCoolCoil air inlet,  !- Air Inlet Node Name
    PSZ-AC_8:8 Supply Equipment Outlet Node,  !- Air Outlet Node Name
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    ,                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    No,                      !- Apply Part Load Fraction to Speeds Greater than 1
    No,                      !- Apply Latent Degradation to Speeds Greater than 1
    ,                        !- Crankcase Heater Capacity {W}
    10,                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Basin Heater Capacity {W/K}
    2,                       !- Basin Heater Setpoint Temperature {C}
    ,                        !- Basin Heater Operating Schedule Name
    Electricity,             !- Fuel Type
    2,                       !- Number of Speeds
10189.705, !- Speed 1 Gross Rated Total Cooling Capacity {W}
0.68763, !- Speed 1 Gross Rated Sensible Heat Ratio
3.7988306741603, !- Speed 1 Gross Rated Cooling COP {W/W}
0.572906666666667, !- Speed 1 Rated Air Flow Rate {m3/s}
    0,                   !- Speed 1 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    PSZ-AC_Unitary_PackagecoolCapFT,  !- Speed 1 Total Cooling Capacity Function of Temperature Curve Name
    PSZ-AC_Unitary_PackagecoolFFF,  !- Speed 1 Total Cooling Capacity Function of Flow Fraction Curve Name
    PSZ-AC_Unitary_PackagecoolEIRFT,  !- Speed 1 Energy Input Ratio Function of Temperature Curve Name
    PSZ-AC_Unitary_PackagecoolEIRFFF,  !- Speed 1 Energy Input Ratio Function of Flow Fraction Curve Name
    PSZ-AC_Unitary_PackagecoolPLR,  !- Speed 1 Part Load Fraction Correlation Curve Name
    ,                        !- Speed 1 Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Speed 1 Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Speed 1 Maximum Cycling Rate {cycles/hr}
    ,                        !- Speed 1 Latent Capacity Time Constant {s}
    0.2,                     !- Speed 1 Rated Waste Heat Fraction of Power Input {dimensionless}
    ,                        !- Speed 1 Waste Heat Function of Temperature Curve Name
    0.9,                     !- Speed 1 Evaporative Condenser Effectiveness {dimensionless}
    ,                        !- Speed 1 Evaporative Condenser Air Flow Rate {m3/s}
    ,                        !- Speed 1 Rated Evaporative Condenser Pump Power Consumption {W}
20379.41, !- Speed 2 Gross Rated Total Cooling Capacity {W}
0.68763, !- Speed 2 Gross Rated Sensible Heat Ratio
3.7988306741603, !- Speed 2 Gross Rated Cooling COP {W/W}
0.85936, !- Speed 2 Rated Air Flow Rate {m3/s}
    0,                   !- Speed 2 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    PSZ-AC_Unitary_PackagecoolCapFT,  !- Speed 2 Total Cooling Capacity Function of Temperature Curve Name
    PSZ-AC_Unitary_PackagecoolFFF,  !- Speed 2 Total Cooling Capacity Function of Flow Fraction Curve Name
    PSZ-AC_Unitary_PackagecoolEIRFT,  !- Speed 2 Energy Input Ratio Function of Temperature Curve Name
    PSZ-AC_Unitary_PackagecoolEIRFFF,  !- Speed 2 Energy Input Ratio Function of Flow Fraction Curve Name
    PSZ-AC_Unitary_PackagecoolPLR,  !- Speed 2 Part Load Fraction Correlation Curve Name
    ,                        !- Speed 2 Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Speed 2 Ratio of Initial Moisture Evaporation Rate and steady state Latent Capacity {dimensionless}
    ,                        !- Speed 2 Maximum Cycling Rate {cycles/hr}
    ,                        !- Speed 2 Latent Capacity Time Constant {s}
    0.2,                     !- Speed 2 Rated Waste Heat Fraction of Power Input {dimensionless}
    ,                        !- Speed 2 Waste Heat Function of Temperature Curve Name
    0.9,                     !- Speed 2 Evaporative Condenser Effectiveness {dimensionless}
    ,                        !- Speed 2 Evaporative Condenser Air Flow Rate {m3/s}
    ;                        !- Speed 2 Rated Evaporative Condenser Pump Power Consumption {W}

  AirLoopHVAC:SupplyPath,
    PSZ-AC_8:8,              !- Name
    PSZ-AC_8:8 Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    PSZ-AC_8:8 Supply Air Splitter;  !- Component 1 Name

  AirLoopHVAC:ZoneSplitter,
    PSZ-AC_8:8 Supply Air Splitter,  !- Name
    PSZ-AC_8:8 Zone Equipment Inlet Node,  !- Inlet Node Name
    SMstore6 Direct Air Inlet Node Name;  !- Outlet 1 Node Name

  AirLoopHVAC:ReturnPath,
    PSZ-AC_8:8 Return Air Path,  !- Name
    PSZ-AC_8:8 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    PSZ-AC_8:8 Return Air Mixer;  !- Component 1 Name

  AirLoopHVAC:ZoneMixer,
    PSZ-AC_8:8 Return Air Mixer,  !- Name
    PSZ-AC_8:8 Zone Equipment Outlet Node,  !- Outlet Node Name
    SMstore6 Return Air Node Name;  !- Inlet 1 Node Name



  AirLoopHVAC,
    PSZ-AC_9:9,              !- Name
    ,                        !- Controller List Name
    PSZ-AC_9:9 Availability Manager List,  !- Availability Manager List Name
    AUTOSIZE,                !- Design Supply Air Flow Rate {m3/s}
    PSZ-AC_9:9 Air Loop Branches,  !- Branch List Name
    ,                        !- Connector List Name
    PSZ-AC_9:9 Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name
    PSZ-AC_9:9 Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
    PSZ-AC_9:9 Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names
    PSZ-AC_9:9 Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names

  Sizing:System,
    PSZ-AC_9:9,              !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    AUTOSIZE,                !- Design Outdoor Air Flow Rate {m3/s}
    1.0000,                  !- Central Heating Maximum System Air Flow Ratio
    7.0,                     !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    12.8000,                 !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8000,                 !- Central Cooling Design Supply Air Temperature {C}
    40.0,                    !- Central Heating Design Supply Air Temperature {C}
    Coincident,           !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0.0,                     !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0.0,                     !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1.0,                     !- Zone Maximum Outdoor Air Fraction
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    autosize,                !- Cooling Design Capacity {W}
    ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method

  AvailabilityManagerAssignmentList,
    PSZ-AC_9:9 Availability Manager List,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    PSZ-AC_9:9 Availability Manager;  !- Availability Manager 1 Name

  AvailabilityManager:NightCycle,
    PSZ-AC_9:9 Availability Manager,  !- Name
    Always_On,               !- Applicability Schedule Name
    Type3_FAN_SCH,           !- Fan Schedule Name
    CycleOnAny,              !- Control Type
    1.0,                     !- Thermostat Tolerance {deltaC}
    FixedRunTime,            !- Cycling Run Time Control Type
    1800;                    !- Cycling Run Time {s}

  BranchList,
    PSZ-AC_9:9 Air Loop Branches,  !- Name
    PSZ-AC_9:9 Air Loop Main Branch;  !- Branch 1 Name

  Branch,
    PSZ-AC_9:9 Air Loop Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    PSZ-AC_9:9_OA,           !- Component 1 Name
    PSZ-AC_9:9 Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name
    PSZ-AC_9:9_OA-PSZ-AC_9:9_Unitary_PackageNode,  !- Component 1 Outlet Node Name
    AirLoopHVAC:UnitarySystem,      !- Component 2 Object Type
    PSZ-AC_9:9_Unitary_Package_DX,  !- Component 2 Name
    PSZ-AC_9:9_OA-PSZ-AC_9:9_Unitary_PackageNode,  !- Component 2 Inlet Node Name
    PSZ-AC_9:9 Supply Equipment Outlet Node;  !- Component 2 Outlet Node Name

  AirLoopHVAC:ControllerList,
    PSZ-AC_9:9_OA_Controllers,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    PSZ-AC_9:9_OA_Controller;!- Controller 1 Name

  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    PSZ-AC_9:9_OA_Equipment, !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    PSZ-AC_9:9_OAMixing Box; !- Component 1 Name

  AirLoopHVAC:OutdoorAirSystem,
    PSZ-AC_9:9_OA,           !- Name
    PSZ-AC_9:9_OA_Controllers,  !- Controller List Name
    PSZ-AC_9:9_OA_Equipment, !- Outdoor Air Equipment List Name
    PSZ-AC_9:9 Availability Manager List;  !- Availability Manager List Name

  OutdoorAir:NodeList,
    PSZ-AC_9:9_OANode List;  !- Node or NodeList Name 1

  NodeList,
    PSZ-AC_9:9_OANode List,  !- Name
    PSZ-AC_9:9_OAInlet Node; !- Node 1 Name

  OutdoorAir:Mixer,
    PSZ-AC_9:9_OAMixing Box, !- Name
    PSZ-AC_9:9_OA-PSZ-AC_9:9_Unitary_PackageNode,  !- Mixed Air Node Name
    PSZ-AC_9:9_OAInlet Node, !- Outdoor Air Stream Node Name
    PSZ-AC_9:9_OARelief Node,!- Relief Air Stream Node Name
    PSZ-AC_9:9 Supply Equipment Inlet Node;  !- Return Air Stream Node Name

  SetpointManager:MixedAir,
    PSZ-AC_9:9_OAMixed Air Temp Manager,    !- Name
    Temperature,              !- Control Variable
    PSZ-AC_9:9 Supply Equipment Outlet Node,    !- Reference Setpoint Node Name
    PSZ-AC_9:9_OA-PSZ-AC_9:9_Unitary_PackageNode,    !- Fan Inlet Node Name
    PSZ-AC_9:9_Unitary_PackageHeatCoil air inlet,    !- Fan Outlet Node Name
    PSZ-AC_9:9_OA-PSZ-AC_9:9_Unitary_PackageNode;    !- Setpoint Node or NodeList Name

  Controller:OutdoorAir,
    PSZ-AC_9:9_OA_Controller,!- Name
    PSZ-AC_9:9_OARelief Node,!- Relief Air Outlet Node Name
    PSZ-AC_9:9 Supply Equipment Inlet Node,  !- Return Air Node Name
    PSZ-AC_9:9_OA-PSZ-AC_9:9_Unitary_PackageNode,  !- Mixed Air Node Name
    PSZ-AC_9:9_OAInlet Node, !- Actuator Node Name
    AUTOSIZE,                !- Minimum Outdoor Air Flow Rate {m3/s}
    AUTOSIZE,                !- Maximum Outdoor Air Flow Rate {m3/s}
DifferentialEnthalpy, !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    28.0,                    !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    64000.0,                 !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    0.0,                     !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    LockoutWithHeating,  !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
Type3_MinOA_MotorizedDamper_Sch, !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    SZ_system_OA_Max_Frac_SCH;  !- Maximum Fraction of Outdoor Air Schedule Name

  AirLoopHVAC:UnitarySystem,
    PSZ-AC_9:9_Unitary_Package_DX,  !- Name
    Load,                    !- Control Type
    SMstore7,              !- Controlling Zone or Thermostat Location
    None,                    !- Dehumidification Control Type
    ALWAYS_ON,       !- Availability Schedule Name
    PSZ-AC_9:9_OA-PSZ-AC_9:9_Unitary_PackageNode,  !- Air Inlet Node Name
    PSZ-AC_9:9 Supply Equipment Outlet Node,  !- Air Outlet Node Name
    Fan:SystemModel,         !- Supply Fan Object Type
    PSZ-AC_9:9_addAQ_Unitary_Package_fan,  !- Supply Fan Name
    BlowThrough,             !- Fan Placement
    Type3_FAN_SCH,               !- Supply Air Fan Operating Mode Schedule Name
    Coil:Heating:Fuel,       !- Heating Coil Object Type
    PSZ-AC_9:9_Unitary_Package_HeatCoil,  !- Heating Coil Name
    1,                       !- DX Heating Coil Sizing Ratio
    Coil:Cooling:DX:MultiSpeed,  !- Cooling Coil Object Type
    PSZ-AC_9:9_Unitary_Package_CoolCoil,  !- Cooling Coil Name
    No,                      !- Use DOAS DX Cooling Coil
    2,                       !- Minimum Supply Air Temperature {C}
    SensibleOnlyLoadControl, !- Latent Load Control
    ,                        !- Supplemental Heating Coil Object Type
    ,                        !- Supplemental Heating Coil Name
    SupplyAirFlowRate,       !- Cooling Supply Air Flow Rate Method
    AUTOSIZE,                !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
    SupplyAirFlowRate,       !- Heating Supply Air Flow Rate Method
    AUTOSIZE,                !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
    SupplyAirFlowRate,       !- No Load Supply Air Flow Rate Method
    AUTOSIZE,                !- No Load Supply Air Flow Rate {m3/s}
    ,                        !- No Load Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- No Load Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- No Load Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- No Load Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
    ,                        !- No Load Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
    AUTOSIZE,                      !- Maximum Supply Air Temperature {C}
    ,                      !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
    ,                        !- Outdoor Dry-Bulb Temperature Sensor Node Name
    ,                     !- Maximum Cycling Rate {cycles/hr}
    ,                      !- Heat Pump Time Constant {s}
    ,                    !- Fraction of On-Cycle Power Use
    ,                      !- Heat Pump Fan Delay Time {s}
    ,                        !- Ancillary On-Cycle Electric Power {W}
    ,                        !- Ancillary Off-Cycle Electric Power {W}
    ,                        !- Design Heat Recovery Water Flow Rate {m3/s}
    ,                      !- Maximum Temperature for Heat Recovery {C}
    ,                        !- Heat Recovery Water Inlet Node Name
    ,                        !- Heat Recovery Water Outlet Node Name
    UnitarySystemPerformance:Multispeed,  !- Design Specification Multispeed Object Type
    PSZ-AC_9:9_Unitary_Package_DX_Perf;                 !- Design Specification Multispeed Object Name
 
  UnitarySystemPerformance:Multispeed,
    PSZ-AC_9:9_Unitary_Package_DX_Perf,                 !- Name
    2,                       !- Number of Speeds for Heating
    2,                       !- Number of Speeds for Cooling
    No,                      !- Single Mode Operation
    0.66,    !- No Load or Cooling Speed 1 Supply Air Flow Rate Ratio
    1,                       !- Heating Speed 1 Supply Air Flow Ratio
    0.66,    !- No Load or Cooling Speed 1 Supply Air Flow Rate Ratio
    1,                       !- Heating Speed 2 Supply Air Flow Ratio
    1;                       !- Cooling Speed 2 Supply Air Flow Ratio

  Fan:SystemModel,
    PSZ-AC_9:9_addAQ_Unitary_Package_fan,  !- Name
    Type3_FAN_SCH,           !- Availability Schedule Name  
    PSZ-AC_9:9_OA-PSZ-AC_9:9_Unitary_PackageNode,  !- Air Inlet Node Name
    PSZ-AC_9:9_Unitary_PackageHeatCoil air inlet,  !- Air Outlet Node Name
    AUTOSIZE,   !- Design Maximum Air Flow Rate
    Discrete,   !- Speed Control Method
    1,   !- Electric Power Minimum Flow Rate Fraction
622.5, !- Design Pressure Rise {Pa}
0.865, !- Motor Efficiency
    1.0,   ! Motor In Air Stream Fraction
    AUTOSIZE,   !- Design Electric Power Consumption
    TotalEfficiencyAndPressure,   !- Design Power Sizing Method
    ,   !- Electric Power Per Unit Flow Rate
    ,   !- Electric Power Per Unit Flow Rate Per Pressure
0.56225, !- Fan Total Efficiency
    ,   !- Electric Power Function of Flow Fraction Curve Name
622.5, !- Night Ventilation Mode Pressure Rise
    ,   !- Night Ventilation Mode Flow Fraction
    ,   !- Motor Loss Zone Name
    ,   !- Motor Loss Radiative Fraction
    General,   !- End-Use Subcategory
    2,   !- Number of Speeds
    0.66,   !- Speed Flow Fraction
    0.4,   !- Electric Power Fraction
    1,   !- Speed Flow Fraction
    1;    !- Electric Power Fraction

  Coil:Heating:Fuel,
    PSZ-AC_9:9_Unitary_Package_HeatCoil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    NaturalGas,              !- Fuel Type
0.8, !- Burner Efficiency
    AUTOSIZE,                !- Nominal Capacity {W}
    PSZ-AC_9:9_Unitary_PackageHeatCoil air inlet,  !- Air Inlet Node Name
    PSZ-AC_9:9_Unitary_PackageCoolCoil air inlet,  !- Air Outlet Node Name
    ;  !- Temperature Setpoint Node Name

  Coil:Cooling:DX:MultiSpeed,
    PSZ-AC_9:9_Unitary_Package_CoolCoil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    PSZ-AC_9:9_Unitary_PackageCoolCoil air inlet,  !- Air Inlet Node Name
    PSZ-AC_9:9 Supply Equipment Outlet Node,  !- Air Outlet Node Name
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    ,                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    No,                      !- Apply Part Load Fraction to Speeds Greater than 1
    No,                      !- Apply Latent Degradation to Speeds Greater than 1
    ,                        !- Crankcase Heater Capacity {W}
    10,                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Basin Heater Capacity {W/K}
    2,                       !- Basin Heater Setpoint Temperature {C}
    ,                        !- Basin Heater Operating Schedule Name
    Electricity,             !- Fuel Type
    2,                       !- Number of Speeds
10160.76, !- Speed 1 Gross Rated Total Cooling Capacity {W}
0.68734, !- Speed 1 Gross Rated Sensible Heat Ratio
3.7988306741603, !- Speed 1 Gross Rated Cooling COP {W/W}
0.570633333333333, !- Speed 1 Rated Air Flow Rate {m3/s}
    0,                   !- Speed 1 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    PSZ-AC_Unitary_PackagecoolCapFT,  !- Speed 1 Total Cooling Capacity Function of Temperature Curve Name
    PSZ-AC_Unitary_PackagecoolFFF,  !- Speed 1 Total Cooling Capacity Function of Flow Fraction Curve Name
    PSZ-AC_Unitary_PackagecoolEIRFT,  !- Speed 1 Energy Input Ratio Function of Temperature Curve Name
    PSZ-AC_Unitary_PackagecoolEIRFFF,  !- Speed 1 Energy Input Ratio Function of Flow Fraction Curve Name
    PSZ-AC_Unitary_PackagecoolPLR,  !- Speed 1 Part Load Fraction Correlation Curve Name
    ,                        !- Speed 1 Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Speed 1 Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Speed 1 Maximum Cycling Rate {cycles/hr}
    ,                        !- Speed 1 Latent Capacity Time Constant {s}
    0.2,                     !- Speed 1 Rated Waste Heat Fraction of Power Input {dimensionless}
    ,                        !- Speed 1 Waste Heat Function of Temperature Curve Name
    0.9,                     !- Speed 1 Evaporative Condenser Effectiveness {dimensionless}
    ,                        !- Speed 1 Evaporative Condenser Air Flow Rate {m3/s}
    ,                        !- Speed 1 Rated Evaporative Condenser Pump Power Consumption {W}
20321.52, !- Speed 2 Gross Rated Total Cooling Capacity {W}
0.68734, !- Speed 2 Gross Rated Sensible Heat Ratio
3.7988306741603, !- Speed 2 Gross Rated Cooling COP {W/W}
0.85595, !- Speed 2 Rated Air Flow Rate {m3/s}
    0,                   !- Speed 2 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    PSZ-AC_Unitary_PackagecoolCapFT,  !- Speed 2 Total Cooling Capacity Function of Temperature Curve Name
    PSZ-AC_Unitary_PackagecoolFFF,  !- Speed 2 Total Cooling Capacity Function of Flow Fraction Curve Name
    PSZ-AC_Unitary_PackagecoolEIRFT,  !- Speed 2 Energy Input Ratio Function of Temperature Curve Name
    PSZ-AC_Unitary_PackagecoolEIRFFF,  !- Speed 2 Energy Input Ratio Function of Flow Fraction Curve Name
    PSZ-AC_Unitary_PackagecoolPLR,  !- Speed 2 Part Load Fraction Correlation Curve Name
    ,                        !- Speed 2 Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Speed 2 Ratio of Initial Moisture Evaporation Rate and steady state Latent Capacity {dimensionless}
    ,                        !- Speed 2 Maximum Cycling Rate {cycles/hr}
    ,                        !- Speed 2 Latent Capacity Time Constant {s}
    0.2,                     !- Speed 2 Rated Waste Heat Fraction of Power Input {dimensionless}
    ,                        !- Speed 2 Waste Heat Function of Temperature Curve Name
    0.9,                     !- Speed 2 Evaporative Condenser Effectiveness {dimensionless}
    ,                        !- Speed 2 Evaporative Condenser Air Flow Rate {m3/s}
    ;                        !- Speed 2 Rated Evaporative Condenser Pump Power Consumption {W}

  Curve:Biquadratic,
    PSZ-AC_9:9_Unitary_PackagecoolCapFT,  !- Name
    0.766956,                !- Coefficient1 Constant
    0.0107756,               !- Coefficient2 x
    -0.0000414703,           !- Coefficient3 x**2
    0.00134961,              !- Coefficient4 y
    -0.000261144,            !- Coefficient5 y**2
    0.000457488,             !- Coefficient6 x*y
    12.77778,                !- Minimum Value of x
    23.88889,                !- Maximum Value of x
    21.11111,                !- Minimum Value of y
    46.11111;                !- Maximum Value of y

  Curve:Biquadratic,
    PSZ-AC_9:9_Unitary_PackagecoolEIRFT,  !- Name
    0.297145,                !- Coefficient1 Constant
    0.0430933,               !- Coefficient2 x
    -0.000748766,            !- Coefficient3 x**2
    0.00597727,              !- Coefficient4 y
    0.000482112,             !- Coefficient5 y**2
    -0.000956448,            !- Coefficient6 x*y
    12.77778,                !- Minimum Value of x
    23.88889,                !- Maximum Value of x
    21.11111,                !- Minimum Value of y
    46.11111;                !- Maximum Value of y

  Curve:Quadratic,
    PSZ-AC_9:9_Unitary_PackagecoolFFF,  !- Name
    0.8,                     !- Coefficient1 Constant
    0.2,                     !- Coefficient2 x
    0.0,                     !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

  Curve:Quadratic,
    PSZ-AC_9:9_Unitary_PackagecoolEIRFFF,  !- Name
    1.156,                   !- Coefficient1 Constant
    -0.1816,                 !- Coefficient2 x
    0.0256,                  !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

  Curve:Quadratic,
    PSZ-AC_9:9_Unitary_PackagecoolPLR,  !- Name
    0.75,                    !- Coefficient1 Constant
    0.25,                    !- Coefficient2 x
    0.0,                     !- Coefficient3 x**2
    0.0,                     !- Minimum Value of x
    1.0;                     !- Maximum Value of x

  AirLoopHVAC:SupplyPath,
    PSZ-AC_9:9,              !- Name
    PSZ-AC_9:9 Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    PSZ-AC_9:9 Supply Air Splitter;  !- Component 1 Name

  AirLoopHVAC:ZoneSplitter,
    PSZ-AC_9:9 Supply Air Splitter,  !- Name
    PSZ-AC_9:9 Zone Equipment Inlet Node,  !- Inlet Node Name
    SMstore7 Direct Air Inlet Node Name;  !- Outlet 1 Node Name

  AirLoopHVAC:ReturnPath,
    PSZ-AC_9:9 Return Air Path,  !- Name
    PSZ-AC_9:9 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    PSZ-AC_9:9 Return Air Mixer;  !- Component 1 Name

  AirLoopHVAC:ZoneMixer,
    PSZ-AC_9:9 Return Air Mixer,  !- Name
    PSZ-AC_9:9 Zone Equipment Outlet Node,  !- Outlet Node Name
    SMstore7 Return Air Node Name;  !- Inlet 1 Node Name



  AirLoopHVAC,
    PSZ-AC_10:10,            !- Name
    ,                        !- Controller List Name
    PSZ-AC_10:10 Availability Manager List,  !- Availability Manager List Name
    AUTOSIZE,                !- Design Supply Air Flow Rate {m3/s}
    PSZ-AC_10:10 Air Loop Branches,  !- Branch List Name
    ,                        !- Connector List Name
    PSZ-AC_10:10 Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name
    PSZ-AC_10:10 Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
    PSZ-AC_10:10 Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names
    PSZ-AC_10:10 Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names

  Sizing:System,
    PSZ-AC_10:10,            !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    AUTOSIZE,                !- Design Outdoor Air Flow Rate {m3/s}
    1.0000,                  !- Central Heating Maximum System Air Flow Ratio
    7.0,                     !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    12.8000,                 !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8000,                 !- Central Cooling Design Supply Air Temperature {C}
    40.0,                    !- Central Heating Design Supply Air Temperature {C}
    Coincident,           !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0.0,                     !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0.0,                     !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1.0,                     !- Zone Maximum Outdoor Air Fraction
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    autosize,                !- Cooling Design Capacity {W}
    ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method

  AvailabilityManagerAssignmentList,
    PSZ-AC_10:10 Availability Manager List,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    PSZ-AC_10:10 Availability Manager;  !- Availability Manager 1 Name

  AvailabilityManager:NightCycle,
    PSZ-AC_10:10 Availability Manager,  !- Name
    Always_On,               !- Applicability Schedule Name
    Type3_FAN_SCH,           !- Fan Schedule Name
    CycleOnAny,              !- Control Type
    1.0,                     !- Thermostat Tolerance {deltaC}
    FixedRunTime,            !- Cycling Run Time Control Type
    1800;                    !- Cycling Run Time {s}

  BranchList,
    PSZ-AC_10:10 Air Loop Branches,  !- Name
    PSZ-AC_10:10 Air Loop Main Branch;  !- Branch 1 Name

  Branch,
    PSZ-AC_10:10 Air Loop Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    PSZ-AC_10:10_OA,         !- Component 1 Name
    PSZ-AC_10:10 Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name
    PSZ-AC_10:10_OA-PSZ-AC_10:10_Unitary_PackageNode,  !- Component 1 Outlet Node Name
    AirLoopHVAC:UnitarySystem,      !- Component 2 Object Type
    PSZ-AC_10:10_Unitary_Package_DX,  !- Component 2 Name
    PSZ-AC_10:10_OA-PSZ-AC_10:10_Unitary_PackageNode,  !- Component 2 Inlet Node Name
    PSZ-AC_10:10 Supply Equipment Outlet Node;  !- Component 2 Outlet Node Name

  AirLoopHVAC:ControllerList,
    PSZ-AC_10:10_OA_Controllers,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    PSZ-AC_10:10_OA_Controller;  !- Controller 1 Name

  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    PSZ-AC_10:10_OA_Equipment,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    PSZ-AC_10:10_OAMixing Box;  !- Component 1 Name

  AirLoopHVAC:OutdoorAirSystem,
    PSZ-AC_10:10_OA,         !- Name
    PSZ-AC_10:10_OA_Controllers,  !- Controller List Name
    PSZ-AC_10:10_OA_Equipment,  !- Outdoor Air Equipment List Name
    PSZ-AC_10:10 Availability Manager List;  !- Availability Manager List Name

  OutdoorAir:NodeList,
    PSZ-AC_10:10_OANode List;!- Node or NodeList Name 1

  NodeList,
    PSZ-AC_10:10_OANode List,!- Name
    PSZ-AC_10:10_OAInlet Node;  !- Node 1 Name

  OutdoorAir:Mixer,
    PSZ-AC_10:10_OAMixing Box,  !- Name
    PSZ-AC_10:10_OA-PSZ-AC_10:10_Unitary_PackageNode,  !- Mixed Air Node Name
    PSZ-AC_10:10_OAInlet Node,  !- Outdoor Air Stream Node Name
    PSZ-AC_10:10_OARelief Node,  !- Relief Air Stream Node Name
    PSZ-AC_10:10 Supply Equipment Inlet Node;  !- Return Air Stream Node Name

  SetpointManager:MixedAir,
    PSZ-AC_10:10_OAMixed Air Temp Manager,    !- Name
    Temperature,              !- Control Variable
    PSZ-AC_10:10 Supply Equipment Outlet Node,    !- Reference Setpoint Node Name
    PSZ-AC_10:10_OA-PSZ-AC_10:10_Unitary_PackageNode,    !- Fan Inlet Node Name
    PSZ-AC_10:10_Unitary_PackageHeatCoil air inlet,    !- Fan Outlet Node Name
    PSZ-AC_10:10_OA-PSZ-AC_10:10_Unitary_PackageNode;    !- Setpoint Node or NodeList Name

  Controller:OutdoorAir,
    PSZ-AC_10:10_OA_Controller,  !- Name
    PSZ-AC_10:10_OARelief Node,  !- Relief Air Outlet Node Name
    PSZ-AC_10:10 Supply Equipment Inlet Node,  !- Return Air Node Name
    PSZ-AC_10:10_OA-PSZ-AC_10:10_Unitary_PackageNode,  !- Mixed Air Node Name
    PSZ-AC_10:10_OAInlet Node,  !- Actuator Node Name
    AUTOSIZE,                !- Minimum Outdoor Air Flow Rate {m3/s}
    AUTOSIZE,                !- Maximum Outdoor Air Flow Rate {m3/s}
DifferentialEnthalpy, !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    28.0,                    !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    64000.0,                 !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    0.0,                     !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    LockoutWithHeating,  !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
Type3_MinOA_MotorizedDamper_Sch, !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    SZ_system_OA_Max_Frac_SCH;  !- Maximum Fraction of Outdoor Air Schedule Name

  AirLoopHVAC:UnitarySystem,
    PSZ-AC_10:10_Unitary_Package_DX,  !- Name
    Load,                    !- Control Type
    SMstore8,              !- Controlling Zone or Thermostat Location
    None,                    !- Dehumidification Control Type
    ALWAYS_ON,       !- Availability Schedule Name
    PSZ-AC_10:10_OA-PSZ-AC_10:10_Unitary_PackageNode,  !- Air Inlet Node Name
    PSZ-AC_10:10 Supply Equipment Outlet Node,  !- Air Outlet Node Name
    Fan:SystemModel,         !- Supply Fan Object Type
    PSZ-AC_10:10_addAQ_Unitary_Package_fan,  !- Supply Fan Name
    BlowThrough,             !- Fan Placement
    Type3_FAN_SCH,               !- Supply Air Fan Operating Mode Schedule Name
    Coil:Heating:Fuel,       !- Heating Coil Object Type
    PSZ-AC_10:10_Unitary_Package_HeatCoil,  !- Heating Coil Name
    1,                       !- DX Heating Coil Sizing Ratio
    Coil:Cooling:DX:MultiSpeed,  !- Cooling Coil Object Type
    PSZ-AC_10:10_Unitary_Package_CoolCoil,  !- Cooling Coil Name
    No,                      !- Use DOAS DX Cooling Coil
    2,                       !- Minimum Supply Air Temperature {C}
    SensibleOnlyLoadControl, !- Latent Load Control
    ,                        !- Supplemental Heating Coil Object Type
    ,                        !- Supplemental Heating Coil Name
    SupplyAirFlowRate,       !- Cooling Supply Air Flow Rate Method
    AUTOSIZE,                !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
    SupplyAirFlowRate,       !- Heating Supply Air Flow Rate Method
    AUTOSIZE,                !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
    SupplyAirFlowRate,       !- No Load Supply Air Flow Rate Method
    AUTOSIZE,                !- No Load Supply Air Flow Rate {m3/s}
    ,                        !- No Load Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- No Load Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- No Load Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- No Load Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
    ,                        !- No Load Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
    AUTOSIZE,                      !- Maximum Supply Air Temperature {C}
    ,                      !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
    ,                        !- Outdoor Dry-Bulb Temperature Sensor Node Name
    ,                     !- Maximum Cycling Rate {cycles/hr}
    ,                      !- Heat Pump Time Constant {s}
    ,                    !- Fraction of On-Cycle Power Use
    ,                      !- Heat Pump Fan Delay Time {s}
    ,                        !- Ancillary On-Cycle Electric Power {W}
    ,                        !- Ancillary Off-Cycle Electric Power {W}
    ,                        !- Design Heat Recovery Water Flow Rate {m3/s}
    ,                      !- Maximum Temperature for Heat Recovery {C}
    ,                        !- Heat Recovery Water Inlet Node Name
    ,                        !- Heat Recovery Water Outlet Node Name
    UnitarySystemPerformance:Multispeed,  !- Design Specification Multispeed Object Type
    PSZ-AC_10:10_Unitary_Package_DX_Perf;                 !- Design Specification Multispeed Object Name
 
  UnitarySystemPerformance:Multispeed,
    PSZ-AC_10:10_Unitary_Package_DX_Perf,                 !- Name
    2,                       !- Number of Speeds for Heating
    2,                       !- Number of Speeds for Cooling
    No,                      !- Single Mode Operation
    0.66,    !- No Load or Cooling Speed 1 Supply Air Flow Rate Ratio
    1,                       !- Heating Speed 1 Supply Air Flow Ratio
    0.66,    !- No Load or Cooling Speed 1 Supply Air Flow Rate Ratio
    1,                       !- Heating Speed 2 Supply Air Flow Ratio
    1;                       !- Cooling Speed 2 Supply Air Flow Ratio

  Fan:SystemModel,
    PSZ-AC_10:10_addAQ_Unitary_Package_fan,  !- Name
    Type3_FAN_SCH,           !- Availability Schedule Name
    PSZ-AC_10:10_OA-PSZ-AC_10:10_Unitary_PackageNode,  !- Air Inlet Node Name
    PSZ-AC_10:10_Unitary_PackageHeatCoil air inlet,  !- Air Outlet Node Name
    AUTOSIZE,   !- Design Maximum Air Flow Rate
    Discrete,   !- Speed Control Method
    1,   !- Electric Power Minimum Flow Rate Fraction
622.5, !- Design Pressure Rise {Pa}
0.865, !- Motor Efficiency
    1.0,   ! Motor In Air Stream Fraction
    AUTOSIZE,   !- Design Electric Power Consumption
    TotalEfficiencyAndPressure,   !- Design Power Sizing Method
    ,   !- Electric Power Per Unit Flow Rate
    ,   !- Electric Power Per Unit Flow Rate Per Pressure
0.56225, !- Fan Total Efficiency
    ,   !- Electric Power Function of Flow Fraction Curve Name
622.5, !- Night Ventilation Mode Pressure Rise
    ,   !- Night Ventilation Mode Flow Fraction
    ,   !- Motor Loss Zone Name
    ,   !- Motor Loss Radiative Fraction
    General,   !- End-Use Subcategory
    2,   !- Number of Speeds
    0.66,   !- Speed Flow Fraction
    0.4,   !- Electric Power Fraction
    1,   !- Speed Flow Fraction
    1;    !- Electric Power Fraction

  Coil:Heating:Fuel,
    PSZ-AC_10:10_Unitary_Package_HeatCoil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    NaturalGas,              !- Fuel Type
0.8, !- Burner Efficiency
    AUTOSIZE,                !- Nominal Capacity {W}
    PSZ-AC_10:10_Unitary_PackageHeatCoil air inlet,  !- Air Inlet Node Name
    PSZ-AC_10:10_Unitary_PackageCoolCoil air inlet,  !- Air Outlet Node Name
    ;  !- Temperature Setpoint Node Name

  Coil:Cooling:DX:MultiSpeed,
    PSZ-AC_10:10_Unitary_Package_CoolCoil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    PSZ-AC_10:10_Unitary_PackageCoolCoil air inlet,  !- Air Inlet Node Name
    PSZ-AC_10:10 Supply Equipment Outlet Node,  !- Air Outlet Node Name
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    ,                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    No,                      !- Apply Part Load Fraction to Speeds Greater than 1
    No,                      !- Apply Latent Degradation to Speeds Greater than 1
    ,                        !- Crankcase Heater Capacity {W}
    10,                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Basin Heater Capacity {W/K}
    2,                       !- Basin Heater Setpoint Temperature {C}
    ,                        !- Basin Heater Operating Schedule Name
    Electricity,             !- Fuel Type
    2,                       !- Number of Speeds
10739.075, !- Speed 1 Gross Rated Total Cooling Capacity {W}
0.69436, !- Speed 1 Gross Rated Sensible Heat Ratio
3.7988306741603, !- Speed 1 Gross Rated Cooling COP {W/W}
0.619613333333333, !- Speed 1 Rated Air Flow Rate {m3/s}
    0,                   !- Speed 1 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    PSZ-AC_Unitary_PackagecoolCapFT,  !- Speed 1 Total Cooling Capacity Function of Temperature Curve Name
    PSZ-AC_Unitary_PackagecoolFFF,  !- Speed 1 Total Cooling Capacity Function of Flow Fraction Curve Name
    PSZ-AC_Unitary_PackagecoolEIRFT,  !- Speed 1 Energy Input Ratio Function of Temperature Curve Name
    PSZ-AC_Unitary_PackagecoolEIRFFF,  !- Speed 1 Energy Input Ratio Function of Flow Fraction Curve Name
    PSZ-AC_Unitary_PackagecoolPLR,  !- Speed 1 Part Load Fraction Correlation Curve Name
    ,                        !- Speed 1 Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Speed 1 Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Speed 1 Maximum Cycling Rate {cycles/hr}
    ,                        !- Speed 1 Latent Capacity Time Constant {s}
    0.2,                     !- Speed 1 Rated Waste Heat Fraction of Power Input {dimensionless}
    ,                        !- Speed 1 Waste Heat Function of Temperature Curve Name
    0.9,                     !- Speed 1 Evaporative Condenser Effectiveness {dimensionless}
    ,                        !- Speed 1 Evaporative Condenser Air Flow Rate {m3/s}
    ,                        !- Speed 1 Rated Evaporative Condenser Pump Power Consumption {W}
21478.15, !- Speed 2 Gross Rated Total Cooling Capacity {W}
0.69436, !- Speed 2 Gross Rated Sensible Heat Ratio
3.7988306741603, !- Speed 2 Gross Rated Cooling COP {W/W}
0.92942, !- Speed 2 Rated Air Flow Rate {m3/s}
    0,                   !- Speed 2 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    PSZ-AC_Unitary_PackagecoolCapFT,  !- Speed 2 Total Cooling Capacity Function of Temperature Curve Name
    PSZ-AC_Unitary_PackagecoolFFF,  !- Speed 2 Total Cooling Capacity Function of Flow Fraction Curve Name
    PSZ-AC_Unitary_PackagecoolEIRFT,  !- Speed 2 Energy Input Ratio Function of Temperature Curve Name
    PSZ-AC_Unitary_PackagecoolEIRFFF,  !- Speed 2 Energy Input Ratio Function of Flow Fraction Curve Name
    PSZ-AC_Unitary_PackagecoolPLR,  !- Speed 2 Part Load Fraction Correlation Curve Name
    ,                        !- Speed 2 Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Speed 2 Ratio of Initial Moisture Evaporation Rate and steady state Latent Capacity {dimensionless}
    ,                        !- Speed 2 Maximum Cycling Rate {cycles/hr}
    ,                        !- Speed 2 Latent Capacity Time Constant {s}
    0.2,                     !- Speed 2 Rated Waste Heat Fraction of Power Input {dimensionless}
    ,                        !- Speed 2 Waste Heat Function of Temperature Curve Name
    0.9,                     !- Speed 2 Evaporative Condenser Effectiveness {dimensionless}
    ,                        !- Speed 2 Evaporative Condenser Air Flow Rate {m3/s}
    ;                        !- Speed 2 Rated Evaporative Condenser Pump Power Consumption {W}

  Curve:Biquadratic,
    PSZ-AC_10:10_Unitary_PackagecoolCapFT,  !- Name
    0.766956,                !- Coefficient1 Constant
    0.0107756,               !- Coefficient2 x
    -0.0000414703,           !- Coefficient3 x**2
    0.00134961,              !- Coefficient4 y
    -0.000261144,            !- Coefficient5 y**2
    0.000457488,             !- Coefficient6 x*y
    12.77778,                !- Minimum Value of x
    23.88889,                !- Maximum Value of x
    21.11111,                !- Minimum Value of y
    46.11111;                !- Maximum Value of y

  Curve:Biquadratic,
    PSZ-AC_10:10_Unitary_PackagecoolEIRFT,  !- Name
    0.297145,                !- Coefficient1 Constant
    0.0430933,               !- Coefficient2 x
    -0.000748766,            !- Coefficient3 x**2
    0.00597727,              !- Coefficient4 y
    0.000482112,             !- Coefficient5 y**2
    -0.000956448,            !- Coefficient6 x*y
    12.77778,                !- Minimum Value of x
    23.88889,                !- Maximum Value of x
    21.11111,                !- Minimum Value of y
    46.11111;                !- Maximum Value of y

  Curve:Quadratic,
    PSZ-AC_10:10_Unitary_PackagecoolFFF,  !- Name
    0.8,                     !- Coefficient1 Constant
    0.2,                     !- Coefficient2 x
    0.0,                     !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

  Curve:Quadratic,
    PSZ-AC_10:10_Unitary_PackagecoolEIRFFF,  !- Name
    1.156,                   !- Coefficient1 Constant
    -0.1816,                 !- Coefficient2 x
    0.0256,                  !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

  Curve:Quadratic,
    PSZ-AC_10:10_Unitary_PackagecoolPLR,  !- Name
    0.75,                    !- Coefficient1 Constant
    0.25,                    !- Coefficient2 x
    0.0,                     !- Coefficient3 x**2
    0.0,                     !- Minimum Value of x
    1.0;                     !- Maximum Value of x

  AirLoopHVAC:SupplyPath,
    PSZ-AC_10:10,            !- Name
    PSZ-AC_10:10 Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    PSZ-AC_10:10 Supply Air Splitter;  !- Component 1 Name

  AirLoopHVAC:ZoneSplitter,
    PSZ-AC_10:10 Supply Air Splitter,  !- Name
    PSZ-AC_10:10 Zone Equipment Inlet Node,  !- Inlet Node Name
    SMstore8 Direct Air Inlet Node Name;  !- Outlet 1 Node Name

  AirLoopHVAC:ReturnPath,
    PSZ-AC_10:10 Return Air Path,  !- Name
    PSZ-AC_10:10 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    PSZ-AC_10:10 Return Air Mixer;  !- Component 1 Name

  AirLoopHVAC:ZoneMixer,
    PSZ-AC_10:10 Return Air Mixer,  !- Name
    PSZ-AC_10:10 Zone Equipment Outlet Node,  !- Outlet Node Name
    SMstore8 Return Air Node Name;  !- Inlet 1 Node Name

!-   ===========  ALL OBJECTS IN CLASS: WATER HEATER:MIXED ===========


  WaterHeater:Mixed,
    Gas Tank1,               !- Name
    0.1514,                  !- Tank Volume {m3}
    Hot Water Setpoint Temp Schedule,  !- Setpoint Temperature Schedule Name
    2.00000005298191,        !- Deadband Temperature Difference {deltaC}
    82.2222244003673,        !- Maximum Temperature Limit {C}
    Cycle,                   !- Heater Control Type
    11722.84,                !- Heater Maximum Capacity {W}
    0,                       !- Heater Minimum Capacity {W}
    ,                        !- Heater Ignition Minimum Flow Rate {m3/s}
    ,                        !- Heater Ignition Delay {s}

    Electricity,              !- Heater Fuel Type
    1,               !- Heater Thermal Efficiency
    ,                         !- Part Load Factor Curve Name
    173,       !- Off Cycle Parasitic Fuel Consumption Rate {W} (SWH Enhancement) August 31, 2012 Specify pipe loss for both Off and On cycle parasitic
    Electricity,              !- Off Cycle Parasitic Fuel Type
    0,                        !- Off Cycle Parasitic Heat Fraction to Tank
    173,       !- On Cycle Parasitic Fuel Consumption Rate {W} (SWH Enhancement) August 2, 2012: change from blank to 72 btu/h (21.20 W)
    ,                         !- On Cycle Parasitic Fuel Type


    ,                        !- On Cycle Parasitic Heat Fraction to Tank
    Zone,                    !- Ambient Temperature Indicator
    ,                        !- Ambient Temperature Schedule Name
    LGstore1,                !- Ambient Temperature Zone Name
    ,                        !- Ambient Temperature Outdoor Air Node Name
    1.205980747,      !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
    ,                        !- Off Cycle Loss Fraction to Zone
    1.205980747,      !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
    ,                        !- On Cycle Loss Fraction to Zone
    1.89e-06,                !- Peak Use Flow Rate {m3/s}
    Type1_SWH_SCH;           !- Use Flow Rate Fraction Schedule Name

 !-   ===========  ALL OBJECTS IN CLASS: WATER HEATER:MIXED ===========


  WaterHeater:Mixed,
    Gas Tank2,               !- Name
    0.1514,                  !- Tank Volume {m3}
    Hot Water Setpoint Temp Schedule,  !- Setpoint Temperature Schedule Name
    2.00000005298191,        !- Deadband Temperature Difference {deltaC}
    82.2222244003673,        !- Maximum Temperature Limit {C}
    Cycle,                   !- Heater Control Type
    11722.84,                !- Heater Maximum Capacity {W}
    0,                       !- Heater Minimum Capacity {W}
    ,                        !- Heater Ignition Minimum Flow Rate {m3/s}
    ,                        !- Heater Ignition Delay {s}

    Electricity,              !- Heater Fuel Type
    1,               !- Heater Thermal Efficiency
    ,                         !- Part Load Factor Curve Name
    173,       !- Off Cycle Parasitic Fuel Consumption Rate {W} (SWH Enhancement) August 31, 2012 Specify pipe loss for both Off and On cycle parasitic
    Electricity,              !- Off Cycle Parasitic Fuel Type
    0,                        !- Off Cycle Parasitic Heat Fraction to Tank
    173,       !- On Cycle Parasitic Fuel Consumption Rate {W} (SWH Enhancement) August 2, 2012: change from blank to 72 btu/h (21.20 W)
    ,                         !- On Cycle Parasitic Fuel Type


    ,                        !- On Cycle Parasitic Heat Fraction to Tank
    Zone,                    !- Ambient Temperature Indicator
    ,                        !- Ambient Temperature Schedule Name
    SMstore1,                !- Ambient Temperature Zone Name
    ,                        !- Ambient Temperature Outdoor Air Node Name
    1.205980747,      !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
    ,                        !- Off Cycle Loss Fraction to Zone
    1.205980747,      !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
    ,                        !- On Cycle Loss Fraction to Zone
    1.89e-06,                !- Peak Use Flow Rate {m3/s}
    Type1_SWH_SCH;           !- Use Flow Rate Fraction Schedule Name

 !-   ===========  ALL OBJECTS IN CLASS: WATER HEATER:MIXED ===========

  WaterHeater:Mixed,
    Gas Tank3,               !- Name
    0.1514,                  !- Tank Volume {m3}
    Hot Water Setpoint Temp Schedule,  !- Setpoint Temperature Schedule Name
    2.00000005298191,        !- Deadband Temperature Difference {deltaC}
    82.2222244003673,        !- Maximum Temperature Limit {C}
    Cycle,                   !- Heater Control Type
    11722.84,                !- Heater Maximum Capacity {W}
    0,                       !- Heater Minimum Capacity {W}
    ,                        !- Heater Ignition Minimum Flow Rate {m3/s}
    ,                        !- Heater Ignition Delay {s}

    Electricity,              !- Heater Fuel Type
    1,               !- Heater Thermal Efficiency
    ,                         !- Part Load Factor Curve Name
    173,       !- Off Cycle Parasitic Fuel Consumption Rate {W} (SWH Enhancement) August 31, 2012 Specify pipe loss for both Off and On cycle parasitic
    Electricity,              !- Off Cycle Parasitic Fuel Type
    0,                        !- Off Cycle Parasitic Heat Fraction to Tank
    173,       !- On Cycle Parasitic Fuel Consumption Rate {W} (SWH Enhancement) August 2, 2012: change from blank to 72 btu/h (21.20 W)
    ,                         !- On Cycle Parasitic Fuel Type


    ,                        !- On Cycle Parasitic Heat Fraction to Tank
    Zone,                    !- Ambient Temperature Indicator
    ,                        !- Ambient Temperature Schedule Name
    SMstore2,                !- Ambient Temperature Zone Name
    ,                        !- Ambient Temperature Outdoor Air Node Name
    1.205980747,      !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
    ,                        !- Off Cycle Loss Fraction to Zone
    1.205980747,      !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
    ,                        !- On Cycle Loss Fraction to Zone
    1.89e-06,                !- Peak Use Flow Rate {m3/s}
    Type2_SWH_SCH;           !- Use Flow Rate Fraction Schedule Name

 !-   ===========  ALL OBJECTS IN CLASS: WATER HEATER:MIXED ===========


  WaterHeater:Mixed,
    Gas Tank4,               !- Name
    0.1514,                  !- Tank Volume {m3}
    Hot Water Setpoint Temp Schedule,  !- Setpoint Temperature Schedule Name
    2.00000005298191,        !- Deadband Temperature Difference {deltaC}
    82.2222244003673,        !- Maximum Temperature Limit {C}
    Cycle,                   !- Heater Control Type
    11722.84,                !- Heater Maximum Capacity {W}
    0,                       !- Heater Minimum Capacity {W}
    ,                        !- Heater Ignition Minimum Flow Rate {m3/s}
    ,                        !- Heater Ignition Delay {s}

    Electricity,              !- Heater Fuel Type
    1,               !- Heater Thermal Efficiency
    ,                         !- Part Load Factor Curve Name
    173,       !- Off Cycle Parasitic Fuel Consumption Rate {W} (SWH Enhancement) August 31, 2012 Specify pipe loss for both Off and On cycle parasitic
    Electricity,              !- Off Cycle Parasitic Fuel Type
    0,                        !- Off Cycle Parasitic Heat Fraction to Tank
    173,       !- On Cycle Parasitic Fuel Consumption Rate {W} (SWH Enhancement) August 2, 2012: change from blank to 72 btu/h (21.20 W)
    ,                         !- On Cycle Parasitic Fuel Type


    ,                        !- On Cycle Parasitic Heat Fraction to Tank
    Zone,                    !- Ambient Temperature Indicator
    ,                        !- Ambient Temperature Schedule Name
    SMstore3,                !- Ambient Temperature Zone Name
    ,                        !- Ambient Temperature Outdoor Air Node Name
    1.205980747,      !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
    ,                        !- Off Cycle Loss Fraction to Zone
    1.205980747,      !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
    ,                        !- On Cycle Loss Fraction to Zone
    1.89e-06,                !- Peak Use Flow Rate {m3/s}
    Type2_SWH_SCH;           !- Use Flow Rate Fraction Schedule Name

 !-   ===========  ALL OBJECTS IN CLASS: WATER HEATER:MIXED ===========

  WaterHeater:Mixed,
    Gas Tank5,               !- Name
    0.1514,                  !- Tank Volume {m3}
    Hot Water Setpoint Temp Schedule,  !- Setpoint Temperature Schedule Name
    2.00000005298191,        !- Deadband Temperature Difference {deltaC}
    82.2222244003673,        !- Maximum Temperature Limit {C}
    Cycle,                   !- Heater Control Type
    11722.84,                !- Heater Maximum Capacity {W}
    0,                       !- Heater Minimum Capacity {W}
    ,                        !- Heater Ignition Minimum Flow Rate {m3/s}
    ,                        !- Heater Ignition Delay {s}

    Electricity,              !- Heater Fuel Type
    1,               !- Heater Thermal Efficiency
    ,                         !- Part Load Factor Curve Name
    173,       !- Off Cycle Parasitic Fuel Consumption Rate {W} (SWH Enhancement) August 31, 2012 Specify pipe loss for both Off and On cycle parasitic
    Electricity,              !- Off Cycle Parasitic Fuel Type
    0,                        !- Off Cycle Parasitic Heat Fraction to Tank
    173,       !- On Cycle Parasitic Fuel Consumption Rate {W} (SWH Enhancement) August 2, 2012: change from blank to 72 btu/h (21.20 W)
    ,                         !- On Cycle Parasitic Fuel Type


    ,                        !- On Cycle Parasitic Heat Fraction to Tank
    Zone,                    !- Ambient Temperature Indicator
    ,                        !- Ambient Temperature Schedule Name
    LGstore2,                !- Ambient Temperature Zone Name
    ,                        !- Ambient Temperature Outdoor Air Node Name
    1.205980747,      !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
    ,                        !- Off Cycle Loss Fraction to Zone
    1.205980747,      !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
    ,                        !- On Cycle Loss Fraction to Zone
    1.89e-06,                !- Peak Use Flow Rate {m3/s}
    Type3_SWH_SCH;           !- Use Flow Rate Fraction Schedule Name

 !-   ===========  ALL OBJECTS IN CLASS: WATER HEATER:MIXED ===========


  WaterHeater:Mixed,
    Gas Tank6,               !- Name
    0.1514,                  !- Tank Volume {m3}
    Hot Water Setpoint Temp Schedule,  !- Setpoint Temperature Schedule Name
    2.00000005298191,        !- Deadband Temperature Difference {deltaC}
    82.2222244003673,        !- Maximum Temperature Limit {C}
    Cycle,                   !- Heater Control Type
    11722.84,                !- Heater Maximum Capacity {W}
    0,                       !- Heater Minimum Capacity {W}
    ,                        !- Heater Ignition Minimum Flow Rate {m3/s}
    ,                        !- Heater Ignition Delay {s}

    Electricity,              !- Heater Fuel Type
    1,               !- Heater Thermal Efficiency
    ,                         !- Part Load Factor Curve Name
    173,       !- Off Cycle Parasitic Fuel Consumption Rate {W} (SWH Enhancement) August 31, 2012 Specify pipe loss for both Off and On cycle parasitic
    Electricity,              !- Off Cycle Parasitic Fuel Type
    0,                        !- Off Cycle Parasitic Heat Fraction to Tank
    173,       !- On Cycle Parasitic Fuel Consumption Rate {W} (SWH Enhancement) August 2, 2012: change from blank to 72 btu/h (21.20 W)
    ,                         !- On Cycle Parasitic Fuel Type


    ,                        !- On Cycle Parasitic Heat Fraction to Tank
    Zone,                    !- Ambient Temperature Indicator
    ,                        !- Ambient Temperature Schedule Name
    SMstore5,                !- Ambient Temperature Zone Name
    ,                        !- Ambient Temperature Outdoor Air Node Name
    1.205980747,      !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
    ,                        !- Off Cycle Loss Fraction to Zone
    1.205980747,      !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
    ,                        !- On Cycle Loss Fraction to Zone
    1.89e-06,                !- Peak Use Flow Rate {m3/s}
    Type3_SWH_SCH;           !- Use Flow Rate Fraction Schedule Name

 !-   ===========  ALL OBJECTS IN CLASS: WATER HEATER:MIXED ===========

  WaterHeater:Mixed,
    Gas Tank7,               !- Name
    0.1514,                  !- Tank Volume {m3}
    Hot Water Setpoint Temp Schedule,  !- Setpoint Temperature Schedule Name
    2.00000005298191,        !- Deadband Temperature Difference {deltaC}
    82.2222244003673,        !- Maximum Temperature Limit {C}
    Cycle,                   !- Heater Control Type
    11722.84,                !- Heater Maximum Capacity {W}
    0,                       !- Heater Minimum Capacity {W}
    ,                        !- Heater Ignition Minimum Flow Rate {m3/s}
    ,                        !- Heater Ignition Delay {s}

    Electricity,              !- Heater Fuel Type
    1,               !- Heater Thermal Efficiency
    ,                         !- Part Load Factor Curve Name
    173,       !- Off Cycle Parasitic Fuel Consumption Rate {W} (SWH Enhancement) August 31, 2012 Specify pipe loss for both Off and On cycle parasitic
    Electricity,              !- Off Cycle Parasitic Fuel Type
    0,                        !- Off Cycle Parasitic Heat Fraction to Tank
    173,       !- On Cycle Parasitic Fuel Consumption Rate {W} (SWH Enhancement) August 2, 2012: change from blank to 72 btu/h (21.20 W)
    ,                         !- On Cycle Parasitic Fuel Type


    ,                        !- On Cycle Parasitic Heat Fraction to Tank
    Zone,                    !- Ambient Temperature Indicator
    ,                        !- Ambient Temperature Schedule Name
    SMstore6,                !- Ambient Temperature Zone Name
    ,                        !- Ambient Temperature Outdoor Air Node Name
    1.205980747,      !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
    ,                        !- Off Cycle Loss Fraction to Zone
    1.205980747,      !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
    ,                        !- On Cycle Loss Fraction to Zone
   1.89e-06,                !- Peak Use Flow Rate {m3/s}
    Type3_SWH_SCH;           !- Use Flow Rate Fraction Schedule Name



 
  Exterior:Lights,
    Exterior_Lights_a,       !- Name
    Exterior_lighting_schedule_a,  !- Schedule Name
    418.4,  !- Design Level {W}
    AstronomicalClock,       !- Control Option
    General;                 !- End-Use Subcategory

  Exterior:Lights,
    Exterior_Lights_b,       !- Name
    Exterior_lighting_schedule_b_2016,  !- Schedule Name
    2520.304746,  !- Design Level {W}
    AstronomicalClock,       !- Control Option
    General;                 !- End-Use Subcategory

  Exterior:Lights,
    Exterior_Lights_c,       !- Name
    Exterior_lighting_schedule_c_2016,  !- Schedule Name
    2520.304746,  !- Design Level {W}
    AstronomicalClock,       !- Control Option
    General;                 !- End-Use Subcategory


  Schedule:Compact,
    Exterior_lighting_schedule_a,  !- Name
    fraction,                !- Schedule Type Limits Name
    Through:12/31,           !- Field 1
    For:AllDays,             !- Field 2
    Until: 06:00,0,          !- Field 3
    Until: 24:00,1;          !- Field 5



  Schedule:Compact,
    Exterior_lighting_schedule_b,  !- Name
    fraction,                !- Schedule Type Limits Name
    Through:12/31,           !- Field 1
    For:AllDays,             !- Field 2
    Until: 06:00,0.7,        !- Field 3
    Until: 24:00,1;          !- Field 5

  Schedule:Compact,
    Exterior_lighting_schedule_a_IECC2015,  !- Name
    fraction,                !- Schedule Type Limits Name
    Through:12/31,           !- Field 1
    For:Weekdays SummerDesignDay, !- Field 2
    Until: 08:00,0,          !- Field 3
    Until: 24:00,1,          !- Field 5
    For:Saturdays,           !- Field 7
    Until: 01:00,1,          !- Field 8
    Until: 08:00,0,          !- Field 10
    Until: 24:00,1,          !- Field 12
    For:AllOtherDays,        !- Field 14
    Until: 9:00,0,           !- Field 15
    Until: 24:00,1;          !- Field 17



  Schedule:Compact,
    Exterior_lighting_schedule_b_2016,  !- Name
    fraction,                !- Schedule Type Limits Name
    Through:12/31,           !- Field 1
    For:AllDays,             !- Field 2
    Until: 06:00,0.5,        !- Field 3
    Until: 24:00,1;          !- Field 5



  Schedule:Compact,
    Exterior_lighting_schedule_c_2016,  !- Name
    fraction,                !- Schedule Type Limits Name
    Through:12/31,           !- Field 1
    For:AllDays,             !- Field 2
    Until: 06:00,0.5,        !- Field 3
    Until: 22:00,1,          !- Field 5
    Until: 24:00,0.5;        !- Field 7

!No PV for this case
!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:REPORTS ===========

  Output:Surfaces:Drawing,DXF;

  Output:Surfaces:List,Details;

  Output:VariableDictionary,IDF;

  Output:Constructions,Constructions;

  OutputControl:Table:Style,
    CommaAndHTML;            !- Column Separator
    
!-   ===========  ALL OBJECTS IN CLASS: OUTPUTCONTROL:REPORTINGTOLERANCES ===========


  Output:Meter:MeterFileOnly,Electricity:Facility,Hourly;

  Output:Meter:MeterFileOnly,ElectricityNet:Facility,Hourly;

  Output:Meter:MeterFileOnly,Gas:Facility,Hourly;

OutputControl:ReportingTolerances,
    0.556,                   !- Tolerance for Time Heating Setpoint Not Met {deltaC}
    0.556;                   !- Tolerance for Time Cooling Setpoint Not Met {deltaC}
    
  Output:Table:SummaryReports,
    AllSummaryAndMonthly;              !- Report 1 Name


  Output:Table:Monthly,
    NameHolderMonthlySummary TaskPurpose ProgressIndicator,        !- Name   ProgressIndicator,ForDetermination2019, ...
    3,                                                            !- Digits After Decimal
    Site Outdoor Air Drybulb,                                     !- Variable or Meter 1 Name
    SumOrAverage,                                                 !- Aggregation Type for Variable or Meter 1
    Heating:Gas,                                                  !- Variable or Meter 2 Name
    SumOrAverage;                                                 !- Aggregation Type for Variable or Meter 2   

  Output:Table:Monthly,
    NameHolderMonthlySummary CodeName ASHRAE901,          !- Name   ASHRAE901, ASHRAE1891, IECC, Title24, ORSC, IGCC, ...
    3,                                                            !- Digits After Decimal
    Site Outdoor Air Drybulb,                                     !- Variable or Meter 1 Name
    SumOrAverage,                                                 !- Aggregation Type for Variable or Meter 1
    Heating:Gas,                                                  !- Variable or Meter 2 Name
    SumOrAverage;                                                 !- Aggregation Type for Variable or Meter 2     
    
  Output:Table:Monthly,
    NameHolderMonthlySummary CodeYear 2016,          !- Name   all years for ASHRAE90.1, IECC, ASHRAE189.1
    3,                                                            !- Digits After Decimal
    Site Outdoor Air Drybulb,                                     !- Variable or Meter 1 Name
    SumOrAverage,                                                 !- Aggregation Type for Variable or Meter 1
    Heating:Gas,                                                  !- Variable or Meter 2 Name
    SumOrAverage;                                                 !- Aggregation Type for Variable or Meter 2        
    
  Output:Table:Monthly,
    NameHolderMonthlySummary CodeAmendment NoneAmend,        !- Name   StateAmend,EEM, NoneAmend for national or state without amendment
    3,                                                            !- Digits After Decimal
    Site Outdoor Air Drybulb,                                     !- Variable or Meter 1 Name
    SumOrAverage,                                                 !- Aggregation Type for Variable or Meter 1
    Heating:Gas,                                                  !- Variable or Meter 2 Name
    SumOrAverage;                                                 !- Aggregation Type for Variable or Meter 2   

  Output:Table:Monthly,
    NameHolderMonthlySummary PrototypeName RetailStripmall,    !- Name   16 Prototypes 
    3,                                                            !- Digits After Decimal
    Site Outdoor Air Drybulb,                                     !- Variable or Meter 1 Name
    SumOrAverage,                                                 !- Aggregation Type for Variable or Meter 1
    Heating:Gas,                                                  !- Variable or Meter 2 Name
    SumOrAverage;                                                 !- Aggregation Type for Variable or Meter 2   

  Output:Table:Monthly,
    NameHolderMonthlySummary TaskScope National,            !- Name   National, State, City
    3,                                                            !- Digits After Decimal
    Site Outdoor Air Drybulb,                                     !- Variable or Meter 1 Name
    SumOrAverage,                                                 !- Aggregation Type for Variable or Meter 1
    Heating:Gas,                                                  !- Variable or Meter 2 Name
    SumOrAverage;                                                 !- Aggregation Type for Variable or Meter 2        
        
    
  Output:Table:Monthly,
    NameHolderMonthlySummary State National,                !- Name   National for national analysis, NewYork, Utah,... for state analysis, or city name for city analysis. Spell out the name of the state without space between words 
    3,                                                            !- Digits After Decimal
    Site Outdoor Air Drybulb,                                     !- Variable or Meter 1 Name
    SumOrAverage,                                                 !- Aggregation Type for Variable or Meter 1
    Heating:Gas,                                                  !- Variable or Meter 2 Name
    SumOrAverage;                                                 !- Aggregation Type for Variable or Meter 2   
    
  Output:Table:Monthly,
    NameHolderMonthlySummary ClimateZone 3A,    !- Name   0-8
    3,                                                            !- Digits After Decimal
    Site Outdoor Air Drybulb,                                     !- Variable or Meter 1 Name
    SumOrAverage,                                                 !- Aggregation Type for Variable or Meter 1
    Heating:Gas,                                                  !- Variable or Meter 2 Name
    SumOrAverage;                                                 !- Aggregation Type for Variable or Meter 2     
    
  Output:Table:Monthly,
    NameHolderMonthlySummary RepresentCity USA_GA_Atlanta,         !- Name   representative city like Honolulu for national, for each state, for city analysis.  this is not the city of the weather file.  The weather city will be extracted from epw file
    3,                                                            !- Digits After Decimal
    Site Outdoor Air Drybulb,                                     !- Variable or Meter 1 Name
    SumOrAverage,                                                 !- Aggregation Type for Variable or Meter 1
    Heating:Gas,                                                  !- Variable or Meter 2 Name
    SumOrAverage;                                                 !- Aggregation Type for Variable or Meter 2     


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:VARIABLE ===========

!  ! Site
!
!  Output:Variable,*,Site Outdoor Air Drybulb Temperature,Hourly;
!
!  Output:Variable,*,Site Outdoor Air Wetbulb Temperature,Hourly;
!
!  Output:Variable,Type1_FAN_SCH,Schedule Value,Hourly;
!
!  Output:Variable,Type2_FAN_SCH,Schedule Value,Hourly;
!
!  Output:Variable,Type3_FAN_SCH,Schedule Value,Hourly;
!
!  ! Outdoor air
!
!  Output:Variable,PSZ-AC_1:1_OAInlet Node,System Node Standard Density Volume Flow Rate,Hourly;
!
!  Output:Variable,PSZ-AC_2:2_OAInlet Node,System Node Standard Density Volume Flow Rate,Hourly;
!
!  Output:Variable,PSZ-AC_3:3_OAInlet Node,System Node Standard Density Volume Flow Rate,Hourly;
!
!  Output:Variable,PSZ-AC_4:4_OAInlet Node,System Node Standard Density Volume Flow Rate,Hourly;
!
!  Output:Variable,PSZ-AC_5:5_OAInlet Node,System Node Standard Density Volume Flow Rate,Hourly;
!
!  Output:Variable,PSZ-AC_6:6_OAInlet Node,System Node Standard Density Volume Flow Rate,Hourly;
!
!  Output:Variable,PSZ-AC_7:7_OAInlet Node,System Node Standard Density Volume Flow Rate,Hourly;
!
!  Output:Variable,PSZ-AC_8:8_OAInlet Node,System Node Standard Density Volume Flow Rate,Hourly;
!
!  Output:Variable,PSZ-AC_9:9_OAInlet Node,System Node Standard Density Volume Flow Rate,Hourly;
!
!  Output:Variable,PSZ-AC_10:10_OAInlet Node,System Node Standard Density Volume Flow Rate,Hourly;
!
!  ! Return Air
!
!  Output:Variable,PSZ-AC_1:1 Supply Equipment Inlet Node,System Node Standard Density Volume Flow Rate,Hourly;
!
!  Output:Variable,PSZ-AC_2:2 Supply Equipment Inlet Node,System Node Standard Density Volume Flow Rate,Hourly;
!
!  Output:Variable,PSZ-AC_3:3 Supply Equipment Inlet Node,System Node Standard Density Volume Flow Rate,Hourly;
!
!  Output:Variable,PSZ-AC_4:4 Supply Equipment Inlet Node,System Node Standard Density Volume Flow Rate,Hourly;
!
!  Output:Variable,PSZ-AC_5:5 Supply Equipment Inlet Node,System Node Standard Density Volume Flow Rate,Hourly;
!
!  Output:Variable,PSZ-AC_6:6 Supply Equipment Inlet Node,System Node Standard Density Volume Flow Rate,Hourly;
!
!  Output:Variable,PSZ-AC_7:7 Supply Equipment Inlet Node,System Node Standard Density Volume Flow Rate,Hourly;
!
!  Output:Variable,PSZ-AC_8:8 Supply Equipment Inlet Node,System Node Standard Density Volume Flow Rate,Hourly;
!
!  Output:Variable,PSZ-AC_9:9 Supply Equipment Inlet Node,System Node Standard Density Volume Flow Rate,Hourly;
!
!  Output:Variable,PSZ-AC_10:10 Supply Equipment Inlet Node,System Node Standard Density Volume Flow Rate,Hourly;
!
!  Output:Variable,PSZ-AC_1:1 Supply Equipment Inlet Node,System Node Temperature,Hourly;
!
!  Output:Variable,PSZ-AC_2:2 Supply Equipment Inlet Node,System Node Temperature,Hourly;
!
!  Output:Variable,PSZ-AC_3:3 Supply Equipment Inlet Node,System Node Temperature,Hourly;
!
!  Output:Variable,PSZ-AC_4:4 Supply Equipment Inlet Node,System Node Temperature,Hourly;
!
!  Output:Variable,PSZ-AC_5:5 Supply Equipment Inlet Node,System Node Temperature,Hourly;
!
!  Output:Variable,PSZ-AC_6:6 Supply Equipment Inlet Node,System Node Temperature,Hourly;
!
!  Output:Variable,PSZ-AC_7:7 Supply Equipment Inlet Node,System Node Temperature,Hourly;
!
!  Output:Variable,PSZ-AC_8:8 Supply Equipment Inlet Node,System Node Temperature,Hourly;
!
!  Output:Variable,PSZ-AC_9:9 Supply Equipment Inlet Node,System Node Temperature,Hourly;
!
!  Output:Variable,PSZ-AC_10:10 Supply Equipment Inlet Node,System Node Temperature,Hourly;
!
!  Output:Variable,PSZ-AC_1:1 Supply Equipment Inlet Node,System Node Wetbulb Temperature,Hourly;
!
!  Output:Variable,PSZ-AC_2:2 Supply Equipment Inlet Node,System Node Wetbulb Temperature,Hourly;
!
!  Output:Variable,PSZ-AC_3:3 Supply Equipment Inlet Node,System Node Wetbulb Temperature,Hourly;
!
!  Output:Variable,PSZ-AC_4:4 Supply Equipment Inlet Node,System Node Wetbulb Temperature,Hourly;
!
!  Output:Variable,PSZ-AC_5:5 Supply Equipment Inlet Node,System Node Wetbulb Temperature,Hourly;
!
!  Output:Variable,PSZ-AC_6:6 Supply Equipment Inlet Node,System Node Wetbulb Temperature,Hourly;
!
!  Output:Variable,PSZ-AC_7:7 Supply Equipment Inlet Node,System Node Wetbulb Temperature,Hourly;
!
!  Output:Variable,PSZ-AC_8:8 Supply Equipment Inlet Node,System Node Wetbulb Temperature,Hourly;
!
!  Output:Variable,PSZ-AC_9:9 Supply Equipment Inlet Node,System Node Wetbulb Temperature,Hourly;
!
!  Output:Variable,PSZ-AC_10:10 Supply Equipment Inlet Node,System Node Wetbulb Temperature,Hourly;
!
!  ! Supply Air
!
!  Output:Variable,PSZ-AC_1:1 Supply Equipment Outlet Node,System Node Standard Density Volume Flow Rate,Hourly;
!
!  Output:Variable,PSZ-AC_2:2 Supply Equipment Outlet Node,System Node Standard Density Volume Flow Rate,Hourly;
!
!  Output:Variable,PSZ-AC_3:3 Supply Equipment Outlet Node,System Node Standard Density Volume Flow Rate,Hourly;
!
!  Output:Variable,PSZ-AC_4:4 Supply Equipment Outlet Node,System Node Standard Density Volume Flow Rate,Hourly;
!
!  Output:Variable,PSZ-AC_5:5 Supply Equipment Outlet Node,System Node Standard Density Volume Flow Rate,Hourly;
!
!  Output:Variable,PSZ-AC_6:6 Supply Equipment Outlet Node,System Node Standard Density Volume Flow Rate,Hourly;
!
!  Output:Variable,PSZ-AC_7:7 Supply Equipment Outlet Node,System Node Standard Density Volume Flow Rate,Hourly;
!
!  Output:Variable,PSZ-AC_8:8 Supply Equipment Outlet Node,System Node Standard Density Volume Flow Rate,Hourly;
!
!  Output:Variable,PSZ-AC_9:9 Supply Equipment Outlet Node,System Node Standard Density Volume Flow Rate,Hourly;
!
!  Output:Variable,PSZ-AC_10:10 Supply Equipment Outlet Node,System Node Standard Density Volume Flow Rate,Hourly;
!
!  Output:Variable,PSZ-AC_1:1 Supply Equipment Outlet Node,System Node Temperature,Hourly;
!
!  Output:Variable,PSZ-AC_2:2 Supply Equipment Outlet Node,System Node Temperature,Hourly;
!
!  Output:Variable,PSZ-AC_3:3 Supply Equipment Outlet Node,System Node Temperature,Hourly;
!
!  Output:Variable,PSZ-AC_4:4 Supply Equipment Outlet Node,System Node Temperature,Hourly;
!
!  Output:Variable,PSZ-AC_5:5 Supply Equipment Outlet Node,System Node Temperature,Hourly;
!
!  Output:Variable,PSZ-AC_6:6 Supply Equipment Outlet Node,System Node Temperature,Hourly;
!
!  Output:Variable,PSZ-AC_7:7 Supply Equipment Outlet Node,System Node Temperature,Hourly;
!
!  Output:Variable,PSZ-AC_8:8 Supply Equipment Outlet Node,System Node Temperature,Hourly;
!
!  Output:Variable,PSZ-AC_9:9 Supply Equipment Outlet Node,System Node Temperature,Hourly;
!
!  Output:Variable,PSZ-AC_10:10 Supply Equipment Outlet Node,System Node Temperature,Hourly;
!
!  Output:Variable,PSZ-AC_1:1 Supply Equipment Outlet Node,System Node Wetbulb Temperature,Hourly;
!
!  Output:Variable,PSZ-AC_2:2 Supply Equipment Outlet Node,System Node Wetbulb Temperature,Hourly;
!
!  Output:Variable,PSZ-AC_3:3 Supply Equipment Outlet Node,System Node Wetbulb Temperature,Hourly;
!
!  Output:Variable,PSZ-AC_4:4 Supply Equipment Outlet Node,System Node Wetbulb Temperature,Hourly;
!
!  Output:Variable,PSZ-AC_5:5 Supply Equipment Outlet Node,System Node Wetbulb Temperature,Hourly;
!
!  Output:Variable,PSZ-AC_6:6 Supply Equipment Outlet Node,System Node Wetbulb Temperature,Hourly;
!
!  Output:Variable,PSZ-AC_7:7 Supply Equipment Outlet Node,System Node Wetbulb Temperature,Hourly;
!
!  Output:Variable,PSZ-AC_8:8 Supply Equipment Outlet Node,System Node Wetbulb Temperature,Hourly;
!
!  Output:Variable,PSZ-AC_9:9 Supply Equipment Outlet Node,System Node Wetbulb Temperature,Hourly;
!
!  Output:Variable,PSZ-AC_10:10 Supply Equipment Outlet Node,System Node Wetbulb Temperature,Hourly;
!
!  ! Coil Load
!
!  Output:Variable,*,Air System Cooling Coil Total Cooling Energy,Hourly;
!
!  Output:Variable,*,Air System Heating Coil Total Heating Energy,Hourly;
!
!  ! SHW
!
!  Output:Variable,*,Water Heater Heating Rate,Hourly;
!
!  ! Fan and Pump
!
!  Output:Variable,*,Fan Electric Power,hourly; !- HVAC Average W
!  Output:Variable,*,Pump Electric Power,hourly; !- HVAC Average W
!  Output:Variable,*,Humidifier Electric Power,hourly; !- HVAC Average W
!
!  ! Utility and Submeter
!
!    Output:Meter,Electricity:Facility,Hourly;
!    Output:Meter,Gas:Facility,Hourly;
!    Output:Meter,InteriorLights:Electricity,Hourly;
!    Output:Meter,ExteriorLights:Electricity,Hourly;
!    Output:Meter,InteriorEquipment:Electricity,Hourly;
!    Output:Meter,ExteriorEquipment:Electricity,Hourly;
!    Output:Meter,Fans:Electricity,Hourly;
!    Output:Meter,Pumps:Electricity,Hourly;
!    Output:Meter,Heating:Electricity,Hourly;
!    Output:Meter,Cooling:Electricity,Hourly;
!    Output:Meter,HeatRejection:Electricity,Hourly;
!    Output:Meter,Humidifier:Electricity,Hourly;
!    Output:Meter,HeatRecovery:Electricity,Hourly;
!    Output:Meter,DHW:Electricity,Hourly;
!    Output:Meter,Cogeneration:Electricity,Hourly;
!    Output:Meter,Refrigeration:Electricity,Hourly;
!    Output:Meter,WaterSystems:Electricity,Hourly;
!    
!    Output:Meter,InteriorLights:Gas,Hourly;
!    Output:Meter,ExteriorLights:Gas,Hourly;
!    Output:Meter,InteriorEquipment:Gas,Hourly;
!    Output:Meter,ExteriorEquipment:Gas,Hourly;
!    Output:Meter,Fans:Gas,Hourly;
!    Output:Meter,Pumps:Gas,Hourly;
!    Output:Meter,Heating:Gas,Hourly;
!    Output:Meter,Cooling:Gas,Hourly;
!    Output:Meter,HeatRejection:Gas,Hourly;
!    Output:Meter,Humidifier:Gas,Hourly;
!    Output:Meter,HeatRecovery:Gas,Hourly;
!    Output:Meter,DHW:Gas,Hourly;
!    Output:Meter,Cogeneration:Gas,Hourly;
!    Output:Meter,Refrigeration:Gas,Hourly;
!    Output:Meter,WaterSystems:Gas,Hourly;
!
 







  EnergyManagementSystem:Sensor,
    OAT_F,                   !- Name
    ,                        !- Output:Variable or Output:Meter Index Key Name
    Site Outdoor Air Drybulb Temperature;  !- Output:Variable or Output:Meter Name



  EnergyManagementSystem:Sensor,
    LGSTORE1_LSr,            !- Name
    LGSTORE1,                !- Output:Variable or Output:Meter Index Key Name
    Zone Lights Electric Power;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    LGSTORE1_Occ_Sensor,     !- Name
    LGSTORE1,                !- Output:Variable or Output:Meter Index Key Name
    People Occupant Count;   !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:InternalVariable,
    LGSTORE1_Area,           !- Name
    LGSTORE1,                !- Internal Data Index Key Name
    Zone Floor Area;         !- Internal Data Type

  EnergyManagementSystem:Actuator,
    LGSTORE1_Light_Actuator, !- Name
    LGSTORE1_lights,         !- Actuated Component Unique Name
    Lights,                  !- Actuated Component Type
    Electric Power Level;    !- Actuated Component Control Type

  EnergyManagementSystem:Actuator,
    LGSTORE1_Light_ALLOWANCE_Actuator,  !- Name
    LGSTORE1_lights_ALLOWANCE,  !- Actuated Component Unique Name
    Lights,                  !- Actuated Component Type
    Electric Power Level;    !- Actuated Component Control Type

  EnergyManagementSystem:Program,
    SET_LGSTORE1_Light_EMS_Program,  !- Name
	SET LGSTORE1_LSr_IP=0.093*LGSTORE1_LSr/LGSTORE1_Area, ! Calculate the actual LPD for each hour
	IF (LGSTORE1_Occ_Sensor <= 0) && (LGSTORE1_LSr_IP >= 0.02),
    SET LGSTORE1_Light_Actuator = 0.02*LGSTORE1_Area/0.09290304,
	SET LGSTORE1_Light_ALLOWANCE_Actuator = 0,
    ELSE,  
    SET LGSTORE1_Light_Actuator = NULL,
	SET LGSTORE1_Light_ALLOWANCE_Actuator = NULL,
    ENDIF; 

  EnergyManagementSystem:ProgramCallingManager,
    SET_LGSTORE1_Light_EMS_Program_Prog_Manager,  !- Name
    BeginTimestepBeforePredictor,  !- EnergyPlus Model Calling Point
    SET_LGSTORE1_Light_EMS_Program;  !- Program Name 1


  EnergyManagementSystem:Sensor,
    SMSTORE1_LSr,            !- Name
    SMSTORE1,                !- Output:Variable or Output:Meter Index Key Name
    Zone Lights Electric Power;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    SMSTORE1_Occ_Sensor,     !- Name
    SMSTORE1,                !- Output:Variable or Output:Meter Index Key Name
    People Occupant Count;   !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:InternalVariable,
    SMSTORE1_Area,           !- Name
    SMSTORE1,                !- Internal Data Index Key Name
    Zone Floor Area;         !- Internal Data Type

  EnergyManagementSystem:Actuator,
    SMSTORE1_Light_Actuator, !- Name
    SMSTORE1_lights,         !- Actuated Component Unique Name
    Lights,                  !- Actuated Component Type
    Electric Power Level;    !- Actuated Component Control Type

  EnergyManagementSystem:Actuator,
    SMSTORE1_Light_ALLOWANCE_Actuator,  !- Name
    SMSTORE1_lights_ALLOWANCE,  !- Actuated Component Unique Name
    Lights,                  !- Actuated Component Type
    Electric Power Level;    !- Actuated Component Control Type

  EnergyManagementSystem:Program,
    SET_SMSTORE1_Light_EMS_Program,  !- Name
	SET SMSTORE1_LSr_IP=0.093*SMSTORE1_LSr/SMSTORE1_Area, ! Calculate the actual LPD for each hour
	IF (SMSTORE1_Occ_Sensor <= 0) && (SMSTORE1_LSr_IP >= 0.02),
    SET SMSTORE1_Light_Actuator = 0.02*SMSTORE1_Area/0.09290304,
	SET SMSTORE1_Light_ALLOWANCE_Actuator = 0,
    ELSE,  
    SET SMSTORE1_Light_Actuator = NULL,
	SET SMSTORE1_Light_ALLOWANCE_Actuator = NULL,
    ENDIF; 

  EnergyManagementSystem:ProgramCallingManager,
    SET_SMSTORE1_Light_EMS_Program_Prog_Manager,  !- Name
    BeginTimestepBeforePredictor,  !- EnergyPlus Model Calling Point
    SET_SMSTORE1_Light_EMS_Program;  !- Program Name 1


  EnergyManagementSystem:Sensor,
    SMSTORE2_LSr,            !- Name
    SMSTORE2,                !- Output:Variable or Output:Meter Index Key Name
    Zone Lights Electric Power;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    SMSTORE2_Occ_Sensor,     !- Name
    SMSTORE2,                !- Output:Variable or Output:Meter Index Key Name
    People Occupant Count;   !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:InternalVariable,
    SMSTORE2_Area,           !- Name
    SMSTORE2,                !- Internal Data Index Key Name
    Zone Floor Area;         !- Internal Data Type

  EnergyManagementSystem:Actuator,
    SMSTORE2_Light_Actuator, !- Name
    SMSTORE2_lights,         !- Actuated Component Unique Name
    Lights,                  !- Actuated Component Type
    Electric Power Level;    !- Actuated Component Control Type

  EnergyManagementSystem:Actuator,
    SMSTORE2_Light_ALLOWANCE_Actuator,  !- Name
    SMSTORE2_lights_ALLOWANCE,  !- Actuated Component Unique Name
    Lights,                  !- Actuated Component Type
    Electric Power Level;    !- Actuated Component Control Type

  EnergyManagementSystem:Program,
    SET_SMSTORE2_Light_EMS_Program,  !- Name
	SET SMSTORE2_LSr_IP=0.093*SMSTORE2_LSr/SMSTORE2_Area, ! Calculate the actual LPD for each hour
	IF (SMSTORE2_Occ_Sensor <= 0) && (SMSTORE2_LSr_IP >= 0.02),
    SET SMSTORE2_Light_Actuator = 0.02*SMSTORE2_Area/0.09290304,
	SET SMSTORE2_Light_ALLOWANCE_Actuator = 0,
    ELSE,  
    SET SMSTORE2_Light_Actuator = NULL,
	SET SMSTORE2_Light_ALLOWANCE_Actuator = NULL,
    ENDIF; 

  EnergyManagementSystem:ProgramCallingManager,
    SET_SMSTORE2_Light_EMS_Program_Prog_Manager,  !- Name
    BeginTimestepBeforePredictor,  !- EnergyPlus Model Calling Point
    SET_SMSTORE2_Light_EMS_Program;  !- Program Name 1


  EnergyManagementSystem:Sensor,
    SMSTORE3_LSr,            !- Name
    SMSTORE3,                !- Output:Variable or Output:Meter Index Key Name
    Zone Lights Electric Power;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    SMSTORE3_Occ_Sensor,     !- Name
    SMSTORE3,                !- Output:Variable or Output:Meter Index Key Name
    People Occupant Count;   !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:InternalVariable,
    SMSTORE3_Area,           !- Name
    SMSTORE3,                !- Internal Data Index Key Name
    Zone Floor Area;         !- Internal Data Type

  EnergyManagementSystem:Actuator,
    SMSTORE3_Light_Actuator, !- Name
    SMSTORE3_lights,         !- Actuated Component Unique Name
    Lights,                  !- Actuated Component Type
    Electric Power Level;    !- Actuated Component Control Type

  EnergyManagementSystem:Actuator,
    SMSTORE3_Light_ALLOWANCE_Actuator,  !- Name
    SMSTORE3_lights_ALLOWANCE,  !- Actuated Component Unique Name
    Lights,                  !- Actuated Component Type
    Electric Power Level;    !- Actuated Component Control Type

  EnergyManagementSystem:Program,
    SET_SMSTORE3_Light_EMS_Program,  !- Name
	SET SMSTORE3_LSr_IP=0.093*SMSTORE3_LSr/SMSTORE3_Area, ! Calculate the actual LPD for each hour
	IF (SMSTORE3_Occ_Sensor <= 0) && (SMSTORE3_LSr_IP >= 0.02),
    SET SMSTORE3_Light_Actuator = 0.02*SMSTORE3_Area/0.09290304,
	SET SMSTORE3_Light_ALLOWANCE_Actuator = 0,
    ELSE,  
    SET SMSTORE3_Light_Actuator = NULL,
	SET SMSTORE3_Light_ALLOWANCE_Actuator = NULL,
    ENDIF; 

  EnergyManagementSystem:ProgramCallingManager,
    SET_SMSTORE3_Light_EMS_Program_Prog_Manager,  !- Name
    BeginTimestepBeforePredictor,  !- EnergyPlus Model Calling Point
    SET_SMSTORE3_Light_EMS_Program;  !- Program Name 1


  EnergyManagementSystem:Sensor,
    SMSTORE4_LSr,            !- Name
    SMSTORE4,                !- Output:Variable or Output:Meter Index Key Name
    Zone Lights Electric Power;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    SMSTORE4_Occ_Sensor,     !- Name
    SMSTORE4,                !- Output:Variable or Output:Meter Index Key Name
    People Occupant Count;   !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:InternalVariable,
    SMSTORE4_Area,           !- Name
    SMSTORE4,                !- Internal Data Index Key Name
    Zone Floor Area;         !- Internal Data Type

  EnergyManagementSystem:Actuator,
    SMSTORE4_Light_Actuator, !- Name
    SMSTORE4_lights,         !- Actuated Component Unique Name
    Lights,                  !- Actuated Component Type
    Electric Power Level;    !- Actuated Component Control Type

  EnergyManagementSystem:Actuator,
    SMSTORE4_Light_ALLOWANCE_Actuator,  !- Name
    SMSTORE4_lights_ALLOWANCE,  !- Actuated Component Unique Name
    Lights,                  !- Actuated Component Type
    Electric Power Level;    !- Actuated Component Control Type

  EnergyManagementSystem:Program,
    SET_SMSTORE4_Light_EMS_Program,  !- Name
	SET SMSTORE4_LSr_IP=0.093*SMSTORE4_LSr/SMSTORE4_Area, ! Calculate the actual LPD for each hour
	IF (SMSTORE4_Occ_Sensor <= 0) && (SMSTORE4_LSr_IP >= 0.02),
    SET SMSTORE4_Light_Actuator = 0.02*SMSTORE4_Area/0.09290304,
	SET SMSTORE4_Light_ALLOWANCE_Actuator = 0,
    ELSE,  
    SET SMSTORE4_Light_Actuator = NULL,
	SET SMSTORE4_Light_ALLOWANCE_Actuator = NULL,
    ENDIF; 

  EnergyManagementSystem:ProgramCallingManager,
    SET_SMSTORE4_Light_EMS_Program_Prog_Manager,  !- Name
    BeginTimestepBeforePredictor,  !- EnergyPlus Model Calling Point
    SET_SMSTORE4_Light_EMS_Program;  !- Program Name 1


  EnergyManagementSystem:Sensor,
    SMSTORE5_LSr,            !- Name
    SMSTORE5,                !- Output:Variable or Output:Meter Index Key Name
    Zone Lights Electric Power;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    SMSTORE5_Occ_Sensor,     !- Name
    SMSTORE5,                !- Output:Variable or Output:Meter Index Key Name
    People Occupant Count;   !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:InternalVariable,
    SMSTORE5_Area,           !- Name
    SMSTORE5,                !- Internal Data Index Key Name
    Zone Floor Area;         !- Internal Data Type

  EnergyManagementSystem:Actuator,
    SMSTORE5_Light_Actuator, !- Name
    SMSTORE5_lights,         !- Actuated Component Unique Name
    Lights,                  !- Actuated Component Type
    Electric Power Level;    !- Actuated Component Control Type

  EnergyManagementSystem:Actuator,
    SMSTORE5_Light_ALLOWANCE_Actuator,  !- Name
    SMSTORE5_lights_ALLOWANCE,  !- Actuated Component Unique Name
    Lights,                  !- Actuated Component Type
    Electric Power Level;    !- Actuated Component Control Type

  EnergyManagementSystem:Program,
    SET_SMSTORE5_Light_EMS_Program,  !- Name
	SET SMSTORE5_LSr_IP=0.093*SMSTORE5_LSr/SMSTORE5_Area, ! Calculate the actual LPD for each hour
	IF (SMSTORE5_Occ_Sensor <= 0) && (SMSTORE5_LSr_IP >= 0.02),
    SET SMSTORE5_Light_Actuator = 0.02*SMSTORE5_Area/0.09290304,
	SET SMSTORE5_Light_ALLOWANCE_Actuator = 0,
    ELSE,  
    SET SMSTORE5_Light_Actuator = NULL,
	SET SMSTORE5_Light_ALLOWANCE_Actuator = NULL,
    ENDIF; 

  EnergyManagementSystem:ProgramCallingManager,
    SET_SMSTORE5_Light_EMS_Program_Prog_Manager,  !- Name
    BeginTimestepBeforePredictor,  !- EnergyPlus Model Calling Point
    SET_SMSTORE5_Light_EMS_Program;  !- Program Name 1


  EnergyManagementSystem:Sensor,
    SMSTORE6_LSr,            !- Name
    SMSTORE6,                !- Output:Variable or Output:Meter Index Key Name
    Zone Lights Electric Power;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    SMSTORE6_Occ_Sensor,     !- Name
    SMSTORE6,                !- Output:Variable or Output:Meter Index Key Name
    People Occupant Count;   !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:InternalVariable,
    SMSTORE6_Area,           !- Name
    SMSTORE6,                !- Internal Data Index Key Name
    Zone Floor Area;         !- Internal Data Type

  EnergyManagementSystem:Actuator,
    SMSTORE6_Light_Actuator, !- Name
    SMSTORE6_lights,         !- Actuated Component Unique Name
    Lights,                  !- Actuated Component Type
    Electric Power Level;    !- Actuated Component Control Type

  EnergyManagementSystem:Actuator,
    SMSTORE6_Light_ALLOWANCE_Actuator,  !- Name
    SMSTORE6_lights_ALLOWANCE,  !- Actuated Component Unique Name
    Lights,                  !- Actuated Component Type
    Electric Power Level;    !- Actuated Component Control Type

  EnergyManagementSystem:Program,
    SET_SMSTORE6_Light_EMS_Program,  !- Name
	SET SMSTORE6_LSr_IP=0.093*SMSTORE6_LSr/SMSTORE6_Area, ! Calculate the actual LPD for each hour
	IF (SMSTORE6_Occ_Sensor <= 0) && (SMSTORE6_LSr_IP >= 0.02),
    SET SMSTORE6_Light_Actuator = 0.02*SMSTORE6_Area/0.09290304,
	SET SMSTORE6_Light_ALLOWANCE_Actuator = 0,
    ELSE,  
    SET SMSTORE6_Light_Actuator = NULL,
	SET SMSTORE6_Light_ALLOWANCE_Actuator = NULL,
    ENDIF; 

  EnergyManagementSystem:ProgramCallingManager,
    SET_SMSTORE6_Light_EMS_Program_Prog_Manager,  !- Name
    BeginTimestepBeforePredictor,  !- EnergyPlus Model Calling Point
    SET_SMSTORE6_Light_EMS_Program;  !- Program Name 1


  EnergyManagementSystem:Sensor,
    SMSTORE7_LSr,            !- Name
    SMSTORE7,                !- Output:Variable or Output:Meter Index Key Name
    Zone Lights Electric Power;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    SMSTORE7_Occ_Sensor,     !- Name
    SMSTORE7,                !- Output:Variable or Output:Meter Index Key Name
    People Occupant Count;   !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:InternalVariable,
    SMSTORE7_Area,           !- Name
    SMSTORE7,                !- Internal Data Index Key Name
    Zone Floor Area;         !- Internal Data Type

  EnergyManagementSystem:Actuator,
    SMSTORE7_Light_Actuator, !- Name
    SMSTORE7_lights,         !- Actuated Component Unique Name
    Lights,                  !- Actuated Component Type
    Electric Power Level;    !- Actuated Component Control Type

  EnergyManagementSystem:Actuator,
    SMSTORE7_Light_ALLOWANCE_Actuator,  !- Name
    SMSTORE7_lights_ALLOWANCE,  !- Actuated Component Unique Name
    Lights,                  !- Actuated Component Type
    Electric Power Level;    !- Actuated Component Control Type

  EnergyManagementSystem:Program,
    SET_SMSTORE7_Light_EMS_Program,  !- Name
	SET SMSTORE7_LSr_IP=0.093*SMSTORE7_LSr/SMSTORE7_Area, ! Calculate the actual LPD for each hour
	IF (SMSTORE7_Occ_Sensor <= 0) && (SMSTORE7_LSr_IP >= 0.02),
    SET SMSTORE7_Light_Actuator = 0.02*SMSTORE7_Area/0.09290304,
	SET SMSTORE7_Light_ALLOWANCE_Actuator = 0,
    ELSE,  
    SET SMSTORE7_Light_Actuator = NULL,
	SET SMSTORE7_Light_ALLOWANCE_Actuator = NULL,
    ENDIF; 

  EnergyManagementSystem:ProgramCallingManager,
    SET_SMSTORE7_Light_EMS_Program_Prog_Manager,  !- Name
    BeginTimestepBeforePredictor,  !- EnergyPlus Model Calling Point
    SET_SMSTORE7_Light_EMS_Program;  !- Program Name 1


  EnergyManagementSystem:Sensor,
    SMSTORE8_LSr,            !- Name
    SMSTORE8,                !- Output:Variable or Output:Meter Index Key Name
    Zone Lights Electric Power;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    SMSTORE8_Occ_Sensor,     !- Name
    SMSTORE8,                !- Output:Variable or Output:Meter Index Key Name
    People Occupant Count;   !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:InternalVariable,
    SMSTORE8_Area,           !- Name
    SMSTORE8,                !- Internal Data Index Key Name
    Zone Floor Area;         !- Internal Data Type

  EnergyManagementSystem:Actuator,
    SMSTORE8_Light_Actuator, !- Name
    SMSTORE8_lights,         !- Actuated Component Unique Name
    Lights,                  !- Actuated Component Type
    Electric Power Level;    !- Actuated Component Control Type

  EnergyManagementSystem:Actuator,
    SMSTORE8_Light_ALLOWANCE_Actuator,  !- Name
    SMSTORE8_lights_ALLOWANCE,  !- Actuated Component Unique Name
    Lights,                  !- Actuated Component Type
    Electric Power Level;    !- Actuated Component Control Type

  EnergyManagementSystem:Program,
    SET_SMSTORE8_Light_EMS_Program,  !- Name
	SET SMSTORE8_LSr_IP=0.093*SMSTORE8_LSr/SMSTORE8_Area, ! Calculate the actual LPD for each hour
	IF (SMSTORE8_Occ_Sensor <= 0) && (SMSTORE8_LSr_IP >= 0.02),
    SET SMSTORE8_Light_Actuator = 0.02*SMSTORE8_Area/0.09290304,
	SET SMSTORE8_Light_ALLOWANCE_Actuator = 0,
    ELSE,  
    SET SMSTORE8_Light_Actuator = NULL,
	SET SMSTORE8_Light_ALLOWANCE_Actuator = NULL,
    ENDIF; 

  EnergyManagementSystem:ProgramCallingManager,
    SET_SMSTORE8_Light_EMS_Program_Prog_Manager,  !- Name
    BeginTimestepBeforePredictor,  !- EnergyPlus Model Calling Point
    SET_SMSTORE8_Light_EMS_Program;  !- Program Name 1


  EnergyManagementSystem:Sensor,
    LGSTORE2_LSr,            !- Name
    LGSTORE2,                !- Output:Variable or Output:Meter Index Key Name
    Zone Lights Electric Power;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    LGSTORE2_Occ_Sensor,     !- Name
    LGSTORE2,                !- Output:Variable or Output:Meter Index Key Name
    People Occupant Count;   !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:InternalVariable,
    LGSTORE2_Area,           !- Name
    LGSTORE2,                !- Internal Data Index Key Name
    Zone Floor Area;         !- Internal Data Type

  EnergyManagementSystem:Actuator,
    LGSTORE2_Light_Actuator, !- Name
    LGSTORE2_lights,         !- Actuated Component Unique Name
    Lights,                  !- Actuated Component Type
    Electric Power Level;    !- Actuated Component Control Type

  EnergyManagementSystem:Actuator,
    LGSTORE2_Light_ALLOWANCE_Actuator,  !- Name
    LGSTORE2_lights_ALLOWANCE,  !- Actuated Component Unique Name
    Lights,                  !- Actuated Component Type
    Electric Power Level;    !- Actuated Component Control Type

  EnergyManagementSystem:Program,
    SET_LGSTORE2_Light_EMS_Program,  !- Name
	SET LGSTORE2_LSr_IP=0.093*LGSTORE2_LSr/LGSTORE2_Area, ! Calculate the actual LPD for each hour
	IF (LGSTORE2_Occ_Sensor <= 0) && (LGSTORE2_LSr_IP >= 0.02),
    SET LGSTORE2_Light_Actuator = 0.02*LGSTORE2_Area/0.09290304,
	SET LGSTORE2_Light_ALLOWANCE_Actuator = 0,
    ELSE,  
    SET LGSTORE2_Light_Actuator = NULL,
	SET LGSTORE2_Light_ALLOWANCE_Actuator = NULL,
    ENDIF; 

  EnergyManagementSystem:ProgramCallingManager,
    SET_LGSTORE2_Light_EMS_Program_Prog_Manager,  !- Name
    BeginTimestepBeforePredictor,  !- EnergyPlus Model Calling Point
    SET_LGSTORE2_Light_EMS_Program;  !- Program Name 1



