    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    9.902797584,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.3700,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,             !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    Mult_Class_1_Pod_1_ZN_1_FLR_1_Lights,  !- Name
    Mult_Class_1_Pod_1_ZN_1_FLR_1,  !- Zone or ZoneList Name
    BLDG_LIGHT_CLASSROOM_SCH,!- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    9.902797584,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.3700,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,             !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    Corridor_Pod_1_ZN_1_FLR_1_Lights,  !- Name
    Corridor_Pod_1_ZN_1_FLR_1,  !- Zone or ZoneList Name
    BLDG_LIGHT_CORRIDOR_SCH, !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    7.104180875,!- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.3700,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,             !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    Corner_Class_2_Pod_1_ZN_1_FLR_1_Lights,  !- Name
    Corner_Class_2_Pod_1_ZN_1_FLR_1,  !- Zone or ZoneList Name
    BLDG_LIGHT_CLASSROOM_SCH,!- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    9.902797584,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.3700,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,             !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    Mult_Class_2_Pod_1_ZN_1_FLR_1_Lights,  !- Name
    Mult_Class_2_Pod_1_ZN_1_FLR_1,  !- Zone or ZoneList Name
    BLDG_LIGHT_CLASSROOM_SCH,!- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    9.902797584,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.3700,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,             !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    Corner_Class_1_Pod_2_ZN_1_FLR_1_Lights,  !- Name
    Corner_Class_1_Pod_2_ZN_1_FLR_1,  !- Zone or ZoneList Name
    BLDG_LIGHT_CLASSROOM_SCH,!- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    9.902797584,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.3700,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,             !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    Mult_Class_1_Pod_2_ZN_1_FLR_1_Lights,  !- Name
    Mult_Class_1_Pod_2_ZN_1_FLR_1,  !- Zone or ZoneList Name
    BLDG_LIGHT_CLASSROOM_SCH,!- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    9.902797584,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.3700,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,             !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    Corridor_Pod_2_ZN_1_FLR_1_Lights,  !- Name
    Corridor_Pod_2_ZN_1_FLR_1,  !- Zone or ZoneList Name
    BLDG_LIGHT_CORRIDOR_SCH, !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    7.104180875,!- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.3700,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,             !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    Corner_Class_2_Pod_2_ZN_1_FLR_1_Lights,  !- Name
    Corner_Class_2_Pod_2_ZN_1_FLR_1,  !- Zone or ZoneList Name
    BLDG_LIGHT_CLASSROOM_SCH,!- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    9.902797584,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.3700,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,             !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    Mult_Class_2_Pod_2_ZN_1_FLR_1_Lights,  !- Name
    Mult_Class_2_Pod_2_ZN_1_FLR_1,  !- Zone or ZoneList Name
    BLDG_LIGHT_CLASSROOM_SCH,!- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    9.902797584,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.3700,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,             !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    Corner_Class_1_Pod_3_ZN_1_FLR_1_Lights,  !- Name
    Corner_Class_1_Pod_3_ZN_1_FLR_1,  !- Zone or ZoneList Name
    BLDG_LIGHT_CLASSROOM_SCH,!- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    9.902797584,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.3700,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,             !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    Mult_Class_1_Pod_3_ZN_1_FLR_1_Lights,  !- Name
    Mult_Class_1_Pod_3_ZN_1_FLR_1,  !- Zone or ZoneList Name
    BLDG_LIGHT_CLASSROOM_SCH,!- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    9.902797584,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.3700,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,             !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    Corridor_Pod_3_ZN_1_FLR_1_Lights,  !- Name
    Corridor_Pod_3_ZN_1_FLR_1,  !- Zone or ZoneList Name
    BLDG_LIGHT_CORRIDOR_SCH, !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    7.104180875,!- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.3700,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,             !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    Corner_Class_2_Pod_3_ZN_1_FLR_1_Lights,  !- Name
    Corner_Class_2_Pod_3_ZN_1_FLR_1,  !- Zone or ZoneList Name
    BLDG_LIGHT_CLASSROOM_SCH,!- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    9.902797584,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.3700,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,             !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    Mult_Class_2_Pod_3_ZN_1_FLR_1_Lights,  !- Name
    Mult_Class_2_Pod_3_ZN_1_FLR_1,  !- Zone or ZoneList Name
    BLDG_LIGHT_CLASSROOM_SCH,!- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    9.902797584,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.3700,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,             !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    Computer_Class_ZN_1_FLR_1_Lights,  !- Name
    Computer_Class_ZN_1_FLR_1,  !- Zone or ZoneList Name
    BLDG_LIGHT_SCH,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    9.902797584,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.3700,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,             !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    Main_Corridor_ZN_1_FLR_1_Lights,  !- Name
    Main_Corridor_ZN_1_FLR_1,!- Zone or ZoneList Name
    BLDG_LIGHT_CORRIDOR_SCH, !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    7.104180875,!- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.3700,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,             !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    Lobby_ZN_1_FLR_1_Lights, !- Name
    Lobby_ZN_1_FLR_1,        !- Zone or ZoneList Name
    BLDG_LIGHT_LOBBYFLR1_SCH,!- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    10.76391042,   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.3700,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,             !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    Mech_ZN_1_FLR_1_Lights,  !- Name
    Mech_ZN_1_FLR_1,         !- Zone or ZoneList Name
    BLDG_LIGHT_SCH,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    10.2257149,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.3700,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,             !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    Bath_ZN_1_FLR_1_Lights,  !- Name
    Bath_ZN_1_FLR_1,         !- Zone or ZoneList Name
    BLDG_LIGHT_BATH_SCH,     !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    9.149323854,    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.3700,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,             !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    Offices_ZN_1_FLR_1_Lights,  !- Name
    Offices_ZN_1_FLR_1,      !- Zone or ZoneList Name
    BLDG_LIGHT_OFFICE_SCH,   !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    10.01043669,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.3700,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,             !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    Gym_ZN_1_FLR_1_Lights,   !- Name
    Gym_ZN_1_FLR_1,          !- Zone or ZoneList Name
    BLDG_LIGHT_GYM_SCH,      !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    5.381955209,     !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.3700,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,             !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    Kitchen_ZN_1_FLR_1_Lights,  !- Name
    Kitchen_ZN_1_FLR_1,      !- Zone or ZoneList Name
    BLDG_LIGHT_SCH,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    11.40974504, !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.3700,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,             !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    Cafeteria_ZN_1_FLR_1_Lights,  !- Name
    Cafeteria_ZN_1_FLR_1,    !- Zone or ZoneList Name
    BLDG_LIGHT_SCH,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    6.781263563,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.3700,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,             !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    Library_Media_Center_ZN_1_FLR_1_Lights,  !- Name
    Library_Media_Center_ZN_1_FLR_1,  !- Zone or ZoneList Name
    BLDG_LIGHT_LIBRARY_SCH,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    8.395850125, !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.3700,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,             !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

!-   ===========  ALL OBJECTS IN CLASS: ELECTRICEQUIPMENT ===========

  ElectricEquipment,
    Corner_Class_1_Pod_1_ZN_1_FLR_1_PlugMisc_Equip,  !- Name
    Corner_Class_1_Pod_1_ZN_1_FLR_1,  !- Zone or ZoneList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    1485.0000,               !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    MiscPlug;                 !- End-Use Subcategory

  ElectricEquipment,
    Mult_Class_1_Pod_1_ZN_1_FLR_1_PlugMisc_Equip,  !- Name
    Mult_Class_1_Pod_1_ZN_1_FLR_1,  !- Zone or ZoneList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    7155.0000,               !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    MiscPlug;                 !- End-Use Subcategory

  ElectricEquipment,
    Corridor_Pod_1_ZN_1_FLR_1_PlugMisc_Equip,  !- Name
    Corridor_Pod_1_ZN_1_FLR_1,  !- Zone or ZoneList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    768.0000,                !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    MiscPlug;                 !- End-Use Subcategory

  ElectricEquipment,
    Corner_Class_2_Pod_1_ZN_1_FLR_1_PlugMisc_Equip,  !- Name
    Corner_Class_2_Pod_1_ZN_1_FLR_1,  !- Zone or ZoneList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    1485.0000,               !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    MiscPlug;                 !- End-Use Subcategory

  ElectricEquipment,
    Mult_Class_2_Pod_1_ZN_1_FLR_1_PlugMisc_Equip,  !- Name
    Mult_Class_2_Pod_1_ZN_1_FLR_1,  !- Zone or ZoneList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    7155.0000,               !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    MiscPlug;                 !- End-Use Subcategory

  ElectricEquipment,
    Corner_Class_1_Pod_2_ZN_1_FLR_1_PlugMisc_Equip,  !- Name
    Corner_Class_1_Pod_2_ZN_1_FLR_1,  !- Zone or ZoneList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    1485.0000,               !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    MiscPlug;                 !- End-Use Subcategory

  ElectricEquipment,
    Mult_Class_1_Pod_2_ZN_1_FLR_1_PlugMisc_Equip,  !- Name
    Mult_Class_1_Pod_2_ZN_1_FLR_1,  !- Zone or ZoneList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    7155.0000,               !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    MiscPlug;                 !- End-Use Subcategory

  ElectricEquipment,
    Corridor_Pod_2_ZN_1_FLR_1_PlugMisc_Equip,  !- Name
    Corridor_Pod_2_ZN_1_FLR_1,  !- Zone or ZoneList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    768.0000,                !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    MiscPlug;                 !- End-Use Subcategory

  ElectricEquipment,
    Corner_Class_2_Pod_2_ZN_1_FLR_1_PlugMisc_Equip,  !- Name
    Corner_Class_2_Pod_2_ZN_1_FLR_1,  !- Zone or ZoneList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    1485.0000,               !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    MiscPlug;                 !- End-Use Subcategory

  ElectricEquipment,
    Mult_Class_2_Pod_2_ZN_1_FLR_1_PlugMisc_Equip,  !- Name
    Mult_Class_2_Pod_2_ZN_1_FLR_1,  !- Zone or ZoneList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    7155.0000,               !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    MiscPlug;                 !- End-Use Subcategory

  ElectricEquipment,
    Corner_Class_1_Pod_3_ZN_1_FLR_1_PlugMisc_Equip,  !- Name
    Corner_Class_1_Pod_3_ZN_1_FLR_1,  !- Zone or ZoneList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    1485.0000,               !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    MiscPlug;                 !- End-Use Subcategory

  ElectricEquipment,
    Mult_Class_1_Pod_3_ZN_1_FLR_1_PlugMisc_Equip,  !- Name
    Mult_Class_1_Pod_3_ZN_1_FLR_1,  !- Zone or ZoneList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    7155.0000,               !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    MiscPlug;                 !- End-Use Subcategory

  ElectricEquipment,
    Corridor_Pod_3_ZN_1_FLR_1_PlugMisc_Equip,  !- Name
    Corridor_Pod_3_ZN_1_FLR_1,  !- Zone or ZoneList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    768.0000,                !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    MiscPlug;                 !- End-Use Subcategory

  ElectricEquipment,
    Corner_Class_2_Pod_3_ZN_1_FLR_1_PlugMisc_Equip,  !- Name
    Corner_Class_2_Pod_3_ZN_1_FLR_1,  !- Zone or ZoneList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    1485.0000,               !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    MiscPlug;                 !- End-Use Subcategory

  ElectricEquipment,
    Mult_Class_2_Pod_3_ZN_1_FLR_1_PlugMisc_Equip,  !- Name
    Mult_Class_2_Pod_3_ZN_1_FLR_1,  !- Zone or ZoneList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    4725.0000,               !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    MiscPlug;                 !- End-Use Subcategory

  ElectricEquipment,
    Computer_Class_ZN_1_FLR_1_PlugMisc_Equip,  !- Name
    Computer_Class_ZN_1_FLR_1,  !- Zone or ZoneList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    3240.0000,               !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    MiscPlug;                 !- End-Use Subcategory

  ElectricEquipment,
    Main_Corridor_ZN_1_FLR_1_PlugMisc_Equip,  !- Name
    Main_Corridor_ZN_1_FLR_1,!- Zone or ZoneList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    2184.0000,               !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    MiscPlug;                 !- End-Use Subcategory

  ElectricEquipment,
    Lobby_ZN_1_FLR_1_PlugMisc_Equip,  !- Name
    Lobby_ZN_1_FLR_1,        !- Zone or ZoneList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    684.0000,                !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    MiscPlug;                 !- End-Use Subcategory



  ElectricEquipment,
    Mech_ZN_1_FLR_1_PlugMisc_Equip,  !- Name
    Mech_ZN_1_FLR_1,         !- Zone or ZoneList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    2520.0000,               !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    MiscPlug;                 !- End-Use Subcategory

  ElectricEquipment,
    Bath_ZN_1_FLR_1_PlugMisc_Equip,  !- Name
    Bath_ZN_1_FLR_1,         !- Zone or ZoneList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    760.0000,                !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    Offices_ZN_1_FLR_1_PlugMisc_Equip,  !- Name
    Offices_ZN_1_FLR_1,      !- Zone or ZoneList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    4762.8000,               !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    Gym_ZN_1_FLR_1_PlugMisc_Equip,  !- Name
    Gym_ZN_1_FLR_1,          !- Zone or ZoneList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    1785.0000,               !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    Kitchen_ZN_1_FLR_1_MiscElec_Equip,  !- Name
    Kitchen_ZN_1_FLR_1,      !- Zone or ZoneList Name
    KITCHEN_ELEC_EQUIP_SCH,  !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    31995.6,              !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.2500,                  !- Fraction Latent
    0.3000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Lost
    Cooking;                 !- End-Use Subcategory







  ElectricEquipment,
    Kitchen_ZN_1_FLR_1_Reach-in-Freezer,  !- Name
    Kitchen_ZN_1_FLR_1,      !- Zone or ZoneList Name
    Always_on,               !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    915,  !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.0000,                  !- Fraction Radiant
    1.0000,                  !- Fraction Lost
    ReachInFreezer;          !- End-Use Subcategory

  ElectricEquipment,
    Kitchen_ZN_1_FLR_1_Reach-in-Refrigerator,  !- Name
    Kitchen_ZN_1_FLR_1,      !- Zone or ZoneList Name
    Always_on,               !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    570,  !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.0000,                  !- Fraction Radiant
    1.0000,                  !- Fraction Lost
    ReachInRefrigerator;     !- End-Use Subcategory

  ElectricEquipment,
    Cafeteria_ZN_1_FLR_1_PlugMisc_Equip,  !- Name
    Cafeteria_ZN_1_FLR_1,    !- Zone or ZoneList Name
    KITCHEN_ELEC_EQUIP_SCH,  !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    7997.85,               !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    Cooking;                 !- End-Use Subcategory

  ElectricEquipment,
    Library_Media_Center_ZN_1_FLR_1_PlugMisc_Equip,  !- Name
    Library_Media_Center_ZN_1_FLR_1,  !- Zone or ZoneList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    5985.0000,               !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

!-   ===========  ALL OBJECTS IN CLASS: GASEQUIPMENT ===========

  GasEquipment,
    Kitchen_ZN_1_FLR_1_MiscGas_Equip,  !- Name
    Kitchen_ZN_1_FLR_1,      !- Zone or ZoneList Name
    KITCHEN_GAS_EQUIP_SCH,   !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    240424.8,             !- Design Level {W}
    ,                        !- Power per Zone Floor Area {W/m2}
    ,                        !- Power per Person {W/person}
    0.1000,                  !- Fraction Latent
    0.2000,                  !- Fraction Radiant
    0.7000,                  !- Fraction Lost
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    Cooking;                 !- End-Use Subcategory

    !-   ===========  ALL OBJECTS IN CLASS: DAYLIGHTING:DETAILED ===========

  Daylighting:Controls,
    Gym_ZN_1_FLR_1_DaylCtrl, !- Name
    Gym_ZN_1_FLR_1,          !- Zone Name
    SplitFlux,               !- Daylighting Method
    ,                        !- Availability Schedule Name
    Stepped,                 !- Lighting Control Type
    0.3,                     !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.2,                     !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    3,                       !- Number of Stepped Control Steps
    1.0,                     !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    Gym_ZN_1_FLR_1_DaylRefPt1,  !- Glare Calculation Daylighting Reference Point Name
    0.0,                     !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    22.0,                    !- Maximum Allowable Discomfort Glare Index
    ,                        !- DElight Gridding Resolution {m2}
    Gym_ZN_1_FLR_1_DaylRefPt1,  !- Daylighting Reference Point 1 Name
    0.5,                     !- Fraction of Zone Controlled by Reference Point 1
    538,                   !- Illuminance Setpoint at Reference Point 1 {lux}
    Gym_ZN_1_FLR_1_DaylRefPt2,  !- Daylighting Reference Point 2 Name
    0.5,                     !- Fraction of Zone Controlled by Reference Point 2
    538;                   !- Illuminance Setpoint at Reference Point 2 {lux}

  Daylighting:ReferencePoint,
    Gym_ZN_1_FLR_1_DaylRefPt1,  !- Name
    Gym_ZN_1_FLR_1,          !- Zone Name
    19.354800,               !- X-Coordinate of Reference Point {m}
    5.486400,                !- Y-Coordinate of Reference Point {m}
    0.762000;                !- Z-Coordinate of Reference Point {m}

  Daylighting:ReferencePoint,
    Gym_ZN_1_FLR_1_DaylRefPt2,  !- Name
    Gym_ZN_1_FLR_1,          !- Zone Name
    6.705600,                !- X-Coordinate of Reference Point {m}
    5.486400,                !- Y-Coordinate of Reference Point {m}
    0.762000;                !- Z-Coordinate of Reference Point {m}



!-   ===========  ALL OBJECTS IN CLASS: DAYLIGHTING:CONTROLS ===========

  Daylighting:Controls,
    Corner_Class_1_Pod_1_ZN_1_FLR_1_DaylCtrl,  !- Name
    Corner_Class_1_Pod_1_ZN_1_FLR_1,  !- Zone Name
    SplitFlux,               !- Daylighting Method
    ,                        !- Availability Schedule Name
    Stepped,                 !- Lighting Control Type
    0.3,                     !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.2,                     !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    3,                       !- Number of Stepped Control Steps
    1.0,                     !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    Corner_Class_1_Pod_1_ZN_1_FLR_1_DaylRefPt1,  !- Glare Calculation Daylighting Reference Point Name
    180.0,                   !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    22.0,                    !- Maximum Allowable Discomfort Glare Index
    ,                        !- DElight Gridding Resolution {m2}
    Corner_Class_1_Pod_1_ZN_1_FLR_1_DaylRefPt1,  !- Daylighting Reference Point 1 Name
    0.56,                    !- Fraction of Zone Controlled by Reference Point 1
    377,                   !- Illuminance Setpoint at Reference Point 1 {lux}
    Corner_Class_1_Pod_1_ZN_1_FLR_1_DaylRefPt2,  !- Daylighting Reference Point 2 Name
    0.2,                     !- Fraction of Zone Controlled by Reference Point 2
    377;                   !- Illuminance Setpoint at Reference Point 2 {lux}

  Daylighting:ReferencePoint,
    Corner_Class_1_Pod_1_ZN_1_FLR_1_DaylRefPt1,  !- Name
    Corner_Class_1_Pod_1_ZN_1_FLR_1,  !- Zone Name
    7.619800,                !- X-Coordinate of Reference Point {m}
    3.371100,                !- Y-Coordinate of Reference Point {m}
    0.762000;                !- Z-Coordinate of Reference Point {m}

  Daylighting:ReferencePoint,
    Corner_Class_1_Pod_1_ZN_1_FLR_1_DaylRefPt2,  !- Name
    Corner_Class_1_Pod_1_ZN_1_FLR_1,  !- Zone Name
    3.371100,                !- X-Coordinate of Reference Point {m}
    6.031300,                !- Y-Coordinate of Reference Point {m}
    0.762000;                !- Z-Coordinate of Reference Point {m}

  Daylighting:Controls,
    Mult_Class_1_Pod_1_ZN_1_FLR_1_DaylCtrl,  !- Name
    Mult_Class_1_Pod_1_ZN_1_FLR_1,  !- Zone Name
    SplitFlux,               !- Daylighting Method
    ,                        !- Availability Schedule Name
    Stepped,                 !- Lighting Control Type
    0.3,                     !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.2,                     !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    3,                       !- Number of Stepped Control Steps
    1.0,                     !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    Mult_Class_1_Pod_1_ZN_1_FLR_1_DaylRefPt1,  !- Glare Calculation Daylighting Reference Point Name
    180.0,                   !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    22.0,                    !- Maximum Allowable Discomfort Glare Index
    ,                        !- DElight Gridding Resolution {m2}
    Mult_Class_1_Pod_1_ZN_1_FLR_1_DaylRefPt1,  !- Daylighting Reference Point 1 Name
    0.28,                    !- Fraction of Zone Controlled by Reference Point 1
    377,                   !- Illuminance Setpoint at Reference Point 1 {lux}
    Mult_Class_1_Pod_1_ZN_1_FLR_1_DaylRefPt2,  !- Daylighting Reference Point 2 Name
    0.28,                    !- Fraction of Zone Controlled by Reference Point 2
    377;                   !- Illuminance Setpoint at Reference Point 2 {lux}

  Daylighting:ReferencePoint,
    Mult_Class_1_Pod_1_ZN_1_FLR_1_DaylRefPt1,  !- Name
    Mult_Class_1_Pod_1_ZN_1_FLR_1,  !- Zone Name
    26.500000,               !- X-Coordinate of Reference Point {m}
    1.676400,                !- Y-Coordinate of Reference Point {m}
    0.762000;                !- Z-Coordinate of Reference Point {m}

  Daylighting:ReferencePoint,
    Mult_Class_1_Pod_1_ZN_1_FLR_1_DaylRefPt2,  !- Name
    Mult_Class_1_Pod_1_ZN_1_FLR_1,  !- Zone Name
    26.500000,               !- X-Coordinate of Reference Point {m}
    3.352800,                !- Y-Coordinate of Reference Point {m}
    0.762000;                !- Z-Coordinate of Reference Point {m}

  Daylighting:Controls,
    Corner_Class_2_Pod_1_ZN_1_FLR_1_DaylCtrl,  !- Name
    Corner_Class_2_Pod_1_ZN_1_FLR_1,  !- Zone Name
    SplitFlux,               !- Daylighting Method
    ,                        !- Availability Schedule Name
    Stepped,                 !- Lighting Control Type
    0.3,                     !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.2,                     !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    3,                       !- Number of Stepped Control Steps
    1.0,                     !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    Corner_Class_2_Pod_1_ZN_1_FLR_1_DaylRefPt1,  !- Glare Calculation Daylighting Reference Point Name
    270.0,                   !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    22.0,                    !- Maximum Allowable Discomfort Glare Index
    ,                        !- DElight Gridding Resolution {m2}
    Corner_Class_2_Pod_1_ZN_1_FLR_1_DaylRefPt1,  !- Daylighting Reference Point 1 Name
    0.56,                    !- Fraction of Zone Controlled by Reference Point 1
    377,                   !- Illuminance Setpoint at Reference Point 1 {lux}
    Corner_Class_2_Pod_1_ZN_1_FLR_1_DaylRefPt2,  !- Daylighting Reference Point 2 Name
    0.22,                    !- Fraction of Zone Controlled by Reference Point 2
    377;                   !- Illuminance Setpoint at Reference Point 2 {lux}

  Daylighting:ReferencePoint,
    Corner_Class_2_Pod_1_ZN_1_FLR_1_DaylRefPt1,  !- Name
    Corner_Class_2_Pod_1_ZN_1_FLR_1,  !- Zone Name
    7.372900,                !- X-Coordinate of Reference Point {m}
    5.628900,                !- Y-Coordinate of Reference Point {m}
    0.762000;                !- Z-Coordinate of Reference Point {m}

  Daylighting:ReferencePoint,
    Corner_Class_2_Pod_1_ZN_1_FLR_1_DaylRefPt2,  !- Name
    Corner_Class_2_Pod_1_ZN_1_FLR_1,  !- Zone Name
    3.371100,                !- X-Coordinate of Reference Point {m}
    2.968800,                !- Y-Coordinate of Reference Point {m}
    0.762000;                !- Z-Coordinate of Reference Point {m}

  Daylighting:Controls,
    Mult_Class_2_Pod_1_ZN_1_FLR_1_DaylCtrl,  !- Name
    Mult_Class_2_Pod_1_ZN_1_FLR_1,  !- Zone Name
    SplitFlux,               !- Daylighting Method
    ,                        !- Availability Schedule Name
    Stepped,                 !- Lighting Control Type
    0.3,                     !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.2,                     !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    3,                       !- Number of Stepped Control Steps
    1.0,                     !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    Mult_Class_2_Pod_1_ZN_1_FLR_1_DaylRefPt1,  !- Glare Calculation Daylighting Reference Point Name
    0.0,                     !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    22.0,                    !- Maximum Allowable Discomfort Glare Index
    ,                        !- DElight Gridding Resolution {m2}
    Mult_Class_2_Pod_1_ZN_1_FLR_1_DaylRefPt1,  !- Daylighting Reference Point 1 Name
    0.28,                    !- Fraction of Zone Controlled by Reference Point 1
    377,                   !- Illuminance Setpoint at Reference Point 1 {lux}
    Mult_Class_2_Pod_1_ZN_1_FLR_1_DaylRefPt2,  !- Daylighting Reference Point 2 Name
    0.28,                    !- Fraction of Zone Controlled by Reference Point 2
    377;                   !- Illuminance Setpoint at Reference Point 2 {lux}

  Daylighting:ReferencePoint,
    Mult_Class_2_Pod_1_ZN_1_FLR_1_DaylRefPt1,  !- Name
    Mult_Class_2_Pod_1_ZN_1_FLR_1,  !- Zone Name
    26.500000,               !- X-Coordinate of Reference Point {m}
    7.323600,                !- Y-Coordinate of Reference Point {m}
    0.762000;                !- Z-Coordinate of Reference Point {m}

  Daylighting:ReferencePoint,
    Mult_Class_2_Pod_1_ZN_1_FLR_1_DaylRefPt2,  !- Name
    Mult_Class_2_Pod_1_ZN_1_FLR_1,  !- Zone Name
    26.500000,               !- X-Coordinate of Reference Point {m}
    5.647200,                !- Y-Coordinate of Reference Point {m}
    0.762000;                !- Z-Coordinate of Reference Point {m}

  Daylighting:Controls,
    Corner_Class_1_Pod_2_ZN_1_FLR_1_DaylCtrl,  !- Name
    Corner_Class_1_Pod_2_ZN_1_FLR_1,  !- Zone Name
    SplitFlux,               !- Daylighting Method
    ,                        !- Availability Schedule Name
    Stepped,                 !- Lighting Control Type
    0.3,                     !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.2,                     !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    3,                       !- Number of Stepped Control Steps
    1.0,                     !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    Corner_Class_1_Pod_2_ZN_1_FLR_1_DaylRefPt1,  !- Glare Calculation Daylighting Reference Point Name
    180.0,                   !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    22.0,                    !- Maximum Allowable Discomfort Glare Index
    ,                        !- DElight Gridding Resolution {m2}
    Corner_Class_1_Pod_2_ZN_1_FLR_1_DaylRefPt1,  !- Daylighting Reference Point 1 Name
    0.56,                    !- Fraction of Zone Controlled by Reference Point 1
    377,                   !- Illuminance Setpoint at Reference Point 1 {lux}
    Corner_Class_1_Pod_2_ZN_1_FLR_1_DaylRefPt2,  !- Daylighting Reference Point 2 Name
    0.2,                     !- Fraction of Zone Controlled by Reference Point 2
    377;                   !- Illuminance Setpoint at Reference Point 2 {lux}

  Daylighting:ReferencePoint,
    Corner_Class_1_Pod_2_ZN_1_FLR_1_DaylRefPt1,  !- Name
    Corner_Class_1_Pod_2_ZN_1_FLR_1,  !- Zone Name
    7.619800,                !- X-Coordinate of Reference Point {m}
    3.371100,                !- Y-Coordinate of Reference Point {m}
    0.762000;                !- Z-Coordinate of Reference Point {m}

  Daylighting:ReferencePoint,
    Corner_Class_1_Pod_2_ZN_1_FLR_1_DaylRefPt2,  !- Name
    Corner_Class_1_Pod_2_ZN_1_FLR_1,  !- Zone Name
    3.371100,                !- X-Coordinate of Reference Point {m}
    6.031300,                !- Y-Coordinate of Reference Point {m}
    0.762000;                !- Z-Coordinate of Reference Point {m}

  Daylighting:Controls,
    Mult_Class_1_Pod_2_ZN_1_FLR_1_DaylCtrl,  !- Name
    Mult_Class_1_Pod_2_ZN_1_FLR_1,  !- Zone Name
    SplitFlux,               !- Daylighting Method
    ,                        !- Availability Schedule Name
    Stepped,                 !- Lighting Control Type
    0.3,                     !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.2,                     !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    3,                       !- Number of Stepped Control Steps
    1.0,                     !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    Mult_Class_1_Pod_2_ZN_1_FLR_1_DaylRefPt1,  !- Glare Calculation Daylighting Reference Point Name
    180.0,                   !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    22.0,                    !- Maximum Allowable Discomfort Glare Index
    ,                        !- DElight Gridding Resolution {m2}
    Mult_Class_1_Pod_2_ZN_1_FLR_1_DaylRefPt1,  !- Daylighting Reference Point 1 Name
    0.28,                    !- Fraction of Zone Controlled by Reference Point 1
    377,                   !- Illuminance Setpoint at Reference Point 1 {lux}
    Mult_Class_1_Pod_2_ZN_1_FLR_1_DaylRefPt2,  !- Daylighting Reference Point 2 Name
    0.28,                    !- Fraction of Zone Controlled by Reference Point 2
    377;                   !- Illuminance Setpoint at Reference Point 2 {lux}

  Daylighting:ReferencePoint,
    Mult_Class_1_Pod_2_ZN_1_FLR_1_DaylRefPt1,  !- Name
    Mult_Class_1_Pod_2_ZN_1_FLR_1,  !- Zone Name
    26.500000,               !- X-Coordinate of Reference Point {m}
    1.676400,                !- Y-Coordinate of Reference Point {m}
    0.759700;                !- Z-Coordinate of Reference Point {m}

  Daylighting:ReferencePoint,
    Mult_Class_1_Pod_2_ZN_1_FLR_1_DaylRefPt2,  !- Name
    Mult_Class_1_Pod_2_ZN_1_FLR_1,  !- Zone Name
    26.500000,               !- X-Coordinate of Reference Point {m}
    3.352800,                !- Y-Coordinate of Reference Point {m}
    0.762000;                !- Z-Coordinate of Reference Point {m}

  Daylighting:Controls,
    Corner_Class_2_Pod_2_ZN_1_FLR_1_DaylCtrl,  !- Name
    Corner_Class_2_Pod_2_ZN_1_FLR_1,  !- Zone Name
    SplitFlux,               !- Daylighting Method
    ,                        !- Availability Schedule Name
    Stepped,                 !- Lighting Control Type
    0.3,                     !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.2,                     !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    3,                       !- Number of Stepped Control Steps
    1.0,                     !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    Corner_Class_2_Pod_2_ZN_1_FLR_1_DaylRefPt1,  !- Glare Calculation Daylighting Reference Point Name
    270.0,                   !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    22.0,                    !- Maximum Allowable Discomfort Glare Index
    ,                        !- DElight Gridding Resolution {m2}
    Corner_Class_2_Pod_2_ZN_1_FLR_1_DaylRefPt1,  !- Daylighting Reference Point 1 Name
    0.56,                    !- Fraction of Zone Controlled by Reference Point 1
    377,                   !- Illuminance Setpoint at Reference Point 1 {lux}
    Corner_Class_2_Pod_2_ZN_1_FLR_1_DaylRefPt2,  !- Daylighting Reference Point 2 Name
    0.2,                     !- Fraction of Zone Controlled by Reference Point 2
    377;                   !- Illuminance Setpoint at Reference Point 2 {lux}

  Daylighting:ReferencePoint,
    Corner_Class_2_Pod_2_ZN_1_FLR_1_DaylRefPt1,  !- Name
    Corner_Class_2_Pod_2_ZN_1_FLR_1,  !- Zone Name
    7.372900,                !- X-Coordinate of Reference Point {m}
    5.628900,                !- Y-Coordinate of Reference Point {m}
    0.762000;                !- Z-Coordinate of Reference Point {m}

  Daylighting:ReferencePoint,
    Corner_Class_2_Pod_2_ZN_1_FLR_1_DaylRefPt2,  !- Name
    Corner_Class_2_Pod_2_ZN_1_FLR_1,  !- Zone Name
    3.371100,                !- X-Coordinate of Reference Point {m}
    2.968800,                !- Y-Coordinate of Reference Point {m}
    0.762000;                !- Z-Coordinate of Reference Point {m}

  Daylighting:Controls,
    Mult_Class_2_Pod_2_ZN_1_FLR_1_DaylCtrl,  !- Name
    Mult_Class_2_Pod_2_ZN_1_FLR_1,  !- Zone Name
    SplitFlux,               !- Daylighting Method
    ,                        !- Availability Schedule Name
    Stepped,                 !- Lighting Control Type
    0.3,                     !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.2,                     !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    3,                       !- Number of Stepped Control Steps
    1.0,                     !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    Mult_Class_2_Pod_2_ZN_1_FLR_1_DaylRefPt1,  !- Glare Calculation Daylighting Reference Point Name
    0.0,                     !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    22.0,                    !- Maximum Allowable Discomfort Glare Index
    ,                        !- DElight Gridding Resolution {m2}
    Mult_Class_2_Pod_2_ZN_1_FLR_1_DaylRefPt1,  !- Daylighting Reference Point 1 Name
    0.28,                    !- Fraction of Zone Controlled by Reference Point 1
    377,                   !- Illuminance Setpoint at Reference Point 1 {lux}
    Mult_Class_2_Pod_2_ZN_1_FLR_1_DaylRefPt2,  !- Daylighting Reference Point 2 Name
    0.28,                    !- Fraction of Zone Controlled by Reference Point 2
    377;                   !- Illuminance Setpoint at Reference Point 2 {lux}

  Daylighting:ReferencePoint,
    Mult_Class_2_Pod_2_ZN_1_FLR_1_DaylRefPt1,  !- Name
    Mult_Class_2_Pod_2_ZN_1_FLR_1,  !- Zone Name
    26.499300,               !- X-Coordinate of Reference Point {m}
    7.323600,                !- Y-Coordinate of Reference Point {m}
    0.762000;                !- Z-Coordinate of Reference Point {m}

  Daylighting:ReferencePoint,
    Mult_Class_2_Pod_2_ZN_1_FLR_1_DaylRefPt2,  !- Name
    Mult_Class_2_Pod_2_ZN_1_FLR_1,  !- Zone Name
    26.499300,               !- X-Coordinate of Reference Point {m}
    5.644900,                !- Y-Coordinate of Reference Point {m}
    0.762000;                !- Z-Coordinate of Reference Point {m}

  Daylighting:Controls,
    Corner_Class_1_Pod_3_ZN_1_FLR_1_DaylCtrl,  !- Name
    Corner_Class_1_Pod_3_ZN_1_FLR_1,  !- Zone Name
    SplitFlux,               !- Daylighting Method
    ,                        !- Availability Schedule Name
    Stepped,                 !- Lighting Control Type
    0.3,                     !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.2,                     !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    3,                       !- Number of Stepped Control Steps
    1.0,                     !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    Corner_Class_1_Pod_3_ZN_1_FLR_1_DaylRefPt1,  !- Glare Calculation Daylighting Reference Point Name
    180.0,                   !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    22.0,                    !- Maximum Allowable Discomfort Glare Index
    ,                        !- DElight Gridding Resolution {m2}
    Corner_Class_1_Pod_3_ZN_1_FLR_1_DaylRefPt1,  !- Daylighting Reference Point 1 Name
    0.56,                    !- Fraction of Zone Controlled by Reference Point 1
    377,                   !- Illuminance Setpoint at Reference Point 1 {lux}
    Corner_Class_1_Pod_3_ZN_1_FLR_1_DaylRefPt2,  !- Daylighting Reference Point 2 Name
    0.2,                     !- Fraction of Zone Controlled by Reference Point 2
    377;                   !- Illuminance Setpoint at Reference Point 2 {lux}

  Daylighting:ReferencePoint,
    Corner_Class_1_Pod_3_ZN_1_FLR_1_DaylRefPt1,  !- Name
    Corner_Class_1_Pod_3_ZN_1_FLR_1,  !- Zone Name
    7.619800,                !- X-Coordinate of Reference Point {m}
    3.371100,                !- Y-Coordinate of Reference Point {m}
    0.762000;                !- Z-Coordinate of Reference Point {m}

  Daylighting:ReferencePoint,
    Corner_Class_1_Pod_3_ZN_1_FLR_1_DaylRefPt2,  !- Name
    Corner_Class_1_Pod_3_ZN_1_FLR_1,  !- Zone Name
    3.371100,                !- X-Coordinate of Reference Point {m}
    6.031300,                !- Y-Coordinate of Reference Point {m}
    0.762000;                !- Z-Coordinate of Reference Point {m}

  Daylighting:Controls,
    Mult_Class_1_Pod_3_ZN_1_FLR_1_DaylCtrl,  !- Name
    Mult_Class_1_Pod_3_ZN_1_FLR_1,  !- Zone Name
    SplitFlux,               !- Daylighting Method
    ,                        !- Availability Schedule Name
    Stepped,                 !- Lighting Control Type
    0.3,                     !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.2,                     !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    3,                       !- Number of Stepped Control Steps
    1.0,                     !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    Mult_Class_1_Pod_3_ZN_1_FLR_1_DaylRefPt1,  !- Glare Calculation Daylighting Reference Point Name
    180.0,                   !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    22.0,                    !- Maximum Allowable Discomfort Glare Index
    ,                        !- DElight Gridding Resolution {m2}
    Mult_Class_1_Pod_3_ZN_1_FLR_1_DaylRefPt1,  !- Daylighting Reference Point 1 Name
    0.14,                    !- Fraction of Zone Controlled by Reference Point 1
    377,                   !- Illuminance Setpoint at Reference Point 1 {lux}
    Mult_Class_1_Pod_3_ZN_1_FLR_1_DaylRefPt2,  !- Daylighting Reference Point 2 Name
    0.14,                    !- Fraction of Zone Controlled by Reference Point 2
    377;                   !- Illuminance Setpoint at Reference Point 2 {lux}

  Daylighting:ReferencePoint,
    Mult_Class_1_Pod_3_ZN_1_FLR_1_DaylRefPt1,  !- Name
    Mult_Class_1_Pod_3_ZN_1_FLR_1,  !- Zone Name
    26.499300,               !- X-Coordinate of Reference Point {m}
    1.676400,                !- Y-Coordinate of Reference Point {m}
    0.762000;                !- Z-Coordinate of Reference Point {m}

  Daylighting:ReferencePoint,
    Mult_Class_1_Pod_3_ZN_1_FLR_1_DaylRefPt2,  !- Name
    Mult_Class_1_Pod_3_ZN_1_FLR_1,  !- Zone Name
    26.499300,               !- X-Coordinate of Reference Point {m}
    3.352800,                !- Y-Coordinate of Reference Point {m}
    0.762000;                !- Z-Coordinate of Reference Point {m}

  Daylighting:Controls,
    Corner_Class_2_Pod_3_ZN_1_FLR_1_DaylCtrl,  !- Name
    Corner_Class_2_Pod_3_ZN_1_FLR_1,  !- Zone Name
    SplitFlux,               !- Daylighting Method
    ,                        !- Availability Schedule Name
    Stepped,                 !- Lighting Control Type
    0.3,                     !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.2,                     !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    3,                       !- Number of Stepped Control Steps
    1.0,                     !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    Corner_Class_2_Pod_3_ZN_1_FLR_1_DaylRefPt1,  !- Glare Calculation Daylighting Reference Point Name
    270.0,                   !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    22.0,                    !- Maximum Allowable Discomfort Glare Index
    ,                        !- DElight Gridding Resolution {m2}
    Corner_Class_2_Pod_3_ZN_1_FLR_1_DaylRefPt1,  !- Daylighting Reference Point 1 Name
    0.56,                    !- Fraction of Zone Controlled by Reference Point 1
    377,                   !- Illuminance Setpoint at Reference Point 1 {lux}
    Corner_Class_2_Pod_3_ZN_1_FLR_1_DaylRefPt2,  !- Daylighting Reference Point 2 Name
    0.2,                     !- Fraction of Zone Controlled by Reference Point 2
    377;                   !- Illuminance Setpoint at Reference Point 2 {lux}

  Daylighting:ReferencePoint,
    Corner_Class_2_Pod_3_ZN_1_FLR_1_DaylRefPt1,  !- Name
    Corner_Class_2_Pod_3_ZN_1_FLR_1,  !- Zone Name
    7.372900,                !- X-Coordinate of Reference Point {m}
    5.628900,                !- Y-Coordinate of Reference Point {m}
    0.762000;                !- Z-Coordinate of Reference Point {m}

  Daylighting:ReferencePoint,
    Corner_Class_2_Pod_3_ZN_1_FLR_1_DaylRefPt2,  !- Name
    Corner_Class_2_Pod_3_ZN_1_FLR_1,  !- Zone Name
    3.371100,                !- X-Coordinate of Reference Point {m}
    2.968800,                !- Y-Coordinate of Reference Point {m}
    0.762000;                !- Z-Coordinate of Reference Point {m}

  Daylighting:Controls,
    Mult_Class_2_Pod_3_ZN_1_FLR_1_DaylCtrl,  !- Name
    Mult_Class_2_Pod_3_ZN_1_FLR_1,  !- Zone Name
    SplitFlux,               !- Daylighting Method
    ,                        !- Availability Schedule Name
    Stepped,                 !- Lighting Control Type
    0.3,                     !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.2,                     !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    3,                       !- Number of Stepped Control Steps
    1.0,                     !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    Mult_Class_2_Pod_3_ZN_1_FLR_1_DaylRefPt1,  !- Glare Calculation Daylighting Reference Point Name
    0.0,                     !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    22.0,                    !- Maximum Allowable Discomfort Glare Index
    ,                        !- DElight Gridding Resolution {m2}
    Mult_Class_2_Pod_3_ZN_1_FLR_1_DaylRefPt1,  !- Daylighting Reference Point 1 Name
    0.28,                    !- Fraction of Zone Controlled by Reference Point 1
    377,                   !- Illuminance Setpoint at Reference Point 1 {lux}
    Mult_Class_2_Pod_3_ZN_1_FLR_1_DaylRefPt2,  !- Daylighting Reference Point 2 Name
    0.28,                    !- Fraction of Zone Controlled by Reference Point 2
    377;                   !- Illuminance Setpoint at Reference Point 2 {lux}

  Daylighting:ReferencePoint,
    Mult_Class_2_Pod_3_ZN_1_FLR_1_DaylRefPt1,  !- Name
    Mult_Class_2_Pod_3_ZN_1_FLR_1,  !- Zone Name
    17.500000,               !- X-Coordinate of Reference Point {m}
    7.323600,                !- Y-Coordinate of Reference Point {m}
    0.762000;                !- Z-Coordinate of Reference Point {m}

  Daylighting:ReferencePoint,
    Mult_Class_2_Pod_3_ZN_1_FLR_1_DaylRefPt2,  !- Name
    Mult_Class_2_Pod_3_ZN_1_FLR_1,  !- Zone Name
    17.500000,               !- X-Coordinate of Reference Point {m}
    5.644900,                !- Y-Coordinate of Reference Point {m}
    0.762000;                !- Z-Coordinate of Reference Point {m}

  Daylighting:Controls,
    Computer_Class_ZN_1_FLR_1_DaylCtrl,  !- Name
    Computer_Class_ZN_1_FLR_1,  !- Zone Name
    SplitFlux,               !- Daylighting Method
    ,                        !- Availability Schedule Name
    Stepped,                 !- Lighting Control Type
    0.3,                     !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.2,                     !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    3,                       !- Number of Stepped Control Steps
    1.0,                     !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    Computer_Class_ZN_1_FLR_1_DaylRefPt1,  !- Glare Calculation Daylighting Reference Point Name
    0.0,                     !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    22.0,                    !- Maximum Allowable Discomfort Glare Index
    ,                        !- DElight Gridding Resolution {m2}
    Computer_Class_ZN_1_FLR_1_DaylRefPt1,  !- Daylighting Reference Point 1 Name
    0.28,                    !- Fraction of Zone Controlled by Reference Point 1
    377,                   !- Illuminance Setpoint at Reference Point 1 {lux}
    Computer_Class_ZN_1_FLR_1_DaylRefPt2,  !- Daylighting Reference Point 2 Name
    0.28,                    !- Fraction of Zone Controlled by Reference Point 2
    377;                   !- Illuminance Setpoint at Reference Point 2 {lux}

  Daylighting:ReferencePoint,
    Computer_Class_ZN_1_FLR_1_DaylRefPt1,  !- Name
    Computer_Class_ZN_1_FLR_1,  !- Zone Name
    9.000000,                !- X-Coordinate of Reference Point {m}
    7.323600,                !- Y-Coordinate of Reference Point {m}
    0.762000;                !- Z-Coordinate of Reference Point {m}

  Daylighting:ReferencePoint,
    Computer_Class_ZN_1_FLR_1_DaylRefPt2,  !- Name
    Computer_Class_ZN_1_FLR_1,  !- Zone Name
    9.000000,                !- X-Coordinate of Reference Point {m}
    5.644900,                !- Y-Coordinate of Reference Point {m}
    0.762000;                !- Z-Coordinate of Reference Point {m}

  Daylighting:Controls,
    Lobby_ZN_1_FLR_1_DaylCtrl,  !- Name
    Lobby_ZN_1_FLR_1,        !- Zone Name
    SplitFlux,               !- Daylighting Method
    ,                        !- Availability Schedule Name
    Stepped,                 !- Lighting Control Type
    0.3,                     !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.2,                     !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    3,                       !- Number of Stepped Control Steps
    1.0,                     !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    Lobby_ZN_1_FLR_1_DaylRefPt1,  !- Glare Calculation Daylighting Reference Point Name
    180.0,                   !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    22.0,                    !- Maximum Allowable Discomfort Glare Index
    ,                        !- DElight Gridding Resolution {m2}
    Lobby_ZN_1_FLR_1_DaylRefPt1,  !- Daylighting Reference Point 1 Name
    0.28,                    !- Fraction of Zone Controlled by Reference Point 1
    269.0,                   !- Illuminance Setpoint at Reference Point 1 {lux}
    Lobby_ZN_1_FLR_1_DaylRefPt2,  !- Daylighting Reference Point 2 Name
    0.28,                    !- Fraction of Zone Controlled by Reference Point 2
    269.0;                   !- Illuminance Setpoint at Reference Point 2 {lux}

  Daylighting:ReferencePoint,
    Lobby_ZN_1_FLR_1_DaylRefPt1,  !- Name
    Lobby_ZN_1_FLR_1,        !- Zone Name
    9.500000,                !- X-Coordinate of Reference Point {m}
    1.676400,                !- Y-Coordinate of Reference Point {m}
    0.762000;                !- Z-Coordinate of Reference Point {m}

  Daylighting:ReferencePoint,
    Lobby_ZN_1_FLR_1_DaylRefPt2,  !- Name
    Lobby_ZN_1_FLR_1,        !- Zone Name
    9.500000,                !- X-Coordinate of Reference Point {m}
    3.352800,                !- Y-Coordinate of Reference Point {m}
    0.762000;                !- Z-Coordinate of Reference Point {m}

  Daylighting:Controls,
    Offices_ZN_1_FLR_1_DaylCtrl,  !- Name
    Offices_ZN_1_FLR_1,      !- Zone Name
    SplitFlux,               !- Daylighting Method
    ,                        !- Availability Schedule Name
    Stepped,                 !- Lighting Control Type
    0.3,                     !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.2,                     !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    3,                       !- Number of Stepped Control Steps
    1.0,                     !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    Offices_ZN_1_FLR_1_DaylRefPt1,  !- Glare Calculation Daylighting Reference Point Name
    180.0,                   !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    22.0,                    !- Maximum Allowable Discomfort Glare Index
    ,                        !- DElight Gridding Resolution {m2}
    Offices_ZN_1_FLR_1_DaylRefPt1,  !- Daylighting Reference Point 1 Name
    0.24,                    !- Fraction of Zone Controlled by Reference Point 1
    323.0,                   !- Illuminance Setpoint at Reference Point 1 {lux}
    Offices_ZN_1_FLR_1_DaylRefPt2,  !- Daylighting Reference Point 2 Name
    0.18,                    !- Fraction of Zone Controlled by Reference Point 2
    323.0;                   !- Illuminance Setpoint at Reference Point 2 {lux}

  Daylighting:ReferencePoint,
    Offices_ZN_1_FLR_1_DaylRefPt1,  !- Name
    Offices_ZN_1_FLR_1,      !- Zone Name
    10.500000,               !- X-Coordinate of Reference Point {m}
    3.352800,                !- Y-Coordinate of Reference Point {m}
    0.762000;                !- Z-Coordinate of Reference Point {m}

  Daylighting:ReferencePoint,
    Offices_ZN_1_FLR_1_DaylRefPt2,  !- Name
    Offices_ZN_1_FLR_1,      !- Zone Name
    17.647200,               !- X-Coordinate of Reference Point {m}
    10.500000,               !- Y-Coordinate of Reference Point {m}
    0.762000;                !- Z-Coordinate of Reference Point {m}

  Daylighting:Controls,
    Cafeteria_ZN_1_FLR_1_DaylCtrl,  !- Name
    Cafeteria_ZN_1_FLR_1,    !- Zone Name
    SplitFlux,               !- Daylighting Method
    ,                        !- Availability Schedule Name
    Stepped,                 !- Lighting Control Type
    0.3,                     !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.2,                     !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    3,                       !- Number of Stepped Control Steps
    1.0,                     !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    Cafeteria_ZN_1_FLR_1_DaylRefPt1,  !- Glare Calculation Daylighting Reference Point Name
    90.0,                    !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    22.0,                    !- Maximum Allowable Discomfort Glare Index
    ,                        !- DElight Gridding Resolution {m2}
    Cafeteria_ZN_1_FLR_1_DaylRefPt1,  !- Daylighting Reference Point 1 Name
    0.34,                    !- Fraction of Zone Controlled by Reference Point 1
    215.0,                   !- Illuminance Setpoint at Reference Point 1 {lux}
    Cafeteria_ZN_1_FLR_1_DaylRefPt2,  !- Daylighting Reference Point 2 Name
    0.16,                    !- Fraction of Zone Controlled by Reference Point 2
    215.0;                   !- Illuminance Setpoint at Reference Point 2 {lux}

  Daylighting:ReferencePoint,
    Cafeteria_ZN_1_FLR_1_DaylRefPt1,  !- Name
    Cafeteria_ZN_1_FLR_1,    !- Zone Name
    10.500000,               !- X-Coordinate of Reference Point {m}
    11.647200,               !- Y-Coordinate of Reference Point {m}
    0.762000;                !- Z-Coordinate of Reference Point {m}

  Daylighting:ReferencePoint,
    Cafeteria_ZN_1_FLR_1_DaylRefPt2,  !- Name
    Cafeteria_ZN_1_FLR_1,    !- Zone Name
    17.647200,               !- X-Coordinate of Reference Point {m}
    7.500000,                !- Y-Coordinate of Reference Point {m}
    0.762000;                !- Z-Coordinate of Reference Point {m}

  Daylighting:Controls,
    Library_Media_Center_ZN_1_FLR_1_DaylCtrl,  !- Name
    Library_Media_Center_ZN_1_FLR_1,  !- Zone Name
    SplitFlux,               !- Daylighting Method
    ,                        !- Availability Schedule Name
    Stepped,                 !- Lighting Control Type
    0.3,                     !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.2,                     !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    3,                       !- Number of Stepped Control Steps
    1.0,                     !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    Library_Media_Center_ZN_1_FLR_1_DaylRefPt1,  !- Glare Calculation Daylighting Reference Point Name
    90.0,                    !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    22.0,                    !- Maximum Allowable Discomfort Glare Index
    ,                        !- DElight Gridding Resolution {m2}
    Library_Media_Center_ZN_1_FLR_1_DaylRefPt1,  !- Daylighting Reference Point 1 Name
    0.26,                    !- Fraction of Zone Controlled by Reference Point 1
    538,                   !- Illuminance Setpoint at Reference Point 1 {lux}
    Library_Media_Center_ZN_1_FLR_1_DaylRefPt2,  !- Daylighting Reference Point 2 Name
    0.18,                    !- Fraction of Zone Controlled by Reference Point 2
    538;                   !- Illuminance Setpoint at Reference Point 2 {lux}

  Daylighting:ReferencePoint,
    Library_Media_Center_ZN_1_FLR_1_DaylRefPt1,  !- Name
    Library_Media_Center_ZN_1_FLR_1,  !- Zone Name
    15.641100,               !- X-Coordinate of Reference Point {m}
    10.500000,               !- Y-Coordinate of Reference Point {m}
    0.762000;                !- Z-Coordinate of Reference Point {m}

  Daylighting:ReferencePoint,
    Library_Media_Center_ZN_1_FLR_1_DaylRefPt2,  !- Name
    Library_Media_Center_ZN_1_FLR_1,  !- Zone Name
    9.500000,                !- X-Coordinate of Reference Point {m}
    17.641100,               !- Y-Coordinate of Reference Point {m}
    0.762000;                !- Z-Coordinate of Reference Point {m}


!-   ===========  ALL OBJECTS IN CLASS: ZONEINFILTRATION ===========

  ZoneInfiltration:DesignFlowRate,
    Corner_Class_1_Pod_1_ZN_1_FLR_1_Infiltration,  !- Name
    Corner_Class_1_Pod_1_ZN_1_FLR_1,  !- Zone or ZoneList Name
    INFIL_SCH_PNNL,          !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.00025432512,  !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Mult_Class_1_Pod_1_ZN_1_FLR_1_Infiltration,  !- Name
    Mult_Class_1_Pod_1_ZN_1_FLR_1,  !- Zone or ZoneList Name
    INFIL_SCH_PNNL,          !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.00017523968,  !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Corridor_Pod_1_ZN_1_FLR_1_Infiltration,  !- Name
    Corridor_Pod_1_ZN_1_FLR_1,  !- Zone or ZoneList Name
    INFIL_SCH_PNNL,          !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    3.356864e-05,  !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Corner_Class_2_Pod_1_ZN_1_FLR_1_Infiltration,  !- Name
    Corner_Class_2_Pod_1_ZN_1_FLR_1,  !- Zone or ZoneList Name
    INFIL_SCH_PNNL,          !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.00025432512,  !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Mult_Class_2_Pod_1_ZN_1_FLR_1_Infiltration,  !- Name
    Mult_Class_2_Pod_1_ZN_1_FLR_1,  !- Zone or ZoneList Name
    INFIL_SCH_PNNL,          !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.00017523968,  !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Corner_Class_1_Pod_2_ZN_1_FLR_1_Infiltration,  !- Name
    Corner_Class_1_Pod_2_ZN_1_FLR_1,  !- Zone or ZoneList Name
    INFIL_SCH_PNNL,          !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.00025432512,  !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Mult_Class_1_Pod_2_ZN_1_FLR_1_Infiltration,  !- Name
    Mult_Class_1_Pod_2_ZN_1_FLR_1,  !- Zone or ZoneList Name
    INFIL_SCH_PNNL,          !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.00017523968,  !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Corridor_Pod_2_ZN_1_FLR_1_Infiltration,  !- Name
    Corridor_Pod_2_ZN_1_FLR_1,  !- Zone or ZoneList Name
    INFIL_SCH_PNNL,          !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    3.356864e-05,  !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Corner_Class_2_Pod_2_ZN_1_FLR_1_Infiltration,  !- Name
    Corner_Class_2_Pod_2_ZN_1_FLR_1,  !- Zone or ZoneList Name
    INFIL_SCH_PNNL,          !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.00025432512,  !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Mult_Class_2_Pod_2_ZN_1_FLR_1_Infiltration,  !- Name
    Mult_Class_2_Pod_2_ZN_1_FLR_1,  !- Zone or ZoneList Name
    INFIL_SCH_PNNL,          !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.00017523968,  !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Corner_Class_1_Pod_3_ZN_1_FLR_1_Infiltration,  !- Name
    Corner_Class_1_Pod_3_ZN_1_FLR_1,  !- Zone or ZoneList Name
    INFIL_SCH_PNNL,          !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.00025432512,  !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Mult_Class_1_Pod_3_ZN_1_FLR_1_Infiltration,  !- Name
    Mult_Class_1_Pod_3_ZN_1_FLR_1,  !- Zone or ZoneList Name
    INFIL_SCH_PNNL,          !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.00017523968,  !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Corridor_Pod_3_ZN_1_FLR_1_Infiltration,  !- Name
    Corridor_Pod_3_ZN_1_FLR_1,  !- Zone or ZoneList Name
    INFIL_SCH_PNNL,          !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    3.356864e-05,  !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Corner_Class_2_Pod_3_ZN_1_FLR_1_Infiltration,  !- Name
    Corner_Class_2_Pod_3_ZN_1_FLR_1,  !- Zone or ZoneList Name
    INFIL_SCH_PNNL,          !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.00025432512,  !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Mult_Class_2_Pod_3_ZN_1_FLR_1_Infiltration,  !- Name
    Mult_Class_2_Pod_3_ZN_1_FLR_1,  !- Zone or ZoneList Name
    INFIL_SCH_PNNL,          !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.00017523968,  !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Computer_Class_ZN_1_FLR_1_Infiltration,  !- Name
    Computer_Class_ZN_1_FLR_1,  !- Zone or ZoneList Name
    INFIL_SCH_PNNL,          !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.00017523968,  !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Main_Corridor_ZN_1_FLR_1_Infiltration,  !- Name
    Main_Corridor_ZN_1_FLR_1,!- Zone or ZoneList Name
    INFIL_SCH_PNNL,          !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    3.527552e-05,  !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Lobby_ZN_1_FLR_1_Infiltration,  !- Name
    Lobby_ZN_1_FLR_1,        !- Zone or ZoneList Name
    INFIL_SCH_PNNL,          !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.00017523968,  !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Lobby_ZN_1_FLR_1_Door_Infiltration,  !- Name
    Lobby_ZN_1_FLR_1,        !- Zone or ZoneList Name
    INFIL_Door_Opening_SCH,  !- Schedule Name
    Flow/Zone,               !- Design Flow Rate Calculation Method
    3.031315581,  !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.0,                     !- Constant Term Coefficient
    0.0,                     !- Temperature Term Coefficient
    0.0,                     !- Velocity Term Coefficient
    0.0;                     !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Mech_ZN_1_FLR_1_Infiltration,  !- Name
    Mech_ZN_1_FLR_1,         !- Zone or ZoneList Name
    INFIL_SCH_PNNL,          !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0,   !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Bath_ZN_1_FLR_1_Infiltration,  !- Name
    Bath_ZN_1_FLR_1,         !- Zone or ZoneList Name
    INFIL_SCH_PNNL,          !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    9.899904e-05,  !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Offices_ZN_1_FLR_1_Infiltration,  !- Name
    Offices_ZN_1_FLR_1,      !- Zone or ZoneList Name
    INFIL_SCH_PNNL,          !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.00015703296,  !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Gym_ZN_1_FLR_1_Infiltration,  !- Name
    Gym_ZN_1_FLR_1,          !- Zone or ZoneList Name
    INFIL_SCH_PNNL,          !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    9.10336e-05,  !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Kitchen_ZN_1_FLR_1_Infiltration,  !- Name
    Kitchen_ZN_1_FLR_1,      !- Zone or ZoneList Name
    INFIL_SCH_PNNL,          !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    9.10336e-05,  !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Cafeteria_ZN_1_FLR_1_Infiltration,  !- Name
    Cafeteria_ZN_1_FLR_1,    !- Zone or ZoneList Name
    INFIL_SCH_PNNL,          !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.00017865344,  !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Library_Media_Center_ZN_1_FLR_1_Infiltration,  !- Name
    Library_Media_Center_ZN_1_FLR_1,  !- Zone or ZoneList Name
    INFIL_SCH_PNNL,          !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.00016272256,  !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

!-   ===========  ALL OBJECTS IN CLASS: EXTERIOR:LIGHTS ===========


  Exterior:Lights,
    Exterior_Lights_a,       !- Name
    Exterior_lighting_schedule_a,  !- Schedule Name
    150.48,  !- Design Level {W}
    AstronomicalClock,       !- Control Option
    General;                 !- End-Use Subcategory

  Exterior:Lights,
    Exterior_Lights_b,       !- Name
    Exterior_lighting_schedule_b_2016,  !- Schedule Name
    1645.9,  !- Design Level {W}
    AstronomicalClock,       !- Control Option
    General;                 !- End-Use Subcategory

  Exterior:Lights,
    Exterior_Lights_c,       !- Name
    Exterior_lighting_schedule_c_2016,  !- Schedule Name
    584.3,  !- Design Level {W}
    AstronomicalClock,       !- Control Option
    General;                 !- End-Use Subcategory


  Schedule:Compact,
    Exterior_lighting_schedule_a,  !- Name
    fraction,                !- Schedule Type Limits Name
    Through:12/31,           !- Field 1
    For:AllDays,             !- Field 2
    Until: 06:00,0,          !- Field 3
    Until: 24:00,1;          !- Field 5

  Schedule:Compact,
    Exterior_lighting_schedule_b,  !- Name
    fraction,                !- Schedule Type Limits Name
    Through:12/31,           !- Field 1
    For:AllDays,             !- Field 2
    Until: 06:00,0.7,        !- Field 3
    Until: 24:00,1;          !- Field 5

  Schedule:Compact,
    Exterior_lighting_schedule_a_IECC2015,  !- Name
    fraction,                !- Schedule Type Limits Name
    Through:12/31,           !- Field 1
    For:Weekdays SummerDesignDay, !- Field 2
    Until: 08:00,0,          !- Field 3
    Until: 21:00,1,          !- Field 5
    Until: 24:00,0,          !- Field 7
    For:Saturdays,           !- Field 9
    Until: 24:00,0,          !- Field 10
    For:AllOtherDays,        !- Field 12
    Until: 24:00,0;          !- Field 13



  Schedule:Compact,
    Exterior_lighting_schedule_b_2016,  !- Name
    fraction,                !- Schedule Type Limits Name
    Through:12/31,           !- Field 1
    For:AllDays,             !- Field 2
    Until: 06:00,0.5,        !- Field 3
    Until: 24:00,1;          !- Field 5



  Schedule:Compact,
    Exterior_lighting_schedule_c_2016,  !- Name
    fraction,                !- Schedule Type Limits Name
    Through:12/31,           !- Field 1
    For:AllDays,             !- Field 2
    Until: 06:00,0.5,        !- Field 3
    Until: 18:00,1,          !- Field 5
    Until: 24:00,0.5;        !- Field 7

!-   ===========  ALL OBJECTS IN CLASS: SIZING:PARAMETERS ===========

  Sizing:Parameters,
    1.0000,                  !- Heating Sizing Factor
    1.0000,                  !- Cooling Sizing Factor
    6;                       !- Timesteps in Averaging Window

!-   ===========  ALL OBJECTS IN CLASS: SIZING:ZONE ===========


  Sizing:Zone,
    Corner_Class_1_Pod_1_ZN_1_FLR_1,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0,                    !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA Corner_Class_1_Pod_1_ZN_1_FLR_1,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    VAV_Zone_AirDistribution;!- Design Specification Zone Air Distribution Object Name

  DesignSpecification:OutdoorAir,
    SZ DSOA Corner_Class_1_Pod_1_ZN_1_FLR_1,  !- Name
    Flow/Area,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    0.001879482,!- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    ;                        !- Outdoor Air Flow per Zone {m3/s}



  Sizing:Zone,
    Mult_Class_1_Pod_1_ZN_1_FLR_1,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0,                    !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA Mult_Class_1_Pod_1_ZN_1_FLR_1,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    VAV_Zone_AirDistribution;!- Design Specification Zone Air Distribution Object Name

  DesignSpecification:OutdoorAir,
    SZ DSOA Mult_Class_1_Pod_1_ZN_1_FLR_1,  !- Name
    Flow/Area,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    0.001879482,!- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    ;                        !- Outdoor Air Flow per Zone {m3/s}



  Sizing:Zone,
    Corridor_Pod_1_ZN_1_FLR_1,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0,                    !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA Corridor_Pod_1_ZN_1_FLR_1,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    VAV_Zone_AirDistribution;!- Design Specification Zone Air Distribution Object Name

  DesignSpecification:OutdoorAir,
    SZ DSOA Corridor_Pod_1_ZN_1_FLR_1,  !- Name
    Flow/Area,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    0.000304781, !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    ;                        !- Outdoor Air Flow per Zone {m3/s}



  Sizing:Zone,
    Corner_Class_2_Pod_1_ZN_1_FLR_1,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0,                    !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA Corner_Class_2_Pod_1_ZN_1_FLR_1,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    VAV_Zone_AirDistribution;!- Design Specification Zone Air Distribution Object Name

  DesignSpecification:OutdoorAir,
    SZ DSOA Corner_Class_2_Pod_1_ZN_1_FLR_1,  !- Name
    Flow/Area,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    0.001879482,!- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    ;                        !- Outdoor Air Flow per Zone {m3/s}



  Sizing:Zone,
    Mult_Class_2_Pod_1_ZN_1_FLR_1,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0,                    !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA Mult_Class_2_Pod_1_ZN_1_FLR_1,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    VAV_Zone_AirDistribution;!- Design Specification Zone Air Distribution Object Name

  DesignSpecification:OutdoorAir,
    SZ DSOA Mult_Class_2_Pod_1_ZN_1_FLR_1,  !- Name
    Flow/Area,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    0.001879482,!- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    ;                        !- Outdoor Air Flow per Zone {m3/s}



  Sizing:Zone,
    Corner_Class_1_Pod_2_ZN_1_FLR_1,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0,                    !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA Corner_Class_1_Pod_2_ZN_1_FLR_1,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    VAV_Zone_AirDistribution;!- Design Specification Zone Air Distribution Object Name

  DesignSpecification:OutdoorAir,
    SZ DSOA Corner_Class_1_Pod_2_ZN_1_FLR_1,  !- Name
    Flow/Area,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    0.001879482,!- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    ;                        !- Outdoor Air Flow per Zone {m3/s}



  Sizing:Zone,
    Mult_Class_1_Pod_2_ZN_1_FLR_1,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0,                    !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA Mult_Class_1_Pod_2_ZN_1_FLR_1,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    VAV_Zone_AirDistribution;!- Design Specification Zone Air Distribution Object Name

  DesignSpecification:OutdoorAir,
    SZ DSOA Mult_Class_1_Pod_2_ZN_1_FLR_1,  !- Name
    Flow/Area,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    0.001879482,!- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    ;                        !- Outdoor Air Flow per Zone {m3/s}



  Sizing:Zone,
    Corridor_Pod_2_ZN_1_FLR_1,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0,                    !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA Corridor_Pod_2_ZN_1_FLR_1,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    VAV_Zone_AirDistribution;!- Design Specification Zone Air Distribution Object Name

  DesignSpecification:OutdoorAir,
    SZ DSOA Corridor_Pod_2_ZN_1_FLR_1,  !- Name
    Flow/Area,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    0.000304781, !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    ;                        !- Outdoor Air Flow per Zone {m3/s}



  Sizing:Zone,
    Corner_Class_2_Pod_2_ZN_1_FLR_1,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0,                    !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA Corner_Class_2_Pod_2_ZN_1_FLR_1,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    VAV_Zone_AirDistribution;!- Design Specification Zone Air Distribution Object Name

  DesignSpecification:OutdoorAir,
    SZ DSOA Corner_Class_2_Pod_2_ZN_1_FLR_1,  !- Name
    Flow/Area,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    0.001879482,!- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    ;                        !- Outdoor Air Flow per Zone {m3/s}



  Sizing:Zone,
    Mult_Class_2_Pod_2_ZN_1_FLR_1,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0,                    !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA Mult_Class_2_Pod_2_ZN_1_FLR_1,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    VAV_Zone_AirDistribution;!- Design Specification Zone Air Distribution Object Name

  DesignSpecification:OutdoorAir,
    SZ DSOA Mult_Class_2_Pod_2_ZN_1_FLR_1,  !- Name
    Flow/Area,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    0.001879482,!- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    ;                        !- Outdoor Air Flow per Zone {m3/s}



  Sizing:Zone,
    Corner_Class_1_Pod_3_ZN_1_FLR_1,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0,                    !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA Corner_Class_1_Pod_3_ZN_1_FLR_1,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    VAV_Zone_AirDistribution;!- Design Specification Zone Air Distribution Object Name

  DesignSpecification:OutdoorAir,
    SZ DSOA Corner_Class_1_Pod_3_ZN_1_FLR_1,  !- Name
    Flow/Area,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    0.001879482,!- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    ;                        !- Outdoor Air Flow per Zone {m3/s}



  Sizing:Zone,
    Mult_Class_1_Pod_3_ZN_1_FLR_1,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0,                    !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA Mult_Class_1_Pod_3_ZN_1_FLR_1,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    VAV_Zone_AirDistribution;!- Design Specification Zone Air Distribution Object Name

  DesignSpecification:OutdoorAir,
    SZ DSOA Mult_Class_1_Pod_3_ZN_1_FLR_1,  !- Name
    Flow/Area,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    0.001879482,!- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    ;                        !- Outdoor Air Flow per Zone {m3/s}



  Sizing:Zone,
    Corridor_Pod_3_ZN_1_FLR_1,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0,                    !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA Corridor_Pod_3_ZN_1_FLR_1,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    VAV_Zone_AirDistribution;!- Design Specification Zone Air Distribution Object Name

  DesignSpecification:OutdoorAir,
    SZ DSOA Corridor_Pod_3_ZN_1_FLR_1,  !- Name
    Flow/Area,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    0.000304781, !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    ;                        !- Outdoor Air Flow per Zone {m3/s}



  Sizing:Zone,
    Corner_Class_2_Pod_3_ZN_1_FLR_1,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0,                    !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA Corner_Class_2_Pod_3_ZN_1_FLR_1,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    VAV_Zone_AirDistribution;!- Design Specification Zone Air Distribution Object Name

  DesignSpecification:OutdoorAir,
    SZ DSOA Corner_Class_2_Pod_3_ZN_1_FLR_1,  !- Name
    Flow/Area,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    0.001879482,!- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    ;                        !- Outdoor Air Flow per Zone {m3/s}



  Sizing:Zone,
    Mult_Class_2_Pod_3_ZN_1_FLR_1,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0,                    !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA Mult_Class_2_Pod_3_ZN_1_FLR_1,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    VAV_Zone_AirDistribution;!- Design Specification Zone Air Distribution Object Name

  DesignSpecification:OutdoorAir,
    SZ DSOA Mult_Class_2_Pod_3_ZN_1_FLR_1,  !- Name
    Flow/Area,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    0.001879482,!- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    ;                        !- Outdoor Air Flow per Zone {m3/s}



  Sizing:Zone,
    Computer_Class_ZN_1_FLR_1,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0,                    !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA Computer_Class_ZN_1_FLR_1,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    VAV_Zone_AirDistribution;!- Design Specification Zone Air Distribution Object Name

  DesignSpecification:OutdoorAir,
    SZ DSOA Computer_Class_ZN_1_FLR_1,  !- Name
    Flow/Area,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    0.001879482,  !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    ;                        !- Outdoor Air Flow per Zone {m3/s}



  Sizing:Zone,
    Main_Corridor_ZN_1_FLR_1,!- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0,                    !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA Main_Corridor_ZN_1_FLR_1,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    VAV_Zone_AirDistribution;!- Design Specification Zone Air Distribution Object Name

  DesignSpecification:OutdoorAir,
    SZ DSOA Main_Corridor_ZN_1_FLR_1,  !- Name
    Flow/Area,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    0.000304781, !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    ;                        !- Outdoor Air Flow per Zone {m3/s}



  Sizing:Zone,
    Lobby_ZN_1_FLR_1,        !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0,                    !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA Lobby_ZN_1_FLR_1,!- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    VAV_Zone_AirDistribution;!- Design Specification Zone Air Distribution Object Name

  DesignSpecification:OutdoorAir,
    SZ DSOA Lobby_ZN_1_FLR_1,!- Name
    Flow/Area,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    0.000304781,    !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    ;                        !- Outdoor Air Flow per Zone {m3/s}



  Sizing:Zone,
    Mech_ZN_1_FLR_1,         !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0,                    !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA Mech_ZN_1_FLR_1, !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    VAV_Zone_AirDistribution;!- Design Specification Zone Air Distribution Object Name

  DesignSpecification:OutdoorAir,
    SZ DSOA Mech_ZN_1_FLR_1, !- Name
    Flow/Area,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    0,  !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    ;                        !- Outdoor Air Flow per Zone {m3/s}



  Sizing:Zone,
    Bath_ZN_1_FLR_1,         !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0,                    !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA Bath_ZN_1_FLR_1, !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDayWithLimit,      !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                     !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    VAV_Zone_AirDistribution;!- Design Specification Zone Air Distribution Object Name



  DesignSpecification:OutdoorAir,
    SZ DSOA Bath_ZN_1_FLR_1, !- Name
    Flow/zone,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    ,                        !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    ;                        !- Outdoor Air Flow per Zone {m3/s}



  Sizing:Zone,
    Offices_ZN_1_FLR_1,      !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0,                    !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA Offices_ZN_1_FLR_1,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    VAV_Zone_AirDistribution;!- Design Specification Zone Air Distribution Object Name

  DesignSpecification:OutdoorAir,
    SZ DSOA Offices_ZN_1_FLR_1,  !- Name
    Flow/Area,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    0.000431773,   !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    ;                        !- Outdoor Air Flow per Zone {m3/s}



  Sizing:Zone,
    Gym_ZN_1_FLR_1,          !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0,                    !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA Gym_ZN_1_FLR_1,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA Gym_ZN_1_FLR_1,  !- Name
    Flow/Area,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    0.001523905,      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    ;                        !- Outdoor Air Flow per Zone {m3/s}



  Sizing:Zone,
    Kitchen_ZN_1_FLR_1,      !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0,                    !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA Kitchen_ZN_1_FLR_1,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDayWithLimit,      !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.197745979007778,                     !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction



  DesignSpecification:OutdoorAir,
    SZ DSOA Kitchen_ZN_1_FLR_1,  !- Name
    Maximum,                 !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    0.001178183,  !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.197745979007778;                        !- Outdoor Air Flow per Zone {m3/s}

!-   ===========  ALL OBJECTS IN CLASS: FAN:ZONEEXHAUST ===========

  Fan:ZoneExhaust,
    Bath_ZN_1_FLR_1 Exhaust Fan,  !- Name
    Hours_of_operation,      !- Availability Schedule Name
    0.385,  !- Fan Total Efficiency
    125.0000,                !- Pressure Rise {Pa}
    0.283168466359586,  !- Maximum Flow Rate {m3/s}
    Bath_ZN_1_FLR_1 Exhaust Fan Node,  !- Air Inlet Node Name
    Bath_ZN_1_FLR_1 Exhaust Fan Outlet Node Name,  !- Air Outlet Node Name
    General,                 !- End-Use Subcategory
    ,                        !- Flow Fraction Schedule Name
    ,                        !- System Availability Manager Coupling Mode
    ,                        !- Minimum Zone Temperature Limit Schedule Name
    Bath_ZN_1_FLR_1 Exhaust Fan Balanced Exhaust Fraction Schedule;  !- Balanced Exhaust Fraction Schedule Name

  Schedule:Compact,
    Bath_ZN_1_FLR_1 Exhaust Fan Balanced Exhaust Fraction Schedule,  !- Name
    On/Off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay WinterDesignDay, !- Field 2
    Until: 07:00,0,          !- Field 3
    Until: 21:00,1, !- Field 5
    Until: 24:00,0,          !- Field 7
    For: WeekEnds Holidays AllOtherDays, !- Field 9
    Until: 24:00,0;          !- Field 10

  Fan:ZoneExhaust,
    Kitchen_ZN_1_FLR_1 Exhaust Fan,  !- Name
    Kitchen_Exhaust_SCH,     !- Availability Schedule Name
    0.385,  !- Fan Total Efficiency
    125.0000,                !- Pressure Rise {Pa}
    2.1237634976969,  !- Maximum Flow Rate {m3/s}
    Kitchen_ZN_1_FLR_1 Exhaust Fan Node,  !- Air Inlet Node Name
    Kitchen_ZN_1_FLR_1 Exhaust Fan Outlet Node Name,  !- Air Outlet Node Name
    General,                 !- End-Use Subcategory
    ,                        !- Flow Fraction Schedule Name
    ,                        !- System Availability Manager Coupling Mode
    ,                        !- Minimum Zone Temperature Limit Schedule Name
    Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule;  !- Balanced Exhaust Fraction Schedule Name

  Schedule:Compact,
    Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 6/30,           !- Field 1
    For: Weekdays SummerDesignDay WinterDesignDay, !- Field 2
    Until: 08:00,0,          !- Field 3
    Until: 17:00, 0.906888888888889 ,        !- Field 5
    Until: 24:00,0,          !- Field 7
    For: WeekEnds  Holidays AllOtherDays, !- Field 9
    Until: 24:00,0,          !- Field 10
    Through: 9/1,            !- Field 12
    For: Weekdays SummerDesignDay WinterDesignDay, !- Field 13
    Until: 08:00,0,          !- Field 14
    Until: 17:00,0.906888888888889,          !- Field 16
    Until: 21:00,0.906888888888889,        !- Field 18
    Until: 24:00,0,          !- Field 20
    For: WeekEnds Holidays AllOtherDays, !- Field 22
    Until: 24:00,0,          !- Field 23
    Through: 12/31,          !- Field 25
    For: Weekdays SummerDesignDay WinterDesignDay, !- Field 26
    Until: 08:00,0,          !- Field 27
    Until: 16:00,0.906888888888889,          !- Field 29
    Until: 21:00,0.906888888888889,          !- Field 31
    Until: 24:00,0,          !- Field 33
    For: WeekEnds Holidays AllOtherDays, !- Field 35
    Until: 24:00,0;          !- Field 36

  Fan:ZoneExhaust,
    Gym_ZN_1_FLR_1 Dummy Exhaust Fan,  !- Name
    Kitchen_Exhaust_SCH,     !- Availability Schedule Name
    1.0000,                  !- Fan Total Efficiency
    0,                       !- Pressure Rise {Pa}
    0.544155402854338,  !- Maximum Flow Rate {m3/s}
    Gym_ZN_1_FLR_1 Dummy Exhaust Fan Node,  !- Air Inlet Node Name
    Gym_ZN_1_FLR_1 Dummy Exhaust Fan Outlet Node Name,  !- Air Outlet Node Name
        General;              !- End-Use Subcategory

  Fan:ZoneExhaust,
    Cafeteria_ZN_1_FLR_1 Dummy Exhaust Fan,  !- Name
    Kitchen_Exhaust_SCH,     !- Availability Schedule Name
    1.0000,                  !- Fan Total Efficiency
    0,                       !- Pressure Rise {Pa}
    1.38186211583478,  !- Maximum Flow Rate {m3/s}
    Cafeteria_ZN_1_FLR_1 Dummy Exhaust Fan Node,  !- Air Inlet Node Name
    Cafeteria_ZN_1_FLR_1 Dummy Exhaust Fan Outlet Node Name,  !- Air Outlet Node Name
        General;              !- End-Use Subcategory

  Fan:ZoneExhaust,
    Library_Media_Center_ZN_1_FLR_1 Dummy Exhaust Fan,  !- Name
    Hours_of_operation,      !- Availability Schedule Name
    1.0000,                  !- Fan Total Efficiency
    0,                       !- Pressure Rise {Pa}
    0.283168466359586,  !- Maximum Flow Rate {m3/s}
    Library_Media_Center_ZN_1_FLR_1 Dummy Exhaust Fan Node,  !- Air Inlet Node Name
    Library_Media_Center_ZN_1_FLR_1 Dummy Exhaust Fan Outlet Node Name,  !- Air Outlet Node Name
        General;              !- End-Use Subcategory   



  Sizing:Zone,
    Cafeteria_ZN_1_FLR_1,    !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0,                    !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA Cafeteria_ZN_1_FLR_1,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA Cafeteria_ZN_1_FLR_1,  !- Name
    Flow/Area,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    0.004724104,!- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    ;                        !- Outdoor Air Flow per Zone {m3/s}



  Sizing:Zone,
    Library_Media_Center_ZN_1_FLR_1,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0,                    !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA Library_Media_Center_ZN_1_FLR_1,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    VAV_Zone_AirDistribution;!- Design Specification Zone Air Distribution Object Name

  DesignSpecification:OutdoorAir,
    SZ DSOA Library_Media_Center_ZN_1_FLR_1,  !- Name
    Flow/Area,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    0.000863546,  !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    ;                        !- Outdoor Air Flow per Zone {m3/s}


  DesignSpecification:ZoneAirDistribution,
    VAV_Zone_AirDistribution,       !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1,                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness Schedule Name
    ,                        !- Zone Secondary Recirculation Fraction {dimensionless}
    0.6;                     !- Minimum Zone Ventilation Efficiency {dimensionless}


!-   ===========  ALL OBJECTS IN CLASS: SIZING:SYSTEM ===========



  Sizing:System,
    VAV_POD_1,               !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    2.71841,                 !- Design Outdoor Air Flow Rate {m3/s}
    0.3000,                  !- Central Heating Maximum System Air Flow Ratio
    7.0,                     !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    12.8000,                 !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8000,                 !- Central Cooling Design Supply Air Temperature {C}
    12.8000,                 !- Central Heating Design Supply Air Temperature {C}
    Coincident,              !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.0085,  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0.0,                     !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0.0,                     !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum;                 !- System Outdoor Air Method


  Sizing:System,
    VAV_POD_2,               !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    2.69848,                 !- Design Outdoor Air Flow Rate {m3/s}
    0.3000,                  !- Central Heating Maximum System Air Flow Ratio
    7.0,                     !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    12.8000,                 !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8000,                 !- Central Cooling Design Supply Air Temperature {C}
    12.8000,                 !- Central Heating Design Supply Air Temperature {C}
    Coincident,              !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.0085,  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0.0,                     !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0.0,                     !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum;                 !- System Outdoor Air Method


  Sizing:System,
    VAV_POD_3,               !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    2.48595,                 !- Design Outdoor Air Flow Rate {m3/s}
    0.3000,                  !- Central Heating Maximum System Air Flow Ratio
    7.0,                     !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    12.8000,                 !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8000,                 !- Central Cooling Design Supply Air Temperature {C}
    12.8000,                 !- Central Heating Design Supply Air Temperature {C}
    Coincident,              !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.0085,  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0.0,                     !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0.0,                     !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum;                 !- System Outdoor Air Method



  Sizing:System,
    VAV_OTHER,               !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    1.76328,                 !- Design Outdoor Air Flow Rate {m3/s}
    0.3000,                  !- Central Heating Maximum System Air Flow Ratio
    7.0,                     !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    12.8000,                 !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8000,                 !- Central Cooling Design Supply Air Temperature {C}
    12.8000,                 !- Central Heating Design Supply Air Temperature {C}
    Coincident,              !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.0085,  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0.0,                     !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0.0,                     !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum;                 !- System Outdoor Air Method

    
    
  Sizing:System,
    PSZ-AC_2:5,               !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    AUTOSIZE,                 !- Design Outdoor Air Flow Rate {m3/s}
    1.0000,                   !- Minimum System Air Flow Ratio
    7.0,                     !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    12.8000,                 !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8000,                 !- Central Cooling Design Supply Air Temperature {C}
    40,                      !- Central Heating Design Supply Air Temperature {C} 
    Coincident,               !- Sizing Option
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.0085,  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0.0,                     !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0.0,                     !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1.0,                     !- Zone Maximum Outdoor Air Fraction
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    autosize,                !- Cooling Design Capacity {W}
    ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method

  Sizing:System,
    PSZ-AC_1:6,               !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    AUTOSIZE,                 !- Design Outdoor Air Flow Rate {m3/s}
    1.0000,                   !- Minimum System Air Flow Ratio
    7.0,                     !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    12.8000,                 !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8000,                 !- Central Cooling Design Supply Air Temperature {C}
    40,                      !- Central Heating Design Supply Air Temperature {C} 
    Coincident,               !- Sizing Option
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.0085,  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0.0,                     !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0.0,                     !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1.0,                     !- Zone Maximum Outdoor Air Fraction
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    autosize,                !- Cooling Design Capacity {W}
    ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method
    
  Sizing:System,
    PSZ-AC_2:7,               !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    AUTOSIZE,                 !- Design Outdoor Air Flow Rate {m3/s}
    1.0000,                   !- Minimum System Air Flow Ratio
    7.0,                     !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    12.8000,                 !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8000,                 !- Central Cooling Design Supply Air Temperature {C}
    40,                      !- Central Heating Design Supply Air Temperature {C} 
    Coincident,               !- Sizing Option
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.0085,  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0.0,                     !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0.0,                     !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1.0,                     !- Zone Maximum Outdoor Air Fraction
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    autosize,                !- Cooling Design Capacity {W}
    ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method
    
!-   ===========  ALL OBJECTS IN CLASS: SIZING:PLANT ===========

  Sizing:Plant,
    SHWSys1,                 !- Plant or Condenser Loop Name
    Heating,                 !- Loop Type
    60,                      !- Design Loop Exit Temperature {C}
    5.0;                     !- Loop Design Temperature Difference {deltaC}

  Sizing:Plant,
    HeatSys1,                !- Plant or Condenser Loop Name
    Heating,                 !- Loop Type
    82.0,                    !- Design Loop Exit Temperature {C}
    11.0;                    !- Loop Design Temperature Difference {deltaC}

!-   ===========  ALL OBJECTS IN CLASS: ZONECONTROL:THERMOSTAT ===========

  ZoneControl:Thermostat,
    Corner_Class_1_Pod_1_ZN_1_FLR_1 Thermostat,  !- Name
    Corner_Class_1_Pod_1_ZN_1_FLR_1,  !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Corner_Class_1_Pod_1_ZN_1_FLR_1 DualSPSched;  !- Control 1 Name

  ZoneControl:Thermostat,
    Mult_Class_1_Pod_1_ZN_1_FLR_1 Thermostat,  !- Name
    Mult_Class_1_Pod_1_ZN_1_FLR_1,  !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Mult_Class_1_Pod_1_ZN_1_FLR_1 DualSPSched;  !- Control 1 Name

  ZoneControl:Thermostat,
    Corridor_Pod_1_ZN_1_FLR_1 Thermostat,  !- Name
    Corridor_Pod_1_ZN_1_FLR_1,  !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Corridor_Pod_1_ZN_1_FLR_1 DualSPSched;  !- Control 1 Name

  ZoneControl:Thermostat,
    Corner_Class_2_Pod_1_ZN_1_FLR_1 Thermostat,  !- Name
    Corner_Class_2_Pod_1_ZN_1_FLR_1,  !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Corner_Class_2_Pod_1_ZN_1_FLR_1 DualSPSched;  !- Control 1 Name

  ZoneControl:Thermostat,
    Mult_Class_2_Pod_1_ZN_1_FLR_1 Thermostat,  !- Name
    Mult_Class_2_Pod_1_ZN_1_FLR_1,  !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Mult_Class_2_Pod_1_ZN_1_FLR_1 DualSPSched;  !- Control 1 Name

  ZoneControl:Thermostat,
    Corner_Class_1_Pod_2_ZN_1_FLR_1 Thermostat,  !- Name
    Corner_Class_1_Pod_2_ZN_1_FLR_1,  !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Corner_Class_1_Pod_2_ZN_1_FLR_1 DualSPSched;  !- Control 1 Name

  ZoneControl:Thermostat,
    Mult_Class_1_Pod_2_ZN_1_FLR_1 Thermostat,  !- Name
    Mult_Class_1_Pod_2_ZN_1_FLR_1,  !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Mult_Class_1_Pod_2_ZN_1_FLR_1 DualSPSched;  !- Control 1 Name

  ZoneControl:Thermostat,
    Corridor_Pod_2_ZN_1_FLR_1 Thermostat,  !- Name
    Corridor_Pod_2_ZN_1_FLR_1,  !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Corridor_Pod_2_ZN_1_FLR_1 DualSPSched;  !- Control 1 Name

  ZoneControl:Thermostat,
    Corner_Class_2_Pod_2_ZN_1_FLR_1 Thermostat,  !- Name
    Corner_Class_2_Pod_2_ZN_1_FLR_1,  !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Corner_Class_2_Pod_2_ZN_1_FLR_1 DualSPSched;  !- Control 1 Name

  ZoneControl:Thermostat,
    Mult_Class_2_Pod_2_ZN_1_FLR_1 Thermostat,  !- Name
    Mult_Class_2_Pod_2_ZN_1_FLR_1,  !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Mult_Class_2_Pod_2_ZN_1_FLR_1 DualSPSched;  !- Control 1 Name

  ZoneControl:Thermostat,
    Corner_Class_1_Pod_3_ZN_1_FLR_1 Thermostat,  !- Name
    Corner_Class_1_Pod_3_ZN_1_FLR_1,  !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Corner_Class_1_Pod_3_ZN_1_FLR_1 DualSPSched;  !- Control 1 Name

  ZoneControl:Thermostat,
    Mult_Class_1_Pod_3_ZN_1_FLR_1 Thermostat,  !- Name
    Mult_Class_1_Pod_3_ZN_1_FLR_1,  !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Mult_Class_1_Pod_3_ZN_1_FLR_1 DualSPSched;  !- Control 1 Name

  ZoneControl:Thermostat,
    Corridor_Pod_3_ZN_1_FLR_1 Thermostat,  !- Name
    Corridor_Pod_3_ZN_1_FLR_1,  !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Corridor_Pod_3_ZN_1_FLR_1 DualSPSched;  !- Control 1 Name

  ZoneControl:Thermostat,
    Corner_Class_2_Pod_3_ZN_1_FLR_1 Thermostat,  !- Name
    Corner_Class_2_Pod_3_ZN_1_FLR_1,  !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Corner_Class_2_Pod_3_ZN_1_FLR_1 DualSPSched;  !- Control 1 Name

  ZoneControl:Thermostat,
    Mult_Class_2_Pod_3_ZN_1_FLR_1 Thermostat,  !- Name
    Mult_Class_2_Pod_3_ZN_1_FLR_1,  !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Mult_Class_2_Pod_3_ZN_1_FLR_1 DualSPSched;  !- Control 1 Name

  ZoneControl:Thermostat,
    Computer_Class_ZN_1_FLR_1 Thermostat,  !- Name
    Computer_Class_ZN_1_FLR_1,  !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Computer_Class_ZN_1_FLR_1 DualSPSched;  !- Control 1 Name

  ZoneControl:Thermostat,
    Main_Corridor_ZN_1_FLR_1 Thermostat,  !- Name
    Main_Corridor_ZN_1_FLR_1,!- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Main_Corridor_ZN_1_FLR_1 DualSPSched;  !- Control 1 Name

  ZoneControl:Thermostat,
    Lobby_ZN_1_FLR_1 Thermostat,  !- Name
    Lobby_ZN_1_FLR_1,        !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Lobby_ZN_1_FLR_1 DualSPSched;  !- Control 1 Name

  ZoneControl:Thermostat,
    Mech_ZN_1_FLR_1 Thermostat,  !- Name
    Mech_ZN_1_FLR_1,         !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Mech_ZN_1_FLR_1 DualSPSched;  !- Control 1 Name

  ZoneControl:Thermostat,
    Bath_ZN_1_FLR_1 Thermostat,  !- Name
    Bath_ZN_1_FLR_1,         !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Bath_ZN_1_FLR_1 DualSPSched;  !- Control 1 Name

  ZoneControl:Thermostat,
    Offices_ZN_1_FLR_1 Thermostat,  !- Name
    Offices_ZN_1_FLR_1,      !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Offices_ZN_1_FLR_1 DualSPSched;  !- Control 1 Name

  ZoneControl:Thermostat,
    Gym_ZN_1_FLR_1 Thermostat,  !- Name
    Gym_ZN_1_FLR_1,          !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Gym_ZN_1_FLR_1 DualSPSched;  !- Control 1 Name

  ZoneControl:Thermostat,
    Kitchen_ZN_1_FLR_1 Thermostat,  !- Name
    Kitchen_ZN_1_FLR_1,      !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Kitchen_ZN_1_FLR_1 DualSPSched;  !- Control 1 Name

  ZoneControl:Thermostat,
    Cafeteria_ZN_1_FLR_1 Thermostat,  !- Name
    Cafeteria_ZN_1_FLR_1,    !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Cafeteria_ZN_1_FLR_1 DualSPSched;  !- Control 1 Name

  ZoneControl:Thermostat,
    Library_Media_Center_ZN_1_FLR_1 Thermostat,  !- Name
    Library_Media_Center_ZN_1_FLR_1,  !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Library_Media_Center_ZN_1_FLR_1 DualSPSched;  !- Control 1 Name

!-   ===========  ALL OBJECTS IN CLASS: THERMOSTATSETPOINT:DUALSETPOINT ===========

  ThermostatSetpoint:DualSetpoint,
    Corner_Class_1_Pod_1_ZN_1_FLR_1 DualSPSched,  !- Name
    HTGSETP_SCH_YES_OPTIMUM,  !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH_YES_OPTIMUM;  !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    Mult_Class_1_Pod_1_ZN_1_FLR_1 DualSPSched,  !- Name
    HTGSETP_SCH_YES_OPTIMUM,  !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH_YES_OPTIMUM;  !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    Corridor_Pod_1_ZN_1_FLR_1 DualSPSched,  !- Name
    HTGSETP_SCH_YES_OPTIMUM,  !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH_YES_OPTIMUM;  !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    Corner_Class_2_Pod_1_ZN_1_FLR_1 DualSPSched,  !- Name
    HTGSETP_SCH_YES_OPTIMUM,  !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH_YES_OPTIMUM;  !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    Mult_Class_2_Pod_1_ZN_1_FLR_1 DualSPSched,  !- Name
    HTGSETP_SCH_YES_OPTIMUM,  !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH_YES_OPTIMUM;  !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    Corner_Class_1_Pod_2_ZN_1_FLR_1 DualSPSched,  !- Name
    HTGSETP_SCH_YES_OPTIMUM,  !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH_YES_OPTIMUM;  !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    Mult_Class_1_Pod_2_ZN_1_FLR_1 DualSPSched,  !- Name
    HTGSETP_SCH_YES_OPTIMUM,  !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH_YES_OPTIMUM;  !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    Corridor_Pod_2_ZN_1_FLR_1 DualSPSched,  !- Name
    HTGSETP_SCH_YES_OPTIMUM,  !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH_YES_OPTIMUM;  !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    Corner_Class_2_Pod_2_ZN_1_FLR_1 DualSPSched,  !- Name
    HTGSETP_SCH_YES_OPTIMUM,  !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH_YES_OPTIMUM;  !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    Mult_Class_2_Pod_2_ZN_1_FLR_1 DualSPSched,  !- Name
    HTGSETP_SCH_YES_OPTIMUM,  !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH_YES_OPTIMUM;  !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    Corner_Class_1_Pod_3_ZN_1_FLR_1 DualSPSched,  !- Name
    HTGSETP_SCH_YES_OPTIMUM,  !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH_YES_OPTIMUM;  !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    Mult_Class_1_Pod_3_ZN_1_FLR_1 DualSPSched,  !- Name
    HTGSETP_SCH_YES_OPTIMUM,  !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH_YES_OPTIMUM;  !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    Corridor_Pod_3_ZN_1_FLR_1 DualSPSched,  !- Name
    HTGSETP_SCH_YES_OPTIMUM,  !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH_YES_OPTIMUM;  !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    Corner_Class_2_Pod_3_ZN_1_FLR_1 DualSPSched,  !- Name
    HTGSETP_SCH_YES_OPTIMUM,  !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH_YES_OPTIMUM;  !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    Mult_Class_2_Pod_3_ZN_1_FLR_1 DualSPSched,  !- Name
    HTGSETP_SCH_YES_OPTIMUM,  !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH_YES_OPTIMUM;  !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    Computer_Class_ZN_1_FLR_1 DualSPSched,  !- Name
    HTGSETP_SCH_YES_OPTIMUM,  !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH_YES_OPTIMUM;  !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    Main_Corridor_ZN_1_FLR_1 DualSPSched,  !- Name
    HTGSETP_SCH_YES_OPTIMUM,  !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH_YES_OPTIMUM;  !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    Lobby_ZN_1_FLR_1 DualSPSched,  !- Name
    HTGSETP_SCH_YES_OPTIMUM,  !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH_YES_OPTIMUM;  !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    Mech_ZN_1_FLR_1 DualSPSched,  !- Name
    HTGSETP_SCH_Setback,     !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH_setup;       !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    Bath_ZN_1_FLR_1 DualSPSched,  !- Name
    HTGSETP_SCH_Setback,     !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH_setup;       !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    Offices_ZN_1_FLR_1 DualSPSched,  !- Name
    HTGSETP_SCH_YES_OPTIMUM,             !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH_YES_OPTIMUM;             !- Cooling Setpoint Temperature Schedule Name


  ThermostatSetpoint:DualSetpoint,
    Gym_ZN_1_FLR_1 DualSPSched,  !- Name
    HTGSETP_SCH_NO_OPTIMUM, !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH_NO_OPTIMUM; !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    Kitchen_ZN_1_FLR_1 DualSPSched,  !- Name
    HTGSETP_SCH_NO_OPTIMUM, !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH_NO_OPTIMUM; !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    Cafeteria_ZN_1_FLR_1 DualSPSched,  !- Name
    HTGSETP_SCH_NO_OPTIMUM, !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH_NO_OPTIMUM; !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    Library_Media_Center_ZN_1_FLR_1 DualSPSched,  !- Name
    HTGSETP_SCH_YES_OPTIMUM,  !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH_YES_OPTIMUM;  !- Cooling Setpoint Temperature Schedule Name

!-   ===========  ALL OBJECTS IN CLASS: AIRTERMINAL:SINGLEDUCT:UNCONTROLLED ===========
  AirTerminal:SingleDuct:Uncontrolled,
    Gym_ZN_1_FLR_1 Direct Air,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    Gym_ZN_1_FLR_1 Direct Air Inlet Node Name,  !- Zone Supply Air Node Name
    AUTOSIZE;                !- Maximum Air Flow Rate {m3/s}

  AirTerminal:SingleDuct:Uncontrolled,
    Kitchen_ZN_1_FLR_1 Direct Air,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    Kitchen_ZN_1_FLR_1 Direct Air Inlet Node Name,  !- Zone Supply Air Node Name
    AUTOSIZE;                !- Maximum Air Flow Rate {m3/s}

  AirTerminal:SingleDuct:Uncontrolled,
    Cafeteria_ZN_1_FLR_1 Direct Air,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    Cafeteria_ZN_1_FLR_1 Direct Air Inlet Node Name,  !- Zone Supply Air Node Name
    AUTOSIZE;                !- Maximum Air Flow Rate {m3/s}

!-   ===========  ALL OBJECTS IN CLASS: AIRTERMINAL:SINGLEDUCT:VAV:REHEAT ===========


  AirTerminal:SingleDuct:VAV:Reheat,
    Corner_Class_1_Pod_1_ZN_1_FLR_1 VAV Box Component,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    Corner_Class_1_Pod_1_ZN_1_FLR_1 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    Corner_Class_1_Pod_1_ZN_1_FLR_1 VAV Box Inlet Node Name,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.992,  !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Corner_Class_1_Pod_1_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Corner_Class_1_Pod_1_ZN_1_FLR_1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,  !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40;                      !- Maximum Reheat Air Temperature {C}

  AirTerminal:SingleDuct:VAV:Reheat,
    Mult_Class_1_Pod_1_ZN_1_FLR_1 VAV Box Component,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    Mult_Class_1_Pod_1_ZN_1_FLR_1 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    Mult_Class_1_Pod_1_ZN_1_FLR_1 VAV Box Inlet Node Name,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.992,  !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Mult_Class_1_Pod_1_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Mult_Class_1_Pod_1_ZN_1_FLR_1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,  !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40;                      !- Maximum Reheat Air Temperature {C}

  AirTerminal:SingleDuct:VAV:Reheat,
    Corridor_Pod_1_ZN_1_FLR_1 VAV Box Component,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    Corridor_Pod_1_ZN_1_FLR_1 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    Corridor_Pod_1_ZN_1_FLR_1 VAV Box Inlet Node Name,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.992,  !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Corridor_Pod_1_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Corridor_Pod_1_ZN_1_FLR_1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,  !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40;                      !- Maximum Reheat Air Temperature {C}

  AirTerminal:SingleDuct:VAV:Reheat,
    Corner_Class_2_Pod_1_ZN_1_FLR_1 VAV Box Component,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    Corner_Class_2_Pod_1_ZN_1_FLR_1 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    Corner_Class_2_Pod_1_ZN_1_FLR_1 VAV Box Inlet Node Name,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.992,  !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Corner_Class_2_Pod_1_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Corner_Class_2_Pod_1_ZN_1_FLR_1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,  !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40;                      !- Maximum Reheat Air Temperature {C}

  AirTerminal:SingleDuct:VAV:Reheat,
    Mult_Class_2_Pod_1_ZN_1_FLR_1 VAV Box Component,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    Mult_Class_2_Pod_1_ZN_1_FLR_1 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    Mult_Class_2_Pod_1_ZN_1_FLR_1 VAV Box Inlet Node Name,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.992,  !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Mult_Class_2_Pod_1_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Mult_Class_2_Pod_1_ZN_1_FLR_1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,  !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40;                      !- Maximum Reheat Air Temperature {C}

  AirTerminal:SingleDuct:VAV:Reheat,
    Corner_Class_1_Pod_2_ZN_1_FLR_1 VAV Box Component,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    Corner_Class_1_Pod_2_ZN_1_FLR_1 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    Corner_Class_1_Pod_2_ZN_1_FLR_1 VAV Box Inlet Node Name,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.995,  !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Corner_Class_1_Pod_2_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Corner_Class_1_Pod_2_ZN_1_FLR_1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,  !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40;                      !- Maximum Reheat Air Temperature {C}

  AirTerminal:SingleDuct:VAV:Reheat,
    Mult_Class_1_Pod_2_ZN_1_FLR_1 VAV Box Component,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    Mult_Class_1_Pod_2_ZN_1_FLR_1 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    Mult_Class_1_Pod_2_ZN_1_FLR_1 VAV Box Inlet Node Name,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.995,  !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Mult_Class_1_Pod_2_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Mult_Class_1_Pod_2_ZN_1_FLR_1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,  !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40;                      !- Maximum Reheat Air Temperature {C}

  AirTerminal:SingleDuct:VAV:Reheat,
    Corridor_Pod_2_ZN_1_FLR_1 VAV Box Component,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    Corridor_Pod_2_ZN_1_FLR_1 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    Corridor_Pod_2_ZN_1_FLR_1 VAV Box Inlet Node Name,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.995,  !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Corridor_Pod_2_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Corridor_Pod_2_ZN_1_FLR_1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,  !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40;                      !- Maximum Reheat Air Temperature {C}

  AirTerminal:SingleDuct:VAV:Reheat,
    Corner_Class_2_Pod_2_ZN_1_FLR_1 VAV Box Component,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    Corner_Class_2_Pod_2_ZN_1_FLR_1 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    Corner_Class_2_Pod_2_ZN_1_FLR_1 VAV Box Inlet Node Name,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.995,  !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Corner_Class_2_Pod_2_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Corner_Class_2_Pod_2_ZN_1_FLR_1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,  !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40;                      !- Maximum Reheat Air Temperature {C}

  AirTerminal:SingleDuct:VAV:Reheat,
    Mult_Class_2_Pod_2_ZN_1_FLR_1 VAV Box Component,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    Mult_Class_2_Pod_2_ZN_1_FLR_1 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    Mult_Class_2_Pod_2_ZN_1_FLR_1 VAV Box Inlet Node Name,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.995,  !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Mult_Class_2_Pod_2_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Mult_Class_2_Pod_2_ZN_1_FLR_1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,  !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40;                      !- Maximum Reheat Air Temperature {C}

  AirTerminal:SingleDuct:VAV:Reheat,
    Corner_Class_1_Pod_3_ZN_1_FLR_1 VAV Box Component,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    Corner_Class_1_Pod_3_ZN_1_FLR_1 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    Corner_Class_1_Pod_3_ZN_1_FLR_1 VAV Box Inlet Node Name,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.992,  !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Corner_Class_1_Pod_3_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Corner_Class_1_Pod_3_ZN_1_FLR_1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,  !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40;                      !- Maximum Reheat Air Temperature {C}

  AirTerminal:SingleDuct:VAV:Reheat,
    Mult_Class_1_Pod_3_ZN_1_FLR_1 VAV Box Component,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    Mult_Class_1_Pod_3_ZN_1_FLR_1 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    Mult_Class_1_Pod_3_ZN_1_FLR_1 VAV Box Inlet Node Name,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.992,  !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Mult_Class_1_Pod_3_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Mult_Class_1_Pod_3_ZN_1_FLR_1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,  !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40;                      !- Maximum Reheat Air Temperature {C}

  AirTerminal:SingleDuct:VAV:Reheat,
    Corridor_Pod_3_ZN_1_FLR_1 VAV Box Component,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    Corridor_Pod_3_ZN_1_FLR_1 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    Corridor_Pod_3_ZN_1_FLR_1 VAV Box Inlet Node Name,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.992,  !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Corridor_Pod_3_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Corridor_Pod_3_ZN_1_FLR_1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,  !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40;                      !- Maximum Reheat Air Temperature {C}

  AirTerminal:SingleDuct:VAV:Reheat,
    Corner_Class_2_Pod_3_ZN_1_FLR_1 VAV Box Component,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    Corner_Class_2_Pod_3_ZN_1_FLR_1 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    Corner_Class_2_Pod_3_ZN_1_FLR_1 VAV Box Inlet Node Name,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.992,  !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Corner_Class_2_Pod_3_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Corner_Class_2_Pod_3_ZN_1_FLR_1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,  !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40;                      !- Maximum Reheat Air Temperature {C}

  AirTerminal:SingleDuct:VAV:Reheat,
    Mult_Class_2_Pod_3_ZN_1_FLR_1 VAV Box Component,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    Mult_Class_2_Pod_3_ZN_1_FLR_1 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    Mult_Class_2_Pod_3_ZN_1_FLR_1 VAV Box Inlet Node Name,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.992,  !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Mult_Class_2_Pod_3_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Mult_Class_2_Pod_3_ZN_1_FLR_1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,  !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40;                      !- Maximum Reheat Air Temperature {C}

  AirTerminal:SingleDuct:VAV:Reheat,
    Computer_Class_ZN_1_FLR_1 VAV Box Component,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    Computer_Class_ZN_1_FLR_1 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    Computer_Class_ZN_1_FLR_1 VAV Box Inlet Node Name,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.458,  !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Computer_Class_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Computer_Class_ZN_1_FLR_1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,  !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40;                      !- Maximum Reheat Air Temperature {C}

  AirTerminal:SingleDuct:VAV:Reheat,
    Main_Corridor_ZN_1_FLR_1 VAV Box Component,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    Main_Corridor_ZN_1_FLR_1 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    Main_Corridor_ZN_1_FLR_1 VAV Box Inlet Node Name,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.458,  !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Main_Corridor_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Main_Corridor_ZN_1_FLR_1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,  !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40;                      !- Maximum Reheat Air Temperature {C}

  AirTerminal:SingleDuct:VAV:Reheat,
    Lobby_ZN_1_FLR_1 VAV Box Component,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    Lobby_ZN_1_FLR_1 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    Lobby_ZN_1_FLR_1 VAV Box Inlet Node Name,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.458,  !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Lobby_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Lobby_ZN_1_FLR_1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,  !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40;                      !- Maximum Reheat Air Temperature {C}

  AirTerminal:SingleDuct:VAV:Reheat,
    Mech_ZN_1_FLR_1 VAV Box Component,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    Mech_ZN_1_FLR_1 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    Mech_ZN_1_FLR_1 VAV Box Inlet Node Name,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.458,  !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Mech_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Mech_ZN_1_FLR_1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,  !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40;                      !- Maximum Reheat Air Temperature {C}

  AirTerminal:SingleDuct:VAV:Reheat,
    Bath_ZN_1_FLR_1 VAV Box Component,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    Bath_ZN_1_FLR_1 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    Bath_ZN_1_FLR_1 VAV Box Inlet Node Name,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.458,  !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Bath_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Bath_ZN_1_FLR_1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,  !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40;                      !- Maximum Reheat Air Temperature {C}

  AirTerminal:SingleDuct:VAV:Reheat,
    Offices_ZN_1_FLR_1 VAV Box Component,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    Offices_ZN_1_FLR_1 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    Offices_ZN_1_FLR_1 VAV Box Inlet Node Name,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.458,  !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Offices_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Offices_ZN_1_FLR_1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,  !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40;                      !- Maximum Reheat Air Temperature {C}

  AirTerminal:SingleDuct:VAV:Reheat,
    Library_Media_Center_ZN_1_FLR_1 VAV Box Component,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    Library_Media_Center_ZN_1_FLR_1 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    Library_Media_Center_ZN_1_FLR_1 VAV Box Inlet Node Name,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.458,  !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Library_Media_Center_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Library_Media_Center_ZN_1_FLR_1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ReverseWithLimits,  !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40;                      !- Maximum Reheat Air Temperature {C}

!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:AIRDISTRIBUTIONUNIT ===========

  ZoneHVAC:AirDistributionUnit,
    Corner_Class_1_Pod_1_ZN_1_FLR_1 VAV Box,  !- Name
    Corner_Class_1_Pod_1_ZN_1_FLR_1 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Corner_Class_1_Pod_1_ZN_1_FLR_1 VAV Box Component;  !- Air Terminal Name

  ZoneHVAC:AirDistributionUnit,
    Mult_Class_1_Pod_1_ZN_1_FLR_1 VAV Box,  !- Name
    Mult_Class_1_Pod_1_ZN_1_FLR_1 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Mult_Class_1_Pod_1_ZN_1_FLR_1 VAV Box Component;  !- Air Terminal Name

  ZoneHVAC:AirDistributionUnit,
    Corridor_Pod_1_ZN_1_FLR_1 VAV Box,  !- Name
    Corridor_Pod_1_ZN_1_FLR_1 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Corridor_Pod_1_ZN_1_FLR_1 VAV Box Component;  !- Air Terminal Name

  ZoneHVAC:AirDistributionUnit,
    Corner_Class_2_Pod_1_ZN_1_FLR_1 VAV Box,  !- Name
    Corner_Class_2_Pod_1_ZN_1_FLR_1 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Corner_Class_2_Pod_1_ZN_1_FLR_1 VAV Box Component;  !- Air Terminal Name

  ZoneHVAC:AirDistributionUnit,
    Mult_Class_2_Pod_1_ZN_1_FLR_1 VAV Box,  !- Name
    Mult_Class_2_Pod_1_ZN_1_FLR_1 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Mult_Class_2_Pod_1_ZN_1_FLR_1 VAV Box Component;  !- Air Terminal Name

  ZoneHVAC:AirDistributionUnit,
    Corner_Class_1_Pod_2_ZN_1_FLR_1 VAV Box,  !- Name
    Corner_Class_1_Pod_2_ZN_1_FLR_1 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Corner_Class_1_Pod_2_ZN_1_FLR_1 VAV Box Component;  !- Air Terminal Name

  ZoneHVAC:AirDistributionUnit,
    Mult_Class_1_Pod_2_ZN_1_FLR_1 VAV Box,  !- Name
    Mult_Class_1_Pod_2_ZN_1_FLR_1 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Mult_Class_1_Pod_2_ZN_1_FLR_1 VAV Box Component;  !- Air Terminal Name

  ZoneHVAC:AirDistributionUnit,
    Corridor_Pod_2_ZN_1_FLR_1 VAV Box,  !- Name
    Corridor_Pod_2_ZN_1_FLR_1 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Corridor_Pod_2_ZN_1_FLR_1 VAV Box Component;  !- Air Terminal Name

  ZoneHVAC:AirDistributionUnit,
    Corner_Class_2_Pod_2_ZN_1_FLR_1 VAV Box,  !- Name
    Corner_Class_2_Pod_2_ZN_1_FLR_1 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Corner_Class_2_Pod_2_ZN_1_FLR_1 VAV Box Component;  !- Air Terminal Name

  ZoneHVAC:AirDistributionUnit,
    Mult_Class_2_Pod_2_ZN_1_FLR_1 VAV Box,  !- Name
    Mult_Class_2_Pod_2_ZN_1_FLR_1 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Mult_Class_2_Pod_2_ZN_1_FLR_1 VAV Box Component;  !- Air Terminal Name

  ZoneHVAC:AirDistributionUnit,
    Corner_Class_1_Pod_3_ZN_1_FLR_1 VAV Box,  !- Name
    Corner_Class_1_Pod_3_ZN_1_FLR_1 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Corner_Class_1_Pod_3_ZN_1_FLR_1 VAV Box Component;  !- Air Terminal Name

  ZoneHVAC:AirDistributionUnit,
    Mult_Class_1_Pod_3_ZN_1_FLR_1 VAV Box,  !- Name
    Mult_Class_1_Pod_3_ZN_1_FLR_1 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Mult_Class_1_Pod_3_ZN_1_FLR_1 VAV Box Component;  !- Air Terminal Name

  ZoneHVAC:AirDistributionUnit,
    Corridor_Pod_3_ZN_1_FLR_1 VAV Box,  !- Name
    Corridor_Pod_3_ZN_1_FLR_1 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Corridor_Pod_3_ZN_1_FLR_1 VAV Box Component;  !- Air Terminal Name

  ZoneHVAC:AirDistributionUnit,
    Corner_Class_2_Pod_3_ZN_1_FLR_1 VAV Box,  !- Name
    Corner_Class_2_Pod_3_ZN_1_FLR_1 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Corner_Class_2_Pod_3_ZN_1_FLR_1 VAV Box Component;  !- Air Terminal Name

  ZoneHVAC:AirDistributionUnit,
    Mult_Class_2_Pod_3_ZN_1_FLR_1 VAV Box,  !- Name
    Mult_Class_2_Pod_3_ZN_1_FLR_1 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Mult_Class_2_Pod_3_ZN_1_FLR_1 VAV Box Component;  !- Air Terminal Name

  ZoneHVAC:AirDistributionUnit,
    Computer_Class_ZN_1_FLR_1 VAV Box,  !- Name
    Computer_Class_ZN_1_FLR_1 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Computer_Class_ZN_1_FLR_1 VAV Box Component;  !- Air Terminal Name

  ZoneHVAC:AirDistributionUnit,
    Main_Corridor_ZN_1_FLR_1 VAV Box,  !- Name
    Main_Corridor_ZN_1_FLR_1 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Main_Corridor_ZN_1_FLR_1 VAV Box Component;  !- Air Terminal Name

  ZoneHVAC:AirDistributionUnit,
    Lobby_ZN_1_FLR_1 VAV Box,!- Name
    Lobby_ZN_1_FLR_1 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Lobby_ZN_1_FLR_1 VAV Box Component;  !- Air Terminal Name

  ZoneHVAC:AirDistributionUnit,
    Mech_ZN_1_FLR_1 VAV Box, !- Name
    Mech_ZN_1_FLR_1 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Mech_ZN_1_FLR_1 VAV Box Component;  !- Air Terminal Name

  ZoneHVAC:AirDistributionUnit,
    Bath_ZN_1_FLR_1 VAV Box, !- Name
    Bath_ZN_1_FLR_1 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Bath_ZN_1_FLR_1 VAV Box Component;  !- Air Terminal Name

  ZoneHVAC:AirDistributionUnit,
    Offices_ZN_1_FLR_1 VAV Box,  !- Name
    Offices_ZN_1_FLR_1 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Offices_ZN_1_FLR_1 VAV Box Component;  !- Air Terminal Name

  ZoneHVAC:AirDistributionUnit,
    Library_Media_Center_ZN_1_FLR_1 VAV Box,  !- Name
    Library_Media_Center_ZN_1_FLR_1 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Library_Media_Center_ZN_1_FLR_1 VAV Box Component;  !- Air Terminal Name

!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:EQUIPMENTLIST ===========

  ZoneHVAC:EquipmentList,
    Corner_Class_1_Pod_1_ZN_1_FLR_1 Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Corner_Class_1_Pod_1_ZN_1_FLR_1 VAV Box,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentList,
    Mult_Class_1_Pod_1_ZN_1_FLR_1 Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Mult_Class_1_Pod_1_ZN_1_FLR_1 VAV Box,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentList,
    Corridor_Pod_1_ZN_1_FLR_1 Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Corridor_Pod_1_ZN_1_FLR_1 VAV Box,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentList,
    Corner_Class_2_Pod_1_ZN_1_FLR_1 Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Corner_Class_2_Pod_1_ZN_1_FLR_1 VAV Box,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentList,
    Mult_Class_2_Pod_1_ZN_1_FLR_1 Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Mult_Class_2_Pod_1_ZN_1_FLR_1 VAV Box,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentList,
    Corner_Class_1_Pod_2_ZN_1_FLR_1 Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Corner_Class_1_Pod_2_ZN_1_FLR_1 VAV Box,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentList,
    Mult_Class_1_Pod_2_ZN_1_FLR_1 Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Mult_Class_1_Pod_2_ZN_1_FLR_1 VAV Box,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentList,
    Corridor_Pod_2_ZN_1_FLR_1 Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Corridor_Pod_2_ZN_1_FLR_1 VAV Box,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentList,
    Corner_Class_2_Pod_2_ZN_1_FLR_1 Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Corner_Class_2_Pod_2_ZN_1_FLR_1 VAV Box,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentList,
    Mult_Class_2_Pod_2_ZN_1_FLR_1 Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Mult_Class_2_Pod_2_ZN_1_FLR_1 VAV Box,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentList,
    Corner_Class_1_Pod_3_ZN_1_FLR_1 Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Corner_Class_1_Pod_3_ZN_1_FLR_1 VAV Box,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentList,
    Mult_Class_1_Pod_3_ZN_1_FLR_1 Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Mult_Class_1_Pod_3_ZN_1_FLR_1 VAV Box,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentList,
    Corridor_Pod_3_ZN_1_FLR_1 Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Corridor_Pod_3_ZN_1_FLR_1 VAV Box,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentList,
    Corner_Class_2_Pod_3_ZN_1_FLR_1 Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Corner_Class_2_Pod_3_ZN_1_FLR_1 VAV Box,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentList,
    Mult_Class_2_Pod_3_ZN_1_FLR_1 Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Mult_Class_2_Pod_3_ZN_1_FLR_1 VAV Box,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentList,
    Computer_Class_ZN_1_FLR_1 Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Computer_Class_ZN_1_FLR_1 VAV Box,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentList,
    Main_Corridor_ZN_1_FLR_1 Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Main_Corridor_ZN_1_FLR_1 VAV Box,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentList,
    Lobby_ZN_1_FLR_1 Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Lobby_ZN_1_FLR_1 VAV Box,!- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentList,
    Mech_ZN_1_FLR_1 Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Mech_ZN_1_FLR_1 VAV Box, !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentList,
    Bath_ZN_1_FLR_1 Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    Fan:ZoneExhaust,         !- Zone Equipment 1 Object Type
    Bath_ZN_1_FLR_1 Exhaust Fan,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 2 Object Type
    Bath_ZN_1_FLR_1 VAV Box, !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2;                       !- Zone Equipment 2 Heating or No-Load Sequence

  ZoneHVAC:EquipmentList,
    Offices_ZN_1_FLR_1 Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Offices_ZN_1_FLR_1 VAV Box,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentList,
    Gym_ZN_1_FLR_1 Equipment,!- Name
    SequentialLoad,          !- Load Distribution Scheme
    Fan:ZoneExhaust,         !- Zone Equipment 1 Object Type
    Gym_ZN_1_FLR_1 Dummy Exhaust Fan,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 2 Object Type
    Gym_ZN_1_FLR_1 Direct Air,  !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2;                       !- Zone Equipment 2 Heating or No-Load Sequence

  ZoneHVAC:EquipmentList,
    Kitchen_ZN_1_FLR_1 Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    Fan:ZoneExhaust,         !- Zone Equipment 1 Object Type
    Kitchen_ZN_1_FLR_1 Exhaust Fan,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 2 Object Type
    Kitchen_ZN_1_FLR_1 Direct Air,  !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2;                       !- Zone Equipment 2 Heating or No-Load Sequence

  ZoneHVAC:EquipmentList,
    Cafeteria_ZN_1_FLR_1 Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    Fan:ZoneExhaust,         !- Zone Equipment 1 Object Type
    Cafeteria_ZN_1_FLR_1 Dummy Exhaust Fan,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 2 Object Type
    Cafeteria_ZN_1_FLR_1 Direct Air,  !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2;                       !- Zone Equipment 2 Heating or No-Load Sequence

  ZoneHVAC:EquipmentList,
    Library_Media_Center_ZN_1_FLR_1 Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    Fan:ZoneExhaust,         !- Zone Equipment 1 Object Type
    Library_Media_Center_ZN_1_FLR_1 Dummy Exhaust Fan,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 2 Object Type
    Library_Media_Center_ZN_1_FLR_1 VAV Box,  !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2;                       !- Zone Equipment 2 Heating or No-Load Sequence

!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:EQUIPMENTCONNECTIONS ===========

  ZoneHVAC:EquipmentConnections,
    Corner_Class_1_Pod_1_ZN_1_FLR_1,  !- Zone Name
    Corner_Class_1_Pod_1_ZN_1_FLR_1 Equipment,  !- Zone Conditioning Equipment List Name
    Corner_Class_1_Pod_1_ZN_1_FLR_1 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Corner_Class_1_Pod_1_ZN_1_FLR_1 Air Node,  !- Zone Air Node Name
    Corner_Class_1_Pod_1_ZN_1_FLR_1 Return Air Node Name;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    Mult_Class_1_Pod_1_ZN_1_FLR_1,  !- Zone Name
    Mult_Class_1_Pod_1_ZN_1_FLR_1 Equipment,  !- Zone Conditioning Equipment List Name
    Mult_Class_1_Pod_1_ZN_1_FLR_1 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Mult_Class_1_Pod_1_ZN_1_FLR_1 Air Node,  !- Zone Air Node Name
    Mult_Class_1_Pod_1_ZN_1_FLR_1 Return Air Node Name;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    Corridor_Pod_1_ZN_1_FLR_1,  !- Zone Name
    Corridor_Pod_1_ZN_1_FLR_1 Equipment,  !- Zone Conditioning Equipment List Name
    Corridor_Pod_1_ZN_1_FLR_1 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Corridor_Pod_1_ZN_1_FLR_1 Air Node,  !- Zone Air Node Name
    Corridor_Pod_1_ZN_1_FLR_1 Return Air Node Name;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    Corner_Class_2_Pod_1_ZN_1_FLR_1,  !- Zone Name
    Corner_Class_2_Pod_1_ZN_1_FLR_1 Equipment,  !- Zone Conditioning Equipment List Name
    Corner_Class_2_Pod_1_ZN_1_FLR_1 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Corner_Class_2_Pod_1_ZN_1_FLR_1 Air Node,  !- Zone Air Node Name
    Corner_Class_2_Pod_1_ZN_1_FLR_1 Return Air Node Name;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    Mult_Class_2_Pod_1_ZN_1_FLR_1,  !- Zone Name
    Mult_Class_2_Pod_1_ZN_1_FLR_1 Equipment,  !- Zone Conditioning Equipment List Name
    Mult_Class_2_Pod_1_ZN_1_FLR_1 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Mult_Class_2_Pod_1_ZN_1_FLR_1 Air Node,  !- Zone Air Node Name
    Mult_Class_2_Pod_1_ZN_1_FLR_1 Return Air Node Name;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    Corner_Class_1_Pod_2_ZN_1_FLR_1,  !- Zone Name
    Corner_Class_1_Pod_2_ZN_1_FLR_1 Equipment,  !- Zone Conditioning Equipment List Name
    Corner_Class_1_Pod_2_ZN_1_FLR_1 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Corner_Class_1_Pod_2_ZN_1_FLR_1 Air Node,  !- Zone Air Node Name
    Corner_Class_1_Pod_2_ZN_1_FLR_1 Return Air Node Name;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    Mult_Class_1_Pod_2_ZN_1_FLR_1,  !- Zone Name
    Mult_Class_1_Pod_2_ZN_1_FLR_1 Equipment,  !- Zone Conditioning Equipment List Name
    Mult_Class_1_Pod_2_ZN_1_FLR_1 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Mult_Class_1_Pod_2_ZN_1_FLR_1 Air Node,  !- Zone Air Node Name
    Mult_Class_1_Pod_2_ZN_1_FLR_1 Return Air Node Name;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    Corridor_Pod_2_ZN_1_FLR_1,  !- Zone Name
    Corridor_Pod_2_ZN_1_FLR_1 Equipment,  !- Zone Conditioning Equipment List Name
    Corridor_Pod_2_ZN_1_FLR_1 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Corridor_Pod_2_ZN_1_FLR_1 Air Node,  !- Zone Air Node Name
    Corridor_Pod_2_ZN_1_FLR_1 Return Air Node Name;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    Corner_Class_2_Pod_2_ZN_1_FLR_1,  !- Zone Name
    Corner_Class_2_Pod_2_ZN_1_FLR_1 Equipment,  !- Zone Conditioning Equipment List Name
    Corner_Class_2_Pod_2_ZN_1_FLR_1 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Corner_Class_2_Pod_2_ZN_1_FLR_1 Air Node,  !- Zone Air Node Name
    Corner_Class_2_Pod_2_ZN_1_FLR_1 Return Air Node Name;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    Mult_Class_2_Pod_2_ZN_1_FLR_1,  !- Zone Name
    Mult_Class_2_Pod_2_ZN_1_FLR_1 Equipment,  !- Zone Conditioning Equipment List Name
    Mult_Class_2_Pod_2_ZN_1_FLR_1 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Mult_Class_2_Pod_2_ZN_1_FLR_1 Air Node,  !- Zone Air Node Name
    Mult_Class_2_Pod_2_ZN_1_FLR_1 Return Air Node Name;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    Corner_Class_1_Pod_3_ZN_1_FLR_1,  !- Zone Name
    Corner_Class_1_Pod_3_ZN_1_FLR_1 Equipment,  !- Zone Conditioning Equipment List Name
    Corner_Class_1_Pod_3_ZN_1_FLR_1 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Corner_Class_1_Pod_3_ZN_1_FLR_1 Air Node,  !- Zone Air Node Name
    Corner_Class_1_Pod_3_ZN_1_FLR_1 Return Air Node Name;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    Mult_Class_1_Pod_3_ZN_1_FLR_1,  !- Zone Name
    Mult_Class_1_Pod_3_ZN_1_FLR_1 Equipment,  !- Zone Conditioning Equipment List Name
    Mult_Class_1_Pod_3_ZN_1_FLR_1 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Mult_Class_1_Pod_3_ZN_1_FLR_1 Air Node,  !- Zone Air Node Name
    Mult_Class_1_Pod_3_ZN_1_FLR_1 Return Air Node Name;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    Corridor_Pod_3_ZN_1_FLR_1,  !- Zone Name
    Corridor_Pod_3_ZN_1_FLR_1 Equipment,  !- Zone Conditioning Equipment List Name
    Corridor_Pod_3_ZN_1_FLR_1 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Corridor_Pod_3_ZN_1_FLR_1 Air Node,  !- Zone Air Node Name
    Corridor_Pod_3_ZN_1_FLR_1 Return Air Node Name;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    Corner_Class_2_Pod_3_ZN_1_FLR_1,  !- Zone Name
    Corner_Class_2_Pod_3_ZN_1_FLR_1 Equipment,  !- Zone Conditioning Equipment List Name
    Corner_Class_2_Pod_3_ZN_1_FLR_1 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Corner_Class_2_Pod_3_ZN_1_FLR_1 Air Node,  !- Zone Air Node Name
    Corner_Class_2_Pod_3_ZN_1_FLR_1 Return Air Node Name;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    Mult_Class_2_Pod_3_ZN_1_FLR_1,  !- Zone Name
    Mult_Class_2_Pod_3_ZN_1_FLR_1 Equipment,  !- Zone Conditioning Equipment List Name
    Mult_Class_2_Pod_3_ZN_1_FLR_1 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Mult_Class_2_Pod_3_ZN_1_FLR_1 Air Node,  !- Zone Air Node Name
    Mult_Class_2_Pod_3_ZN_1_FLR_1 Return Air Node Name;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    Computer_Class_ZN_1_FLR_1,  !- Zone Name
    Computer_Class_ZN_1_FLR_1 Equipment,  !- Zone Conditioning Equipment List Name
    Computer_Class_ZN_1_FLR_1 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Computer_Class_ZN_1_FLR_1 Air Node,  !- Zone Air Node Name
    Computer_Class_ZN_1_FLR_1 Return Air Node Name;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    Main_Corridor_ZN_1_FLR_1,!- Zone Name
    Main_Corridor_ZN_1_FLR_1 Equipment,  !- Zone Conditioning Equipment List Name
    Main_Corridor_ZN_1_FLR_1 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Main_Corridor_ZN_1_FLR_1 Air Node,  !- Zone Air Node Name
    Main_Corridor_ZN_1_FLR_1 Return Air Node Name;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    Lobby_ZN_1_FLR_1,        !- Zone Name
    Lobby_ZN_1_FLR_1 Equipment,  !- Zone Conditioning Equipment List Name
    Lobby_ZN_1_FLR_1 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Lobby_ZN_1_FLR_1 Air Node,  !- Zone Air Node Name
    Lobby_ZN_1_FLR_1 Return Air Node Name;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    Mech_ZN_1_FLR_1,         !- Zone Name
    Mech_ZN_1_FLR_1 Equipment,  !- Zone Conditioning Equipment List Name
    Mech_ZN_1_FLR_1 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Mech_ZN_1_FLR_1 Air Node,!- Zone Air Node Name
    Mech_ZN_1_FLR_1 Return Air Node Name;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    Bath_ZN_1_FLR_1,         !- Zone Name
    Bath_ZN_1_FLR_1 Equipment,  !- Zone Conditioning Equipment List Name
    Bath_ZN_1_FLR_1 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    Bath_ZN_1_FLR_1 Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name
    Bath_ZN_1_FLR_1 Air Node,!- Zone Air Node Name
    Bath_ZN_1_FLR_1 Return Air Node Name;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    Offices_ZN_1_FLR_1,      !- Zone Name
    Offices_ZN_1_FLR_1 Equipment,  !- Zone Conditioning Equipment List Name
    Offices_ZN_1_FLR_1 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Offices_ZN_1_FLR_1 Air Node,  !- Zone Air Node Name
    Offices_ZN_1_FLR_1 Return Air Node Name;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    Gym_ZN_1_FLR_1,           !- Zone Name
    Gym_ZN_1_FLR_1 Equipment, !- Zone Conditioning Equipment List Name
    Gym_ZN_1_FLR_1 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    Gym_ZN_1_FLR_1 Dummy Exhaust Fan Node,  !- Zone Air Exhaust Node or NodeList Name
    Gym_ZN_1_FLR_1 Air Node, !- Zone Air Node Name
    Gym_ZN_1_FLR_1 Return Air Node Name;  !- Zone Return Air Node Name

  ZoneHVAC:EquipmentConnections,
    Kitchen_ZN_1_FLR_1,       !- Zone Name
    Kitchen_ZN_1_FLR_1 Equipment,   !- Zone Conditioning Equipment List Name
    Kitchen_ZN_1_FLR_1 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    Kitchen_ZN_1_FLR_1 Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name
    Kitchen_ZN_1_FLR_1 Air Node,  !- Zone Air Node Name
    Kitchen_ZN_1_FLR_1 Return Air Node Name;  !- Zone Return Air Node Name

  ZoneHVAC:EquipmentConnections,
    Cafeteria_ZN_1_FLR_1,     !- Zone Name
    Cafeteria_ZN_1_FLR_1 Equipment,   !- Zone Conditioning Equipment List Name
    Cafeteria_ZN_1_FLR_1 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name

    Cafeteria_ZN_1_FLR_1 Dummy Exhaust Fan Node,  !- Zone Air Exhaust Node or NodeList Name	
    Cafeteria_ZN_1_FLR_1 Air Node,  !- Zone Air Node Name
    Cafeteria_ZN_1_FLR_1 Return Air Node Name;  !- Zone Return Air Node Name

  ZoneHVAC:EquipmentConnections,
    Library_Media_Center_ZN_1_FLR_1,  !- Zone Name
    Library_Media_Center_ZN_1_FLR_1 Equipment,  !- Zone Conditioning Equipment List Name
    Library_Media_Center_ZN_1_FLR_1 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    Library_Media_Center_ZN_1_FLR_1 Dummy Exhaust Fan Node,  !- Zone Air Exhaust Node or NodeList Name
    Library_Media_Center_ZN_1_FLR_1 Air Node,  !- Zone Air Node Name
    Library_Media_Center_ZN_1_FLR_1 Return Air Node Name;  !- Zone Return Air Node or NodeList Name

!-   ===========  ALL OBJECTS IN CLASS: FAN:VARIABLEVOLUME ===========

  Fan:VariableVolume,
    VAV_POD_1 Fan,           !- Name
    HVACOperationSchd,       !- Availability Schedule Name
0.59605, !- Fan Total Efficiency
1389.42, !- Pressure Rise {Pa}
    AUTOSIZE,                !- Maximum Flow Rate {m3/s}
    Fraction,                !- Fan Power Minimum Flow Rate Input Method
    0.25,                    !- Fan Power Minimum Flow Fraction
    ,                        !- Fan Power Minimum Air Flow Rate {m3/s}
0.917, !- Motor Efficiency
    1.0,                     !- Motor In Airstream Fraction
0.0408, !- Fan Power Coefficient 1
0.088, !- Fan Power Coefficient 2
-0.0729, !- Fan Power Coefficient 3
0.9437, !- Fan Power Coefficient 4
0, !- Fan Power Coefficient 5
    VAV_POD_1_HeatC-VAV_POD_1 FanNode,  !- Air Inlet Node Name
    VAV_POD_1 Supply Equipment Outlet Node,  !- Air Outlet Node Name
    General;              !- End-Use Subcategory

  Fan:VariableVolume,
    VAV_POD_2 Fan,           !- Name
    HVACOperationSchd,       !- Availability Schedule Name
0.59605, !- Fan Total Efficiency
1389.42, !- Pressure Rise {Pa}
    AUTOSIZE,                !- Maximum Flow Rate {m3/s}
    Fraction,                !- Fan Power Minimum Flow Rate Input Method
    0.25,                    !- Fan Power Minimum Flow Fraction
    ,                        !- Fan Power Minimum Air Flow Rate {m3/s}
0.917, !- Motor Efficiency
    1.0,                     !- Motor In Airstream Fraction
0.0408, !- Fan Power Coefficient 1
0.088, !- Fan Power Coefficient 2
-0.0729, !- Fan Power Coefficient 3
0.9437, !- Fan Power Coefficient 4
0, !- Fan Power Coefficient 5
    VAV_POD_2_HeatC-VAV_POD_2 FanNode,  !- Air Inlet Node Name
    VAV_POD_2 Supply Equipment Outlet Node,  !- Air Outlet Node Name
    General;              !- End-Use Subcategory

  Fan:VariableVolume,
    VAV_POD_3 Fan,           !- Name
    HVACOperationSchd,       !- Availability Schedule Name
0.59605, !- Fan Total Efficiency
1389.42, !- Pressure Rise {Pa}
    AUTOSIZE,                !- Maximum Flow Rate {m3/s}
    Fraction,                !- Fan Power Minimum Flow Rate Input Method
    0.25,                    !- Fan Power Minimum Flow Fraction
    ,                        !- Fan Power Minimum Air Flow Rate {m3/s}
0.917, !- Motor Efficiency
    1.0,                     !- Motor In Airstream Fraction
0.0408, !- Fan Power Coefficient 1
0.088, !- Fan Power Coefficient 2
-0.0729, !- Fan Power Coefficient 3
0.9437, !- Fan Power Coefficient 4
0, !- Fan Power Coefficient 5
    VAV_POD_3_HeatC-VAV_POD_3 FanNode,  !- Air Inlet Node Name
    VAV_POD_3 Supply Equipment Outlet Node,  !- Air Outlet Node Name
    General;              !- End-Use Subcategory

  Fan:VariableVolume,
    VAV_OTHER Fan,           !- Name
    HVACOperationSchd,       !- Availability Schedule Name
0.6006, !- Fan Total Efficiency
1389.42, !- Pressure Rise {Pa}
    AUTOSIZE,                !- Maximum Flow Rate {m3/s}
    Fraction,                !- Fan Power Minimum Flow Rate Input Method
    0.25,                    !- Fan Power Minimum Flow Fraction
    ,                        !- Fan Power Minimum Air Flow Rate {m3/s}
0.924, !- Motor Efficiency
    1.0,                     !- Motor In Airstream Fraction
0.0408, !- Fan Power Coefficient 1
0.088, !- Fan Power Coefficient 2
-0.0729, !- Fan Power Coefficient 3
0.9437, !- Fan Power Coefficient 4
0, !- Fan Power Coefficient 5
    VAV_OTHER_HeatC-VAV_OTHER FanNode,  !- Air Inlet Node Name
    VAV_OTHER Supply Equipment Outlet Node,  !- Air Outlet Node Name
    General;              !- End-Use Subcategory

!-   ===========  ALL OBJECTS IN CLASS: FAN:SYSTEMMODEL ===========

  Fan:SystemModel,
    PSZ-AC_2:5_addAQ_Unitary_Package_fan,  !- Name
    HVACOperationSchd,       !- Availability Schedule Name
    PSZ-AC_2:5_OA-PSZ-AC_2:5_Unitary_PackageNode,  !- Air Inlet Node Name
    PSZ-AC_2:5_Unitary_PackageHeatCoil air inlet,  !- Air Outlet Node Name
    AUTOSIZE,   !- Design Maximum Air Flow Rate
    Discrete,   !- Speed Control Method
    1,   !- Electric Power Minimum Flow Rate Fraction
622.5, !- Design Pressure Rise {Pa}
0.865, !- Motor Efficiency
    1.0,   ! Motor In Air Stream Fraction
    AUTOSIZE,   !- Design Electric Power Consumption
    TotalEfficiencyAndPressure,   !- Design Power Sizing Method
    ,   !- Electric Power Per Unit Flow Rate
    ,   !- Electric Power Per Unit Flow Rate Per Pressure
0.56225, !- Fan Total Efficiency
    ,   !- Electric Power Function of Flow Fraction Curve Name
622.5, !- Night Ventilation Mode Pressure Rise
    ,   !- Night Ventilation Mode Flow Fraction
    ,   !- Motor Loss Zone Name
    ,   !- Motor Loss Radiative Fraction
    General,   !- End-Use Subcategory
    2,   !- Number of Speeds
    0.66,   !- Speed Flow Fraction
    0.4,   !- Electric Power Fraction
    1,   !- Speed Flow Fraction
    1;    !- Electric Power Fraction

  Fan:SystemModel,
    PSZ-AC_1:6_addAQ_Unitary_Package_fan,  !- Name
    HVACOperationSchd,       !- Availability Schedule Name
    PSZ-AC_1:6_OA-PSZ-AC_1:6_Unitary_PackageNode,  !- Air Inlet Node Name
    PSZ-AC_1:6_Unitary_PackageHeatCoil air inlet,  !- Air Outlet Node Name
    AUTOSIZE,   !- Design Maximum Air Flow Rate
    Discrete,   !- Speed Control Method
    1,   !- Electric Power Minimum Flow Rate Fraction
622.5, !- Design Pressure Rise {Pa}
0.865, !- Motor Efficiency
    1.0,   ! Motor In Air Stream Fraction
    AUTOSIZE,   !- Design Electric Power Consumption
    TotalEfficiencyAndPressure,   !- Design Power Sizing Method
    ,   !- Electric Power Per Unit Flow Rate
    ,   !- Electric Power Per Unit Flow Rate Per Pressure
0.56225, !- Fan Total Efficiency
    ,   !- Electric Power Function of Flow Fraction Curve Name
622.5, !- Night Ventilation Mode Pressure Rise
    ,   !- Night Ventilation Mode Flow Fraction
    ,   !- Motor Loss Zone Name
    ,   !- Motor Loss Radiative Fraction
    General,   !- End-Use Subcategory
    2,   !- Number of Speeds
    0.66,   !- Speed Flow Fraction
    0.4,   !- Electric Power Fraction
    1,   !- Speed Flow Fraction
    1;    !- Electric Power Fraction

  Fan:SystemModel,
    PSZ-AC_2:7_addAQ_Unitary_Package_fan,  !- Name
    HVACOperationSchd,       !- Availability Schedule Name
    PSZ-AC_2:7_OA-PSZ-AC_2:7_Unitary_PackageNode,  !- Air Inlet Node Name
    PSZ-AC_2:7_Unitary_PackageHeatCoil air inlet,  !- Air Outlet Node Name
    AUTOSIZE,   !- Design Maximum Air Flow Rate
    Discrete,   !- Speed Control Method
    1,   !- Electric Power Minimum Flow Rate Fraction
622.5, !- Design Pressure Rise {Pa}
0.895, !- Motor Efficiency
    1.0,   ! Motor In Air Stream Fraction
    AUTOSIZE,   !- Design Electric Power Consumption
    TotalEfficiencyAndPressure,   !- Design Power Sizing Method
    ,   !- Electric Power Per Unit Flow Rate
    ,   !- Electric Power Per Unit Flow Rate Per Pressure
0.58175, !- Fan Total Efficiency
    ,   !- Electric Power Function of Flow Fraction Curve Name
622.5, !- Night Ventilation Mode Pressure Rise
    ,   !- Night Ventilation Mode Flow Fraction
    ,   !- Motor Loss Zone Name
    ,   !- Motor Loss Radiative Fraction
    General,   !- End-Use Subcategory
    2,   !- Number of Speeds
    0.66,   !- Speed Flow Fraction
    0.4,   !- Electric Power Fraction
    1,   !- Speed Flow Fraction
    1;    !- Electric Power Fraction

!-   ===========  ALL OBJECTS IN CLASS: COIL:COOLING:DX:SINGLESPEED ===========

  Coil:Cooling:DX:MultiSpeed,
    PSZ-AC_2:5_Unitary_Package_CoolCoil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    PSZ-AC_2:5_Unitary_PackageCoolCoil air inlet,  !- Air Inlet Node Name
    PSZ-AC_2:5 Supply Equipment Outlet Node,  !- Air Outlet Node Name
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    ,                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    No,                      !- Apply Part Load Fraction to Speeds Greater than 1
    No,                      !- Apply Latent Degradation to Speeds Greater than 1
    ,                        !- Crankcase Heater Capacity {W}
    10,                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Basin Heater Capacity {W/K}
    2,                       !- Basin Heater Setpoint Temperature {C}
    ,                        !- Basin Heater Operating Schedule Name
    Electricity,             !- Fuel Type
    2,                       !- Number of Speeds
9826.57, !- Speed 1 Gross Rated Total Cooling Capacity {W}
0.67608, !- Speed 1 Gross Rated Sensible Heat Ratio
3.7988306741603, !- Speed 1 Gross Rated Cooling COP {W/W}
0.52762, !- Speed 1 Rated Air Flow Rate {m3/s}
    0,                   !- Speed 1 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    PSZ-AC_Unitary_PackagecoolCapFT,  !- Speed 1 Total Cooling Capacity Function of Temperature Curve Name
    PSZ-AC_Unitary_PackagecoolFFF,  !- Speed 1 Total Cooling Capacity Function of Flow Fraction Curve Name
    PSZ-AC_Unitary_PackagecoolEIRFT,  !- Speed 1 Energy Input Ratio Function of Temperature Curve Name
    PSZ-AC_Unitary_PackagecoolEIRFFF,  !- Speed 1 Energy Input Ratio Function of Flow Fraction Curve Name
    PSZ-AC_Unitary_PackagecoolPLR,  !- Speed 1 Part Load Fraction Correlation Curve Name
    ,                        !- Speed 1 Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Speed 1 Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Speed 1 Maximum Cycling Rate {cycles/hr}
    ,                        !- Speed 1 Latent Capacity Time Constant {s}
    0.2,                     !- Speed 1 Rated Waste Heat Fraction of Power Input {dimensionless}
    ,                        !- Speed 1 Waste Heat Function of Temperature Curve Name
    0.9,                     !- Speed 1 Evaporative Condenser Effectiveness {dimensionless}
    ,                        !- Speed 1 Evaporative Condenser Air Flow Rate {m3/s}
    ,                        !- Speed 1 Rated Evaporative Condenser Pump Power Consumption {W}
19653.14, !- Speed 2 Gross Rated Total Cooling Capacity {W}
0.67608, !- Speed 2 Gross Rated Sensible Heat Ratio
3.7988306741603, !- Speed 2 Gross Rated Cooling COP {W/W}
0.79143, !- Speed 2 Rated Air Flow Rate {m3/s}
    0,                   !- Speed 2 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    PSZ-AC_Unitary_PackagecoolCapFT,  !- Speed 2 Total Cooling Capacity Function of Temperature Curve Name
    PSZ-AC_Unitary_PackagecoolFFF,  !- Speed 2 Total Cooling Capacity Function of Flow Fraction Curve Name
    PSZ-AC_Unitary_PackagecoolEIRFT,  !- Speed 2 Energy Input Ratio Function of Temperature Curve Name
    PSZ-AC_Unitary_PackagecoolEIRFFF,  !- Speed 2 Energy Input Ratio Function of Flow Fraction Curve Name
    PSZ-AC_Unitary_PackagecoolPLR,  !- Speed 2 Part Load Fraction Correlation Curve Name
    ,                        !- Speed 2 Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Speed 2 Ratio of Initial Moisture Evaporation Rate and steady state Latent Capacity {dimensionless}
    ,                        !- Speed 2 Maximum Cycling Rate {cycles/hr}
    ,                        !- Speed 2 Latent Capacity Time Constant {s}
    0.2,                     !- Speed 2 Rated Waste Heat Fraction of Power Input {dimensionless}
    ,                        !- Speed 2 Waste Heat Function of Temperature Curve Name
    0.9,                     !- Speed 2 Evaporative Condenser Effectiveness {dimensionless}
    ,                        !- Speed 2 Evaporative Condenser Air Flow Rate {m3/s}
    ;                        !- Speed 2 Rated Evaporative Condenser Pump Power Consumption {W}

  Coil:Cooling:DX:MultiSpeed,
    PSZ-AC_1:6_Unitary_Package_CoolCoil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    PSZ-AC_1:6_Unitary_PackageCoolCoil air inlet,  !- Air Inlet Node Name
    PSZ-AC_1:6 Supply Equipment Outlet Node,  !- Air Outlet Node Name
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    ,                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    No,                      !- Apply Part Load Fraction to Speeds Greater than 1
    No,                      !- Apply Latent Degradation to Speeds Greater than 1
    ,                        !- Crankcase Heater Capacity {W}
    10,                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Basin Heater Capacity {W/K}
    2,                       !- Basin Heater Setpoint Temperature {C}
    ,                        !- Basin Heater Operating Schedule Name
    Electricity,             !- Fuel Type
    2,                       !- Number of Speeds
14561.7, !- Speed 1 Gross Rated Total Cooling Capacity {W}
0.69162, !- Speed 1 Gross Rated Sensible Heat Ratio
3.7988306741603, !- Speed 1 Gross Rated Cooling COP {W/W}
0.831426666666667, !- Speed 1 Rated Air Flow Rate {m3/s}
    0,                   !- Speed 1 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    PSZ-AC_Unitary_PackagecoolCapFT,  !- Speed 1 Total Cooling Capacity Function of Temperature Curve Name
    PSZ-AC_Unitary_PackagecoolFFF,  !- Speed 1 Total Cooling Capacity Function of Flow Fraction Curve Name
    PSZ-AC_Unitary_PackagecoolEIRFT,  !- Speed 1 Energy Input Ratio Function of Temperature Curve Name
    PSZ-AC_Unitary_PackagecoolEIRFFF,  !- Speed 1 Energy Input Ratio Function of Flow Fraction Curve Name
    PSZ-AC_Unitary_PackagecoolPLR,  !- Speed 1 Part Load Fraction Correlation Curve Name
    ,                        !- Speed 1 Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Speed 1 Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Speed 1 Maximum Cycling Rate {cycles/hr}
    ,                        !- Speed 1 Latent Capacity Time Constant {s}
    0.2,                     !- Speed 1 Rated Waste Heat Fraction of Power Input {dimensionless}
    ,                        !- Speed 1 Waste Heat Function of Temperature Curve Name
    0.9,                     !- Speed 1 Evaporative Condenser Effectiveness {dimensionless}
    ,                        !- Speed 1 Evaporative Condenser Air Flow Rate {m3/s}
    ,                        !- Speed 1 Rated Evaporative Condenser Pump Power Consumption {W}
29123.40, !- Speed 2 Gross Rated Total Cooling Capacity {W}
0.69162, !- Speed 2 Gross Rated Sensible Heat Ratio
3.7988306741603, !- Speed 2 Gross Rated Cooling COP {W/W}
1.24714, !- Speed 2 Rated Air Flow Rate {m3/s}
    0,                   !- Speed 2 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    PSZ-AC_Unitary_PackagecoolCapFT,  !- Speed 2 Total Cooling Capacity Function of Temperature Curve Name
    PSZ-AC_Unitary_PackagecoolFFF,  !- Speed 2 Total Cooling Capacity Function of Flow Fraction Curve Name
    PSZ-AC_Unitary_PackagecoolEIRFT,  !- Speed 2 Energy Input Ratio Function of Temperature Curve Name
    PSZ-AC_Unitary_PackagecoolEIRFFF,  !- Speed 2 Energy Input Ratio Function of Flow Fraction Curve Name
    PSZ-AC_Unitary_PackagecoolPLR,  !- Speed 2 Part Load Fraction Correlation Curve Name
    ,                        !- Speed 2 Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Speed 2 Ratio of Initial Moisture Evaporation Rate and steady state Latent Capacity {dimensionless}
    ,                        !- Speed 2 Maximum Cycling Rate {cycles/hr}
    ,                        !- Speed 2 Latent Capacity Time Constant {s}
    0.2,                     !- Speed 2 Rated Waste Heat Fraction of Power Input {dimensionless}
    ,                        !- Speed 2 Waste Heat Function of Temperature Curve Name
    0.9,                     !- Speed 2 Evaporative Condenser Effectiveness {dimensionless}
    ,                        !- Speed 2 Evaporative Condenser Air Flow Rate {m3/s}
    ;                        !- Speed 2 Rated Evaporative Condenser Pump Power Consumption {W}

  Coil:Cooling:DX:MultiSpeed,
    PSZ-AC_2:7_Unitary_Package_CoolCoil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    PSZ-AC_2:7_Unitary_PackageCoolCoil air inlet,  !- Air Inlet Node Name
    PSZ-AC_2:7 Supply Equipment Outlet Node,  !- Air Outlet Node Name
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    ,                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    No,                      !- Apply Part Load Fraction to Speeds Greater than 1
    No,                      !- Apply Latent Degradation to Speeds Greater than 1
    ,                        !- Crankcase Heater Capacity {W}
    10,                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Basin Heater Capacity {W/K}
    2,                       !- Basin Heater Setpoint Temperature {C}
    ,                        !- Basin Heater Operating Schedule Name
    Electricity,             !- Fuel Type
    2,                       !- Number of Speeds
18476.445, !- Speed 1 Gross Rated Total Cooling Capacity {W}
0.67608, !- Speed 1 Gross Rated Sensible Heat Ratio
3.7988306741603, !- Speed 1 Gross Rated Cooling COP {W/W}
0.99206, !- Speed 1 Rated Air Flow Rate {m3/s}
    0,                   !- Speed 1 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    PSZ-AC_Unitary_PackagecoolCapFT,  !- Speed 1 Total Cooling Capacity Function of Temperature Curve Name
    PSZ-AC_Unitary_PackagecoolFFF,  !- Speed 1 Total Cooling Capacity Function of Flow Fraction Curve Name
    PSZ-AC_Unitary_PackagecoolEIRFT,  !- Speed 1 Energy Input Ratio Function of Temperature Curve Name
    PSZ-AC_Unitary_PackagecoolEIRFFF,  !- Speed 1 Energy Input Ratio Function of Flow Fraction Curve Name
    PSZ-AC_Unitary_PackagecoolPLR,  !- Speed 1 Part Load Fraction Correlation Curve Name
    ,                        !- Speed 1 Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Speed 1 Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Speed 1 Maximum Cycling Rate {cycles/hr}
    ,                        !- Speed 1 Latent Capacity Time Constant {s}
    0.2,                     !- Speed 1 Rated Waste Heat Fraction of Power Input {dimensionless}
    ,                        !- Speed 1 Waste Heat Function of Temperature Curve Name
    0.9,                     !- Speed 1 Evaporative Condenser Effectiveness {dimensionless}
    ,                        !- Speed 1 Evaporative Condenser Air Flow Rate {m3/s}
    ,                        !- Speed 1 Rated Evaporative Condenser Pump Power Consumption {W}
36952.89, !- Speed 2 Gross Rated Total Cooling Capacity {W}
0.67608, !- Speed 2 Gross Rated Sensible Heat Ratio
3.7988306741603, !- Speed 2 Gross Rated Cooling COP {W/W}
1.48809, !- Speed 2 Rated Air Flow Rate {m3/s}
    0,                   !- Speed 2 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    PSZ-AC_Unitary_PackagecoolCapFT,  !- Speed 2 Total Cooling Capacity Function of Temperature Curve Name
    PSZ-AC_Unitary_PackagecoolFFF,  !- Speed 2 Total Cooling Capacity Function of Flow Fraction Curve Name
    PSZ-AC_Unitary_PackagecoolEIRFT,  !- Speed 2 Energy Input Ratio Function of Temperature Curve Name
    PSZ-AC_Unitary_PackagecoolEIRFFF,  !- Speed 2 Energy Input Ratio Function of Flow Fraction Curve Name
    PSZ-AC_Unitary_PackagecoolPLR,  !- Speed 2 Part Load Fraction Correlation Curve Name
    ,                        !- Speed 2 Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Speed 2 Ratio of Initial Moisture Evaporation Rate and steady state Latent Capacity {dimensionless}
    ,                        !- Speed 2 Maximum Cycling Rate {cycles/hr}
    ,                        !- Speed 2 Latent Capacity Time Constant {s}
    0.2,                     !- Speed 2 Rated Waste Heat Fraction of Power Input {dimensionless}
    ,                        !- Speed 2 Waste Heat Function of Temperature Curve Name
    0.9,                     !- Speed 2 Evaporative Condenser Effectiveness {dimensionless}
    ,                        !- Speed 2 Evaporative Condenser Air Flow Rate {m3/s}
    ;                        !- Speed 2 Rated Evaporative Condenser Pump Power Consumption {W}

!-   ===========  ALL OBJECTS IN CLASS: COIL:COOLING:DX:TWOSPEED ===========

  Coil:Cooling:DX:TwoSpeed,
    VAV_POD_1_CoolC DXCoil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE, !- High Speed Gross Rated Total Cooling Capacity {W}Sep 25, 2012: DX_TwoSpeedObject_from_VAV
    AUTOSIZE, !- High Speed Gross Rated Sensible Heat RatioSep 25, 2012: DX_TwoSpeedObject_from_VAV
3.73224036438218, !- High Speed Gross Rated Cooling COP {W/W}Sep 25, 2012: DX_TwoSpeedObject_from_VAV
    AUTOSIZE, !- High Speed Rated Air Flow Rate {m3/s}Sep 25, 2012: DX_TwoSpeedObject_from_VAV
    ,                        !- Unit Internal Static Air Pressure {Pa}
    VAV_POD_1_OA-VAV_POD_1_CoolCNode,  !- Air Inlet Node Name
    VAV_POD_1_CoolC-VAV_POD_1_HeatCNode,  !- Air Outlet Node Name
    VAV_POD_1_CoolCLennoxStandard10Ton_TGA120S2B_CapFT,  !- Total Cooling Capacity Function of Temperature Curve Name
    VAV_POD_1_CoolCLennoxStandard10Ton_TGA120S2B_CapFF,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    VAV_POD_1_CoolCLennoxStandard10Ton_TGA120S2B_EIRFT,  !- Energy Input Ratio Function of Temperature Curve Name
    VAV_POD_1_CoolCLennoxStandard10Ton_TGA120S2B_EIRFFF,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    VAV_POD_1_CoolCLennoxStandard10Ton_TGA120S2B_PLR,  !- Part Load Fraction Correlation Curve Name
    AUTOSIZE, !- Low Speed Gross Rated Total Cooling Capacity {W}Sep 25, 2012: DX_TwoSpeedObject_from_VAV
    AUTOSIZE, !- Low Speed Gross Rated Sensible Heat RatioSep 25, 2012: DX_TwoSpeedObject_from_VAV
3.73224036438218, !- Low Speed Gross Rated Cooling COP {W/W}Sep 25, 2012: DX_TwoSpeedObject_from_VAV
    AUTOSIZE, !- Low Speed Rated Air Flow Rate {m3/s}Sep 25, 2012: DX_TwoSpeedObject_from_VAV
    VAV_POD_1_CoolCLennoxStandard10Ton_TGA120S2B_CapFT,  !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
    VAV_POD_1_CoolCLennoxStandard10Ton_TGA120S2B_EIRFT;  !- Low Speed Energy Input Ratio Function of Temperature Curve Name

  Coil:Cooling:DX:TwoSpeed,
    VAV_POD_2_CoolC DXCoil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE, !- High Speed Gross Rated Total Cooling Capacity {W}Sep 25, 2012: DX_TwoSpeedObject_from_VAV
    AUTOSIZE, !- High Speed Gross Rated Sensible Heat RatioSep 25, 2012: DX_TwoSpeedObject_from_VAV
3.73224036438218, !- High Speed Gross Rated Cooling COP {W/W}Sep 25, 2012: DX_TwoSpeedObject_from_VAV
    AUTOSIZE, !- High Speed Rated Air Flow Rate {m3/s}Sep 25, 2012: DX_TwoSpeedObject_from_VAV
    ,                        !- Unit Internal Static Air Pressure {Pa}
    VAV_POD_2_OA-VAV_POD_2_CoolCNode,  !- Air Inlet Node Name
    VAV_POD_2_CoolC-VAV_POD_2_HeatCNode,  !- Air Outlet Node Name
    VAV_POD_2_CoolCLennoxStandard10Ton_TGA120S2B_CapFT,  !- Total Cooling Capacity Function of Temperature Curve Name
    VAV_POD_2_CoolCLennoxStandard10Ton_TGA120S2B_CapFF,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    VAV_POD_2_CoolCLennoxStandard10Ton_TGA120S2B_EIRFT,  !- Energy Input Ratio Function of Temperature Curve Name
    VAV_POD_2_CoolCLennoxStandard10Ton_TGA120S2B_EIRFFF,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    VAV_POD_2_CoolCLennoxStandard10Ton_TGA120S2B_PLR,  !- Part Load Fraction Correlation Curve Name
    AUTOSIZE, !- Low Speed Gross Rated Total Cooling Capacity {W}Sep 25, 2012: DX_TwoSpeedObject_from_VAV
    AUTOSIZE, !- Low Speed Gross Rated Sensible Heat RatioSep 25, 2012: DX_TwoSpeedObject_from_VAV
3.73224036438218, !- Low Speed Gross Rated Cooling COP {W/W}Sep 25, 2012: DX_TwoSpeedObject_from_VAV
    AUTOSIZE, !- Low Speed Rated Air Flow Rate {m3/s}Sep 25, 2012: DX_TwoSpeedObject_from_VAV
    VAV_POD_2_CoolCLennoxStandard10Ton_TGA120S2B_CapFT,  !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
    VAV_POD_2_CoolCLennoxStandard10Ton_TGA120S2B_EIRFT;  !- Low Speed Energy Input Ratio Function of Temperature Curve Name

  Coil:Cooling:DX:TwoSpeed,
    VAV_POD_3_CoolC DXCoil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE, !- High Speed Gross Rated Total Cooling Capacity {W}Sep 25, 2012: DX_TwoSpeedObject_from_VAV
    AUTOSIZE, !- High Speed Gross Rated Sensible Heat RatioSep 25, 2012: DX_TwoSpeedObject_from_VAV
3.73224036438218, !- High Speed Gross Rated Cooling COP {W/W}Sep 25, 2012: DX_TwoSpeedObject_from_VAV
    AUTOSIZE, !- High Speed Rated Air Flow Rate {m3/s}Sep 25, 2012: DX_TwoSpeedObject_from_VAV
    ,                        !- Unit Internal Static Air Pressure {Pa}
    VAV_POD_3_OA-VAV_POD_3_CoolCNode,  !- Air Inlet Node Name
    VAV_POD_3_CoolC-VAV_POD_3_HeatCNode,  !- Air Outlet Node Name
    VAV_POD_3_CoolCLennoxStandard10Ton_TGA120S2B_CapFT,  !- Total Cooling Capacity Function of Temperature Curve Name
    VAV_POD_3_CoolCLennoxStandard10Ton_TGA120S2B_CapFF,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    VAV_POD_3_CoolCLennoxStandard10Ton_TGA120S2B_EIRFT,  !- Energy Input Ratio Function of Temperature Curve Name
    VAV_POD_3_CoolCLennoxStandard10Ton_TGA120S2B_EIRFFF,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    VAV_POD_3_CoolCLennoxStandard10Ton_TGA120S2B_PLR,  !- Part Load Fraction Correlation Curve Name
    AUTOSIZE, !- Low Speed Gross Rated Total Cooling Capacity {W}Sep 25, 2012: DX_TwoSpeedObject_from_VAV
    AUTOSIZE, !- Low Speed Gross Rated Sensible Heat RatioSep 25, 2012: DX_TwoSpeedObject_from_VAV
3.73224036438218, !- Low Speed Gross Rated Cooling COP {W/W}Sep 25, 2012: DX_TwoSpeedObject_from_VAV
    AUTOSIZE, !- Low Speed Rated Air Flow Rate {m3/s}Sep 25, 2012: DX_TwoSpeedObject_from_VAV
    VAV_POD_3_CoolCLennoxStandard10Ton_TGA120S2B_CapFT,  !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
    VAV_POD_3_CoolCLennoxStandard10Ton_TGA120S2B_EIRFT;  !- Low Speed Energy Input Ratio Function of Temperature Curve Name

  Coil:Cooling:DX:TwoSpeed,
    VAV_OTHER_CoolC DXCoil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE, !- High Speed Gross Rated Total Cooling Capacity {W}Sep 25, 2012: DX_TwoSpeedObject_from_VAV
    AUTOSIZE, !- High Speed Gross Rated Sensible Heat RatioSep 25, 2012: DX_TwoSpeedObject_from_VAV
3.39928881549157, !- High Speed Gross Rated Cooling COP {W/W}Sep 25, 2012: DX_TwoSpeedObject_from_VAV
    AUTOSIZE, !- High Speed Rated Air Flow Rate {m3/s}Sep 25, 2012: DX_TwoSpeedObject_from_VAV
    ,                        !- Unit Internal Static Air Pressure {Pa}
    VAV_OTHER_OA-VAV_OTHER_CoolCNode,  !- Air Inlet Node Name
    VAV_OTHER_CoolC-VAV_OTHER_HeatCNode,  !- Air Outlet Node Name
    VAV_OTHER_CoolCLennoxStandard10Ton_TGA120S2B_CapFT,  !- Total Cooling Capacity Function of Temperature Curve Name
    VAV_OTHER_CoolCLennoxStandard10Ton_TGA120S2B_CapFF,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    VAV_OTHER_CoolCLennoxStandard10Ton_TGA120S2B_EIRFT,  !- Energy Input Ratio Function of Temperature Curve Name
    VAV_OTHER_CoolCLennoxStandard10Ton_TGA120S2B_EIRFFF,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    VAV_OTHER_CoolCLennoxStandard10Ton_TGA120S2B_PLR,  !- Part Load Fraction Correlation Curve Name
    AUTOSIZE, !- Low Speed Gross Rated Total Cooling Capacity {W}Sep 25, 2012: DX_TwoSpeedObject_from_VAV
    AUTOSIZE, !- Low Speed Gross Rated Sensible Heat RatioSep 25, 2012: DX_TwoSpeedObject_from_VAV
3.39928881549157, !- Low Speed Gross Rated Cooling COP {W/W}Sep 25, 2012: DX_TwoSpeedObject_from_VAV
    AUTOSIZE, !- Low Speed Rated Air Flow Rate {m3/s}Sep 25, 2012: DX_TwoSpeedObject_from_VAV
    VAV_OTHER_CoolCLennoxStandard10Ton_TGA120S2B_CapFT,  !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
    VAV_OTHER_CoolCLennoxStandard10Ton_TGA120S2B_EIRFT;  !- Low Speed Energy Input Ratio Function of Temperature Curve Name

!-   ===========  ALL OBJECTS IN CLASS: COIL:HEATING:WATER ===========

  Coil:Heating:Water,
    Corner_Class_1_Pod_1_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    Corner_Class_1_Pod_1_ZN_1_FLR_1 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
    Corner_Class_1_Pod_1_ZN_1_FLR_1 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
    Corner_Class_1_Pod_1_ZN_1_FLR_1 VAV Box Damper Node,  !- Air Inlet Node Name
    Corner_Class_1_Pod_1_ZN_1_FLR_1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    12.8,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    40.0,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Coil:Heating:Water,
    Mult_Class_1_Pod_1_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    Mult_Class_1_Pod_1_ZN_1_FLR_1 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
    Mult_Class_1_Pod_1_ZN_1_FLR_1 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
    Mult_Class_1_Pod_1_ZN_1_FLR_1 VAV Box Damper Node,  !- Air Inlet Node Name
    Mult_Class_1_Pod_1_ZN_1_FLR_1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    12.8,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    40.0,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Coil:Heating:Water,
    Corridor_Pod_1_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    Corridor_Pod_1_ZN_1_FLR_1 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
    Corridor_Pod_1_ZN_1_FLR_1 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
    Corridor_Pod_1_ZN_1_FLR_1 VAV Box Damper Node,  !- Air Inlet Node Name
    Corridor_Pod_1_ZN_1_FLR_1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    12.8,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    40.0,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Coil:Heating:Water,
    Corner_Class_2_Pod_1_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    Corner_Class_2_Pod_1_ZN_1_FLR_1 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
    Corner_Class_2_Pod_1_ZN_1_FLR_1 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
    Corner_Class_2_Pod_1_ZN_1_FLR_1 VAV Box Damper Node,  !- Air Inlet Node Name
    Corner_Class_2_Pod_1_ZN_1_FLR_1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    12.8,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    40.0,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Coil:Heating:Water,
    Mult_Class_2_Pod_1_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    Mult_Class_2_Pod_1_ZN_1_FLR_1 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
    Mult_Class_2_Pod_1_ZN_1_FLR_1 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
    Mult_Class_2_Pod_1_ZN_1_FLR_1 VAV Box Damper Node,  !- Air Inlet Node Name
    Mult_Class_2_Pod_1_ZN_1_FLR_1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    12.8,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    40.0,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Coil:Heating:Water,
    Corner_Class_1_Pod_2_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    Corner_Class_1_Pod_2_ZN_1_FLR_1 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
    Corner_Class_1_Pod_2_ZN_1_FLR_1 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
    Corner_Class_1_Pod_2_ZN_1_FLR_1 VAV Box Damper Node,  !- Air Inlet Node Name
    Corner_Class_1_Pod_2_ZN_1_FLR_1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    12.8,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    40.0,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Coil:Heating:Water,
    Mult_Class_1_Pod_2_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    Mult_Class_1_Pod_2_ZN_1_FLR_1 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
    Mult_Class_1_Pod_2_ZN_1_FLR_1 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
    Mult_Class_1_Pod_2_ZN_1_FLR_1 VAV Box Damper Node,  !- Air Inlet Node Name
    Mult_Class_1_Pod_2_ZN_1_FLR_1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    12.8,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    40.0,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Coil:Heating:Water,
    Corridor_Pod_2_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    Corridor_Pod_2_ZN_1_FLR_1 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
    Corridor_Pod_2_ZN_1_FLR_1 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
    Corridor_Pod_2_ZN_1_FLR_1 VAV Box Damper Node,  !- Air Inlet Node Name
    Corridor_Pod_2_ZN_1_FLR_1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    12.8,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    40.0,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Coil:Heating:Water,
    Corner_Class_2_Pod_2_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    Corner_Class_2_Pod_2_ZN_1_FLR_1 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
    Corner_Class_2_Pod_2_ZN_1_FLR_1 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
    Corner_Class_2_Pod_2_ZN_1_FLR_1 VAV Box Damper Node,  !- Air Inlet Node Name
    Corner_Class_2_Pod_2_ZN_1_FLR_1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    12.8,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    40.0,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Coil:Heating:Water,
    Mult_Class_2_Pod_2_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    Mult_Class_2_Pod_2_ZN_1_FLR_1 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
    Mult_Class_2_Pod_2_ZN_1_FLR_1 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
    Mult_Class_2_Pod_2_ZN_1_FLR_1 VAV Box Damper Node,  !- Air Inlet Node Name
    Mult_Class_2_Pod_2_ZN_1_FLR_1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    12.8,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    40.0,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Coil:Heating:Water,
    Corner_Class_1_Pod_3_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    Corner_Class_1_Pod_3_ZN_1_FLR_1 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
    Corner_Class_1_Pod_3_ZN_1_FLR_1 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
    Corner_Class_1_Pod_3_ZN_1_FLR_1 VAV Box Damper Node,  !- Air Inlet Node Name
    Corner_Class_1_Pod_3_ZN_1_FLR_1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    12.8,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    40.0,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Coil:Heating:Water,
    Mult_Class_1_Pod_3_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    Mult_Class_1_Pod_3_ZN_1_FLR_1 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
    Mult_Class_1_Pod_3_ZN_1_FLR_1 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
    Mult_Class_1_Pod_3_ZN_1_FLR_1 VAV Box Damper Node,  !- Air Inlet Node Name
    Mult_Class_1_Pod_3_ZN_1_FLR_1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    12.8,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    40.0,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Coil:Heating:Water,
    Corridor_Pod_3_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    Corridor_Pod_3_ZN_1_FLR_1 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
    Corridor_Pod_3_ZN_1_FLR_1 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
    Corridor_Pod_3_ZN_1_FLR_1 VAV Box Damper Node,  !- Air Inlet Node Name
    Corridor_Pod_3_ZN_1_FLR_1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    12.8,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    40.0,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Coil:Heating:Water,
    Corner_Class_2_Pod_3_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    Corner_Class_2_Pod_3_ZN_1_FLR_1 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
    Corner_Class_2_Pod_3_ZN_1_FLR_1 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
    Corner_Class_2_Pod_3_ZN_1_FLR_1 VAV Box Damper Node,  !- Air Inlet Node Name
    Corner_Class_2_Pod_3_ZN_1_FLR_1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    12.8,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    40.0,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Coil:Heating:Water,
    Mult_Class_2_Pod_3_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    Mult_Class_2_Pod_3_ZN_1_FLR_1 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
    Mult_Class_2_Pod_3_ZN_1_FLR_1 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
    Mult_Class_2_Pod_3_ZN_1_FLR_1 VAV Box Damper Node,  !- Air Inlet Node Name
    Mult_Class_2_Pod_3_ZN_1_FLR_1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    12.8,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    40.0,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Coil:Heating:Water,
    Computer_Class_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    Computer_Class_ZN_1_FLR_1 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
    Computer_Class_ZN_1_FLR_1 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
    Computer_Class_ZN_1_FLR_1 VAV Box Damper Node,  !- Air Inlet Node Name
    Computer_Class_ZN_1_FLR_1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    12.8,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    40.0,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Coil:Heating:Water,
    Main_Corridor_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    Main_Corridor_ZN_1_FLR_1 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
    Main_Corridor_ZN_1_FLR_1 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
    Main_Corridor_ZN_1_FLR_1 VAV Box Damper Node,  !- Air Inlet Node Name
    Main_Corridor_ZN_1_FLR_1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    12.8,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    40.0,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Coil:Heating:Water,
    Lobby_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    Lobby_ZN_1_FLR_1 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
    Lobby_ZN_1_FLR_1 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
    Lobby_ZN_1_FLR_1 VAV Box Damper Node,  !- Air Inlet Node Name
    Lobby_ZN_1_FLR_1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    12.8,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    40.0,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Coil:Heating:Water,
    Mech_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    Mech_ZN_1_FLR_1 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
    Mech_ZN_1_FLR_1 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
    Mech_ZN_1_FLR_1 VAV Box Damper Node,  !- Air Inlet Node Name
    Mech_ZN_1_FLR_1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    12.8,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    40.0,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Coil:Heating:Water,
    Bath_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    Bath_ZN_1_FLR_1 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
    Bath_ZN_1_FLR_1 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
    Bath_ZN_1_FLR_1 VAV Box Damper Node,  !- Air Inlet Node Name
    Bath_ZN_1_FLR_1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    12.8,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    40.0,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Coil:Heating:Water,
    Offices_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    Offices_ZN_1_FLR_1 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
    Offices_ZN_1_FLR_1 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
    Offices_ZN_1_FLR_1 VAV Box Damper Node,  !- Air Inlet Node Name
    Offices_ZN_1_FLR_1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    12.8,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    40.0,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Coil:Heating:Water,
    Library_Media_Center_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    Library_Media_Center_ZN_1_FLR_1 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
    Library_Media_Center_ZN_1_FLR_1 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
    Library_Media_Center_ZN_1_FLR_1 VAV Box Damper Node,  !- Air Inlet Node Name
    Library_Media_Center_ZN_1_FLR_1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    12.8,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    40.0,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Coil:Heating:Water,
    VAV_POD_1_HeatC,         !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    VAV_POD_1_HeatCDemand Inlet Node,  !- Water Inlet Node Name
    VAV_POD_1_HeatCDemand Outlet Node,  !- Water Outlet Node Name
    VAV_POD_1_CoolC-VAV_POD_1_HeatCNode,  !- Air Inlet Node Name
    VAV_POD_1_HeatC-VAV_POD_1 FanNode,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    12.8,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    40.0,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Coil:Heating:Water,
    VAV_POD_2_HeatC,         !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    VAV_POD_2_HeatCDemand Inlet Node,  !- Water Inlet Node Name
    VAV_POD_2_HeatCDemand Outlet Node,  !- Water Outlet Node Name
    VAV_POD_2_CoolC-VAV_POD_2_HeatCNode,  !- Air Inlet Node Name
    VAV_POD_2_HeatC-VAV_POD_2 FanNode,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    12.8,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    40.0,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Coil:Heating:Water,
    VAV_POD_3_HeatC,         !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    VAV_POD_3_HeatCDemand Inlet Node,  !- Water Inlet Node Name
    VAV_POD_3_HeatCDemand Outlet Node,  !- Water Outlet Node Name
    VAV_POD_3_CoolC-VAV_POD_3_HeatCNode,  !- Air Inlet Node Name
    VAV_POD_3_HeatC-VAV_POD_3 FanNode,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    12.8,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    40.0,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Coil:Heating:Water,
    VAV_OTHER_HeatC,         !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    VAV_OTHER_HeatCDemand Inlet Node,  !- Water Inlet Node Name
    VAV_OTHER_HeatCDemand Outlet Node,  !- Water Outlet Node Name
    VAV_OTHER_CoolC-VAV_OTHER_HeatCNode,  !- Air Inlet Node Name
    VAV_OTHER_HeatC-VAV_OTHER FanNode,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    12.8,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    40.0,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

!-   ===========  ALL OBJECTS IN CLASS: COIL:HEATING:GAS ===========

  Coil:Heating:Fuel,
    PSZ-AC_2:5_Unitary_Package_HeatCoil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    NaturalGas,              !- Fuel Type
0.8, !- Burner Efficiency
    AUTOSIZE,                !- Nominal Capacity {W}
    PSZ-AC_2:5_Unitary_PackageHeatCoil air inlet,  !- Air Inlet Node Name
    PSZ-AC_2:5_Unitary_PackageCoolCoil air inlet,  !- Air Outlet Node Name
    ;  !- Temperature Setpoint Node Name

  Coil:Heating:Fuel,
    PSZ-AC_1:6_Unitary_Package_HeatCoil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    NaturalGas,              !- Fuel Type
0.8, !- Burner Efficiency
    AUTOSIZE,                !- Nominal Capacity {W}
    PSZ-AC_1:6_Unitary_PackageHeatCoil air inlet,  !- Air Inlet Node Name
    PSZ-AC_1:6_Unitary_PackageCoolCoil air inlet,  !- Air Outlet Node Name
    ;  !- Temperature Setpoint Node Name

  Coil:Heating:Fuel,
    PSZ-AC_2:7_Unitary_Package_HeatCoil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    NaturalGas,              !- Fuel Type
0.8, !- Burner Efficiency
    AUTOSIZE,                !- Nominal Capacity {W}
    PSZ-AC_2:7_Unitary_PackageHeatCoil air inlet,  !- Air Inlet Node Name
    PSZ-AC_2:7_Unitary_PackageCoolCoil air inlet,  !- Air Outlet Node Name
    ;  !- Temperature Setpoint Node Name

!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:UNITARYHEATCOOL ===========

  AirLoopHVAC:UnitarySystem,
    PSZ-AC_2:5_Unitary_Package_DX,  !- Name
    Load,                    !- Control Type
    Gym_ZN_1_FLR_1,              !- Controlling Zone or Thermostat Location
    None,                    !- Dehumidification Control Type
    ALWAYS_ON,       !- Availability Schedule Name
    PSZ-AC_2:5_OA-PSZ-AC_2:5_Unitary_PackageNode,  !- Air Inlet Node Name
    PSZ-AC_2:5 Supply Equipment Outlet Node,  !- Air Outlet Node Name
    Fan:SystemModel,         !- Supply Fan Object Type
    PSZ-AC_2:5_addAQ_Unitary_Package_fan,  !- Supply Fan Name
    BlowThrough,             !- Fan Placement
    HVACOperationSchd,               !- Supply Air Fan Operating Mode Schedule Name
    Coil:Heating:Fuel,       !- Heating Coil Object Type
    PSZ-AC_2:5_Unitary_Package_HeatCoil,  !- Heating Coil Name
    1,                       !- DX Heating Coil Sizing Ratio
    Coil:Cooling:DX:MultiSpeed,  !- Cooling Coil Object Type
    PSZ-AC_2:5_Unitary_Package_CoolCoil,  !- Cooling Coil Name
    No,                      !- Use DOAS DX Cooling Coil
    2,                       !- Minimum Supply Air Temperature {C}
    SensibleOnlyLoadControl, !- Latent Load Control
    ,                        !- Supplemental Heating Coil Object Type
    ,                        !- Supplemental Heating Coil Name
    SupplyAirFlowRate,       !- Cooling Supply Air Flow Rate Method
    AUTOSIZE,                !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
    SupplyAirFlowRate,       !- Heating Supply Air Flow Rate Method
    AUTOSIZE,                !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
    SupplyAirFlowRate,       !- No Load Supply Air Flow Rate Method
    AUTOSIZE,                !- No Load Supply Air Flow Rate {m3/s}
    ,                        !- No Load Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- No Load Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- No Load Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- No Load Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
    ,                        !- No Load Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
    AUTOSIZE,                      !- Maximum Supply Air Temperature {C}
    ,                      !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
    ,                        !- Outdoor Dry-Bulb Temperature Sensor Node Name
    ,                     !- Maximum Cycling Rate {cycles/hr}
    ,                      !- Heat Pump Time Constant {s}
    ,                    !- Fraction of On-Cycle Power Use
    ,                      !- Heat Pump Fan Delay Time {s}
    ,                        !- Ancillary On-Cycle Electric Power {W}
    ,                        !- Ancillary Off-Cycle Electric Power {W}
    ,                        !- Design Heat Recovery Water Flow Rate {m3/s}
    ,                      !- Maximum Temperature for Heat Recovery {C}
    ,                        !- Heat Recovery Water Inlet Node Name
    ,                        !- Heat Recovery Water Outlet Node Name
    UnitarySystemPerformance:Multispeed,  !- Design Specification Multispeed Object Type
    PSZ-AC_2:5_Unitary_Package_DX_Perf;                 !- Design Specification Multispeed Object Name
 
  UnitarySystemPerformance:Multispeed,
    PSZ-AC_2:5_Unitary_Package_DX_Perf,                 !- Name
    2,                       !- Number of Speeds for Heating
    2,                       !- Number of Speeds for Cooling
    No,                      !- Single Mode Operation
    0.66,    !- No Load or Cooling Speed 1 Supply Air Flow Rate Ratio
    1,                       !- Heating Speed 1 Supply Air Flow Ratio
    0.66,    !- No Load or Cooling Speed 1 Supply Air Flow Rate Ratio
    1,                       !- Heating Speed 2 Supply Air Flow Ratio
    1;                       !- Cooling Speed 2 Supply Air Flow Ratio

  AirLoopHVAC:UnitarySystem,
    PSZ-AC_1:6_Unitary_Package_DX,  !- Name
    Load,                    !- Control Type
    Kitchen_ZN_1_FLR_1,              !- Controlling Zone or Thermostat Location
    None,                    !- Dehumidification Control Type
    ALWAYS_ON,       !- Availability Schedule Name
    PSZ-AC_1:6_OA-PSZ-AC_1:6_Unitary_PackageNode,  !- Air Inlet Node Name
    PSZ-AC_1:6 Supply Equipment Outlet Node,  !- Air Outlet Node Name
    Fan:SystemModel,         !- Supply Fan Object Type
    PSZ-AC_1:6_addAQ_Unitary_Package_fan,  !- Supply Fan Name
    BlowThrough,             !- Fan Placement
    HVACOperationSchd,               !- Supply Air Fan Operating Mode Schedule Name
    Coil:Heating:Fuel,       !- Heating Coil Object Type
    PSZ-AC_1:6_Unitary_Package_HeatCoil,  !- Heating Coil Name
    1,                       !- DX Heating Coil Sizing Ratio
    Coil:Cooling:DX:MultiSpeed,  !- Cooling Coil Object Type
    PSZ-AC_1:6_Unitary_Package_CoolCoil,  !- Cooling Coil Name
    No,                      !- Use DOAS DX Cooling Coil
    2,                       !- Minimum Supply Air Temperature {C}
    SensibleOnlyLoadControl, !- Latent Load Control
    ,                        !- Supplemental Heating Coil Object Type
    ,                        !- Supplemental Heating Coil Name
    SupplyAirFlowRate,       !- Cooling Supply Air Flow Rate Method
    AUTOSIZE,                !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
    SupplyAirFlowRate,       !- Heating Supply Air Flow Rate Method
    AUTOSIZE,                !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
    SupplyAirFlowRate,       !- No Load Supply Air Flow Rate Method
    AUTOSIZE,                !- No Load Supply Air Flow Rate {m3/s}
    ,                        !- No Load Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- No Load Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- No Load Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- No Load Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
    ,                        !- No Load Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
    AUTOSIZE,                      !- Maximum Supply Air Temperature {C}
    ,                      !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
    ,                        !- Outdoor Dry-Bulb Temperature Sensor Node Name
    ,                     !- Maximum Cycling Rate {cycles/hr}
    ,                      !- Heat Pump Time Constant {s}
    ,                    !- Fraction of On-Cycle Power Use
    ,                      !- Heat Pump Fan Delay Time {s}
    ,                        !- Ancillary On-Cycle Electric Power {W}
    ,                        !- Ancillary Off-Cycle Electric Power {W}
    ,                        !- Design Heat Recovery Water Flow Rate {m3/s}
    ,                      !- Maximum Temperature for Heat Recovery {C}
    ,                        !- Heat Recovery Water Inlet Node Name
    ,                        !- Heat Recovery Water Outlet Node Name
    UnitarySystemPerformance:Multispeed,  !- Design Specification Multispeed Object Type
    PSZ-AC_1:6_Unitary_Package_DX_Perf;                 !- Design Specification Multispeed Object Name
 
  UnitarySystemPerformance:Multispeed,
    PSZ-AC_1:6_Unitary_Package_DX_Perf,                 !- Name
    2,                       !- Number of Speeds for Heating
    2,                       !- Number of Speeds for Cooling
    No,                      !- Single Mode Operation
    0.66,    !- No Load or Cooling Speed 1 Supply Air Flow Rate Ratio
    1,                       !- Heating Speed 1 Supply Air Flow Ratio
    0.66,    !- No Load or Cooling Speed 1 Supply Air Flow Rate Ratio
    1,                       !- Heating Speed 2 Supply Air Flow Ratio
    1;                       !- Cooling Speed 2 Supply Air Flow Ratio

  AirLoopHVAC:UnitarySystem,
    PSZ-AC_2:7_Unitary_Package_DX,  !- Name
    Load,                    !- Control Type
    Cafeteria_ZN_1_FLR_1,              !- Controlling Zone or Thermostat Location
    None,                    !- Dehumidification Control Type
    ALWAYS_ON,       !- Availability Schedule Name
    PSZ-AC_2:7_OA-PSZ-AC_2:7_Unitary_PackageNode,  !- Air Inlet Node Name
    PSZ-AC_2:7 Supply Equipment Outlet Node,  !- Air Outlet Node Name
    Fan:SystemModel,         !- Supply Fan Object Type
    PSZ-AC_2:7_addAQ_Unitary_Package_fan,  !- Supply Fan Name
    BlowThrough,             !- Fan Placement
    HVACOperationSchd,               !- Supply Air Fan Operating Mode Schedule Name
    Coil:Heating:Fuel,       !- Heating Coil Object Type
    PSZ-AC_2:7_Unitary_Package_HeatCoil,  !- Heating Coil Name
    1,                       !- DX Heating Coil Sizing Ratio
    Coil:Cooling:DX:MultiSpeed,  !- Cooling Coil Object Type
    PSZ-AC_2:7_Unitary_Package_CoolCoil,  !- Cooling Coil Name
    No,                      !- Use DOAS DX Cooling Coil
    2,                       !- Minimum Supply Air Temperature {C}
    SensibleOnlyLoadControl, !- Latent Load Control
    ,                        !- Supplemental Heating Coil Object Type
    ,                        !- Supplemental Heating Coil Name
    SupplyAirFlowRate,       !- Cooling Supply Air Flow Rate Method
    AUTOSIZE,                !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
    SupplyAirFlowRate,       !- Heating Supply Air Flow Rate Method
    AUTOSIZE,                !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
    SupplyAirFlowRate,       !- No Load Supply Air Flow Rate Method
    AUTOSIZE,                !- No Load Supply Air Flow Rate {m3/s}
    ,                        !- No Load Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- No Load Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- No Load Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- No Load Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
    ,                        !- No Load Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
    AUTOSIZE,                      !- Maximum Supply Air Temperature {C}
    ,                      !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
    ,                        !- Outdoor Dry-Bulb Temperature Sensor Node Name
    ,                     !- Maximum Cycling Rate {cycles/hr}
    ,                      !- Heat Pump Time Constant {s}
    ,                    !- Fraction of On-Cycle Power Use
    ,                      !- Heat Pump Fan Delay Time {s}
    ,                        !- Ancillary On-Cycle Electric Power {W}
    ,                        !- Ancillary Off-Cycle Electric Power {W}
    ,                        !- Design Heat Recovery Water Flow Rate {m3/s}
    ,                      !- Maximum Temperature for Heat Recovery {C}
    ,                        !- Heat Recovery Water Inlet Node Name
    ,                        !- Heat Recovery Water Outlet Node Name
    UnitarySystemPerformance:Multispeed,  !- Design Specification Multispeed Object Type
    PSZ-AC_2:7_Unitary_Package_DX_Perf;                 !- Design Specification Multispeed Object Name
 
  UnitarySystemPerformance:Multispeed,
    PSZ-AC_2:7_Unitary_Package_DX_Perf,                 !- Name
    2,                       !- Number of Speeds for Heating
    2,                       !- Number of Speeds for Cooling
    No,                      !- Single Mode Operation
    0.66,    !- No Load or Cooling Speed 1 Supply Air Flow Rate Ratio
    1,                       !- Heating Speed 1 Supply Air Flow Ratio
    0.66,    !- No Load or Cooling Speed 1 Supply Air Flow Rate Ratio
    1,                       !- Heating Speed 2 Supply Air Flow Ratio
    1;                       !- Cooling Speed 2 Supply Air Flow Ratio

!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:UNITARYCOOLONLY ===========

  CoilSystem:Cooling:DX,
    VAV_POD_1_CoolC,         !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    VAV_POD_1_OA-VAV_POD_1_CoolCNode,  !- DX Cooling Coil System Inlet Node Name
    VAV_POD_1_CoolC-VAV_POD_1_HeatCNode,  !- DX Cooling Coil System Outlet Node Name
    VAV_POD_1_CoolC-VAV_POD_1_HeatCNode,  !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:TwoSpeed,!- Cooling Coil Object Type
    VAV_POD_1_CoolC DXCoil;  !- Cooling Coil Name

  CoilSystem:Cooling:DX,
    VAV_POD_2_CoolC,         !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    VAV_POD_2_OA-VAV_POD_2_CoolCNode,  !- DX Cooling Coil System Inlet Node Name
    VAV_POD_2_CoolC-VAV_POD_2_HeatCNode,  !- DX Cooling Coil System Outlet Node Name
    VAV_POD_2_CoolC-VAV_POD_2_HeatCNode,  !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:TwoSpeed,!- Cooling Coil Object Type
    VAV_POD_2_CoolC DXCoil;  !- Cooling Coil Name

  CoilSystem:Cooling:DX,
    VAV_POD_3_CoolC,         !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    VAV_POD_3_OA-VAV_POD_3_CoolCNode,  !- DX Cooling Coil System Inlet Node Name
    VAV_POD_3_CoolC-VAV_POD_3_HeatCNode,  !- DX Cooling Coil System Outlet Node Name
    VAV_POD_3_CoolC-VAV_POD_3_HeatCNode,  !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:TwoSpeed,!- Cooling Coil Object Type
    VAV_POD_3_CoolC DXCoil;  !- Cooling Coil Name

  CoilSystem:Cooling:DX,
    VAV_OTHER_CoolC,         !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    VAV_OTHER_OA-VAV_OTHER_CoolCNode,  !- DX Cooling Coil System Inlet Node Name
    VAV_OTHER_CoolC-VAV_OTHER_HeatCNode,  !- DX Cooling Coil System Outlet Node Name
    VAV_OTHER_CoolC-VAV_OTHER_HeatCNode,  !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:TwoSpeed,!- Cooling Coil Object Type
    VAV_OTHER_CoolC DXCoil;  !- Cooling Coil Name

!-   ===========  ALL OBJECTS IN CLASS: CONTROLLER:WATERCOIL ===========

  Controller:WaterCoil,
    VAV_POD_1_HeatC_Controller,  !- Name
    Temperature,             !- Control Variable
    Normal,                  !- Action
    Flow,                    !- Actuator Variable
    VAV_POD_1_HeatC-VAV_POD_1 FanNode,  !- Sensor Node Name
    VAV_POD_1_HeatCDemand Inlet Node,  !- Actuator Node Name
    0.0001,                  !- Controller Convergence Tolerance {deltaC}
    AUTOSIZE,                !- Maximum Actuated Flow {m3/s}
    0.0;                     !- Minimum Actuated Flow {m3/s}

  Controller:WaterCoil,
    VAV_POD_2_HeatC_Controller,  !- Name
    Temperature,             !- Control Variable
    Normal,                  !- Action
    Flow,                    !- Actuator Variable
    VAV_POD_2_HeatC-VAV_POD_2 FanNode,  !- Sensor Node Name
    VAV_POD_2_HeatCDemand Inlet Node,  !- Actuator Node Name
    0.0001,                  !- Controller Convergence Tolerance {deltaC}
    AUTOSIZE,                !- Maximum Actuated Flow {m3/s}
    0.0;                     !- Minimum Actuated Flow {m3/s}

  Controller:WaterCoil,
    VAV_POD_3_HeatC_Controller,  !- Name
    Temperature,             !- Control Variable
    Normal,                  !- Action
    Flow,                    !- Actuator Variable
    VAV_POD_3_HeatC-VAV_POD_3 FanNode,  !- Sensor Node Name
    VAV_POD_3_HeatCDemand Inlet Node,  !- Actuator Node Name
    0.0001,                  !- Controller Convergence Tolerance {deltaC}
    AUTOSIZE,                !- Maximum Actuated Flow {m3/s}
    0.0;                     !- Minimum Actuated Flow {m3/s}

  Controller:WaterCoil,
    VAV_OTHER_HeatC_Controller,  !- Name
    Temperature,             !- Control Variable
    Normal,                  !- Action
    Flow,                    !- Actuator Variable
    VAV_OTHER_HeatC-VAV_OTHER FanNode,  !- Sensor Node Name
    VAV_OTHER_HeatCDemand Inlet Node,  !- Actuator Node Name
    0.0001,                  !- Controller Convergence Tolerance {deltaC}
    AUTOSIZE,                !- Maximum Actuated Flow {m3/s}
    0.0;                     !- Minimum Actuated Flow {m3/s}

!-   ===========  ALL OBJECTS IN CLASS: CONTROLLER:OUTDOORAIR ===========

  Controller:OutdoorAir,
    VAV_POD_1_OA_Controller, !- Name
    VAV_POD_1_OARelief Node, !- Relief Air Outlet Node Name
    VAV_POD_1 Supply Equipment Inlet Node,  !- Return Air Node Name
    VAV_POD_1_OA-VAV_POD_1_CoolCNode,  !- Mixed Air Node Name
    VAV_POD_1_OAInlet Node,  !- Actuator Node Name
    0,                !- Minimum Outdoor Air Flow Rate {m3/s}
    AUTOSIZE,                 !- Maximum Outdoor Air Flow Rate {m3/s}
DifferentialDryBulb, !- Economizer Control Type
    ModulateFlow,             !- Economizer Control Action Type
    ,                         !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    ,                         !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                         !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                         !- Electronic Enthalpy Limit Curve Name
    ,                         !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    LockoutWithHeating,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    MinOA_MotorizedDamper_Sched, !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                         !- Maximum Fraction of Outdoor Air Schedule Name
    VAV_POD_1_DCV,                        !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    ,                        !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    ,                        !- High Humidity Outdoor Air Flow Ratio
    ,                        !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenOAFlowGreaterThanMinimum;  !- Heat Recovery Bypass Control Type



  Controller:OutdoorAir,
    VAV_POD_2_OA_Controller, !- Name
    VAV_POD_2_OARelief Node, !- Relief Air Outlet Node Name
    VAV_POD_2 Supply Equipment Inlet Node,  !- Return Air Node Name
    VAV_POD_2_OA-VAV_POD_2_CoolCNode,  !- Mixed Air Node Name
    VAV_POD_2_OAInlet Node,   !- Actuator Node Name
    0,                !- Minimum Outdoor Air Flow Rate {m3/s}                        !- Minimum Outdoor Air Flow Rate {m3/s}
    AUTOSIZE,                 !- Maximum Outdoor Air Flow Rate {m3/s}
DifferentialDryBulb, !- Economizer Control Type
    ModulateFlow,             !- Economizer Control Action Type
    ,                         !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    ,                         !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                         !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                         !- Electronic Enthalpy Limit Curve Name
    ,                         !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    LockoutWithHeating,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    MinOA_MotorizedDamper_Sched, !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                         !- Maximum Fraction of Outdoor Air Schedule Name
    VAV_POD_2_DCV,                        !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    ,                        !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    ,                        !- High Humidity Outdoor Air Flow Ratio
    ,                        !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenOAFlowGreaterThanMinimum;  !- Heat Recovery Bypass Control Type



  Controller:OutdoorAir,
    VAV_POD_3_OA_Controller, !- Name
    VAV_POD_3_OARelief Node, !- Relief Air Outlet Node Name
    VAV_POD_3 Supply Equipment Inlet Node,  !- Return Air Node Name
    VAV_POD_3_OA-VAV_POD_3_CoolCNode,  !- Mixed Air Node Name
    VAV_POD_3_OAInlet Node,  !- Actuator Node Name
    0,                !- Minimum Outdoor Air Flow Rate {m3/s}
    AUTOSIZE,                 !- Maximum Outdoor Air Flow Rate {m3/s}
DifferentialDryBulb, !- Economizer Control Type
    ModulateFlow,             !- Economizer Control Action Type
    ,                         !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    ,                         !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                         !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                         !- Electronic Enthalpy Limit Curve Name
    ,                         !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    LockoutWithHeating,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    MinOA_MotorizedDamper_Sched, !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                         !- Maximum Fraction of Outdoor Air Schedule Name
    VAV_POD_3_DCV,                        !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    ,                        !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    ,                        !- High Humidity Outdoor Air Flow Ratio
    ,                        !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenOAFlowGreaterThanMinimum;  !- Heat Recovery Bypass Control Type



  Controller:OutdoorAir,
    VAV_OTHER_OA_Controller, !- Name
    VAV_OTHER_OARelief Node, !- Relief Air Outlet Node Name
    VAV_OTHER Supply Equipment Inlet Node,  !- Return Air Node Name
    VAV_OTHER_OA-VAV_OTHER_CoolCNode,  !- Mixed Air Node Name
    VAV_OTHER_OAInlet Node,  !- Actuator Node Name
    0,                !- Minimum Outdoor Air Flow Rate {m3/s}                        !- Minimum Outdoor Air Flow Rate {m3/s}
    AUTOSIZE,                 !- Maximum Outdoor Air Flow Rate {m3/s}
DifferentialDryBulb, !- Economizer Control Type
    ModulateFlow,             !- Economizer Control Action Type
    ,                         !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    ,                         !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                         !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                         !- Electronic Enthalpy Limit Curve Name
    ,                         !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    LockoutWithHeating,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    MinOA_MotorizedDamper_Sched, !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                         !- Maximum Fraction of Outdoor Air Schedule Name
    VAV_OTHER_DCV,                        !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    ,                        !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    ,                        !- High Humidity Outdoor Air Flow Ratio
    ,                        !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    BypassWhenOAFlowGreaterThanMinimum;  !- Heat Recovery Bypass Control Type



  Controller:OutdoorAir,
    PSZ-AC_2:5_OA_Controller,!- Name
    PSZ-AC_2:5_OARelief Node,!- Relief Air Outlet Node Name
    PSZ-AC_2:5 Supply Equipment Inlet Node,  !- Return Air Node Name
    PSZ-AC_2:5_OA-PSZ-AC_2:5_Unitary_PackageNode,  !- Mixed Air Node Name
    PSZ-AC_2:5_OAInlet Node, !- Actuator Node Name
    AUTOSIZE,                !- Minimum Outdoor Air Flow Rate {m3/s}
    AUTOSIZE,                !- Maximum Outdoor Air Flow Rate {m3/s}
DifferentialDryBulb, !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    ,                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    LockoutWithHeating,  !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    MinOA_MotorizedDamper_Sched, !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ;                        !- Maximum Fraction of Outdoor Air Schedule Name


  Controller:OutdoorAir,
    PSZ-AC_1:6_OA_Controller,!- Name
    PSZ-AC_1:6_OARelief Node,!- Relief Air Outlet Node Name
    PSZ-AC_1:6 Supply Equipment Inlet Node,  !- Return Air Node Name
    PSZ-AC_1:6_OA-PSZ-AC_1:6_Unitary_PackageNode,  !- Mixed Air Node Name
    PSZ-AC_1:6_OAInlet Node, !- Actuator Node Name
    AUTOSIZE,                !- Minimum Outdoor Air Flow Rate {m3/s}
    AUTOSIZE,                !- Maximum Outdoor Air Flow Rate {m3/s}
DifferentialDryBulb, !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    ,                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    LockoutWithHeating,  !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    Kitchen_Exhaust_SCH, !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ;                        !- Maximum Fraction of Outdoor Air Schedule Name



  Controller:OutdoorAir,
    PSZ-AC_2:7_OA_Controller,!- Name
    PSZ-AC_2:7_OARelief Node,!- Relief Air Outlet Node Name
    PSZ-AC_2:7 Supply Equipment Inlet Node,  !- Return Air Node Name
    PSZ-AC_2:7_OA-PSZ-AC_2:7_Unitary_PackageNode,  !- Mixed Air Node Name
    PSZ-AC_2:7_OAInlet Node, !- Actuator Node Name
    AUTOSIZE,                 !- Minimum Outdoor Air Flow Rate {m3/s}

    AUTOSIZE,                 !- Maximum Outdoor Air Flow Rate {m3/s}
DifferentialDryBulb, !- Economizer Control Type
    ModulateFlow,             !- Economizer Control Action Type
    ,                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    LockoutWithHeating,                !- Lockout Type
    FixedMinimum,             !- Minimum Limit Type
	    MinOA_MotorizedDamper_Sched, !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ;                        !- Maximum Fraction of Outdoor Air Schedule Name

!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:CONTROLLERLIST ===========

  AirLoopHVAC:ControllerList,
    VAV_POD_1_Controllers,   !- Name
    Controller:WaterCoil,    !- Controller 1 Object Type
    VAV_POD_1_HeatC_Controller;  !- Controller 1 Name

  AirLoopHVAC:ControllerList,
    VAV_POD_1_OA_Controllers,!- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    VAV_POD_1_OA_Controller; !- Controller 1 Name

  AirLoopHVAC:ControllerList,
    VAV_POD_2_Controllers,   !- Name
    Controller:WaterCoil,    !- Controller 1 Object Type
    VAV_POD_2_HeatC_Controller;  !- Controller 1 Name

  AirLoopHVAC:ControllerList,
    VAV_POD_2_OA_Controllers,!- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    VAV_POD_2_OA_Controller; !- Controller 1 Name

  AirLoopHVAC:ControllerList,
    VAV_POD_3_Controllers,   !- Name
    Controller:WaterCoil,    !- Controller 1 Object Type
    VAV_POD_3_HeatC_Controller;  !- Controller 1 Name

  AirLoopHVAC:ControllerList,
    VAV_POD_3_OA_Controllers,!- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    VAV_POD_3_OA_Controller; !- Controller 1 Name

  AirLoopHVAC:ControllerList,
    VAV_OTHER_Controllers,   !- Name
    Controller:WaterCoil,    !- Controller 1 Object Type
    VAV_OTHER_HeatC_Controller;  !- Controller 1 Name

  AirLoopHVAC:ControllerList,
    VAV_OTHER_OA_Controllers,!- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    VAV_OTHER_OA_Controller; !- Controller 1 Name

  AirLoopHVAC:ControllerList,
    PSZ-AC_2:5_OA_Controllers,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    PSZ-AC_2:5_OA_Controller;!- Controller 1 Name

  AirLoopHVAC:ControllerList,
    PSZ-AC_1:6_OA_Controllers,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    PSZ-AC_1:6_OA_Controller;!- Controller 1 Name

  AirLoopHVAC:ControllerList,
    PSZ-AC_2:7_OA_Controllers,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    PSZ-AC_2:7_OA_Controller;!- Controller 1 Name

!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC ===========


  AirLoopHVAC,
    VAV_POD_1,               !- Name
    VAV_POD_1_Controllers,   !- Controller List Name
    VAV_POD_1 Availability Manager List,  !- Availability Manager List Name
    AUTOSIZE,                !- Design Supply Air Flow Rate {m3/s}
    VAV_POD_1 Air Loop Branches,  !- Branch List Name
    ,                        !- Connector List Name
    VAV_POD_1 Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name
    VAV_POD_1 Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
    VAV_POD_1 Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names
    VAV_POD_1 Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names



  AirLoopHVAC,
    VAV_POD_2,               !- Name
    VAV_POD_2_Controllers,   !- Controller List Name
    VAV_POD_2 Availability Manager List,  !- Availability Manager List Name
    AUTOSIZE,                !- Design Supply Air Flow Rate {m3/s}
    VAV_POD_2 Air Loop Branches,  !- Branch List Name
    ,                        !- Connector List Name
    VAV_POD_2 Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name
    VAV_POD_2 Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
    VAV_POD_2 Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names
    VAV_POD_2 Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names



  AirLoopHVAC,
    VAV_POD_3,               !- Name
    VAV_POD_3_Controllers,   !- Controller List Name
    VAV_POD_3 Availability Manager List,  !- Availability Manager List Name
    AUTOSIZE,                !- Design Supply Air Flow Rate {m3/s}
    VAV_POD_3 Air Loop Branches,  !- Branch List Name
    ,                        !- Connector List Name
    VAV_POD_3 Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name
    VAV_POD_3 Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
    VAV_POD_3 Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names
    VAV_POD_3 Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names



  AirLoopHVAC,
    VAV_OTHER,               !- Name
    VAV_OTHER_Controllers,   !- Controller List Name
    VAV_OTHER Availability Manager List,  !- Availability Manager List Name
    AUTOSIZE,                !- Design Supply Air Flow Rate {m3/s}
    VAV_OTHER Air Loop Branches,  !- Branch List Name
    ,                        !- Connector List Name
    VAV_OTHER Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name
    VAV_OTHER Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
    VAV_OTHER Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names
    VAV_OTHER Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names



  AirLoopHVAC,
    PSZ-AC_2:5,              !- Name
    ,                        !- Controller List Name
    PSZ-AC_2:5 Availability Manager List,  !- Availability Manager List Name
    AUTOSIZE,                !- Design Supply Air Flow Rate {m3/s}
    PSZ-AC_2:5 Air Loop Branches,  !- Branch List Name
    ,                        !- Connector List Name
    PSZ-AC_2:5 Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name
    PSZ-AC_2:5 Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
    PSZ-AC_2:5 Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names
    PSZ-AC_2:5 Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names



  AirLoopHVAC,
    PSZ-AC_1:6,              !- Name
    ,                        !- Controller List Name
    PSZ-AC_1:6 Availability Manager List,  !- Availability Manager List Name
    AUTOSIZE,                !- Design Supply Air Flow Rate {m3/s}
    PSZ-AC_1:6 Air Loop Branches,  !- Branch List Name
    ,                        !- Connector List Name
    PSZ-AC_1:6 Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name
    PSZ-AC_1:6 Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
    PSZ-AC_1:6 Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names
    PSZ-AC_1:6 Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names



  AirLoopHVAC,
    PSZ-AC_2:7,              !- Name
    ,                        !- Controller List Name
    PSZ-AC_2:7 Availability Manager List,  !- Availability Manager List Name
    AUTOSIZE,                !- Design Supply Air Flow Rate {m3/s}
    PSZ-AC_2:7 Air Loop Branches,  !- Branch List Name
    ,                        !- Connector List Name
    PSZ-AC_2:7 Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name
    PSZ-AC_2:7 Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
    PSZ-AC_2:7 Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names
    PSZ-AC_2:7 Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names

!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:OUTDOORAIRSYSTEM:EQUIPMENTLIST ===========

  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    VAV_POD_1_OA_Equipment,  !- Name
    HeatExchanger:AirToAir:SensibleAndLatent,  !- Component 1 Object Type
    VAV_POD_1 OA Heat Recovery,  !- Component 1 Name
    OutdoorAir:Mixer,        !- Component 2 Object Type
    VAV_POD_1_OAMixing Box;  !- Component 2 Name



  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    VAV_Pod_2_OA_Equipment,  !- Name
    HeatExchanger:AirToAir:SensibleAndLatent,  !- Component 1 Object Type
    VAV_Pod_2 OA Heat Recovery,  !- Component 1 Name
    OutdoorAir:Mixer,        !- Component 2 Object Type
    VAV_Pod_2_OAMixing Box;  !- Component 2 Name



  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    VAV_Pod_3_OA_Equipment,  !- Name
    HeatExchanger:AirToAir:SensibleAndLatent,  !- Component 1 Object Type
    VAV_Pod_3 OA Heat Recovery,  !- Component 1 Name
    OutdoorAir:Mixer,        !- Component 2 Object Type
    VAV_Pod_3_OAMixing Box;  !- Component 2 Name



  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    VAV_OTHER_OA_Equipment,  !- Name
    HeatExchanger:AirToAir:SensibleAndLatent,  !- Component 1 Object Type
    VAV_OTHER OA Heat Recovery,  !- Component 1 Name
    OutdoorAir:Mixer,        !- Component 2 Object Type
    VAV_OTHER_OAMixing Box;  !- Component 2 Name



  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    PSZ-AC_2:5_OA_Equipment, !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    PSZ-AC_2:5_OAMixing Box; !- Component 1 Name


  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    PSZ-AC_1:6_OA_Equipment, !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    PSZ-AC_1:6_OAMixing Box; !- Component 1 Name


  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    PSZ-AC_2:7_OA_Equipment, !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    PSZ-AC_2:7_OAMixing Box; !- Component 1 Name


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:OUTDOORAIRSYSTEM ===========

  AirLoopHVAC:OutdoorAirSystem,
    VAV_POD_1_OA,            !- Name
    VAV_POD_1_OA_Controllers,!- Controller List Name
    VAV_POD_1_OA_Equipment,  !- Outdoor Air Equipment List Name
    VAV_POD_1 Availability Manager List;  !- Availability Manager List Name

  AirLoopHVAC:OutdoorAirSystem,
    VAV_POD_2_OA,            !- Name
    VAV_POD_2_OA_Controllers,!- Controller List Name
    VAV_POD_2_OA_Equipment,  !- Outdoor Air Equipment List Name
    VAV_POD_2 Availability Manager List;  !- Availability Manager List Name

  AirLoopHVAC:OutdoorAirSystem,
    VAV_POD_3_OA,            !- Name
    VAV_POD_3_OA_Controllers,!- Controller List Name
    VAV_POD_3_OA_Equipment,  !- Outdoor Air Equipment List Name
    VAV_POD_3 Availability Manager List;  !- Availability Manager List Name

  AirLoopHVAC:OutdoorAirSystem,
    VAV_OTHER_OA,            !- Name
    VAV_OTHER_OA_Controllers,!- Controller List Name
    VAV_OTHER_OA_Equipment,  !- Outdoor Air Equipment List Name
    VAV_OTHER Availability Manager List;  !- Availability Manager List Name

  AirLoopHVAC:OutdoorAirSystem,
    PSZ-AC_2:5_OA,           !- Name
    PSZ-AC_2:5_OA_Controllers,  !- Controller List Name
    PSZ-AC_2:5_OA_Equipment, !- Outdoor Air Equipment List Name
    PSZ-AC_2:5 Availability Manager List;  !- Availability Manager List Name

  AirLoopHVAC:OutdoorAirSystem,
    PSZ-AC_1:6_OA,           !- Name
    PSZ-AC_1:6_OA_Controllers,  !- Controller List Name
    PSZ-AC_1:6_OA_Equipment, !- Outdoor Air Equipment List Name
    PSZ-AC_1:6 Availability Manager List;  !- Availability Manager List Name

  AirLoopHVAC:OutdoorAirSystem,
    PSZ-AC_2:7_OA,           !- Name
    PSZ-AC_2:7_OA_Controllers,  !- Controller List Name
    PSZ-AC_2:7_OA_Equipment, !- Outdoor Air Equipment List Name
    PSZ-AC_2:7 Availability Manager List;  !- Availability Manager List Name

!-   ===========  ALL OBJECTS IN CLASS: OUTDOORAIR:MIXER ===========


  OutdoorAir:Mixer,
    VAV_POD_1_OAMixing Box,   !- Name
    VAV_POD_1_OA-VAV_POD_1_CoolCNode,   !- Mixed Air Node Name
    VAV_POD_1 Heat Recovery Outlet Node,  !- Outdoor Air Stream Node Name                        !- Outdoor Air Stream Node Name                        !- Outdoor
    VAV_POD_1_OARelief Node, !- Relief Air Stream Node Name
    VAV_POD_1 Supply Equipment Inlet Node;  !- Return Air Stream Node Name



  OutdoorAir:Mixer,
    VAV_POD_2_OAMixing Box,   !- Name
    VAV_POD_2_OA-VAV_POD_2_CoolCNode,   !- Mixed Air Node Name
    VAV_POD_2 Heat Recovery Outlet Node,  !- Outdoor Air Stream Node Name                        !- Outdoor Air Stream Node Name                        !- Outdoor
    VAV_POD_2_OARelief Node, !- Relief Air Stream Node Name
    VAV_POD_2 Supply Equipment Inlet Node;  !- Return Air Stream Node Name
  OutdoorAir:Mixer,
    VAV_POD_3_OAMixing Box,   !- Name
    VAV_POD_3_OA-VAV_POD_3_CoolCNode,   !- Mixed Air Node Name
    VAV_POD_3 Heat Recovery Outlet Node,  !- Outdoor Air Stream Node Name                        !- Outdoor Air Stream Node Name                        !- Outdoor
    VAV_POD_3_OARelief Node, !- Relief Air Stream Node Name
    VAV_POD_3 Supply Equipment Inlet Node;  !- Return Air Stream Node Name
  OutdoorAir:Mixer,
    VAV_OTHER_OAMixing Box,   !- Name
    VAV_OTHER_OA-VAV_OTHER_CoolCNode,   !- Mixed Air Node Name
    VAV_OTHER Heat Recovery Outlet Node,  !- Outdoor Air Stream Node Name                        !- Outdoor Air Stream Node Name
    VAV_OTHER_OARelief Node, !- Relief Air Stream Node Name
    VAV_OTHER Supply Equipment Inlet Node;  !- Return Air Stream Node Name
  OutdoorAir:Mixer,
    PSZ-AC_2:5_OAMixing Box,  !- Name
    PSZ-AC_2:5_OA-PSZ-AC_2:5_Unitary_PackageNode,   !- Mixed Air Node Name
    PSZ-AC_2:5_OAInlet Node,  !- Outdoor Air Stream Node Name                        !- Outdoor Air Stream Node Name                        !- Outdoor
    PSZ-AC_2:5_OARelief Node,!- Relief Air Stream Node Name
    PSZ-AC_2:5 Supply Equipment Inlet Node;  !- Return Air Stream Node Name
  OutdoorAir:Mixer,
    PSZ-AC_1:6_OAMixing Box, !- Name
    PSZ-AC_1:6_OA-PSZ-AC_1:6_Unitary_PackageNode,  !- Mixed Air Node Name
    PSZ-AC_1:6_OAInlet Node, !- Outdoor Air Stream Node Name
    PSZ-AC_1:6_OARelief Node,!- Relief Air Stream Node Name
    PSZ-AC_1:6 Supply Equipment Inlet Node;  !- Return Air Stream Node Name

  OutdoorAir:Mixer,
    PSZ-AC_2:7_OAMixing Box,  !- Name
    PSZ-AC_2:7_OA-PSZ-AC_2:7_Unitary_PackageNode,   !- Mixed Air Node Name
    PSZ-AC_2:7_OAInlet Node,  !- Outdoor Air Stream Node Name                        !- Outdoor Air Stream Node Name                        !- Outdoor
    PSZ-AC_2:7_OARelief Node,!- Relief Air Stream Node Name
    PSZ-AC_2:7 Supply Equipment Inlet Node;  !- Return Air Stream Node Name
!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:ZONESPLITTER ===========

  AirLoopHVAC:ZoneSplitter,
    VAV_POD_1 Supply Air Splitter,  !- Name
    VAV_POD_1 Zone Equipment Inlet Node,  !- Inlet Node Name
    Corner_Class_1_Pod_1_ZN_1_FLR_1 VAV Box Inlet Node Name,  !- Outlet 1 Node Name
    Mult_Class_1_Pod_1_ZN_1_FLR_1 VAV Box Inlet Node Name,  !- Outlet 2 Node Name
    Corridor_Pod_1_ZN_1_FLR_1 VAV Box Inlet Node Name,  !- Outlet 3 Node Name
    Corner_Class_2_Pod_1_ZN_1_FLR_1 VAV Box Inlet Node Name,  !- Outlet 4 Node Name
    Mult_Class_2_Pod_1_ZN_1_FLR_1 VAV Box Inlet Node Name;  !- Outlet 5 Node Name

  AirLoopHVAC:ZoneSplitter,
    VAV_POD_2 Supply Air Splitter,  !- Name
    VAV_POD_2 Zone Equipment Inlet Node,  !- Inlet Node Name
    Mult_Class_1_Pod_2_ZN_1_FLR_1 VAV Box Inlet Node Name,  !- Outlet 1 Node Name
    Corridor_Pod_2_ZN_1_FLR_1 VAV Box Inlet Node Name,  !- Outlet 2 Node Name
    Corner_Class_2_Pod_2_ZN_1_FLR_1 VAV Box Inlet Node Name,  !- Outlet 3 Node Name
    Mult_Class_2_Pod_2_ZN_1_FLR_1 VAV Box Inlet Node Name,  !- Outlet 4 Node Name
    Corner_Class_1_Pod_2_ZN_1_FLR_1 VAV Box Inlet Node Name;  !- Outlet 5 Node Name

  AirLoopHVAC:ZoneSplitter,
    VAV_POD_3 Supply Air Splitter,  !- Name
    VAV_POD_3 Zone Equipment Inlet Node,  !- Inlet Node Name
    Corner_Class_1_Pod_3_ZN_1_FLR_1 VAV Box Inlet Node Name,  !- Outlet 1 Node Name
    Mult_Class_1_Pod_3_ZN_1_FLR_1 VAV Box Inlet Node Name,  !- Outlet 2 Node Name
    Corridor_Pod_3_ZN_1_FLR_1 VAV Box Inlet Node Name,  !- Outlet 3 Node Name
    Corner_Class_2_Pod_3_ZN_1_FLR_1 VAV Box Inlet Node Name,  !- Outlet 4 Node Name
    Mult_Class_2_Pod_3_ZN_1_FLR_1 VAV Box Inlet Node Name;  !- Outlet 5 Node Name

  AirLoopHVAC:ZoneSplitter,
    VAV_OTHER Supply Air Splitter,  !- Name
    VAV_OTHER Zone Equipment Inlet Node,  !- Inlet Node Name
    Computer_Class_ZN_1_FLR_1 VAV Box Inlet Node Name,  !- Outlet 1 Node Name
    Main_Corridor_ZN_1_FLR_1 VAV Box Inlet Node Name,  !- Outlet 2 Node Name
    Lobby_ZN_1_FLR_1 VAV Box Inlet Node Name,  !- Outlet 3 Node Name
    Mech_ZN_1_FLR_1 VAV Box Inlet Node Name,  !- Outlet 4 Node Name
    Bath_ZN_1_FLR_1 VAV Box Inlet Node Name,  !- Outlet 5 Node Name
    Offices_ZN_1_FLR_1 VAV Box Inlet Node Name,  !- Outlet 6 Node Name
    Library_Media_Center_ZN_1_FLR_1 VAV Box Inlet Node Name;  !- Outlet 7 Node Name

  AirLoopHVAC:ZoneSplitter,
    PSZ-AC_2:5 Supply Air Splitter,  !- Name
    PSZ-AC_2:5 Zone Equipment Inlet Node,  !- Inlet Node Name
    Gym_ZN_1_FLR_1 Direct Air Inlet Node Name;  !- Outlet 1 Node Name

  AirLoopHVAC:ZoneSplitter,
    PSZ-AC_1:6 Supply Air Splitter,  !- Name
    PSZ-AC_1:6 Zone Equipment Inlet Node,  !- Inlet Node Name
    Kitchen_ZN_1_FLR_1 Direct Air Inlet Node Name;  !- Outlet 1 Node Name

  AirLoopHVAC:ZoneSplitter,
    PSZ-AC_2:7 Supply Air Splitter,  !- Name
    PSZ-AC_2:7 Zone Equipment Inlet Node,  !- Inlet Node Name
    Cafeteria_ZN_1_FLR_1 Direct Air Inlet Node Name;  !- Outlet 1 Node Name

!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:SUPPLYPATH ===========

  AirLoopHVAC:SupplyPath,
    VAV_POD_1,               !- Name
    VAV_POD_1 Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    VAV_POD_1 Supply Air Splitter;  !- Component 1 Name

  AirLoopHVAC:SupplyPath,
    VAV_POD_2,               !- Name
    VAV_POD_2 Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    VAV_POD_2 Supply Air Splitter;  !- Component 1 Name

  AirLoopHVAC:SupplyPath,
    VAV_POD_3,               !- Name
    VAV_POD_3 Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    VAV_POD_3 Supply Air Splitter;  !- Component 1 Name

  AirLoopHVAC:SupplyPath,
    VAV_OTHER,               !- Name
    VAV_OTHER Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    VAV_OTHER Supply Air Splitter;  !- Component 1 Name

  AirLoopHVAC:SupplyPath,
    PSZ-AC_2:5,              !- Name
    PSZ-AC_2:5 Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    PSZ-AC_2:5 Supply Air Splitter;  !- Component 1 Name

  AirLoopHVAC:SupplyPath,
    PSZ-AC_1:6,              !- Name
    PSZ-AC_1:6 Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    PSZ-AC_1:6 Supply Air Splitter;  !- Component 1 Name

  AirLoopHVAC:SupplyPath,
    PSZ-AC_2:7,              !- Name
    PSZ-AC_2:7 Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    PSZ-AC_2:7 Supply Air Splitter;  !- Component 1 Name

!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:ZONEMIXER ===========

  AirLoopHVAC:ZoneMixer,
    VAV_POD_1 Return Air Mixer,  !- Name
    VAV_POD_1 Zone Equipment Outlet Node,  !- Outlet Node Name
    Corner_Class_1_Pod_1_ZN_1_FLR_1 Return Air Node Name,  !- Inlet 1 Node Name
    Mult_Class_1_Pod_1_ZN_1_FLR_1 Return Air Node Name,  !- Inlet 2 Node Name
    Corridor_Pod_1_ZN_1_FLR_1 Return Air Node Name,  !- Inlet 3 Node Name
    Corner_Class_2_Pod_1_ZN_1_FLR_1 Return Air Node Name,  !- Inlet 4 Node Name
    Mult_Class_2_Pod_1_ZN_1_FLR_1 Return Air Node Name;  !- Inlet 5 Node Name

  AirLoopHVAC:ZoneMixer,
    VAV_POD_2 Return Air Mixer,  !- Name
    VAV_POD_2 Zone Equipment Outlet Node,  !- Outlet Node Name
    Mult_Class_1_Pod_2_ZN_1_FLR_1 Return Air Node Name,  !- Inlet 1 Node Name
    Corridor_Pod_2_ZN_1_FLR_1 Return Air Node Name,  !- Inlet 2 Node Name
    Corner_Class_2_Pod_2_ZN_1_FLR_1 Return Air Node Name,  !- Inlet 3 Node Name
    Mult_Class_2_Pod_2_ZN_1_FLR_1 Return Air Node Name,  !- Inlet 4 Node Name
    Corner_Class_1_Pod_2_ZN_1_FLR_1 Return Air Node Name;  !- Inlet 5 Node Name

  AirLoopHVAC:ZoneMixer,
    VAV_POD_3 Return Air Mixer,  !- Name
    VAV_POD_3 Zone Equipment Outlet Node,  !- Outlet Node Name
    Corner_Class_1_Pod_3_ZN_1_FLR_1 Return Air Node Name,  !- Inlet 1 Node Name
    Mult_Class_1_Pod_3_ZN_1_FLR_1 Return Air Node Name,  !- Inlet 2 Node Name
    Corridor_Pod_3_ZN_1_FLR_1 Return Air Node Name,  !- Inlet 3 Node Name
    Corner_Class_2_Pod_3_ZN_1_FLR_1 Return Air Node Name,  !- Inlet 4 Node Name
    Mult_Class_2_Pod_3_ZN_1_FLR_1 Return Air Node Name;  !- Inlet 5 Node Name

  AirLoopHVAC:ZoneMixer,
    VAV_OTHER Return Air Mixer,  !- Name
    VAV_OTHER Zone Equipment Outlet Node,  !- Outlet Node Name
    Computer_Class_ZN_1_FLR_1 Return Air Node Name,  !- Inlet 1 Node Name
    Main_Corridor_ZN_1_FLR_1 Return Air Node Name,  !- Inlet 2 Node Name
    Lobby_ZN_1_FLR_1 Return Air Node Name,  !- Inlet 3 Node Name
    Mech_ZN_1_FLR_1 Return Air Node Name,  !- Inlet 4 Node Name
    Bath_ZN_1_FLR_1 Return Air Node Name,  !- Inlet 5 Node Name
    Offices_ZN_1_FLR_1 Return Air Node Name,  !- Inlet 6 Node Name
    Library_Media_Center_ZN_1_FLR_1 Return Air Node Name;  !- Inlet 7 Node Name

  AirLoopHVAC:ZoneMixer,
    PSZ-AC_2:5 Return Air Mixer,  !- Name
    PSZ-AC_2:5 Zone Equipment Outlet Node,  !- Outlet Node Name
    Gym_ZN_1_FLR_1 Return Air Node Name;  !- Inlet 1 Node Name

  AirLoopHVAC:ZoneMixer,
    PSZ-AC_1:6 Return Air Mixer,  !- Name
    PSZ-AC_1:6 Zone Equipment Outlet Node,  !- Outlet Node Name
    Kitchen_ZN_1_FLR_1 Return Air Node Name;  !- Inlet 1 Node Name

  AirLoopHVAC:ZoneMixer,
    PSZ-AC_2:7 Return Air Mixer,  !- Name
    PSZ-AC_2:7 Zone Equipment Outlet Node,  !- Outlet Node Name
    Cafeteria_ZN_1_FLR_1 Return Air Node Name;  !- Inlet 1 Node Name

!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:RETURNPATH ===========

  AirLoopHVAC:ReturnPath,
    VAV_POD_1 Return Air Path,  !- Name
    VAV_POD_1 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    VAV_POD_1 Return Air Mixer;  !- Component 1 Name

  AirLoopHVAC:ReturnPath,
    VAV_POD_2 Return Air Path,  !- Name
    VAV_POD_2 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    VAV_POD_2 Return Air Mixer;  !- Component 1 Name

  AirLoopHVAC:ReturnPath,
    VAV_POD_3 Return Air Path,  !- Name
    VAV_POD_3 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    VAV_POD_3 Return Air Mixer;  !- Component 1 Name

  AirLoopHVAC:ReturnPath,
    VAV_OTHER Return Air Path,  !- Name
    VAV_OTHER Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    VAV_OTHER Return Air Mixer;  !- Component 1 Name

  AirLoopHVAC:ReturnPath,
    PSZ-AC_2:5 Return Air Path,  !- Name
    PSZ-AC_2:5 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    PSZ-AC_2:5 Return Air Mixer;  !- Component 1 Name

  AirLoopHVAC:ReturnPath,
    PSZ-AC_1:6 Return Air Path,  !- Name
    PSZ-AC_1:6 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    PSZ-AC_1:6 Return Air Mixer;  !- Component 1 Name

  AirLoopHVAC:ReturnPath,
    PSZ-AC_2:7 Return Air Path,  !- Name
    PSZ-AC_2:7 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    PSZ-AC_2:7 Return Air Mixer;  !- Component 1 Name

!-   ===========  ALL OBJECTS IN CLASS: BRANCH ===========

  Branch,
    VAV_POD_1 Air Loop Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    VAV_POD_1_OA,            !- Component 1 Name
    VAV_POD_1 Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name
    VAV_POD_1_OA-VAV_POD_1_CoolCNode,  !- Component 1 Outlet Node Name
    CoilSystem:Cooling:DX,   !- Component 2 Object Type
    VAV_POD_1_CoolC,         !- Component 2 Name
    VAV_POD_1_OA-VAV_POD_1_CoolCNode,  !- Component 2 Inlet Node Name
    VAV_POD_1_CoolC-VAV_POD_1_HeatCNode,  !- Component 2 Outlet Node Name
    Coil:Heating:Water,      !- Component 3 Object Type
    VAV_POD_1_HeatC,         !- Component 3 Name
    VAV_POD_1_CoolC-VAV_POD_1_HeatCNode,  !- Component 3 Inlet Node Name
    VAV_POD_1_HeatC-VAV_POD_1 FanNode,  !- Component 3 Outlet Node Name
    Fan:VariableVolume,      !- Component 4 Object Type
    VAV_POD_1 Fan,           !- Component 4 Name
    VAV_POD_1_HeatC-VAV_POD_1 FanNode,  !- Component 4 Inlet Node Name
    VAV_POD_1 Supply Equipment Outlet Node;  !- Component 4 Outlet Node Name

  Branch,
    VAV_POD_2 Air Loop Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    VAV_POD_2_OA,            !- Component 1 Name
    VAV_POD_2 Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name
    VAV_POD_2_OA-VAV_POD_2_CoolCNode,  !- Component 1 Outlet Node Name
    CoilSystem:Cooling:DX,   !- Component 2 Object Type
    VAV_POD_2_CoolC,         !- Component 2 Name
    VAV_POD_2_OA-VAV_POD_2_CoolCNode,  !- Component 2 Inlet Node Name
    VAV_POD_2_CoolC-VAV_POD_2_HeatCNode,  !- Component 2 Outlet Node Name
    Coil:Heating:Water,      !- Component 3 Object Type
    VAV_POD_2_HeatC,         !- Component 3 Name
    VAV_POD_2_CoolC-VAV_POD_2_HeatCNode,  !- Component 3 Inlet Node Name
    VAV_POD_2_HeatC-VAV_POD_2 FanNode,  !- Component 3 Outlet Node Name
    Fan:VariableVolume,      !- Component 4 Object Type
    VAV_POD_2 Fan,           !- Component 4 Name
    VAV_POD_2_HeatC-VAV_POD_2 FanNode,  !- Component 4 Inlet Node Name
    VAV_POD_2 Supply Equipment Outlet Node;  !- Component 4 Outlet Node Name

  Branch,
    VAV_POD_3 Air Loop Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    VAV_POD_3_OA,            !- Component 1 Name
    VAV_POD_3 Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name
    VAV_POD_3_OA-VAV_POD_3_CoolCNode,  !- Component 1 Outlet Node Name
    CoilSystem:Cooling:DX,   !- Component 2 Object Type
    VAV_POD_3_CoolC,         !- Component 2 Name
    VAV_POD_3_OA-VAV_POD_3_CoolCNode,  !- Component 2 Inlet Node Name
    VAV_POD_3_CoolC-VAV_POD_3_HeatCNode,  !- Component 2 Outlet Node Name
    Coil:Heating:Water,      !- Component 3 Object Type
    VAV_POD_3_HeatC,         !- Component 3 Name
    VAV_POD_3_CoolC-VAV_POD_3_HeatCNode,  !- Component 3 Inlet Node Name
    VAV_POD_3_HeatC-VAV_POD_3 FanNode,  !- Component 3 Outlet Node Name
    Fan:VariableVolume,      !- Component 4 Object Type
    VAV_POD_3 Fan,           !- Component 4 Name
    VAV_POD_3_HeatC-VAV_POD_3 FanNode,  !- Component 4 Inlet Node Name
    VAV_POD_3 Supply Equipment Outlet Node;  !- Component 4 Outlet Node Name

  Branch,
    VAV_OTHER Air Loop Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    VAV_OTHER_OA,            !- Component 1 Name
    VAV_OTHER Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name
    VAV_OTHER_OA-VAV_OTHER_CoolCNode,  !- Component 1 Outlet Node Name
    CoilSystem:Cooling:DX,   !- Component 2 Object Type
    VAV_OTHER_CoolC,         !- Component 2 Name
    VAV_OTHER_OA-VAV_OTHER_CoolCNode,  !- Component 2 Inlet Node Name
    VAV_OTHER_CoolC-VAV_OTHER_HeatCNode,  !- Component 2 Outlet Node Name
    Coil:Heating:Water,      !- Component 3 Object Type
    VAV_OTHER_HeatC,         !- Component 3 Name
    VAV_OTHER_CoolC-VAV_OTHER_HeatCNode,  !- Component 3 Inlet Node Name
    VAV_OTHER_HeatC-VAV_OTHER FanNode,  !- Component 3 Outlet Node Name
    Fan:VariableVolume,      !- Component 4 Object Type
    VAV_OTHER Fan,           !- Component 4 Name
    VAV_OTHER_HeatC-VAV_OTHER FanNode,  !- Component 4 Inlet Node Name
    VAV_OTHER Supply Equipment Outlet Node;  !- Component 4 Outlet Node Name

  Branch,
    PSZ-AC_2:5 Air Loop Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    PSZ-AC_2:5_OA,           !- Component 1 Name
    PSZ-AC_2:5 Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name
    PSZ-AC_2:5_OA-PSZ-AC_2:5_Unitary_PackageNode,  !- Component 1 Outlet Node Name
    AirLoopHVAC:UnitarySystem,  !- Component 2 Object Type
    PSZ-AC_2:5_Unitary_Package_DX,  !- Component 2 Name
    PSZ-AC_2:5_OA-PSZ-AC_2:5_Unitary_PackageNode,  !- Component 2 Inlet Node Name
    PSZ-AC_2:5 Supply Equipment Outlet Node;  !- Component 2 Outlet Node Name

  Branch,
    PSZ-AC_1:6 Air Loop Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    PSZ-AC_1:6_OA,           !- Component 1 Name
    PSZ-AC_1:6 Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name
    PSZ-AC_1:6_OA-PSZ-AC_1:6_Unitary_PackageNode,  !- Component 1 Outlet Node Name
    AirLoopHVAC:UnitarySystem,  !- Component 2 Object Type
    PSZ-AC_1:6_Unitary_Package_DX,  !- Component 2 Name
    PSZ-AC_1:6_OA-PSZ-AC_1:6_Unitary_PackageNode,  !- Component 2 Inlet Node Name
    PSZ-AC_1:6 Supply Equipment Outlet Node;  !- Component 2 Outlet Node Name

  Branch,
    PSZ-AC_2:7 Air Loop Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    PSZ-AC_2:7_OA,           !- Component 1 Name
    PSZ-AC_2:7 Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name
    PSZ-AC_2:7_OA-PSZ-AC_2:7_Unitary_PackageNode,  !- Component 1 Outlet Node Name
    AirLoopHVAC:UnitarySystem,  !- Component 2 Object Type
    PSZ-AC_2:7_Unitary_Package_DX,  !- Component 2 Name
    PSZ-AC_2:7_OA-PSZ-AC_2:7_Unitary_PackageNode,  !- Component 2 Inlet Node Name
    PSZ-AC_2:7 Supply Equipment Outlet Node;  !- Component 2 Outlet Node Name



  Branch,
    SHWSys1 Supply Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pump:ConstantSpeed,      !- Component 1 Object Type
    SHWSys1 Pump,            !- Component 1 Name
    SHWSys1 Supply Inlet Node,  !- Component 1 Inlet Node Name
    SHWSys1 Pump-SHWSys1 Water HeaterNodeviaConnector;  !- Component 1 Outlet Node Name

  Branch,
    SHWSys1 Supply Equipment Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterHeater:Mixed,       !- Component 1 Object Type
    SHWSys1 Water Heater,    !- Component 1 Name
    SHWSys1 Pump-SHWSys1 Water HeaterNode,  !- Component 1 Inlet Node Name
    SHWSys1 Supply Equipment Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    SHWSys1 Supply Equipment Bypass Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    SHWSys1 Supply Equipment Bypass Pipe,  !- Component 1 Name
    SHWSys1 Supply Equip Bypass Inlet Node,  !- Component 1 Inlet Node Name
    SHWSys1 Supply Equip Bypass Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    SHWSys1 Supply Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    SHWSys1 Supply Outlet Pipe,  !- Component 1 Name
    SHWSys1 Supply Mixer-SHWSys1 Supply Outlet Pipe,  !- Component 1 Inlet Node Name
    SHWSys1 Supply Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    SHWSys1 Demand Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    SHWSys1 Demand Inlet Pipe,  !- Component 1 Name
    SHWSys1 Demand Inlet Node,  !- Component 1 Inlet Node Name
    SHWSys1 Demand Inlet Pipe-SHWSys1 Demand Mixer;  !- Component 1 Outlet Node Name

  Branch,
    SHWSys1 Demand Load Branch 1,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Bath_ZN_1_FLR_1 SHW_default,  !- Component 1 Name
    Bath_ZN_1_FLR_1 SHW_default Water Inlet Node,  !- Component 1 Inlet Node Name
    Bath_ZN_1_FLR_1 SHW_default Water Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    SHWSys1 Demand Load Branch 2,  !- Name
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Kitchen_ZN_1_FLR_1 SHW_default,  !- Component 1 Name
    Kitchen_ZN_1_FLR_1 SHW_default Water Inlet Node,  !- Component 1 Inlet Node Name
    Kitchen_ZN_1_FLR_1 SHW_default Water Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    SHWSys1 Demand Bypass Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    SHWSys1 Demand Bypass Pipe,  !- Component 1 Name
    SHWSys1 Demand Bypass Pipe Inlet Node,  !- Component 1 Inlet Node Name
    SHWSys1 Demand Bypass Pipe Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    SHWSys1 Demand Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    SHWSys1 Demand Outlet Pipe,  !- Component 1 Name
    SHWSys1 Demand Mixer-SHWSys1 Demand Outlet Pipe,  !- Component 1 Inlet Node Name
    SHWSys1 Demand Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    HeatSys1 Supply Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pump:VariableSpeed,      !- Component 1 Object Type
    HeatSys1 Pump,           !- Component 1 Name
    HeatSys1 Supply Inlet Node,  !- Component 1 Inlet Node Name
    HeatSys1 Pump-HeatSys1 BoilerNodeviaConnector;  !- Component 1 Outlet Node Name

  Branch,
    HeatSys1 Supply Equipment Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Boiler:HotWater,         !- Component 1 Object Type
    HeatSys1 Boiler,         !- Component 1 Name
    HeatSys1 Pump-HeatSys1 BoilerNode,  !- Component 1 Inlet Node Name
    HeatSys1 Supply Equipment Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    HeatSys1 Supply Equipment Bypass Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    HeatSys1 Supply Equipment Bypass Pipe,  !- Component 1 Name
    HeatSys1 Supply Equip Bypass Inlet Node,  !- Component 1 Inlet Node Name
    HeatSys1 Supply Equip Bypass Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    HeatSys1 Supply Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    HeatSys1 Supply Outlet Pipe,  !- Component 1 Name
    HeatSys1 Supply Mixer-HeatSys1 Supply Outlet Pipe,  !- Component 1 Inlet Node Name
    HeatSys1 Supply Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    HeatSys1 Demand Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    HeatSys1 Demand Inlet Pipe,  !- Component 1 Name
    HeatSys1 Demand Inlet Node,  !- Component 1 Inlet Node Name
    HeatSys1 Demand Inlet Pipe-HeatSys1 Demand Mixer;  !- Component 1 Outlet Node Name

  Branch,
    HeatSys1 Demand Load Branch 1,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Corner_Class_1_Pod_1_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Component 1 Name
    Corner_Class_1_Pod_1_ZN_1_FLR_1 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    Corner_Class_1_Pod_1_ZN_1_FLR_1 VAV Box Reheat CoilDemand Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    HeatSys1 Demand Load Branch 2,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Mult_Class_1_Pod_1_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Component 1 Name
    Mult_Class_1_Pod_1_ZN_1_FLR_1 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    Mult_Class_1_Pod_1_ZN_1_FLR_1 VAV Box Reheat CoilDemand Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    HeatSys1 Demand Load Branch 3,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Corridor_Pod_1_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Component 1 Name
    Corridor_Pod_1_ZN_1_FLR_1 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    Corridor_Pod_1_ZN_1_FLR_1 VAV Box Reheat CoilDemand Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    HeatSys1 Demand Load Branch 4,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Corner_Class_2_Pod_1_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Component 1 Name
    Corner_Class_2_Pod_1_ZN_1_FLR_1 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    Corner_Class_2_Pod_1_ZN_1_FLR_1 VAV Box Reheat CoilDemand Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    HeatSys1 Demand Load Branch 5,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Mult_Class_2_Pod_1_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Component 1 Name
    Mult_Class_2_Pod_1_ZN_1_FLR_1 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    Mult_Class_2_Pod_1_ZN_1_FLR_1 VAV Box Reheat CoilDemand Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    HeatSys1 Demand Load Branch 6,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Corner_Class_1_Pod_2_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Component 1 Name
    Corner_Class_1_Pod_2_ZN_1_FLR_1 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    Corner_Class_1_Pod_2_ZN_1_FLR_1 VAV Box Reheat CoilDemand Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    HeatSys1 Demand Load Branch 7,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Mult_Class_1_Pod_2_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Component 1 Name
    Mult_Class_1_Pod_2_ZN_1_FLR_1 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    Mult_Class_1_Pod_2_ZN_1_FLR_1 VAV Box Reheat CoilDemand Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    HeatSys1 Demand Load Branch 8,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Corridor_Pod_2_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Component 1 Name
    Corridor_Pod_2_ZN_1_FLR_1 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    Corridor_Pod_2_ZN_1_FLR_1 VAV Box Reheat CoilDemand Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    HeatSys1 Demand Load Branch 9,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Corner_Class_2_Pod_2_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Component 1 Name
    Corner_Class_2_Pod_2_ZN_1_FLR_1 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    Corner_Class_2_Pod_2_ZN_1_FLR_1 VAV Box Reheat CoilDemand Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    HeatSys1 Demand Load Branch 10,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Mult_Class_2_Pod_2_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Component 1 Name
    Mult_Class_2_Pod_2_ZN_1_FLR_1 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    Mult_Class_2_Pod_2_ZN_1_FLR_1 VAV Box Reheat CoilDemand Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    HeatSys1 Demand Load Branch 11,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Corner_Class_1_Pod_3_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Component 1 Name
    Corner_Class_1_Pod_3_ZN_1_FLR_1 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    Corner_Class_1_Pod_3_ZN_1_FLR_1 VAV Box Reheat CoilDemand Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    HeatSys1 Demand Load Branch 12,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Mult_Class_1_Pod_3_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Component 1 Name
    Mult_Class_1_Pod_3_ZN_1_FLR_1 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    Mult_Class_1_Pod_3_ZN_1_FLR_1 VAV Box Reheat CoilDemand Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    HeatSys1 Demand Load Branch 13,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Corridor_Pod_3_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Component 1 Name
    Corridor_Pod_3_ZN_1_FLR_1 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    Corridor_Pod_3_ZN_1_FLR_1 VAV Box Reheat CoilDemand Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    HeatSys1 Demand Load Branch 14,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Corner_Class_2_Pod_3_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Component 1 Name
    Corner_Class_2_Pod_3_ZN_1_FLR_1 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    Corner_Class_2_Pod_3_ZN_1_FLR_1 VAV Box Reheat CoilDemand Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    HeatSys1 Demand Load Branch 15,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Mult_Class_2_Pod_3_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Component 1 Name
    Mult_Class_2_Pod_3_ZN_1_FLR_1 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    Mult_Class_2_Pod_3_ZN_1_FLR_1 VAV Box Reheat CoilDemand Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    HeatSys1 Demand Load Branch 16,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Computer_Class_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Component 1 Name
    Computer_Class_ZN_1_FLR_1 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    Computer_Class_ZN_1_FLR_1 VAV Box Reheat CoilDemand Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    HeatSys1 Demand Load Branch 17,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Main_Corridor_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Component 1 Name
    Main_Corridor_ZN_1_FLR_1 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    Main_Corridor_ZN_1_FLR_1 VAV Box Reheat CoilDemand Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    HeatSys1 Demand Load Branch 18,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Lobby_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Component 1 Name
    Lobby_ZN_1_FLR_1 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    Lobby_ZN_1_FLR_1 VAV Box Reheat CoilDemand Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    HeatSys1 Demand Load Branch 19,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Mech_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Component 1 Name
    Mech_ZN_1_FLR_1 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    Mech_ZN_1_FLR_1 VAV Box Reheat CoilDemand Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    HeatSys1 Demand Load Branch 20,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Bath_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Component 1 Name
    Bath_ZN_1_FLR_1 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    Bath_ZN_1_FLR_1 VAV Box Reheat CoilDemand Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    HeatSys1 Demand Load Branch 21,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Offices_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Component 1 Name
    Offices_ZN_1_FLR_1 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    Offices_ZN_1_FLR_1 VAV Box Reheat CoilDemand Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    HeatSys1 Demand Load Branch 22,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Library_Media_Center_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Component 1 Name
    Library_Media_Center_ZN_1_FLR_1 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    Library_Media_Center_ZN_1_FLR_1 VAV Box Reheat CoilDemand Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    HeatSys1 Demand Load Branch 23,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    VAV_POD_1_HeatC,         !- Component 1 Name
    VAV_POD_1_HeatCDemand Inlet Node,  !- Component 1 Inlet Node Name
    VAV_POD_1_HeatCDemand Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    HeatSys1 Demand Load Branch 24,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    VAV_POD_2_HeatC,         !- Component 1 Name
    VAV_POD_2_HeatCDemand Inlet Node,  !- Component 1 Inlet Node Name
    VAV_POD_2_HeatCDemand Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    HeatSys1 Demand Load Branch 25,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    VAV_POD_3_HeatC,         !- Component 1 Name
    VAV_POD_3_HeatCDemand Inlet Node,  !- Component 1 Inlet Node Name
    VAV_POD_3_HeatCDemand Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    HeatSys1 Demand Load Branch 26,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    VAV_OTHER_HeatC,         !- Component 1 Name
    VAV_OTHER_HeatCDemand Inlet Node,  !- Component 1 Inlet Node Name
    VAV_OTHER_HeatCDemand Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    HeatSys1 Demand Bypass Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    HeatSys1 Demand Bypass Pipe,  !- Component 1 Name
    HeatSys1 Demand Bypass Pipe Inlet Node,  !- Component 1 Inlet Node Name
    HeatSys1 Demand Bypass Pipe Outlet Node;  !- Component 1 Outlet Node Name

  Branch,
    HeatSys1 Demand Outlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    HeatSys1 Demand Outlet Pipe,  !- Component 1 Name
    HeatSys1 Demand Mixer-HeatSys1 Demand Outlet Pipe,  !- Component 1 Inlet Node Name
    HeatSys1 Demand Outlet Node;  !- Component 1 Outlet Node Name

!-   ===========  ALL OBJECTS IN CLASS: BRANCHLIST ===========

  BranchList,
    VAV_POD_1 Air Loop Branches,  !- Name
    VAV_POD_1 Air Loop Main Branch;  !- Branch 1 Name

  BranchList,
    VAV_POD_2 Air Loop Branches,  !- Name
    VAV_POD_2 Air Loop Main Branch;  !- Branch 1 Name

  BranchList,
    VAV_POD_3 Air Loop Branches,  !- Name
    VAV_POD_3 Air Loop Main Branch;  !- Branch 1 Name

  BranchList,
    VAV_OTHER Air Loop Branches,  !- Name
    VAV_OTHER Air Loop Main Branch;  !- Branch 1 Name

  BranchList,
    PSZ-AC_2:5 Air Loop Branches,  !- Name
    PSZ-AC_2:5 Air Loop Main Branch;  !- Branch 1 Name

  BranchList,
    PSZ-AC_1:6 Air Loop Branches,  !- Name
    PSZ-AC_1:6 Air Loop Main Branch;  !- Branch 1 Name

  BranchList,
    PSZ-AC_2:7 Air Loop Branches,  !- Name
    PSZ-AC_2:7 Air Loop Main Branch;  !- Branch 1 Name

  BranchList,
    SHWSys1 Supply Branches, !- Name
    SHWSys1 Supply Inlet Branch,  !- Branch 1 Name
    SHWSys1 Supply Equipment Branch,  !- Branch 2 Name
    SHWSys1 Supply Equipment Bypass Branch,  !- Branch 3 Name
    SHWSys1 Supply Outlet Branch;  !- Branch 4 Name

  BranchList,
    SHWSys1 Demand Branches, !- Name
    SHWSys1 Demand Inlet Branch,  !- Branch 1 Name
    SHWSys1 Demand Load Branch 1,  !- Branch 2 Name
    SHWSys1 Demand Load Branch 2,  !- Branch 3 Name
    SHWSys1 Demand Bypass Branch,  !- Branch 4 Name
    SHWSys1 Demand Outlet Branch;  !- Branch 5 Name

  BranchList,
    HeatSys1 Supply Branches,!- Name
    HeatSys1 Supply Inlet Branch,  !- Branch 1 Name
    HeatSys1 Supply Equipment Branch,  !- Branch 2 Name
    HeatSys1 Supply Equipment Bypass Branch,  !- Branch 3 Name
    HeatSys1 Supply Outlet Branch;  !- Branch 4 Name

  BranchList,
    HeatSys1 Demand Branches,!- Name
    HeatSys1 Demand Inlet Branch,  !- Branch 1 Name
    HeatSys1 Demand Load Branch 1,  !- Branch 2 Name
    HeatSys1 Demand Load Branch 2,  !- Branch 3 Name
    HeatSys1 Demand Load Branch 3,  !- Branch 4 Name
    HeatSys1 Demand Load Branch 4,  !- Branch 5 Name
    HeatSys1 Demand Load Branch 5,  !- Branch 6 Name
    HeatSys1 Demand Load Branch 6,  !- Branch 7 Name
    HeatSys1 Demand Load Branch 7,  !- Branch 8 Name
    HeatSys1 Demand Load Branch 8,  !- Branch 9 Name
    HeatSys1 Demand Load Branch 9,  !- Branch 10 Name
    HeatSys1 Demand Load Branch 10,  !- Branch 11 Name
    HeatSys1 Demand Load Branch 11,  !- Branch 12 Name
    HeatSys1 Demand Load Branch 12,  !- Branch 13 Name
    HeatSys1 Demand Load Branch 13,  !- Branch 14 Name
    HeatSys1 Demand Load Branch 14,  !- Branch 15 Name
    HeatSys1 Demand Load Branch 15,  !- Branch 16 Name
    HeatSys1 Demand Load Branch 16,  !- Branch 17 Name
    HeatSys1 Demand Load Branch 17,  !- Branch 18 Name
    HeatSys1 Demand Load Branch 18,  !- Branch 19 Name
    HeatSys1 Demand Load Branch 19,  !- Branch 20 Name
    HeatSys1 Demand Load Branch 20,  !- Branch 21 Name
    HeatSys1 Demand Load Branch 21,  !- Branch 22 Name
    HeatSys1 Demand Load Branch 22,  !- Branch 23 Name
    HeatSys1 Demand Load Branch 23,  !- Branch 24 Name
    HeatSys1 Demand Load Branch 24,  !- Branch 25 Name
    HeatSys1 Demand Load Branch 25,  !- Branch 26 Name
    HeatSys1 Demand Load Branch 26,  !- Branch 27 Name
    HeatSys1 Demand Bypass Branch,  !- Branch 28 Name
    HeatSys1 Demand Outlet Branch;  !- Branch 29 Name

!-   ===========  ALL OBJECTS IN CLASS: CONNECTOR:SPLITTER ===========

  Connector:Splitter,
    SHWSys1 Supply Splitter, !- Name
    SHWSys1 Supply Inlet Branch,  !- Inlet Branch Name
    SHWSys1 Supply Equipment Branch,  !- Outlet Branch 1 Name
    SHWSys1 Supply Equipment Bypass Branch;  !- Outlet Branch 2 Name

  Connector:Splitter,
    SHWSys1 Demand Splitter, !- Name
    SHWSys1 Demand Inlet Branch,  !- Inlet Branch Name
    SHWSys1 Demand Load Branch 1,  !- Outlet Branch 1 Name
    SHWSys1 Demand Load Branch 2,  !- Outlet Branch 2 Name
    SHWSys1 Demand Bypass Branch;  !- Outlet Branch 3 Name

  Connector:Splitter,
    HeatSys1 Supply Splitter,!- Name
    HeatSys1 Supply Inlet Branch,  !- Inlet Branch Name
    HeatSys1 Supply Equipment Branch,  !- Outlet Branch 1 Name
    HeatSys1 Supply Equipment Bypass Branch;  !- Outlet Branch 2 Name

  Connector:Splitter,
    HeatSys1 Demand Splitter,!- Name
    HeatSys1 Demand Inlet Branch,  !- Inlet Branch Name
    HeatSys1 Demand Load Branch 1,  !- Outlet Branch 1 Name
    HeatSys1 Demand Load Branch 2,  !- Outlet Branch 2 Name
    HeatSys1 Demand Load Branch 3,  !- Outlet Branch 3 Name
    HeatSys1 Demand Load Branch 4,  !- Outlet Branch 4 Name
    HeatSys1 Demand Load Branch 5,  !- Outlet Branch 5 Name
    HeatSys1 Demand Load Branch 6,  !- Outlet Branch 6 Name
    HeatSys1 Demand Load Branch 7,  !- Outlet Branch 7 Name
    HeatSys1 Demand Load Branch 8,  !- Outlet Branch 8 Name
    HeatSys1 Demand Load Branch 9,  !- Outlet Branch 9 Name
    HeatSys1 Demand Load Branch 10,  !- Outlet Branch 10 Name
    HeatSys1 Demand Load Branch 11,  !- Outlet Branch 11 Name
    HeatSys1 Demand Load Branch 12,  !- Outlet Branch 12 Name
    HeatSys1 Demand Load Branch 13,  !- Outlet Branch 13 Name
    HeatSys1 Demand Load Branch 14,  !- Outlet Branch 14 Name
    HeatSys1 Demand Load Branch 15,  !- Outlet Branch 15 Name
    HeatSys1 Demand Load Branch 16,  !- Outlet Branch 16 Name
    HeatSys1 Demand Load Branch 17,  !- Outlet Branch 17 Name
    HeatSys1 Demand Load Branch 18,  !- Outlet Branch 18 Name
    HeatSys1 Demand Load Branch 19,  !- Outlet Branch 19 Name
    HeatSys1 Demand Load Branch 20,  !- Outlet Branch 20 Name
    HeatSys1 Demand Load Branch 21,  !- Outlet Branch 21 Name
    HeatSys1 Demand Load Branch 22,  !- Outlet Branch 22 Name
    HeatSys1 Demand Load Branch 23,  !- Outlet Branch 23 Name
    HeatSys1 Demand Load Branch 24,  !- Outlet Branch 24 Name
    HeatSys1 Demand Load Branch 25,  !- Outlet Branch 25 Name
    HeatSys1 Demand Load Branch 26,  !- Outlet Branch 26 Name
    HeatSys1 Demand Bypass Branch;  !- Outlet Branch 27 Name

!-   ===========  ALL OBJECTS IN CLASS: CONNECTOR:MIXER ===========

  Connector:Mixer,
    SHWSys1 Supply Mixer,    !- Name
    SHWSys1 Supply Outlet Branch,  !- Outlet Branch Name
    SHWSys1 Supply Equipment Branch,  !- Inlet Branch 1 Name
    SHWSys1 Supply Equipment Bypass Branch;  !- Inlet Branch 2 Name

  Connector:Mixer,
    SHWSys1 Demand Mixer,    !- Name
    SHWSys1 Demand Outlet Branch,  !- Outlet Branch Name
    SHWSys1 Demand Load Branch 1,  !- Inlet Branch 1 Name
    SHWSys1 Demand Load Branch 2,  !- Inlet Branch 2 Name
    SHWSys1 Demand Bypass Branch;  !- Inlet Branch 3 Name

  Connector:Mixer,
    HeatSys1 Supply Mixer,   !- Name
    HeatSys1 Supply Outlet Branch,  !- Outlet Branch Name
    HeatSys1 Supply Equipment Branch,  !- Inlet Branch 1 Name
    HeatSys1 Supply Equipment Bypass Branch;  !- Inlet Branch 2 Name

  Connector:Mixer,
    HeatSys1 Demand Mixer,   !- Name
    HeatSys1 Demand Outlet Branch,  !- Outlet Branch Name
    HeatSys1 Demand Load Branch 1,  !- Inlet Branch 1 Name
    HeatSys1 Demand Load Branch 2,  !- Inlet Branch 2 Name
    HeatSys1 Demand Load Branch 3,  !- Inlet Branch 3 Name
    HeatSys1 Demand Load Branch 4,  !- Inlet Branch 4 Name
    HeatSys1 Demand Load Branch 5,  !- Inlet Branch 5 Name
    HeatSys1 Demand Load Branch 6,  !- Inlet Branch 6 Name
    HeatSys1 Demand Load Branch 7,  !- Inlet Branch 7 Name
    HeatSys1 Demand Load Branch 8,  !- Inlet Branch 8 Name
    HeatSys1 Demand Load Branch 9,  !- Inlet Branch 9 Name
    HeatSys1 Demand Load Branch 10,  !- Inlet Branch 10 Name
    HeatSys1 Demand Load Branch 11,  !- Inlet Branch 11 Name
    HeatSys1 Demand Load Branch 12,  !- Inlet Branch 12 Name
    HeatSys1 Demand Load Branch 13,  !- Inlet Branch 13 Name
    HeatSys1 Demand Load Branch 14,  !- Inlet Branch 14 Name
    HeatSys1 Demand Load Branch 15,  !- Inlet Branch 15 Name
    HeatSys1 Demand Load Branch 16,  !- Inlet Branch 16 Name
    HeatSys1 Demand Load Branch 17,  !- Inlet Branch 17 Name
    HeatSys1 Demand Load Branch 18,  !- Inlet Branch 18 Name
    HeatSys1 Demand Load Branch 19,  !- Inlet Branch 19 Name
    HeatSys1 Demand Load Branch 20,  !- Inlet Branch 20 Name
    HeatSys1 Demand Load Branch 21,  !- Inlet Branch 21 Name
    HeatSys1 Demand Load Branch 22,  !- Inlet Branch 22 Name
    HeatSys1 Demand Load Branch 23,  !- Inlet Branch 23 Name
    HeatSys1 Demand Load Branch 24,  !- Inlet Branch 24 Name
    HeatSys1 Demand Load Branch 25,  !- Inlet Branch 25 Name
    HeatSys1 Demand Load Branch 26,  !- Inlet Branch 26 Name
    HeatSys1 Demand Bypass Branch;  !- Inlet Branch 27 Name

!-   ===========  ALL OBJECTS IN CLASS: CONNECTORLIST ===========

  ConnectorList,
    SHWSys1 Supply Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    SHWSys1 Supply Splitter, !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    SHWSys1 Supply Mixer;    !- Connector 2 Name

  ConnectorList,
    SHWSys1 Demand Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    SHWSys1 Demand Splitter, !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    SHWSys1 Demand Mixer;    !- Connector 2 Name

  ConnectorList,
    HeatSys1 Supply Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    HeatSys1 Supply Splitter,!- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    HeatSys1 Supply Mixer;   !- Connector 2 Name

  ConnectorList,
    HeatSys1 Demand Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    HeatSys1 Demand Splitter,!- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    HeatSys1 Demand Mixer;   !- Connector 2 Name

!-   ===========  ALL OBJECTS IN CLASS: NODELIST ===========

  NodeList,
    Corner_Class_1_Pod_1_ZN_1_FLR_1 Inlet Nodes,  !- Name
    Corner_Class_1_Pod_1_ZN_1_FLR_1 VAV Box Outlet Node Name;  !- Node 1 Name

  NodeList,
    Mult_Class_1_Pod_1_ZN_1_FLR_1 Inlet Nodes,  !- Name
    Mult_Class_1_Pod_1_ZN_1_FLR_1 VAV Box Outlet Node Name;  !- Node 1 Name

  NodeList,
    Corridor_Pod_1_ZN_1_FLR_1 Inlet Nodes,  !- Name
    Corridor_Pod_1_ZN_1_FLR_1 VAV Box Outlet Node Name;  !- Node 1 Name

  NodeList,
    Corner_Class_2_Pod_1_ZN_1_FLR_1 Inlet Nodes,  !- Name
    Corner_Class_2_Pod_1_ZN_1_FLR_1 VAV Box Outlet Node Name;  !- Node 1 Name

  NodeList,
    Mult_Class_2_Pod_1_ZN_1_FLR_1 Inlet Nodes,  !- Name
    Mult_Class_2_Pod_1_ZN_1_FLR_1 VAV Box Outlet Node Name;  !- Node 1 Name

  NodeList,
    Corner_Class_1_Pod_2_ZN_1_FLR_1 Inlet Nodes,  !- Name
    Corner_Class_1_Pod_2_ZN_1_FLR_1 VAV Box Outlet Node Name;  !- Node 1 Name

  NodeList,
    Mult_Class_1_Pod_2_ZN_1_FLR_1 Inlet Nodes,  !- Name
    Mult_Class_1_Pod_2_ZN_1_FLR_1 VAV Box Outlet Node Name;  !- Node 1 Name

  NodeList,
    Corridor_Pod_2_ZN_1_FLR_1 Inlet Nodes,  !- Name
    Corridor_Pod_2_ZN_1_FLR_1 VAV Box Outlet Node Name;  !- Node 1 Name

  NodeList,
    Corner_Class_2_Pod_2_ZN_1_FLR_1 Inlet Nodes,  !- Name
    Corner_Class_2_Pod_2_ZN_1_FLR_1 VAV Box Outlet Node Name;  !- Node 1 Name

  NodeList,
    Mult_Class_2_Pod_2_ZN_1_FLR_1 Inlet Nodes,  !- Name
    Mult_Class_2_Pod_2_ZN_1_FLR_1 VAV Box Outlet Node Name;  !- Node 1 Name

  NodeList,
    Corner_Class_1_Pod_3_ZN_1_FLR_1 Inlet Nodes,  !- Name
    Corner_Class_1_Pod_3_ZN_1_FLR_1 VAV Box Outlet Node Name;  !- Node 1 Name

  NodeList,
    Mult_Class_1_Pod_3_ZN_1_FLR_1 Inlet Nodes,  !- Name
    Mult_Class_1_Pod_3_ZN_1_FLR_1 VAV Box Outlet Node Name;  !- Node 1 Name

  NodeList,
    Corridor_Pod_3_ZN_1_FLR_1 Inlet Nodes,  !- Name
    Corridor_Pod_3_ZN_1_FLR_1 VAV Box Outlet Node Name;  !- Node 1 Name

  NodeList,
    Corner_Class_2_Pod_3_ZN_1_FLR_1 Inlet Nodes,  !- Name
    Corner_Class_2_Pod_3_ZN_1_FLR_1 VAV Box Outlet Node Name;  !- Node 1 Name

  NodeList,
    Mult_Class_2_Pod_3_ZN_1_FLR_1 Inlet Nodes,  !- Name
    Mult_Class_2_Pod_3_ZN_1_FLR_1 VAV Box Outlet Node Name;  !- Node 1 Name

  NodeList,
    Computer_Class_ZN_1_FLR_1 Inlet Nodes,  !- Name
    Computer_Class_ZN_1_FLR_1 VAV Box Outlet Node Name;  !- Node 1 Name

  NodeList,
    Main_Corridor_ZN_1_FLR_1 Inlet Nodes,  !- Name
    Main_Corridor_ZN_1_FLR_1 VAV Box Outlet Node Name;  !- Node 1 Name

  NodeList,
    Lobby_ZN_1_FLR_1 Inlet Nodes,  !- Name
    Lobby_ZN_1_FLR_1 VAV Box Outlet Node Name;  !- Node 1 Name

  NodeList,
    Mech_ZN_1_FLR_1 Inlet Nodes,  !- Name
    Mech_ZN_1_FLR_1 VAV Box Outlet Node Name;  !- Node 1 Name

  NodeList,
    Bath_ZN_1_FLR_1 Inlet Nodes,  !- Name
    Bath_ZN_1_FLR_1 VAV Box Outlet Node Name;  !- Node 1 Name

  NodeList,
    Bath_ZN_1_FLR_1 Exhaust Nodes,  !- Name
    Bath_ZN_1_FLR_1 Exhaust Fan Node;  !- Node 1 Name

  NodeList,
    Offices_ZN_1_FLR_1 Inlet Nodes,  !- Name
    Offices_ZN_1_FLR_1 VAV Box Outlet Node Name;  !- Node 1 Name

  NodeList,
    Gym_ZN_1_FLR_1 Inlet Nodes,  !- Name
    Gym_ZN_1_FLR_1 Direct Air Inlet Node Name;  !- Node 1 Name

  NodeList,
    Kitchen_ZN_1_FLR_1 Inlet Nodes,  !- Name
    Kitchen_ZN_1_FLR_1 Direct Air Inlet Node Name;  !- Node 1 Name

  NodeList,
    Kitchen_ZN_1_FLR_1 Exhaust Nodes,  !- Name
    Kitchen_ZN_1_FLR_1 Exhaust Fan Node;  !- Node 1 Name

  NodeList,
    Cafeteria_ZN_1_FLR_1 Inlet Nodes,  !- Name
    Cafeteria_ZN_1_FLR_1 Direct Air Inlet Node Name;  !- Node 1 Name

  NodeList,
    Library_Media_Center_ZN_1_FLR_1 Inlet Nodes,  !- Name
    Library_Media_Center_ZN_1_FLR_1 VAV Box Outlet Node Name;  !- Node 1 Name

  NodeList,
    VAV_POD_1_OANode List,   !- Name
    VAV_POD_1_OAInlet Node;  !- Node 1 Name

  NodeList,
    VAV_POD_2_OANode List,   !- Name
    VAV_POD_2_OAInlet Node;  !- Node 1 Name

  NodeList,
    VAV_POD_3_OANode List,   !- Name
    VAV_POD_3_OAInlet Node;  !- Node 1 Name

  NodeList,
    VAV_OTHER_OANode List,   !- Name
    VAV_OTHER_OAInlet Node;  !- Node 1 Name

  NodeList,
    PSZ-AC_2:5_OANode List,  !- Name
    PSZ-AC_2:5_OAInlet Node; !- Node 1 Name

  NodeList,
    PSZ-AC_1:6_OANode List,  !- Name
    PSZ-AC_1:6_OAInlet Node; !- Node 1 Name

  NodeList,
    PSZ-AC_2:7_OANode List,  !- Name
    PSZ-AC_2:7_OAInlet Node; !- Node 1 Name

!-   ===========  ALL OBJECTS IN CLASS: OUTDOORAIR:NODE ===========

  OutdoorAir:Node,
    RACK1_condenserInlet;    !- Name

  OutdoorAir:Node,
    RACK2_condenserInlet;    !- Name

  OutdoorAir:Node,
    VAV_POD_1_CoolC Cond OA node;  !- Name

  OutdoorAir:Node,
    VAV_POD_1_CoolCOA Ref node;  !- Name

  OutdoorAir:Node,
    VAV_POD_2_CoolC Cond OA node;  !- Name

  OutdoorAir:Node,
    VAV_POD_2_CoolCOA Ref node;  !- Name

  OutdoorAir:Node,
    VAV_POD_3_CoolC Cond OA node;  !- Name

  OutdoorAir:Node,
    VAV_POD_3_CoolCOA Ref node;  !- Name

  OutdoorAir:Node,
    VAV_OTHER_CoolC Cond OA node;  !- Name

  OutdoorAir:Node,
    VAV_OTHER_CoolCOA Ref node;  !- Name

!-   ===========  ALL OBJECTS IN CLASS: OUTDOORAIR:NODELIST ===========

  OutdoorAir:NodeList,
    VAV_POD_1_OANode List;   !- Node or NodeList Name 1

  OutdoorAir:NodeList,
    VAV_POD_2_OANode List;   !- Node or NodeList Name 1

  OutdoorAir:NodeList,
    VAV_POD_3_OANode List;   !- Node or NodeList Name 1

  OutdoorAir:NodeList,
    VAV_OTHER_OANode List;   !- Node or NodeList Name 1

  OutdoorAir:NodeList,
    PSZ-AC_2:5_OANode List;  !- Node or NodeList Name 1

  OutdoorAir:NodeList,
    PSZ-AC_1:6_OANode List;  !- Node or NodeList Name 1

  OutdoorAir:NodeList,
    PSZ-AC_2:7_OANode List;  !- Node or NodeList Name 1

!-   ===========  ALL OBJECTS IN CLASS: PUMP:VARIABLESPEED ===========


  Pump:ConstantSpeed,
    SHWSys1 Pump,            !- Name
    SHWSys1 Supply Inlet Node,  !- Inlet Node Name
    SHWSys1 Pump-SHWSys1 Water HeaterNodeviaConnector,  !- Outlet Node Name
    autosize,                !- Design Flow Rate {m3/s}
    29891,  !- Design Pump Head {Pa}
    AUTOSIZE,                !- Design Power Consumption {W}
    0.30,                    !- Motor Efficiency
    0.0,                     !- Fraction of Motor Inefficiencies to Fluid Stream
    Intermittent;            !- Pump Control Type



  Pump:VariableSpeed,
    HeatSys1 Pump,           !- Name
    HeatSys1 Supply Inlet Node,  !- Inlet Node Name
    HeatSys1 Pump-HeatSys1 BoilerNodeviaConnector,  !- Outlet Node Name
    AUTOSIZE,                !- Design Maximum Flow Rate {m3/s}
    179352,                  !- Design Pump Head {Pa}
    AUTOSIZE,                !- Design Power Consumption {W}
    0.9,                     !- Motor Efficiency
    0.0,                     !- Fraction of Motor Inefficiencies to Fluid Stream
    0,3.2485,-4.7443,2.5295, !- VariableSpeed Pump Curve Coefficients 

    ,                        !- Design Minimum Flow Rate {m3/s}
    Intermittent;                        !- Pump Control Type

!-   ===========  ALL OBJECTS IN CLASS: BOILER:HOTWATER ===========


  Boiler:HotWater,
    HeatSys1 Boiler,         !- Name
    NATURALGAS,              !- Fuel Type
403878.17, !- Nominal Capacity {W}
0.8, !- Nominal Thermal Efficiency
	LeavingBoiler,           !- Efficiency Curve Temperature Evaluation Variable
    HeatSys1 Boiler Efficiency Curve,  !- Normalized Boiler Efficiency Curve Name
    AUTOSIZE,                !- Design Water Flow Rate {m3/s}
    0.0,                     !- Minimum Part Load Ratio
    1.2,                     !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    HeatSys1 Pump-HeatSys1 BoilerNode,  !- Boiler Water Inlet Node Name
    HeatSys1 Supply Equipment Outlet Node,  !- Boiler Water Outlet Node Name
    95.0,                    !- Water Outlet Upper Temperature Limit {C}
    LeavingSetpointModulated,!- Boiler Flow Mode
    0.0000,                  !- Parasitic Electric Load {W}
    1.0000;                  !- Sizing Factor

  SetpointManager:Scheduled,
    HeatSys1 Boiler Setpoint Manager,  !- Name
    Temperature,             !- Control Variable
    HW-Loop-Temp-Schedule,   !- Schedule Name
    HeatSys1 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name

  Curve:Quadratic,
    HeatSys1 Boiler Efficiency Curve,  !- Name
    1.0,                     !- Coefficient1 Constant
    0.0,                     !- Coefficient2 x
    0.0,                     !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

!-   ===========  ALL OBJECTS IN CLASS: WATERHEATER:MIXED ===========


  WaterHeater:Mixed,
    SHWSys1 Water Heater,    !- Name
    0.75708,                 !- Tank Volume {m3}
    SHWSys1 Water Heater Setpoint Temperature Schedule Name,  !- Setpoint Temperature Schedule Name
    2.0,                     !- Deadband Temperature Difference {deltaC}
    82.2222,                 !- Maximum Temperature Limit {C}
    Cycle,                   !- Heater Control Type
    58614.21,                !- Heater Maximum Capacity {W}
    ,                        !- Heater Minimum Capacity {W}
    ,                        !- Heater Ignition Minimum Flow Rate {m3/s}
    ,                        !- Heater Ignition Delay {s}
    NATURALGAS,              !- Heater Fuel Type
    0.80512672,      !- Heater Thermal Efficiency
    ,                        !- Part Load Factor Curve Name
    970.33,  !- Off Cycle Parasitic Fuel Consumption Rate {W}
    NATURALGAS,              !- Off Cycle Parasitic Fuel Type
    0.8,                     !- Off Cycle Parasitic Heat Fraction to Tank
    970.33,  !- On Cycle Parasitic Fuel Consumption Rate {W}
    NATURALGAS,              !- On Cycle Parasitic Fuel Type
    ,                        !- On Cycle Parasitic Heat Fraction to Tank
    zone,                    !- Ambient Temperature Indicator
    ,                        !- Ambient Temperature Schedule Name
    MECH_ZN_1_FLR_1,         !- Ambient Temperature Zone Name
    ,                        !- Ambient Temperature Outdoor Air Node Name
    9.643286505,      !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
    ,                        !- Off Cycle Loss Fraction to Zone
    9.643286505,      !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
    ,                        !- On Cycle Loss Fraction to Zone
    ,                        !- Peak Use Flow Rate {m3/s}
    ,                        !- Use Flow Rate Fraction Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    SHWSys1 Pump-SHWSys1 Water HeaterNode,  !- Use Side Inlet Node Name
    SHWSys1 Supply Equipment Outlet Node,  !- Use Side Outlet Node Name
    1.0,                     !- Use Side Effectiveness
    ,                        !- Source Side Inlet Node Name
    ,                        !- Source Side Outlet Node Name
    1.0,                     !- Source Side Effectiveness
    AUTOSIZE,                !- Use Side Design Flow Rate {m3/s}
    AUTOSIZE,                !- Source Side Design Flow Rate {m3/s}
    1.5;                     !- Indirect Water Heating Recovery Time {hr}



  WaterHeater:Mixed,
    SHW Booster Water Heater,!- Name
    0.02271247,              !- Tank Volume {m3}
    Booster Water Setpoint Temp Schedule,  !- Setpoint Temperature Schedule Name
    2.00000005298191,        !- Deadband Temperature Difference {deltaC}
    82.2222244003673,        !- Maximum Temperature Limit {C}
    Cycle,                   !- Heater Control Type
    6000,                    !- Heater Maximum Capacity {W}
    0,                       !- Heater Minimum Capacity {W}
    ,                        !- Heater Ignition Minimum Flow Rate {m3/s}
    ,                        !- Heater Ignition Delay {s}
    Electricity,             !- Heater Fuel Type
    1,  !- Heater Thermal Efficiency
    ,                        !- Part Load Factor Curve Name
    ,                        !- Off Cycle Parasitic Fuel Consumption Rate {W}
    Electricity,             !- Off Cycle Parasitic Fuel Type
    0,                       !- Off Cycle Parasitic Heat Fraction to Tank
    ,                        !- On Cycle Parasitic Fuel Consumption Rate {W}
    ,                        !- On Cycle Parasitic Fuel Type
    ,                        !- On Cycle Parasitic Heat Fraction to Tank
    Zone,                    !- Ambient Temperature Indicator
    ,                        !- Ambient Temperature Schedule Name
    KITCHEN_ZN_1_FLR_1,      !- Ambient Temperature Zone Name
    ,                        !- Ambient Temperature Outdoor Air Node Name
    1.053159296,  !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
    ,                        !- Off Cycle Loss Fraction to Zone
    1.053159296,  !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
    ,                        !- On Cycle Loss Fraction to Zone
    6.309020E-5,             !- Peak Use Flow Rate {m3/s}
    BLDG_SWH_SCH,            !- Use Flow Rate Fraction Schedule Name
    Booster Water Inlet Temp Schedule;  !- Cold Water Supply Temperature Schedule Name

!-   ===========  ALL OBJECTS IN CLASS: PLANTLOOP ===========


  PlantLoop,
    SHWSys1,                 !- Name
    Water,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    SHWSys1 Loop Operation Scheme List,  !- Plant Equipment Operation Scheme Name
    SHWSys1 Supply Outlet Node,  !- Loop Temperature Setpoint Node Name
    60.0,                    !- Maximum Loop Temperature {C}
    10.0,                    !- Minimum Loop Temperature {C}
    AUTOSIZE,                !- Maximum Loop Flow Rate {m3/s}
    0.0,                     !- Minimum Loop Flow Rate {m3/s}
    AUTOSIZE,                !- Plant Loop Volume {m3}
    SHWSys1 Supply Inlet Node,  !- Plant Side Inlet Node Name
    SHWSys1 Supply Outlet Node,  !- Plant Side Outlet Node Name
    SHWSys1 Supply Branches, !- Plant Side Branch List Name
    SHWSys1 Supply Connectors,  !- Plant Side Connector List Name
    SHWSys1 Demand Inlet Node,  !- Demand Side Inlet Node Name
    SHWSys1 Demand Outlet Node,  !- Demand Side Outlet Node Name
    SHWSys1 Demand Branches, !- Demand Side Branch List Name
    SHWSys1 Demand Connectors,  !- Demand Side Connector List Name
    Optimal;                 !- Load Distribution Scheme



  PlantLoop,
    HeatSys1,                !- Name
    Water,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    HeatSys1 Loop Operation Scheme List,  !- Plant Equipment Operation Scheme Name
    HeatSys1 Supply Outlet Node,  !- Loop Temperature Setpoint Node Name
    100.0,                   !- Maximum Loop Temperature {C}
    10.0,                    !- Minimum Loop Temperature {C}
    AUTOSIZE,                !- Maximum Loop Flow Rate {m3/s}
    0.0,                     !- Minimum Loop Flow Rate {m3/s}
    AUTOSIZE,                !- Plant Loop Volume {m3}
    HeatSys1 Supply Inlet Node,  !- Plant Side Inlet Node Name
    HeatSys1 Supply Outlet Node,  !- Plant Side Outlet Node Name
    HeatSys1 Supply Branches,!- Plant Side Branch List Name
    HeatSys1 Supply Connectors,  !- Plant Side Connector List Name
    HeatSys1 Demand Inlet Node,  !- Demand Side Inlet Node Name
    HeatSys1 Demand Outlet Node,  !- Demand Side Outlet Node Name
    HeatSys1 Demand Branches,!- Demand Side Branch List Name
    HeatSys1 Demand Connectors,  !- Demand Side Connector List Name
    Optimal;                 !- Load Distribution Scheme

!-   ===========  ALL OBJECTS IN CLASS: PIPE:ADIABATIC ===========

  Pipe:Adiabatic,
    SHWSys1 Supply Equipment Bypass Pipe,  !- Name
    SHWSys1 Supply Equip Bypass Inlet Node,  !- Inlet Node Name
    SHWSys1 Supply Equip Bypass Outlet Node;  !- Outlet Node Name

  Pipe:Adiabatic,
    SHWSys1 Supply Outlet Pipe,  !- Name
    SHWSys1 Supply Mixer-SHWSys1 Supply Outlet Pipe,  !- Inlet Node Name
    SHWSys1 Supply Outlet Node;  !- Outlet Node Name

  Pipe:Adiabatic,
    SHWSys1 Demand Inlet Pipe,  !- Name
    SHWSys1 Demand Inlet Node,  !- Inlet Node Name
    SHWSys1 Demand Inlet Pipe-SHWSys1 Demand Mixer;  !- Outlet Node Name

  Pipe:Adiabatic,
    SHWSys1 Demand Bypass Pipe,  !- Name
    SHWSys1 Demand Bypass Pipe Inlet Node,  !- Inlet Node Name
    SHWSys1 Demand Bypass Pipe Outlet Node;  !- Outlet Node Name

  Pipe:Adiabatic,
    SHWSys1 Demand Outlet Pipe,  !- Name
    SHWSys1 Demand Mixer-SHWSys1 Demand Outlet Pipe,  !- Inlet Node Name
    SHWSys1 Demand Outlet Node;  !- Outlet Node Name

  Pipe:Adiabatic,
    HeatSys1 Supply Equipment Bypass Pipe,  !- Name
    HeatSys1 Supply Equip Bypass Inlet Node,  !- Inlet Node Name
    HeatSys1 Supply Equip Bypass Outlet Node;  !- Outlet Node Name

  Pipe:Adiabatic,
    HeatSys1 Supply Outlet Pipe,  !- Name
    HeatSys1 Supply Mixer-HeatSys1 Supply Outlet Pipe,  !- Inlet Node Name
    HeatSys1 Supply Outlet Node;  !- Outlet Node Name

  Pipe:Adiabatic,
    HeatSys1 Demand Inlet Pipe,  !- Name
    HeatSys1 Demand Inlet Node,  !- Inlet Node Name
    HeatSys1 Demand Inlet Pipe-HeatSys1 Demand Mixer;  !- Outlet Node Name

  Pipe:Adiabatic,
    HeatSys1 Demand Bypass Pipe,  !- Name
    HeatSys1 Demand Bypass Pipe Inlet Node,  !- Inlet Node Name
    HeatSys1 Demand Bypass Pipe Outlet Node;  !- Outlet Node Name

  Pipe:Adiabatic,
    HeatSys1 Demand Outlet Pipe,  !- Name
    HeatSys1 Demand Mixer-HeatSys1 Demand Outlet Pipe,  !- Inlet Node Name
    HeatSys1 Demand Outlet Node;  !- Outlet Node Name

!-   ===========  ALL OBJECTS IN CLASS: PLANTEQUIPMENTLIST ===========

  PlantEquipmentList,
    SHWSys1 Equipment List,  !- Name
    WaterHeater:Mixed,       !- Equipment 1 Object Type
    SHWSys1 Water Heater;    !- Equipment 1 Name

  PlantEquipmentList,
    HeatSys1 Equipment List, !- Name
    Boiler:HotWater,         !- Equipment 1 Object Type
    HeatSys1 Boiler;         !- Equipment 1 Name

!-   ===========  ALL OBJECTS IN CLASS: PLANTEQUIPMENTOPERATION:HEATINGLOAD ===========

  PlantEquipmentOperation:HeatingLoad,
    SHWSys1 Operation Scheme,!- Name
    0.0,                     !- Load Range 1 Lower Limit {W}
    1000000000000000,        !- Load Range 1 Upper Limit {W}
    SHWSys1 Equipment List;  !- Range 1 Equipment List Name

  PlantEquipmentOperation:HeatingLoad,
    HeatSys1 Operation Scheme,  !- Name
    0.0,                     !- Load Range 1 Lower Limit {W}
    1000000000000000,        !- Load Range 1 Upper Limit {W}
    HeatSys1 Equipment List; !- Range 1 Equipment List Name

!-   ===========  ALL OBJECTS IN CLASS: PLANTEQUIPMENTOPERATIONSCHEMES ===========

  PlantEquipmentOperationSchemes,
    SHWSys1 Loop Operation Scheme List,  !- Name
    PlantEquipmentOperation:HeatingLoad,  !- Control Scheme 1 Object Type
    SHWSys1 Operation Scheme,!- Control Scheme 1 Name
    PlantOnSched;            !- Control Scheme 1 Schedule Name

  PlantEquipmentOperationSchemes,
    HeatSys1 Loop Operation Scheme List,  !- Name
    PlantEquipmentOperation:HeatingLoad,  !- Control Scheme 1 Object Type
    HeatSys1 Operation Scheme,  !- Control Scheme 1 Name
    PlantOnSched;            !- Control Scheme 1 Schedule Name

!-   ===========  ALL OBJECTS IN CLASS: AVAILABILITYMANAGER:NIGHTCYCLE ===========

  AvailabilityManager:NightCycle,
    VAV_POD_1 Availability Manager,  !- Name
    Always_On,               !- Applicability Schedule Name
    HVACOperationSchd,       !- Fan Schedule Name
    CycleOnAny,              !- Control Type
    1.0,                     !- Thermostat Tolerance {deltaC}
    FixedRunTime,            !- Cycling Run Time Control Type
    1800;                    !- Cycling Run Time {s}

  AvailabilityManager:NightCycle,
    VAV_POD_2 Availability Manager,  !- Name
    Always_On,               !- Applicability Schedule Name
    HVACOperationSchd,       !- Fan Schedule Name
    CycleOnAny,              !- Control Type
    1.0,                     !- Thermostat Tolerance {deltaC}
    FixedRunTime,            !- Cycling Run Time Control Type
    1800;                    !- Cycling Run Time {s}

  AvailabilityManager:NightCycle,
    VAV_POD_3 Availability Manager,  !- Name
    Always_On,               !- Applicability Schedule Name
    HVACOperationSchd,       !- Fan Schedule Name
    CycleOnAny,              !- Control Type
    1.0,                     !- Thermostat Tolerance {deltaC}
    FixedRunTime,            !- Cycling Run Time Control Type
    1800;                    !- Cycling Run Time {s}

  AvailabilityManager:NightCycle,
    VAV_OTHER Availability Manager,  !- Name
    Always_On,               !- Applicability Schedule Name
    HVACOperationSchd,       !- Fan Schedule Name
    CycleOnAny,              !- Control Type
    1.0,                     !- Thermostat Tolerance {deltaC}
    FixedRunTime,            !- Cycling Run Time Control Type
    1800;                    !- Cycling Run Time {s}

  AvailabilityManager:NightCycle,
    PSZ-AC_2:5 Availability Manager,  !- Name
    Always_On,               !- Applicability Schedule Name
    HVACOperationSchd,       !- Fan Schedule Name
    CycleOnAny,              !- Control Type
    1.0,                     !- Thermostat Tolerance {deltaC}
    FixedRunTime,            !- Cycling Run Time Control Type
    1800;                    !- Cycling Run Time {s}

  AvailabilityManager:NightCycle,
    PSZ-AC_1:6 Availability Manager,  !- Name
    Always_On,               !- Applicability Schedule Name
    HVACOperationSchd,       !- Fan Schedule Name
    CycleOnAny,              !- Control Type
    1.0,                     !- Thermostat Tolerance {deltaC}
    FixedRunTime,            !- Cycling Run Time Control Type
    1800;                    !- Cycling Run Time {s}

  AvailabilityManager:NightCycle,
    PSZ-AC_2:7 Availability Manager,  !- Name
    Always_On,               !- Applicability Schedule Name
    HVACOperationSchd,       !- Fan Schedule Name
    CycleOnAny,              !- Control Type
    1.0,                     !- Thermostat Tolerance {deltaC}
    FixedRunTime,            !- Cycling Run Time Control Type
    1800;                    !- Cycling Run Time {s}

!-   ===========  ALL OBJECTS IN CLASS: AVAILABILITYMANAGERASSIGNMENTLIST ===========

  AvailabilityManagerAssignmentList,
    VAV_POD_1 Availability Manager List,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    VAV_POD_1 Availability Manager;  !- Availability Manager 1 Name

  AvailabilityManagerAssignmentList,
    VAV_POD_2 Availability Manager List,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    VAV_POD_2 Availability Manager;  !- Availability Manager 1 Name

  AvailabilityManagerAssignmentList,
    VAV_POD_3 Availability Manager List,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    VAV_POD_3 Availability Manager;  !- Availability Manager 1 Name

  AvailabilityManagerAssignmentList,
    VAV_OTHER Availability Manager List,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    VAV_OTHER Availability Manager;  !- Availability Manager 1 Name

  AvailabilityManagerAssignmentList,
    PSZ-AC_2:5 Availability Manager List,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    PSZ-AC_2:5 Availability Manager;  !- Availability Manager 1 Name

  AvailabilityManagerAssignmentList,
    PSZ-AC_1:6 Availability Manager List,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    PSZ-AC_1:6 Availability Manager;  !- Availability Manager 1 Name

  AvailabilityManagerAssignmentList,
    PSZ-AC_2:7 Availability Manager List,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    PSZ-AC_2:7 Availability Manager;  !- Availability Manager 1 Name

!-   ===========  ALL OBJECTS IN CLASS: SET POINT MANAGER:WARMEST ===========

  SetpointManager:OutdoorAirReset,
    VAV_POD_1 SAT setpoint,  !- Name
    Temperature,             !- Control Variable
    15.6,   !- Setpoint at Outdoor Low Temperature {C}
    10,                      !- Outdoor Low Temperature {C}
    12.8,                    !- Setpoint at Outdoor High Temperature {C}
    21.1,                    !- Outdoor High Temperature {C}
    VAV_POD_1 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name

  SetpointManager:OutdoorAirReset,
    VAV_POD_2 SAT setpoint,  !- Name
    Temperature,             !- Control Variable
    15.6,   !- Setpoint at Outdoor Low Temperature {C}
    10,                      !- Outdoor Low Temperature {C}
    12.8,                    !- Setpoint at Outdoor High Temperature {C}
    21.1,                    !- Outdoor High Temperature {C}
    VAV_POD_2 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name

  SetpointManager:OutdoorAirReset,
    VAV_POD_3 SAT setpoint,  !- Name
    Temperature,             !- Control Variable
    15.6,   !- Setpoint at Outdoor Low Temperature {C}
    10,                      !- Outdoor Low Temperature {C}
    12.8,                    !- Setpoint at Outdoor High Temperature {C}
    21.1,                    !- Outdoor High Temperature {C}
    VAV_POD_3 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name


  SetpointManager:OutdoorAirReset,
    VAV_Other SAT setpoint,  !- Name
    Temperature,             !- Control Variable
    15.6,   !- Setpoint at Outdoor Low Temperature {C}
    10,                      !- Outdoor Low Temperature {C}
    12.8,                    !- Setpoint at Outdoor High Temperature {C}
    21.1,                    !- Outdoor High Temperature {C}
    VAV_Other Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name




  SetpointManager:Scheduled,
    SHWSys1 Loop Setpoint Manager,  !- Name
    Temperature,             !- Control Variable
    SHWSys1-Loop-Temp-Schedule,  !- Schedule Name
    SHWSys1 Supply Outlet Node;  !- Setpoint Node or NodeList Name

  SetpointManager:Scheduled,
    HeatSys1 Loop Setpoint Manager,  !- Name
    Temperature,             !- Control Variable
    HW-Loop-Temp-Schedule,   !- Schedule Name
    HeatSys1 Supply Outlet Node;  !- Setpoint Node or NodeList Name

!-   ===========  ALL OBJECTS IN CLASS: SETPOINTMANAGER:SINGLEZONE:HEATING & COOLING ===========

  SetpointManager:SingleZone:Heating,
    SupAirTemp MngrGym_ZN_1_FLR_1 - Htg,  !- Name
    Temperature,             !- Control Variable
    10.0,                    !- Minimum Supply Air Temperature {C}
    50.0,                    !- Maximum Supply Air Temperature {C}
    Gym_ZN_1_FLR_1,          !- Control Zone Name
    Gym_ZN_1_FLR_1 Air Node, !- Zone Node Name
    Gym_ZN_1_FLR_1 Direct Air Inlet Node Name,  !- Zone Inlet Node Name
    PSZ-AC_2:5_Unitary_PackageCoolCoil air inlet;  !- Setpoint Node or NodeList Name

  SetpointManager:SingleZone:Cooling,
    SupAirTemp MngrGym_ZN_1_FLR_1 - Clg,  !- Name
    Temperature,             !- Control Variable
    10.0,                    !- Minimum Supply Air Temperature {C}
    99,                      !- Maximum Supply Air Temperature {C}
    Gym_ZN_1_FLR_1,          !- Control Zone Name
    Gym_ZN_1_FLR_1 Air Node, !- Zone Node Name
    Gym_ZN_1_FLR_1 Direct Air Inlet Node Name,  !- Zone Inlet Node Name
    PSZ-AC_2:5 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name

  SetpointManager:SingleZone:Heating,
    SupAirTemp MngrKitchen_ZN_1_FLR_1 - Htg,  !- Name
    Temperature,             !- Control Variable
    10.0,                    !- Minimum Supply Air Temperature {C}
    50.0,                    !- Maximum Supply Air Temperature {C}
    Kitchen_ZN_1_FLR_1,      !- Control Zone Name
    Kitchen_ZN_1_FLR_1 Air Node,  !- Zone Node Name
    Kitchen_ZN_1_FLR_1 Direct Air Inlet Node Name,  !- Zone Inlet Node Name
    PSZ-AC_1:6_Unitary_PackageCoolCoil air inlet;  !- Setpoint Node or NodeList Name

  SetpointManager:SingleZone:Cooling,
    SupAirTemp MngrKitchen_ZN_1_FLR_1 - Clg,  !- Name
    Temperature,             !- Control Variable
    10.0,                    !- Minimum Supply Air Temperature {C}
    99,                      !- Maximum Supply Air Temperature {C}
    Kitchen_ZN_1_FLR_1,      !- Control Zone Name
    Kitchen_ZN_1_FLR_1 Air Node,  !- Zone Node Name
    Kitchen_ZN_1_FLR_1 Direct Air Inlet Node Name,  !- Zone Inlet Node Name
    PSZ-AC_1:6 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name

  SetpointManager:SingleZone:Heating,
    SupAirTemp MngrCafeteria_ZN_1_FLR_1 - Htg,  !- Name
    Temperature,             !- Control Variable
    10.0,                    !- Minimum Supply Air Temperature {C}
    50.0,                    !- Maximum Supply Air Temperature {C}
    Cafeteria_ZN_1_FLR_1,    !- Control Zone Name
    Cafeteria_ZN_1_FLR_1 Air Node,  !- Zone Node Name
    Cafeteria_ZN_1_FLR_1 Direct Air Inlet Node Name,  !- Zone Inlet Node Name
    PSZ-AC_2:7_Unitary_PackageCoolCoil air inlet;  !- Setpoint Node or NodeList Name

  SetpointManager:SingleZone:Cooling,
    SupAirTemp MngrCafeteria_ZN_1_FLR_1 - Clg,  !- Name
    Temperature,             !- Control Variable
    10.0,                    !- Minimum Supply Air Temperature {C}
    99,                      !- Maximum Supply Air Temperature {C}
    Cafeteria_ZN_1_FLR_1,    !- Control Zone Name
    Cafeteria_ZN_1_FLR_1 Air Node,  !- Zone Node Name
    Cafeteria_ZN_1_FLR_1 Direct Air Inlet Node Name,  !- Zone Inlet Node Name
    PSZ-AC_2:7 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name

!-   ===========  ALL OBJECTS IN CLASS: SETPOINTMANAGER:MIXEDAIR ===========

  SetpointManager:MixedAir,
    VAV_POD_1_CoolC SAT Manager,  !- Name
    Temperature,             !- Control Variable
    VAV_POD_1 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    VAV_POD_1_HeatC-VAV_POD_1 FanNode,  !- Fan Inlet Node Name
    VAV_POD_1 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    VAV_POD_1_CoolC-VAV_POD_1_HeatCNode;  !- Setpoint Node or NodeList Name

  SetpointManager:MixedAir,
    VAV_POD_1_HeatC SAT Manager,  !- Name
    Temperature,             !- Control Variable
    VAV_POD_1 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    VAV_POD_1_HeatC-VAV_POD_1 FanNode,  !- Fan Inlet Node Name
    VAV_POD_1 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    VAV_POD_1_HeatC-VAV_POD_1 FanNode;  !- Setpoint Node or NodeList Name

  SetpointManager:MixedAir,
    VAV_POD_1_OAMixed Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    VAV_POD_1 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    VAV_POD_1_HeatC-VAV_POD_1 FanNode,  !- Fan Inlet Node Name
    VAV_POD_1 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    VAV_POD_1_OA-VAV_POD_1_CoolCNode;  !- Setpoint Node or NodeList Name

  SetpointManager:MixedAir,
    VAV_POD_2_CoolC SAT Manager,  !- Name
    Temperature,             !- Control Variable
    VAV_POD_2 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    VAV_POD_2_HeatC-VAV_POD_2 FanNode,  !- Fan Inlet Node Name
    VAV_POD_2 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    VAV_POD_2_CoolC-VAV_POD_2_HeatCNode;  !- Setpoint Node or NodeList Name

  SetpointManager:MixedAir,
    VAV_POD_2_HeatC SAT Manager,  !- Name
    Temperature,             !- Control Variable
    VAV_POD_2 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    VAV_POD_2_HeatC-VAV_POD_2 FanNode,  !- Fan Inlet Node Name
    VAV_POD_2 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    VAV_POD_2_HeatC-VAV_POD_2 FanNode;  !- Setpoint Node or NodeList Name

  SetpointManager:MixedAir,
    VAV_POD_2_OAMixed Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    VAV_POD_2 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    VAV_POD_2_HeatC-VAV_POD_2 FanNode,  !- Fan Inlet Node Name
    VAV_POD_2 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    VAV_POD_2_OA-VAV_POD_2_CoolCNode;  !- Setpoint Node or NodeList Name

  SetpointManager:MixedAir,
    VAV_POD_3_CoolC SAT Manager,  !- Name
    Temperature,             !- Control Variable
    VAV_POD_3 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    VAV_POD_3_HeatC-VAV_POD_3 FanNode,  !- Fan Inlet Node Name
    VAV_POD_3 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    VAV_POD_3_CoolC-VAV_POD_3_HeatCNode;  !- Setpoint Node or NodeList Name

  SetpointManager:MixedAir,
    VAV_POD_3_HeatC SAT Manager,  !- Name
    Temperature,             !- Control Variable
    VAV_POD_3 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    VAV_POD_3_HeatC-VAV_POD_3 FanNode,  !- Fan Inlet Node Name
    VAV_POD_3 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    VAV_POD_3_HeatC-VAV_POD_3 FanNode;  !- Setpoint Node or NodeList Name

  SetpointManager:MixedAir,
    VAV_POD_3_OAMixed Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    VAV_POD_3 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    VAV_POD_3_HeatC-VAV_POD_3 FanNode,  !- Fan Inlet Node Name
    VAV_POD_3 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    VAV_POD_3_OA-VAV_POD_3_CoolCNode;  !- Setpoint Node or NodeList Name

  SetpointManager:MixedAir,
    VAV_OTHER_CoolC SAT Manager,  !- Name
    Temperature,             !- Control Variable
    VAV_OTHER Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    VAV_OTHER_HeatC-VAV_OTHER FanNode,  !- Fan Inlet Node Name
    VAV_OTHER Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    VAV_OTHER_CoolC-VAV_OTHER_HeatCNode;  !- Setpoint Node or NodeList Name

  SetpointManager:MixedAir,
    VAV_OTHER_HeatC SAT Manager,  !- Name
    Temperature,             !- Control Variable
    VAV_OTHER Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    VAV_OTHER_HeatC-VAV_OTHER FanNode,  !- Fan Inlet Node Name
    VAV_OTHER Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    VAV_OTHER_HeatC-VAV_OTHER FanNode;  !- Setpoint Node or NodeList Name

  SetpointManager:MixedAir,
    VAV_OTHER_OAMixed Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    VAV_OTHER Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    VAV_OTHER_HeatC-VAV_OTHER FanNode,  !- Fan Inlet Node Name
    VAV_OTHER Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    VAV_OTHER_OA-VAV_OTHER_CoolCNode;  !- Setpoint Node or NodeList Name

  SetpointManager:MixedAir,
    PSZ-AC_2:5_OAMixed Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    PSZ-AC_2:5 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    PSZ-AC_2:5_OA-PSZ-AC_2:5_Unitary_PackageNode,  !- Fan Inlet Node Name
    PSZ-AC_2:5_Unitary_PackageHeatCoil air inlet,  !- Fan Outlet Node Name
    PSZ-AC_2:5_OA-PSZ-AC_2:5_Unitary_PackageNode;  !- Setpoint Node or NodeList Name

  SetpointManager:MixedAir,
    PSZ-AC_1:6_OAMixed Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    PSZ-AC_1:6 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    PSZ-AC_1:6_OA-PSZ-AC_1:6_Unitary_PackageNode,  !- Fan Inlet Node Name
    PSZ-AC_1:6_Unitary_PackageHeatCoil air inlet,  !- Fan Outlet Node Name
    PSZ-AC_1:6_OA-PSZ-AC_1:6_Unitary_PackageNode;  !- Setpoint Node or NodeList Name

  SetpointManager:MixedAir,
    PSZ-AC_2:7_OAMixed Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    PSZ-AC_2:7 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    PSZ-AC_2:7_OA-PSZ-AC_2:7_Unitary_PackageNode,  !- Fan Inlet Node Name
    PSZ-AC_2:7_Unitary_PackageHeatCoil air inlet,  !- Fan Outlet Node Name
    PSZ-AC_2:7_OA-PSZ-AC_2:7_Unitary_PackageNode;  !- Setpoint Node or NodeList Name


  SetpointManager:OutdoorAirPretreat,
    VAV_Pod_1 Heat Exhchanger Supply Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    -99,                     !- Minimum Setpoint Temperature {C}
    99,                      !- Maximum Setpoint Temperature {C}
    0.00001,                 !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
    1.0,                     !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
    VAV_POD_1_OA-VAV_POD_1_CoolCNode,  !- Reference Setpoint Node Name
    VAV_POD_1_OA-VAV_POD_1_CoolCNode,  !- Mixed Air Stream Node Name
    VAV_Pod_1_OAInlet Node,  !- Outdoor Air Stream Node Name
    VAV_Pod_1 Supply Equipment Inlet Node,  !- Return Air Stream Node Name
    VAV_Pod_1 Heat Recovery Outlet Node;  !- Setpoint Node or NodeList Name



  SetpointManager:OutdoorAirPretreat,
    VAV_Pod_2 Heat Exhchanger Supply Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    -99,                     !- Minimum Setpoint Temperature {C}
    99,                      !- Maximum Setpoint Temperature {C}
    0.00001,                 !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
    1.0,                     !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
    VAV_Pod_2_OA-VAV_Pod_2_CoolCNode,  !- Reference Setpoint Node Name
    VAV_Pod_2_OA-VAV_Pod_2_CoolCNode,  !- Mixed Air Stream Node Name
    VAV_Pod_2_OAInlet Node,  !- Outdoor Air Stream Node Name
    VAV_Pod_2 Supply Equipment Inlet Node,  !- Return Air Stream Node Name
    VAV_Pod_2 Heat Recovery Outlet Node;  !- Setpoint Node or NodeList Name



  SetpointManager:OutdoorAirPretreat,
    VAV_Pod_3 Heat Exhchanger Supply Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    -99,                     !- Minimum Setpoint Temperature {C}
    99,                      !- Maximum Setpoint Temperature {C}
    0.00001,                 !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
    1.0,                     !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
    VAV_Pod_3_OA-VAV_Pod_3_CoolCNode,  !- Reference Setpoint Node Name
    VAV_Pod_3_OA-VAV_Pod_3_CoolCNode,  !- Mixed Air Stream Node Name
    VAV_Pod_3_OAInlet Node,  !- Outdoor Air Stream Node Name
    VAV_Pod_3 Supply Equipment Inlet Node,  !- Return Air Stream Node Name
    VAV_Pod_3 Heat Recovery Outlet Node;  !- Setpoint Node or NodeList Name



  SetpointManager:OutdoorAirPretreat,
    VAV_OTHER Heat Exhchanger Supply Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    -99,                     !- Minimum Setpoint Temperature {C}
    99,                      !- Maximum Setpoint Temperature {C}
    0.00001,                 !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
    1.0,                     !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
    VAV_OTHER_OA-VAV_OTHER_CoolCNode,  !- Reference Setpoint Node Name
    VAV_OTHER_OA-VAV_OTHER_CoolCNode,  !- Mixed Air Stream Node Name
    VAV_OTHER_OAInlet Node,  !- Outdoor Air Stream Node Name
    VAV_OTHER Supply Equipment Inlet Node,  !- Return Air Stream Node Name
    VAV_OTHER Heat Recovery Outlet Node;  !- Setpoint Node or NodeList Name




!-   ===========  ALL OBJECTS IN CLASS: HEATEXCHANGER:AIRTOAIR:SENSIBLEANDLATENT ===========

  HeatExchanger:AirToAir:SensibleAndLatent,
    VAV_POD_1 OA Heat Recovery,  !- Name
    Always_On,               !- Availability Schedule Name
    AUTOSIZE,                !- Nominal Supply Air Flow Rate {m3/s}
    0.70,                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
    0.60,                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
    0.70,                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
    0.60,                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
    0.75,                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
    0.60,                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
    0.75,                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
    0.60,                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
    VAV_POD_1_OAInlet Node,  !- Supply Air Inlet Node Name
    VAV_POD_1 Heat Recovery Outlet Node,  !- Supply Air Outlet Node Name
    VAV_POD_1_OARelief Node, !- Exhaust Air Inlet Node Name
    VAV_POD_1 Heat Recovery Secondary Outlet Node,  !- Exhaust Air Outlet Node Name
    2000.452,  !- Nominal Electric Power {W}
    Yes,                     !- Supply Air Outlet Temperature Control
    Rotary,                  !- Heat Exchanger Type
    ExhaustOnly,             !- Frost Control Type
    -23.3,                   !- Threshold Temperature {C}
    0.167,                   !- Initial Defrost Time Fraction {dimensionless}
    1.44;                    !- Rate of Defrost Time Fraction Increase {1/K}



  HeatExchanger:AirToAir:SensibleAndLatent,
    VAV_Pod_2 OA Heat Recovery,  !- Name
    Always_On,               !- Availability Schedule Name
    AUTOSIZE,                !- Nominal Supply Air Flow Rate {m3/s}
    0.70,                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
    0.60,                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
    0.70,                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
    0.60,                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
    0.75,                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
    0.60,                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
    0.75,                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
    0.60,                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
    VAV_Pod_2_OAInlet Node,  !- Supply Air Inlet Node Name
    VAV_Pod_2 Heat Recovery Outlet Node,  !- Supply Air Outlet Node Name
    VAV_Pod_2_OARelief Node, !- Exhaust Air Inlet Node Name
    VAV_Pod_2 Heat Recovery Secondary Outlet Node,  !- Exhaust Air Outlet Node Name
    1986.17375,  !- Nominal Electric Power {W}
    Yes,                     !- Supply Air Outlet Temperature Control
    Rotary,                  !- Heat Exchanger Type
    ExhaustOnly,             !- Frost Control Type
    -23.3,                   !- Threshold Temperature {C}
    0.167,                   !- Initial Defrost Time Fraction {dimensionless}
    1.44;                    !- Rate of Defrost Time Fraction Increase {1/K}



  HeatExchanger:AirToAir:SensibleAndLatent,
    VAV_Pod_3 OA Heat Recovery,  !- Name
    Always_On,               !- Availability Schedule Name
    AUTOSIZE,                !- Nominal Supply Air Flow Rate {m3/s}
    0.70,                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
    0.60,                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
    0.70,                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
    0.60,                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
    0.75,                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
    0.60,                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
    0.75,                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
    0.60,                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
    VAV_Pod_3_OAInlet Node,  !- Supply Air Inlet Node Name
    VAV_Pod_3 Heat Recovery Outlet Node,  !- Supply Air Outlet Node Name
    VAV_Pod_3_OARelief Node, !- Exhaust Air Inlet Node Name
    VAV_Pod_3 Heat Recovery Secondary Outlet Node,  !- Exhaust Air Outlet Node Name
    1833.63325,  !- Nominal Electric Power {W}
    Yes,                     !- Supply Air Outlet Temperature Control
    Rotary,                  !- Heat Exchanger Type
    ExhaustOnly,             !- Frost Control Type
    -23.3,                   !- Threshold Temperature {C}
    0.167,                   !- Initial Defrost Time Fraction {dimensionless}
    1.44;                    !- Rate of Defrost Time Fraction Increase {1/K}



  HeatExchanger:AirToAir:SensibleAndLatent,
    VAV_OTHER OA Heat Recovery,  !- Name
    Always_On,               !- Availability Schedule Name
    AUTOSIZE,                !- Nominal Supply Air Flow Rate {m3/s}
    0.70,                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
    0.60,                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
    0.70,                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
    0.60,                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
    0.75,                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
    0.60,                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
    0.75,                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
    0.60,                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
    VAV_OTHER_OAInlet Node,  !- Supply Air Inlet Node Name
    VAV_OTHER Heat Recovery Outlet Node,  !- Supply Air Outlet Node Name
    VAV_OTHER_OARelief Node, !- Exhaust Air Inlet Node Name
    VAV_OTHER Heat Recovery Secondary Outlet Node,  !- Exhaust Air Outlet Node Name
    1315.16775,  !- Nominal Electric Power {W}
    Yes,                     !- Supply Air Outlet Temperature Control
    Rotary,                  !- Heat Exchanger Type
    ExhaustOnly,             !- Frost Control Type
    -23.3,                   !- Threshold Temperature {C}
    0.167,                   !- Initial Defrost Time Fraction {dimensionless}
    1.44;                    !- Rate of Defrost Time Fraction Increase {1/K}




!-   ===========  ALL OBJECTS IN CLASS: REFRIGERATION:CASE ===========

  Refrigeration:Case,
    Kitchen_ZN_1_FLR_1_Case:1_WALKINFREEZER,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    Kitchen_ZN_1_FLR_1,      !- Zone Name
    23.8800,                 !- Rated Ambient Temperature {C}
    55.0000,                 !- Rated Ambient Relative Humidity {percent}
    734.0000,                !- Rated Total Cooling Capacity per Unit Length {W/m}
    0.1000,                  !- Rated Latent Heat Ratio
    0.4000,                  !- Rated Runtime Fraction
    3.6600,                  !- Case Length {m}
    -23.0000,                !- Case Operating Temperature {C}
    CaseTemperatureMethod,   !- Latent Case Credit Curve Type
    Kitchen_ZN_1_FLR_1_Case:1_WALKINFREEZERSingleShelfHorizontal_LatentEnergyMult,  !- Latent Case Credit Curve Name
    19.51428571,  !- Standard Case Fan Power per Unit Length {W/m}
    19.51428571,  !- Operating Case Fan Power per Unit Length {W/m}
    33.0000,                 !- Standard Case Lighting Power per Unit Length {W/m}
    ,                        !- Installed Case Lighting Power per Unit Length {W/m}
    walkin_occ_lght_sch,  !- Case Lighting Schedule Name
    1.0000,                  !- Fraction of Lighting Energy to Case
    0.0000,                  !- Case Anti-Sweat Heater Power per Unit Length {W/m}
    0.0000,                  !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
    None,                    !- Anti-Sweat Heater Control Type
    0.0,                     !- Humidity at Zero Anti-Sweat Heater Energy {percent}
    0.0,                     !- Case Height {m}
    0.0000,                  !- Fraction of Anti-Sweat Heater Energy to Case
    547.0000,                !- Case Defrost Power per Unit Length {W/m}
    ELECTRIC,                !- Case Defrost Type
    Kitchen_ZN_1_FLR_1_Case:1_WALKINFREEZER_CaseDefrost2aDaySched,  !- Case Defrost Schedule Name
    Kitchen_ZN_1_FLR_1_Case:1_WALKINFREEZER_CaseDripDown2aDaySched,  !- Case Defrost Drip-Down Schedule Name
    None,                    !- Defrost Energy Correction Curve Type
    ,                        !- Defrost Energy Correction Curve Name
    0.0000,                  !- Under Case HVAC Return Air Fraction
    Kitchen_ZN_1_FLR_1_Case:1_WALKINFREEZER_WalkInStockingSched,  !- Refrigerated Case Restocking Schedule Name
    Kitchen_ZN_1_FLR_1_Case:1_WALKINFREEZER_CaseCreditReduxSched;  !- Case Credit Fraction Schedule Name

  Refrigeration:Case,
    Kitchen_ZN_1_FLR_1_Case:2_SELFCONTAINEDDISPLAYCASE,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    Kitchen_ZN_1_FLR_1,      !- Zone Name
    23.8800,                 !- Rated Ambient Temperature {C}
    55.0000,                 !- Rated Ambient Relative Humidity {percent}
    734.0000,                !- Rated Total Cooling Capacity per Unit Length {W/m}
    0.0800,                  !- Rated Latent Heat Ratio
    0.8500,                  !- Rated Runtime Fraction
    3.6600,                  !- Case Length {m}
    2.0000,                  !- Case Operating Temperature {C}
    CaseTemperatureMethod,   !- Latent Case Credit Curve Type
    Kitchen_ZN_1_FLR_1_Case:2_SELFCONTAINEDDISPLAYCASEMultiShelfVertical_LatentEnergyMult,  !- Latent Case Credit Curve Name
    15.71428571,  !- Standard Case Fan Power per Unit Length {W/m}
    15.71428571,  !- Operating Case Fan Power per Unit Length {W/m}
    33.0000,                 !- Standard Case Lighting Power per Unit Length {W/m}
    ,                        !- Installed Case Lighting Power per Unit Length {W/m}
    walkin_occ_lght_sch,  !- Case Lighting Schedule Name
    1.0000,                  !- Fraction of Lighting Energy to Case
    0.0000,                  !- Case Anti-Sweat Heater Power per Unit Length {W/m}
    0.0000,                  !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
    None,                    !- Anti-Sweat Heater Control Type
    0.0,                     !- Humidity at Zero Anti-Sweat Heater Energy {percent}
    0.0,                     !- Case Height {m}
    0.2000,                  !- Fraction of Anti-Sweat Heater Energy to Case
    0.0000,                  !- Case Defrost Power per Unit Length {W/m}
    NONE,                    !- Case Defrost Type
    ,                        !- Case Defrost Schedule Name
    ,                        !- Case Defrost Drip-Down Schedule Name
    None,                    !- Defrost Energy Correction Curve Type
    ,                        !- Defrost Energy Correction Curve Name
    0.0500,                  !- Under Case HVAC Return Air Fraction
    Kitchen_ZN_1_FLR_1_Case:2_SELFCONTAINEDDISPLAYCASE_CaseStockingSched;  !- Refrigerated Case Restocking Schedule Name

!-   ===========  ALL OBJECTS IN CLASS: REFRIGERATION:COMPRESSORRACK ===========

  Refrigeration:CompressorRack,
    RACK1,                   !- Name
    ZONE,                    !- Heat Rejection Location
    1.5,                  !- Design Compressor Rack COP {W/W}
    RACK1_RackCOPfTCurve,    !- Compressor Rack COP Function of Temperature Curve Name
    350.0000,                !- Design Condenser Fan Power {W}
    RACK1_RackCondFanCurve2, !- Condenser Fan Power Function of Temperature Curve Name
    AIRCOOLED,               !- Condenser Type
    ,                        !- Water-Cooled Condenser Inlet Node Name
    ,                        !- Water-Cooled Condenser Outlet Node Name
    ,                        !- Water-Cooled Loop Flow Type
    ,                        !- Water-Cooled Condenser Outlet Temperature Schedule Name
    ,                        !- Water-Cooled Condenser Design Flow Rate {m3/s}
    ,                        !- Water-Cooled Condenser Maximum Flow Rate {m3/s}
    ,                        !- Water-Cooled Condenser Maximum Water Outlet Temperature {C}
    ,                        !- Water-Cooled Condenser Minimum Water Inlet Temperature {C}
    ,                        !- Evaporative Condenser Availability Schedule Name
    ,                        !- Evaporative Condenser Effectiveness {dimensionless}
    ,                        !- Evaporative Condenser Air Flow Rate {m3/s}
    ,                        !- Basin Heater Capacity {W/K}
    ,                        !- Basin Heater Setpoint Temperature {C}
    ,                        !- Design Evaporative Condenser Water Pump Power {W}
    ,                        !- Evaporative Water Supply Tank Name
    RACK1_condenserInlet,    !- Condenser Air Inlet Node Name
    LowTempRefrigeration,  !- End-Use Subcategory
    RACK1CaseList;           !- Refrigeration Case Name or WalkIn Name or CaseAndWalkInList Name

  Refrigeration:CaseAndWalkInList,
    RACK1CaseList,           !- Name
    Kitchen_ZN_1_FLR_1_Case:1_WALKINFREEZER;  !- Case or WalkIn 1 Name

  Refrigeration:CompressorRack,
    RACK2,                   !- Name
    ZONE,                    !- Heat Rejection Location
    3,                  !- Design Compressor Rack COP {W/W}
    RACK2_RackCOPfTCurve,    !- Compressor Rack COP Function of Temperature Curve Name
    350.0000,                !- Design Condenser Fan Power {W}
    ,                        !- Condenser Fan Power Function of Temperature Curve Name
    AIRCOOLED,               !- Condenser Type
    ,                        !- Water-Cooled Condenser Inlet Node Name
    ,                        !- Water-Cooled Condenser Outlet Node Name
    ,                        !- Water-Cooled Loop Flow Type
    ,                        !- Water-Cooled Condenser Outlet Temperature Schedule Name
    ,                        !- Water-Cooled Condenser Design Flow Rate {m3/s}
    ,                        !- Water-Cooled Condenser Maximum Flow Rate {m3/s}
    ,                        !- Water-Cooled Condenser Maximum Water Outlet Temperature {C}
    ,                        !- Water-Cooled Condenser Minimum Water Inlet Temperature {C}
    ,                        !- Evaporative Condenser Availability Schedule Name
    ,                        !- Evaporative Condenser Effectiveness {dimensionless}
    ,                        !- Evaporative Condenser Air Flow Rate {m3/s}
    ,                        !- Basin Heater Capacity {W/K}
    ,                        !- Basin Heater Setpoint Temperature {C}
    ,                        !- Design Evaporative Condenser Water Pump Power {W}
    ,                        !- Evaporative Water Supply Tank Name
    RACK2_condenserInlet,    !- Condenser Air Inlet Node Name
    MedTempRefrigeration,  !- End-Use Subcategory
    RACK2CaseList;           !- Refrigeration Case Name or WalkIn Name or CaseAndWalkInList Name

  Refrigeration:CaseAndWalkInList,
    RACK2CaseList,           !- Name
    Kitchen_ZN_1_FLR_1_Case:2_SELFCONTAINEDDISPLAYCASE;  !- Case or WalkIn 1 Name

 !-   ===========  ALL OBJECTS IN CLASS: VENTILATION ===========

  WaterUse:Equipment,
    Bath_ZN_1_FLR_1 SHW_default,  !- Name
    WaterUse,             !- End-Use Subcategory
   2.63889e-07,     !- Peak Flow Rate {m3/s}
    BLDG_SWH_SCH,            !- Flow Rate Fraction Schedule Name
    Bath_ZN_1_FLR_1 SHW_default Temp Sched,  !- Target Temperature Schedule Name
    Bath_ZN_1_FLR_1 SHW_default Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    Bath_ZN_1_FLR_1,         !- Zone Name
    Bath_ZN_1_FLR_1 SHW_default Sensible fract sched,  !- Sensible Fraction Schedule Name
    Bath_ZN_1_FLR_1 SHW_default Latent fract sched;  !- Latent Fraction Schedule Name



  WaterUse:Equipment,
    Kitchen_ZN_1_FLR_1 SHW_default,  !- Name
    WaterUse,             !- End-Use Subcategory
    0.00010515,              !- Peak Flow Rate {m3/s}
    BLDG_SWH_SCH,            !- Flow Rate Fraction Schedule Name
    Kitchen_ZN_1_FLR_1 SHW_default Temp Sched,  !- Target Temperature Schedule Name
    Kitchen_ZN_1_FLR_1 SHW_default Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    Kitchen_ZN_1_FLR_1,      !- Zone Name
    Kitchen_ZN_1_FLR_1 SHW_default Sensible fract sched,  !- Sensible Fraction Schedule Name
    Kitchen_ZN_1_FLR_1 SHW_default Latent fract sched;  !- Latent Fraction Schedule Name

!-   ===========  ALL OBJECTS IN CLASS: WATERUSE:CONNECTIONS ===========


  WaterUse:Connections,
    Bath_ZN_1_FLR_1 SHW_default,  !- Name
    Bath_ZN_1_FLR_1 SHW_default Water Inlet Node,  !- Inlet Node Name
    Bath_ZN_1_FLR_1 SHW_default Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Bath_ZN_1_FLR_1 SHW_default;  !- Water Use Equipment 1 Name



  WaterUse:Connections,
    Kitchen_ZN_1_FLR_1 SHW_default,  !- Name
    Kitchen_ZN_1_FLR_1 SHW_default Water Inlet Node,  !- Inlet Node Name
    Kitchen_ZN_1_FLR_1 SHW_default Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Kitchen_ZN_1_FLR_1 SHW_default;  !- Water Use Equipment 1 Name

!No PV for this case
!-   ===========  ALL OBJECTS IN CLASS: CURVE:QUADRATIC ===========

  Curve:Quadratic,
    RACK1_RackCOPfTCurve,    !- Name
    1.7603,                  !- Coefficient1 Constant
    -0.0377,                 !- Coefficient2 x
    0.0004,                  !- Coefficient3 x**2
    10.0000,                 !- Minimum Value of x
    35.0000;                 !- Maximum Value of x

  Curve:Quadratic,
    RACK1_RackCondFanCurve2, !- Name
    0.0000,                  !- Coefficient1 Constant
    0.0286,                  !- Coefficient2 x
    0.0000,                  !- Coefficient3 x**2
    0.0000,                  !- Minimum Value of x
    35.0000;                 !- Maximum Value of x

  Curve:Quadratic,
    RACK2_RackCOPfTCurve,    !- Name
    1.0000,                  !- Coefficient1 Constant
    0.0000,                  !- Coefficient2 x
    0.0000,                  !- Coefficient3 x**2
    0.0000,                  !- Minimum Value of x
    50.0000;                 !- Maximum Value of x

  Curve:Quadratic,
    VAV_POD_1_CoolCLennoxStandard10Ton_TGA120S2B_CapFF,  !- Name
    0.77136,                 !- Coefficient1 Constant
    0.34053,                 !- Coefficient2 x
    -0.11088,                !- Coefficient3 x**2
    0.75918,                 !- Minimum Value of x
    1.13877;                 !- Maximum Value of x

  Curve:Quadratic,
    VAV_POD_1_CoolCLennoxStandard10Ton_TGA120S2B_EIRFFF,  !- Name
    1.20550,                 !- Coefficient1 Constant
    -0.32953,                !- Coefficient2 x
    0.12308,                 !- Coefficient3 x**2
    0.75918,                 !- Minimum Value of x
    1.13877;                 !- Maximum Value of x

  Curve:Quadratic,
    VAV_POD_1_CoolCLennoxStandard10Ton_TGA120S2B_PLR,  !- Name
    0.77100,                 !- Coefficient1 Constant
    0.22900,                 !- Coefficient2 x
    0.0,                     !- Coefficient3 x**2
    0.0,                     !- Minimum Value of x
    1.0;                     !- Maximum Value of x

  Curve:Quadratic,
    VAV_POD_2_CoolCLennoxStandard10Ton_TGA120S2B_CapFF,  !- Name
    0.77136,                 !- Coefficient1 Constant
    0.34053,                 !- Coefficient2 x
    -0.11088,                !- Coefficient3 x**2
    0.75918,                 !- Minimum Value of x
    1.13877;                 !- Maximum Value of x

  Curve:Quadratic,
    VAV_POD_2_CoolCLennoxStandard10Ton_TGA120S2B_EIRFFF,  !- Name
    1.20550,                 !- Coefficient1 Constant
    -0.32953,                !- Coefficient2 x
    0.12308,                 !- Coefficient3 x**2
    0.75918,                 !- Minimum Value of x
    1.13877;                 !- Maximum Value of x

  Curve:Quadratic,
    VAV_POD_2_CoolCLennoxStandard10Ton_TGA120S2B_PLR,  !- Name
    0.77100,                 !- Coefficient1 Constant
    0.22900,                 !- Coefficient2 x
    0.0,                     !- Coefficient3 x**2
    0.0,                     !- Minimum Value of x
    1.0;                     !- Maximum Value of x

  Curve:Quadratic,
    VAV_POD_3_CoolCLennoxStandard10Ton_TGA120S2B_CapFF,  !- Name
    0.77136,                 !- Coefficient1 Constant
    0.34053,                 !- Coefficient2 x
    -0.11088,                !- Coefficient3 x**2
    0.75918,                 !- Minimum Value of x
    1.13877;                 !- Maximum Value of x

  Curve:Quadratic,
    VAV_POD_3_CoolCLennoxStandard10Ton_TGA120S2B_EIRFFF,  !- Name
    1.20550,                 !- Coefficient1 Constant
    -0.32953,                !- Coefficient2 x
    0.12308,                 !- Coefficient3 x**2
    0.75918,                 !- Minimum Value of x
    1.13877;                 !- Maximum Value of x

  Curve:Quadratic,
    VAV_POD_3_CoolCLennoxStandard10Ton_TGA120S2B_PLR,  !- Name
    0.77100,                 !- Coefficient1 Constant
    0.22900,                 !- Coefficient2 x
    0.0,                     !- Coefficient3 x**2
    0.0,                     !- Minimum Value of x
    1.0;                     !- Maximum Value of x

  Curve:Quadratic,
    VAV_OTHER_CoolCLennoxStandard10Ton_TGA120S2B_CapFF,  !- Name
    0.77136,                 !- Coefficient1 Constant
    0.34053,                 !- Coefficient2 x
    -0.11088,                !- Coefficient3 x**2
    0.75918,                 !- Minimum Value of x
    1.13877;                 !- Maximum Value of x

  Curve:Quadratic,
    VAV_OTHER_CoolCLennoxStandard10Ton_TGA120S2B_EIRFFF,  !- Name
    1.20550,                 !- Coefficient1 Constant
    -0.32953,                !- Coefficient2 x
    0.12308,                 !- Coefficient3 x**2
    0.75918,                 !- Minimum Value of x
    1.13877;                 !- Maximum Value of x

  Curve:Quadratic,
    VAV_OTHER_CoolCLennoxStandard10Ton_TGA120S2B_PLR,  !- Name
    0.77100,                 !- Coefficient1 Constant
    0.22900,                 !- Coefficient2 x
    0.0,                     !- Coefficient3 x**2
    0.0,                     !- Minimum Value of x
    1.0;                     !- Maximum Value of x

  Curve:Quadratic,
    PSZ-AC_Unitary_PackagecoolFFF,  !- Name
    0.8,                     !- Coefficient1 Constant
    0.2,                     !- Coefficient2 x
    0.0,                     !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

  Curve:Quadratic,
    PSZ-AC_Unitary_PackagecoolEIRFFF,  !- Name
    1.156,                   !- Coefficient1 Constant
    -0.1816,                 !- Coefficient2 x
    0.0256,                  !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

  Curve:Quadratic,
    PSZ-AC_Unitary_PackagecoolPLR,  !- Name
    0.75,                    !- Coefficient1 Constant
    0.25,                    !- Coefficient2 x
    0.0,                     !- Coefficient3 x**2
    0.0,                     !- Minimum Value of x
    1.0;                     !- Maximum Value of x

!-   ===========  ALL OBJECTS IN CLASS: CURVE:CUBIC ===========

  Curve:Cubic,
    Kitchen_ZN_1_FLR_1_Case:1_WALKINFREEZERSingleShelfHorizontal_LatentEnergyMult,  !- Name
    0.0236,                  !- Coefficient1 Constant
    0.0006,                  !- Coefficient2 x
    0.0000,                  !- Coefficient3 x**2
    0.0000,                  !- Coefficient4 x**3
    -35.0,                   !- Minimum Value of x
    20.0;                    !- Maximum Value of x

  Curve:Cubic,
    Kitchen_ZN_1_FLR_1_Case:2_SELFCONTAINEDDISPLAYCASEMultiShelfVertical_LatentEnergyMult,  !- Name
    0.026526281,             !- Coefficient1 Constant
    0.001078032,             !- Coefficient2 x
    0.0000602558,            !- Coefficient3 x**2
    0.00000123732,           !- Coefficient4 x**3
    -35.0,                   !- Minimum Value of x
    20.0;                    !- Maximum Value of x

!-   ===========  ALL OBJECTS IN CLASS: CURVE:BIQUADRATIC ===========

  Curve:Biquadratic,
    VAV_POD_1_CoolCLennoxStandard10Ton_TGA120S2B_CapFT,  !- Name
    0.42415,                 !- Coefficient1 Constant
    0.04426,                 !- Coefficient2 x
    -0.00042,                !- Coefficient3 x**2
    0.00333,                 !- Coefficient4 y
    -0.00008,                !- Coefficient5 y**2
    -0.00021,                !- Coefficient6 x*y
    17.00000,                !- Minimum Value of x
    22.00000,                !- Maximum Value of x
    29.00000,                !- Minimum Value of y
    46.00000;                !- Maximum Value of y

  Curve:Biquadratic,
    VAV_POD_1_CoolCLennoxStandard10Ton_TGA120S2B_EIRFT,  !- Name
    1.23649,                 !- Coefficient1 Constant
    -0.02431,                !- Coefficient2 x
    0.00057,                 !- Coefficient3 x**2
    -0.01434,                !- Coefficient4 y
    0.00063,                 !- Coefficient5 y**2
    -0.00038,                !- Coefficient6 x*y
    17.00000,                !- Minimum Value of x
    22.00000,                !- Maximum Value of x
    29.00000,                !- Minimum Value of y
    46.00000;                !- Maximum Value of y

  Curve:Biquadratic,
    VAV_POD_2_CoolCLennoxStandard10Ton_TGA120S2B_CapFT,  !- Name
    0.42415,                 !- Coefficient1 Constant
    0.04426,                 !- Coefficient2 x
    -0.00042,                !- Coefficient3 x**2
    0.00333,                 !- Coefficient4 y
    -0.00008,                !- Coefficient5 y**2
    -0.00021,                !- Coefficient6 x*y
    17.00000,                !- Minimum Value of x
    22.00000,                !- Maximum Value of x
    29.00000,                !- Minimum Value of y
    46.00000;                !- Maximum Value of y

  Curve:Biquadratic,
    VAV_POD_2_CoolCLennoxStandard10Ton_TGA120S2B_EIRFT,  !- Name
    1.23649,                 !- Coefficient1 Constant
    -0.02431,                !- Coefficient2 x
    0.00057,                 !- Coefficient3 x**2
    -0.01434,                !- Coefficient4 y
    0.00063,                 !- Coefficient5 y**2
    -0.00038,                !- Coefficient6 x*y
    17.00000,                !- Minimum Value of x
    22.00000,                !- Maximum Value of x
    29.00000,                !- Minimum Value of y
    46.00000;                !- Maximum Value of y

  Curve:Biquadratic,
    VAV_POD_3_CoolCLennoxStandard10Ton_TGA120S2B_CapFT,  !- Name
    0.42415,                 !- Coefficient1 Constant
    0.04426,                 !- Coefficient2 x
    -0.00042,                !- Coefficient3 x**2
    0.00333,                 !- Coefficient4 y
    -0.00008,                !- Coefficient5 y**2
    -0.00021,                !- Coefficient6 x*y
    17.00000,                !- Minimum Value of x
    22.00000,                !- Maximum Value of x
    29.00000,                !- Minimum Value of y
    46.00000;                !- Maximum Value of y

  Curve:Biquadratic,
    VAV_POD_3_CoolCLennoxStandard10Ton_TGA120S2B_EIRFT,  !- Name
    1.23649,                 !- Coefficient1 Constant
    -0.02431,                !- Coefficient2 x
    0.00057,                 !- Coefficient3 x**2
    -0.01434,                !- Coefficient4 y
    0.00063,                 !- Coefficient5 y**2
    -0.00038,                !- Coefficient6 x*y
    17.00000,                !- Minimum Value of x
    22.00000,                !- Maximum Value of x
    29.00000,                !- Minimum Value of y
    46.00000;                !- Maximum Value of y

  Curve:Biquadratic,
    VAV_OTHER_CoolCLennoxStandard10Ton_TGA120S2B_CapFT,  !- Name
    0.42415,                 !- Coefficient1 Constant
    0.04426,                 !- Coefficient2 x
    -0.00042,                !- Coefficient3 x**2
    0.00333,                 !- Coefficient4 y
    -0.00008,                !- Coefficient5 y**2
    -0.00021,                !- Coefficient6 x*y
    17.00000,                !- Minimum Value of x
    22.00000,                !- Maximum Value of x
    29.00000,                !- Minimum Value of y
    46.00000;                !- Maximum Value of y

  Curve:Biquadratic,
    VAV_OTHER_CoolCLennoxStandard10Ton_TGA120S2B_EIRFT,  !- Name
    1.23649,                 !- Coefficient1 Constant
    -0.02431,                !- Coefficient2 x
    0.00057,                 !- Coefficient3 x**2
    -0.01434,                !- Coefficient4 y
    0.00063,                 !- Coefficient5 y**2
    -0.00038,                !- Coefficient6 x*y
    17.00000,                !- Minimum Value of x
    22.00000,                !- Maximum Value of x
    29.00000,                !- Minimum Value of y
    46.00000;                !- Maximum Value of y

  Curve:Biquadratic,
    PSZ-AC_Unitary_PackagecoolCapFT,  !- Name
    0.766956,                !- Coefficient1 Constant
    0.0107756,               !- Coefficient2 x
    -0.0000414703,           !- Coefficient3 x**2
    0.00134961,              !- Coefficient4 y
    -0.000261144,            !- Coefficient5 y**2
    0.000457488,             !- Coefficient6 x*y
    12.77778,                !- Minimum Value of x
    23.88889,                !- Maximum Value of x
    21.11111,                !- Minimum Value of y
    46.11111;                !- Maximum Value of y

  Curve:Biquadratic,
    PSZ-AC_Unitary_PackagecoolEIRFT,  !- Name
    0.297145,                !- Coefficient1 Constant
    0.0430933,               !- Coefficient2 x
    -0.000748766,            !- Coefficient3 x**2
    0.00597727,              !- Coefficient4 y
    0.000482112,             !- Coefficient5 y**2
    -0.000956448,            !- Coefficient6 x*y
    12.77778,                !- Minimum Value of x
    23.88889,                !- Maximum Value of x
    21.11111,                !- Minimum Value of y
    46.11111;                !- Maximum Value of y

!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:REPORTS ===========

  Output:Surfaces:Drawing,DXF;

  Output:Surfaces:List,Details;

  Output:VariableDictionary,IDF;

  Output:Constructions,Constructions;

!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:TABLE:SUMMARYREPORTS ===========

  Output:Table:SummaryReports,
    AllSummaryAndMonthly,              !- Report 1 Name
    Standard62.1Summary;              !- Report 2 Name

!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:TABLE:MONTHLY ===========

  Output:Table:Monthly,
    NameHolderMonthlySummary TaskPurpose ProgressIndicator,        !- Name   ProgressIndicator,ForDetermination2019, ...
    3,                                                            !- Digits After Decimal
    Site Outdoor Air Drybulb,                                     !- Variable or Meter 1 Name
    SumOrAverage,                                                 !- Aggregation Type for Variable or Meter 1
    Heating:Gas,                                                  !- Variable or Meter 2 Name
    SumOrAverage;                                                 !- Aggregation Type for Variable or Meter 2   

  Output:Table:Monthly,
    NameHolderMonthlySummary CodeName ASHRAE901,          !- Name   ASHRAE901, ASHRAE1891, IECC, Title24, ORSC, IGCC, ...
    3,                                                            !- Digits After Decimal
    Site Outdoor Air Drybulb,                                     !- Variable or Meter 1 Name
    SumOrAverage,                                                 !- Aggregation Type for Variable or Meter 1
    Heating:Gas,                                                  !- Variable or Meter 2 Name
    SumOrAverage;                                                 !- Aggregation Type for Variable or Meter 2     
    
  Output:Table:Monthly,
    NameHolderMonthlySummary CodeYear 2016,          !- Name   all years for ASHRAE90.1, IECC, ASHRAE189.1
    3,                                                            !- Digits After Decimal
    Site Outdoor Air Drybulb,                                     !- Variable or Meter 1 Name
    SumOrAverage,                                                 !- Aggregation Type for Variable or Meter 1
    Heating:Gas,                                                  !- Variable or Meter 2 Name
    SumOrAverage;                                                 !- Aggregation Type for Variable or Meter 2        
    
  Output:Table:Monthly,
    NameHolderMonthlySummary CodeAmendment NoneAmend,        !- Name   StateAmend,EEM, NoneAmend for national or state without amendment
    3,                                                            !- Digits After Decimal
    Site Outdoor Air Drybulb,                                     !- Variable or Meter 1 Name
    SumOrAverage,                                                 !- Aggregation Type for Variable or Meter 1
    Heating:Gas,                                                  !- Variable or Meter 2 Name
    SumOrAverage;                                                 !- Aggregation Type for Variable or Meter 2   

  Output:Table:Monthly,
    NameHolderMonthlySummary PrototypeName SchoolPrimary,    !- Name   16 Prototypes 
    3,                                                            !- Digits After Decimal
    Site Outdoor Air Drybulb,                                     !- Variable or Meter 1 Name
    SumOrAverage,                                                 !- Aggregation Type for Variable or Meter 1
    Heating:Gas,                                                  !- Variable or Meter 2 Name
    SumOrAverage;                                                 !- Aggregation Type for Variable or Meter 2   

  Output:Table:Monthly,
    NameHolderMonthlySummary TaskScope National,            !- Name   National, State, City
    3,                                                            !- Digits After Decimal
    Site Outdoor Air Drybulb,                                     !- Variable or Meter 1 Name
    SumOrAverage,                                                 !- Aggregation Type for Variable or Meter 1
    Heating:Gas,                                                  !- Variable or Meter 2 Name
    SumOrAverage;                                                 !- Aggregation Type for Variable or Meter 2        
        
    
  Output:Table:Monthly,
    NameHolderMonthlySummary State National,                !- Name   National for national analysis, NewYork, Utah,... for state analysis, or city name for city analysis. Spell out the name of the state without space between words 
    3,                                                            !- Digits After Decimal
    Site Outdoor Air Drybulb,                                     !- Variable or Meter 1 Name
    SumOrAverage,                                                 !- Aggregation Type for Variable or Meter 1
    Heating:Gas,                                                  !- Variable or Meter 2 Name
    SumOrAverage;                                                 !- Aggregation Type for Variable or Meter 2   
    
  Output:Table:Monthly,
    NameHolderMonthlySummary ClimateZone 6A,    !- Name   0-8
    3,                                                            !- Digits After Decimal
    Site Outdoor Air Drybulb,                                     !- Variable or Meter 1 Name
    SumOrAverage,                                                 !- Aggregation Type for Variable or Meter 1
    Heating:Gas,                                                  !- Variable or Meter 2 Name
    SumOrAverage;                                                 !- Aggregation Type for Variable or Meter 2     
    
  Output:Table:Monthly,
    NameHolderMonthlySummary RepresentCity USA_MN_Rochester,         !- Name   representative city like Honolulu for national, for each state, for city analysis.  this is not the city of the weather file.  The weather city will be extracted from epw file
    3,                                                            !- Digits After Decimal
    Site Outdoor Air Drybulb,                                     !- Variable or Meter 1 Name
    SumOrAverage,                                                 !- Aggregation Type for Variable or Meter 1
    Heating:Gas,                                                  !- Variable or Meter 2 Name
    SumOrAverage;                                                 !- Aggregation Type for Variable or Meter 2     

!-   ===========  ALL OBJECTS IN CLASS: OUTPUTCONTROL:TABLE:STYLE ===========

  OutputControl:Table:Style,
    CommaAndHTML;            !- Column Separator
    
!-   ===========  ALL OBJECTS IN CLASS: OUTPUTCONTROL:REPORTINGTOLERANCES ===========



OutputControl:ReportingTolerances,
    0.556,                   !- Tolerance for Time Heating Setpoint Not Met {deltaC}
    0.556;                   !- Tolerance for Time Cooling Setpoint Not Met {deltaC}
    
!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:VARIABLE ===========

!! site 
!
!Output:Variable,*,Outdoor Dry Bulb,Hourly;
!Output:Variable,*,Outdoor Wet Bulb,Hourly;
!Output:Variable,HVACOperationSchd,Schedule Value,Hourly;
!
!! outdoor air
!
!Output:Variable,VAV_POD_1_OAInlet Node,System Node Volume Flow Rate Standard Density,Hourly;
!Output:Variable,VAV_POD_2_OAInlet Node,System Node Volume Flow Rate Standard Density,Hourly;
!Output:Variable,VAV_POD_3_OAInlet Node,System Node Volume Flow Rate Standard Density,Hourly;
!Output:Variable,VAV_OTHER_OAInlet Node,System Node Volume Flow Rate Standard Density,Hourly;
!Output:Variable,PSZ-AC_2:5_OAInlet Node,System Node Volume Flow Rate Standard Density,Hourly;
!Output:Variable,PSZ-AC_1:6_OAInlet Node,System Node Volume Flow Rate Standard Density,Hourly;
!Output:Variable,PSZ-AC_2:7_OAInlet Node,System Node Volume Flow Rate Standard Density,Hourly;
!
!! return air
!
!Output:Variable,VAV_POD_1 Supply Equipment Inlet Node,System Node Volume Flow Rate Standard Density,Hourly;
!Output:Variable,VAV_POD_2 Supply Equipment Inlet Node,System Node Volume Flow Rate Standard Density,Hourly;
!Output:Variable,VAV_POD_3 Supply Equipment Inlet Node,System Node Volume Flow Rate Standard Density,Hourly;
!Output:Variable,VAV_OTHER Supply Equipment Inlet Node,System Node Volume Flow Rate Standard Density,Hourly;
!Output:Variable,PSZ-AC_2:5 Supply Equipment Inlet Node,System Node Volume Flow Rate Standard Density,Hourly;
!Output:Variable,PSZ-AC_1:6 Supply Equipment Inlet Node,System Node Volume Flow Rate Standard Density,Hourly;
!Output:Variable,PSZ-AC_2:7 Supply Equipment Inlet Node,System Node Volume Flow Rate Standard Density,Hourly;
!
!Output:Variable,VAV_POD_1 Supply Equipment Inlet Node,System Node Temp,Hourly;
!Output:Variable,VAV_POD_2 Supply Equipment Inlet Node,System Node Temp,Hourly;
!Output:Variable,VAV_POD_3 Supply Equipment Inlet Node,System Node Temp,Hourly;
!Output:Variable,VAV_OTHER Supply Equipment Inlet Node,System Node Temp,Hourly;
!Output:Variable,PSZ-AC_2:5 Supply Equipment Inlet Node,System Node Temp,Hourly;
!Output:Variable,PSZ-AC_1:6 Supply Equipment Inlet Node,System Node Temp,Hourly;
!Output:Variable,PSZ-AC_2:7 Supply Equipment Inlet Node,System Node Temp,Hourly;
!
!Output:Variable,VAV_POD_1 Supply Equipment Inlet Node,System Node Wetbulb Temp,Hourly;
!Output:Variable,VAV_POD_2 Supply Equipment Inlet Node,System Node Wetbulb Temp,Hourly;
!Output:Variable,VAV_POD_3 Supply Equipment Inlet Node,System Node Wetbulb Temp,Hourly;
!Output:Variable,VAV_OTHER Supply Equipment Inlet Node,System Node Wetbulb Temp,Hourly;
!Output:Variable,PSZ-AC_2:5 Supply Equipment Inlet Node,System Node Wetbulb Temp,Hourly;
!Output:Variable,PSZ-AC_1:6 Supply Equipment Inlet Node,System Node Wetbulb Temp,Hourly;
!Output:Variable,PSZ-AC_2:7 Supply Equipment Inlet Node,System Node Wetbulb Temp,Hourly;
!
!! supply air
!
!Output:Variable,VAV_POD_1 Supply Equipment Outlet Node,System Node Volume Flow Rate Standard Density,Hourly;
!Output:Variable,VAV_POD_2 Supply Equipment Outlet Node,System Node Volume Flow Rate Standard Density,Hourly;
!Output:Variable,VAV_POD_3 Supply Equipment Outlet Node,System Node Volume Flow Rate Standard Density,Hourly;
!Output:Variable,VAV_OTHER Supply Equipment Outlet Node,System Node Volume Flow Rate Standard Density,Hourly;
!Output:Variable,PSZ-AC_2:5 Supply Equipment Outlet Node,System Node Volume Flow Rate Standard Density,Hourly;
!Output:Variable,PSZ-AC_1:6 Supply Equipment Outlet Node,System Node Volume Flow Rate Standard Density,Hourly;
!Output:Variable,PSZ-AC_2:7 Supply Equipment Outlet Node,System Node Volume Flow Rate Standard Density,Hourly;
!
!Output:Variable,VAV_POD_1 Supply Equipment Outlet Node,System Node Temp,Hourly;
!Output:Variable,VAV_POD_2 Supply Equipment Outlet Node,System Node Temp,Hourly;
!Output:Variable,VAV_POD_3 Supply Equipment Outlet Node,System Node Temp,Hourly;
!Output:Variable,VAV_OTHER Supply Equipment Outlet Node,System Node Temp,Hourly;
!Output:Variable,PSZ-AC_2:5 Supply Equipment Outlet Node,System Node Temp,Hourly;
!Output:Variable,PSZ-AC_1:6 Supply Equipment Outlet Node,System Node Temp,Hourly;
!Output:Variable,PSZ-AC_2:7 Supply Equipment Outlet Node,System Node Temp,Hourly;
!
!Output:Variable,VAV_POD_1 Supply Equipment Outlet Node,System Node Wetbulb Temp,Hourly;
!Output:Variable,VAV_POD_2 Supply Equipment Outlet Node,System Node Wetbulb Temp,Hourly;
!Output:Variable,VAV_POD_3 Supply Equipment Outlet Node,System Node Wetbulb Temp,Hourly;
!Output:Variable,VAV_OTHER Supply Equipment Outlet Node,System Node Wetbulb Temp,Hourly;
!Output:Variable,PSZ-AC_2:5 Supply Equipment Outlet Node,System Node Wetbulb Temp,Hourly;
!Output:Variable,PSZ-AC_1:6 Supply Equipment Outlet Node,System Node Wetbulb Temp,Hourly;
!Output:Variable,PSZ-AC_2:7 Supply Equipment Outlet Node,System Node Wetbulb Temp,Hourly;
!
!! coil load
!
!Output:Variable,*,Air Loop Total Cooling Coil Energy,Hourly;
!Output:Variable,*,Air Loop Total Heating Coil Energy,Hourly;
!
!! plants
!
!Output:Variable,*,Boiler Heating Output Rate,Hourly; 
!Output:Variable,*,Chiller Evaporator Cooling Rate,Hourly;
!
!! Fan and Pump
!
!Output:Variable,*,Fan Electric Power,hourly; !- HVAC Average W
!Output:Variable,*,Pump Electric Power,hourly; !- HVAC Average W
!Output:Variable,*,Humidifier Electric Power,hourly; !- HVAC Average W
!
!  ! SHW
!
!  Output:Variable,*,Water Heater Heating Rate,Hourly;				! The average heating rate supplied by the heater element or burner. 
!
!  ! Utility and Submeter
!
!    Output:Meter,Electricity:Facility,Hourly;
!    Output:Meter,Gas:Facility,Hourly;
!    Output:Meter,InteriorLights:Electricity,Hourly;
!    Output:Meter,ExteriorLights:Electricity,Hourly;
!    Output:Meter,InteriorEquipment:Electricity,Hourly;
!    Output:Meter,ExteriorEquipment:Electricity,Hourly;
!    Output:Meter,Fans:Electricity,Hourly;
!    Output:Meter,Pumps:Electricity,Hourly;
!    Output:Meter,Heating:Electricity,Hourly;
!    Output:Meter,Cooling:Electricity,Hourly;
!    Output:Meter,HeatRejection:Electricity,Hourly;
!    Output:Meter,Humidifier:Electricity,Hourly;
!    Output:Meter,HeatRecovery:Electricity,Hourly;
!    Output:Meter,DHW:Electricity,Hourly;
!    Output:Meter,Cogeneration:Electricity,Hourly;
!    Output:Meter,Refrigeration:Electricity,Hourly;
!    Output:Meter,WaterSystems:Electricity,Hourly;
!    
!    Output:Meter,InteriorLights:Gas,Hourly;
!    Output:Meter,ExteriorLights:Gas,Hourly;
!    Output:Meter,InteriorEquipment:Gas,Hourly;
!    Output:Meter,ExteriorEquipment:Gas,Hourly;
!    Output:Meter,Fans:Gas,Hourly;
!    Output:Meter,Pumps:Gas,Hourly;
!    Output:Meter,Heating:Gas,Hourly;
!    Output:Meter,Cooling:Gas,Hourly;
!    Output:Meter,HeatRejection:Gas,Hourly;
!    Output:Meter,Humidifier:Gas,Hourly;
!    Output:Meter,HeatRecovery:Gas,Hourly;
!    Output:Meter,DHW:Gas,Hourly;
!    Output:Meter,Cogeneration:Gas,Hourly;
!    Output:Meter,Refrigeration:Gas,Hourly;
!    Output:Meter,WaterSystems:Gas,Hourly;

Output:Meter:MeterFileOnly,InteriorLights:Electricity,Hourly;
Output:Meter:MeterFileOnly,InteriorEquipment:Electricity,Hourly;

!-   ===========  ALL OBJECTS IN CLASS: CONTROLLER:MECHANICALVENTILATION ===========
  Controller:MechanicalVentilation,
    VAV_POD_1_DCV,            !- Name
    MinOA_MotorizedDamper_Sched,                !- Availability Schedule Name

    No,                     !- Demand Controlled Ventilation
    VentilationRateProcedure,!- System Outdoor Air Method

    ,                        !- Zone Maximum Outdoor Air Fraction {dimensionless}
    Corner_Class_1_Pod_1_ZN_1_FLR_1,   !- Zone 1 Name
    Classroom_OA_Design_Spec,  !- Design Specification Outdoor Air Object Name
    Pod_Zones_Air_Distribution,  !- Design Specification Zone Air Distribution Object Name
    Mult_Class_1_Pod_1_ZN_1_FLR_1,   !- Zone 2 Name
    Classroom_OA_Design_Spec,  !- Design Specification Outdoor Air Object Name
    Pod_Zones_Air_Distribution,  !- Design Specification Zone Air Distribution Object Name
    Corridor_Pod_1_ZN_1_FLR_1,   !- Zone 3 Name
    Corridor_OA_Design_Spec,  !- Design Specification Outdoor Air Object Name
    Pod_Zones_Air_Distribution,  !- Design Specification Zone Air Distribution Object Name
    Corner_Class_2_Pod_1_ZN_1_FLR_1,   !- Zone 4 Name
    Classroom_OA_Design_Spec,  !- Design Specification Outdoor Air Object Name
    Pod_Zones_Air_Distribution,  !- Design Specification Zone Air Distribution Object Name
    Mult_Class_2_Pod_1_ZN_1_FLR_1,   !- Zone 5 Name
    Classroom_OA_Design_Spec,  !- Design Specification Outdoor Air Object Name
    Pod_Zones_Air_Distribution;  !- Design Specification Zone Air Distribution Object Name

  DesignSpecification:ZoneAirDistribution,
    Pod_Zones_Air_Distribution,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1,                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ;                        !- Zone Air Distribution Effectiveness Schedule Name

  DesignSpecification:OutdoorAir,
    Classroom_OA_Design_Spec,!- Name
    Sum,                     !- Outdoor Air Method
    0.00472,  !- Outdoor Air Flow per Person {m3/s-person}
    0.00060972;  !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}

  DesignSpecification:OutdoorAir,
    Corridor_OA_Design_Spec, !- Name
    Sum,                     !- Outdoor Air Method
    0.00000001,              !- Outdoor Air Flow per Person {m3/s-person}
    0.000304781; !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}

  Controller:MechanicalVentilation,
    VAV_POD_2_DCV,            !- Name
    MinOA_MotorizedDamper_Sched,                !- Availability Schedule Name
    
    No,                     !- Demand Controlled Ventilation
    VentilationRateProcedure,!- System Outdoor Air Method

    ,                        !- Zone Maximum Outdoor Air Fraction {dimensionless}
    Corner_Class_1_Pod_2_ZN_1_FLR_1,   !- Zone 1 Name
    Classroom_OA_Design_Spec,  !- Design Specification Outdoor Air Object Name
    Pod_Zones_Air_Distribution,  !- Design Specification Zone Air Distribution Object Name
    Mult_Class_1_Pod_2_ZN_1_FLR_1,   !- Zone 2 Name
    Classroom_OA_Design_Spec,  !- Design Specification Outdoor Air Object Name
    Pod_Zones_Air_Distribution,  !- Design Specification Zone Air Distribution Object Name
    Corridor_Pod_2_ZN_1_FLR_1,   !- Zone 3 Name
    Corridor_OA_Design_Spec,  !- Design Specification Outdoor Air Object Name
    Pod_Zones_Air_Distribution,  !- Design Specification Zone Air Distribution Object Name
    Corner_Class_2_Pod_2_ZN_1_FLR_1,   !- Zone 4 Name
    Classroom_OA_Design_Spec,  !- Design Specification Outdoor Air Object Name
    Pod_Zones_Air_Distribution,  !- Design Specification Zone Air Distribution Object Name
    Mult_Class_2_Pod_2_ZN_1_FLR_1,   !- Zone 5 Name
    Classroom_OA_Design_Spec,  !- Design Specification Outdoor Air Object Name
    Pod_Zones_Air_Distribution;  !- Design Specification Zone Air Distribution Object Name
  Controller:MechanicalVentilation,
    VAV_OTHER_DCV,            !- Name
    MinOA_MotorizedDamper_Sched,                !- Availability Schedule Name
    
    Yes,                     !- Demand Controlled Ventilation
    VentilationRateProcedure,!- System Outdoor Air Method
    ,                        !- Zone Maximum Outdoor Air Fraction {dimensionless}
    Computer_Class_ZN_1_FLR_1,   !- Zone 1 Name
    CM DSOA Computer_Class_ZN_1_FLR_1,  !- Design Specification Outdoor Air Object Name
    CM DSZAD Computer_Class_ZN_1_FLR_1,  !- Design Specification Zone Air Distribution Object Name
    Main_Corridor_ZN_1_FLR_1, !- Zone 2 Name
    CM DSOA Main_Corridor_ZN_1_FLR_1,  !- Design Specification Outdoor Air Object Name
    CM DSZAD Main_Corridor_ZN_1_FLR_1,  !- Design Specification Zone Air Distribution Object Name
    Lobby_ZN_1_FLR_1,         !- Zone 3 Name
    CM DSOA Lobby_ZN_1_FLR_1,  !- Design Specification Outdoor Air Object Name
    CM DSZAD Lobby_ZN_1_FLR_1,  !- Design Specification Zone Air Distribution Object Name
    Mech_ZN_1_FLR_1,          !- Zone 4 Name
    CM DSOA Mech_ZN_1_FLR_1,  !- Design Specification Outdoor Air Object Name
    CM DSZAD Mech_ZN_1_FLR_1,  !- Design Specification Zone Air Distribution Object Name
    Bath_ZN_1_FLR_1,          !- Zone 5 Name
    CM DSOA Bath_ZN_1_FLR_1,  !- Design Specification Outdoor Air Object Name
    CM DSZAD Bath_ZN_1_FLR_1,  !- Design Specification Zone Air Distribution Object Name
    Offices_ZN_1_FLR_1,       !- Zone 6 Name
    CM DSOA Offices_ZN_1_FLR_1,  !- Design Specification Outdoor Air Object Name
    CM DSZAD Offices_ZN_1_FLR_1,  !- Design Specification Zone Air Distribution Object Name
    Library_Media_Center_ZN_1_FLR_1,   !- Zone 7 Name
    CM DSOA Library_Media_Center_ZN_1_FLR_1,  !- Design Specification Outdoor Air Object Name
    CM DSZAD Library_Media_Center_ZN_1_FLR_1;  !- Design Specification Zone Air Distribution Object Name
  DesignSpecification:ZoneAirDistribution,
    CM DSZAD Computer_Class_ZN_1_FLR_1,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1,                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ;                        !- Zone Air Distribution Effectiveness Schedule Name

  DesignSpecification:ZoneAirDistribution,
    CM DSZAD Main_Corridor_ZN_1_FLR_1,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1,                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ;                        !- Zone Air Distribution Effectiveness Schedule Name

  DesignSpecification:ZoneAirDistribution,
    CM DSZAD Lobby_ZN_1_FLR_1,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1,                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ;                        !- Zone Air Distribution Effectiveness Schedule Name

  DesignSpecification:ZoneAirDistribution,
    CM DSZAD Mech_ZN_1_FLR_1,!- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1,                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ;                        !- Zone Air Distribution Effectiveness Schedule Name

  DesignSpecification:ZoneAirDistribution,
    CM DSZAD Bath_ZN_1_FLR_1,!- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1,                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ;                        !- Zone Air Distribution Effectiveness Schedule Name

  DesignSpecification:ZoneAirDistribution,
    CM DSZAD Offices_ZN_1_FLR_1,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1,                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ;                        !- Zone Air Distribution Effectiveness Schedule Name

  DesignSpecification:ZoneAirDistribution,
    CM DSZAD Library_Media_Center_ZN_1_FLR_1,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1,                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ;                        !- Zone Air Distribution Effectiveness Schedule Name

  DesignSpecification:OutdoorAir,
    CM DSOA Computer_Class_ZN_1_FLR_1,  !- Name
    Sum,                     !- Outdoor Air Method
    0.00000001,              !- Outdoor Air Flow per Person {m3/s-person}
    0.001879482;  !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}

  DesignSpecification:OutdoorAir,
    CM DSOA Main_Corridor_ZN_1_FLR_1,  !- Name
    Sum,                     !- Outdoor Air Method
    0.00000001,              !- Outdoor Air Flow per Person {m3/s-person}
    0.000304781; !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}

  DesignSpecification:OutdoorAir,
    CM DSOA Lobby_ZN_1_FLR_1,!- Name
    Sum,                     !- Outdoor Air Method
    0.00000001,              !- Outdoor Air Flow per Person {m3/s-person}
    0.000304781;    !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}

  DesignSpecification:OutdoorAir,
    CM DSOA Mech_ZN_1_FLR_1, !- Name
    Sum,                     !- Outdoor Air Method
    0.00000001,              !- Outdoor Air Flow per Person {m3/s-person}
    0;  !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}

  DesignSpecification:OutdoorAir,
    CM DSOA Bath_ZN_1_FLR_1, !- Name
    Sum,                     !- Outdoor Air Method
    0.00000001,              !- Outdoor Air Flow per Person {m3/s-person}
    ;                        !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}

  DesignSpecification:OutdoorAir,
    CM DSOA Offices_ZN_1_FLR_1,  !- Name
    Sum,                     !- Outdoor Air Method
    0.00000001,              !- Outdoor Air Flow per Person {m3/s-person}
    0.000431773;   !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}

  DesignSpecification:OutdoorAir,
    CM DSOA Library_Media_Center_ZN_1_FLR_1,  !- Name
    Sum,                     !- Outdoor Air Method
    0.00000001,              !- Outdoor Air Flow per Person {m3/s-person}
    0.000863546;  !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}

  Controller:MechanicalVentilation,
    VAV_POD_3_DCV,            !- Name
    MinOA_MotorizedDamper_Sched,                !- Availability Schedule Name
    
    No,                     !- Demand Controlled Ventilation
    VentilationRateProcedure,!- System Outdoor Air Method

    ,                        !- Zone Maximum Outdoor Air Fraction {dimensionless}
    Corner_Class_1_Pod_3_ZN_1_FLR_1,   !- Zone 1 Name
    Classroom_OA_Design_Spec,  !- Design Specification Outdoor Air Object Name
    Pod_Zones_Air_Distribution,  !- Design Specification Zone Air Distribution Object Name
    Mult_Class_1_Pod_3_ZN_1_FLR_1,   !- Zone 2 Name
    Classroom_OA_Design_Spec,  !- Design Specification Outdoor Air Object Name
    Pod_Zones_Air_Distribution,  !- Design Specification Zone Air Distribution Object Name
    Corridor_Pod_3_ZN_1_FLR_1,   !- Zone 3 Name
    Corridor_OA_Design_Spec,  !- Design Specification Outdoor Air Object Name
    Pod_Zones_Air_Distribution,  !- Design Specification Zone Air Distribution Object Name
    Corner_Class_2_Pod_3_ZN_1_FLR_1,   !- Zone 4 Name
    Classroom_OA_Design_Spec,  !- Design Specification Outdoor Air Object Name
    Pod_Zones_Air_Distribution,  !- Design Specification Zone Air Distribution Object Name
    Mult_Class_2_Pod_3_ZN_1_FLR_1,   !- Zone 5 Name
    Classroom_OA_Design_Spec,  !- Design Specification Outdoor Air Object Name
    Pod_Zones_Air_Distribution;  !- Design Specification Zone Air Distribution Object Name



  EnergyManagementSystem:Sensor,
    Facility_Int_LTG,        !- Name
    ,                        !- Output:Variable or Output:Meter Index Key Name
    InteriorLights:Electricity;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:GlobalVariable,
    Wired_LTG;               !- Erl Variable 1 Name

  EnergyManagementSystem:Program,
    Transformer_Load_Prog,   !- Name
    SET Wired_LTG = Facility_Int_LTG*0.0119;  !- Program Line 1

  EnergyManagementSystem:ProgramCallingManager,
    Transformer_Load_Prog_Manager,  !- Name
    AfterPredictorAfterHVACManagers,  !- EnergyPlus Model Calling Point
    Transformer_Load_Prog;   !- Program Name 1

  EnergyManagementSystem:OutputVariable,
    Wired_LTG,               !- Name
    Wired_LTG,               !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    ZoneTimeStep,            !- Update Frequency
    ,                        !- EMS Program or Subroutine Name
    ;                        !- Units

  Meter:Custom,
    Wired_LTG_Electricity,   !- Name
    Electricity,             !- Fuel Type
    ,                        !- Key Name 1
    Wired_LTG;               !- Output Variable or Meter Name 1

  ElectricLoadCenter:Transformer,
    Transformer 1,           !- Name
    Always_On,               !- Availability Schedule Name
    PowerInFromGrid,         !- Transformer Usage
    ,                        !- Zone Name
    ,                        !- Radiative Fraction
    112500,  !- Rated Capacity {VA}
    3,                       !- Phase
    Aluminum,                !- Conductor Material
    150,                     !- Full Load Temperature Rise {C}
    0.1,                     !- Fraction of Eddy Current Losses
    NominalEfficiency,       !- Performance Input Method
    ,                        !- Rated No Load Loss {W}
    ,                        !- Rated Load Loss {W}
    0.987,  !- Nameplate Efficiency
    0.35,                    !- Per Unit Load for Nameplate Efficiency
    75,                      !- Reference Temperature for Nameplate Efficiency {C}
    ,                        !- Per Unit Load for Maximum Efficiency
    Yes,                     !- Consider Transformer Loss for Utility Cost
    Wired_LTG_Electricity,   !- Meter 1 Name
    InteriorEquipment:Electricity;  !- Meter 2 Name



  EnergyManagementSystem:Sensor,
    OAT_F,                   !- Name
    ,                        !- Output:Variable or Output:Meter Index Key Name
    Site Outdoor Air Drybulb Temperature;  !- Output:Variable or Output:Meter Name
	





 






EnergyManagementSystem:Sensor,
    OAT,                     !- Name
    Environment,             !- Output:Variable or Output:Meter Index Key Name
    Site Outdoor Air Drybulb Temperature;  !- Output:Variable or Output:Meter Name









EnergyManagementSystem:Actuator,
    CLGSETP_SCH_Actuator,    !- Name
    CLGSETP_SCH_Yes_Optimum, !- Actuated Component Unique Name
    Schedule:Compact,        !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type









EnergyManagementSystem:Actuator,
    HTGSETP_SCH_Actuator,    !- Name
    HTGSETP_SCH_Yes_Optimum, !- Actuated Component Unique Name
    Schedule:Compact,        !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type









EnergyManagementSystem:ProgramCallingManager,
    OA_BASED_OPTIMUM_START_EMS_Program Manager,  !- Name
    BeginTimestepBeforePredictor,  !- EnergyPlus Model Calling Point
    OA_BASED_OPTIMUM_START_EMS_Program;  !- Program Name 1









EnergyManagementSystem:Program,
    OA_BASED_OPTIMUM_START_EMS_Program,  !- Name
    IF DaylightSavings==0 && DayOfWeek>1 && DayOfWeek<>7 && Hour==6 && OAT<23.9 && OAT>1.7,  !- Program Line 1
    SET CLGSETP_SCH_Actuator = 26.7,  !- Program Line 2
    SET HTGSETP_SCH_Actuator = 15.6,  !- <none>
    ELSEIF DaylightSavings==1 && DayOfWeek>1 && DayOfWeek<>7 && Hour==5 && OAT<23.9 && OAT>1.7,  !- <none>
    SET CLGSETP_SCH_Actuator = 26.7,  !- <none>
    SET HTGSETP_SCH_Actuator = 15.6,  !- <none>
    ELSE,                    !- <none>
    SET CLGSETP_SCH_Actuator = NULL,  !- <none>
    SET HTGSETP_SCH_Actuator = NULL,  !- <none>
    ENDIF;                   !- <none>












  EnergyManagementSystem:GlobalVariable,
    BoilerType,              !- Erl Variable 1 Name
    CapRated,                !- Erl Variable 2 Name
    EtRated,                 !- Erl Variable 3 Name
    PLRx,                    !- <none>
    Ecx,                     !- <none>
    SkinLossRate;            !- <none>

  EnergyManagementSystem:Sensor,
    BoilerPLR,               !- Name
    HeatSys1 Boiler,         !- Output:Variable or Output:Meter Index Key Name
    Boiler Part Load Ratio;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Actuator,
    BoilerCurve,             !- Name
    HEATSYS1 BOILER EFFICIENCY CURVE,  !- Actuated Component Unique Name
    Curve,                   !- Actuated Component Type
    Curve Result;            !- Actuated Component Control Type

EnergyManagementSystem:Program,		! Addendum AM
    SetBoilerPar,
SET CapRated =  403878.17, ! EMS Bolier Nominal Capacity {W}.
SET EtRated =  0.8, ! EMS Boiler Nominal Thermal Efficiency.  overriden by script
    SET CapRated = (CapRated *3.412)/1000, !Change from W to MBH
    SET SkinLossRate = 0.02,
        SET BoilerType = 1,
    IF BoilerType  == 1,
       IF CapRated >10000,
          SET PLRx = 0.2,
       ELSEIF CapRated >5000,
          SET PLRx = 0.25,
       ELSEIF CapRated >1000,
          SET PLRx = 0.33,
       ELSE,
          SET BoilerType = 2,
          SET PLRx = 0.2,
       ENDIF,
    ELSE,
       SET PLRx = 0.2,
    ENDIF,
    
    IF BoilerType == 1,
       SET CurveX = 0.975 + 0.305 * PLRx - 0.527 * (PLRx^2) + 0.249 * (PLRx^3),
    ELSE,
       SET CurveX = 0.907 + 0.320 * PLRx - 0.420 * (PLRx^2) + 0.193 * (PLRx^3),
    ENDIF,
    
    SET LoadX = CapRated * PLRx,
    SET Etx = CurveX * EtRated,
    SET InputEx = LoadX/Etx,
    SET SkinEx = CapRated * SkinLossRate,
    SET Ecx = (LoadX + SkinEx)/InputEx;
  EnergyManagementSystem:Program,
    SetBoilerCurve,          !- Name
    IF BoilerPLR >= PLRx,    !- Program Line 1
    IF BoilerType == 1,      !- Program Line 2
    SET BoilerCurve = 0.975 + 0.305*BoilerPLR - 0.527*(BoilerPLR^2) + 0.249*(BoilerPLR^3),  !- <none>
    ELSE,                    !- <none>
    SET BoilerCurve = 0.907 + 0.320*BoilerPLR - 0.420*(BoilerPLR^2) + 0.193*(BoilerPLR^3),  !- <none>
    ENDIF,                   !- <none>
    ELSE,                    !- <none>
    IF BoilerPLR == 0,       !- <none>
    SET BoilerCurve = NULL,  !- <none>
    ELSE,                    !- <none>
    IF BoilerPLR <0.05,      !- <none>
    SET BoilerCurve = (0.05/(0.05 + SkinLossRate)) * (Ecx/EtRated),  !- <none>
    ELSE,                    !- <none>
    SET BoilerCurve = (BoilerPLR/(BoilerPLR + SkinLossRate)) * (Ecx/EtRated),  !- <none>
    ENDIF,                   !- <none>
    ENDIF,                   !- <none>
    ENDIF;                   !- <none>

  EnergyManagementSystem:ProgramCallingManager,
    BoilerParManager,        !- Name
    BeginNewEnvironment,     !- EnergyPlus Model Calling Point
    SetBoilerPar;            !- Program Name 1

  EnergyManagementSystem:ProgramCallingManager,
    BoilerCurveManager,      !- Name
    InsideHVACSystemIterationLoop,  !- EnergyPlus Model Calling Point
    SetBoilerCurve;          !- Program Name 1
	
	

EnergyManagementSystem:Sensor,
    ActualOccupancy,    !- Name
    Offices Binary Occupancy, !-  Output:Variable or Output:Meter Index Key Name
    Schedule Value;          !- Output:Variable or Output:Meter Name


EnergyManagementSystem:Sensor,
    cCL1_Pod_1_ZN_1_FLR_1_LSr,    !- Name
    Corner_Class_1_Pod_1_ZN_1_FLR_1, !-  Output:Variable or Output:Meter Index Key Name
    Zone Lights Electric Power;          !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    cCL1_Pod_1_ZN_1_FLR_1_OSr,    !- Name
    Corner_Class_1_Pod_1_ZN_1_FLR_1, !-  Output:Variable or Output:Meter Index Key Name
    People Occupant Count;          !- Output:Variable or Output:Meter Name
	
EnergyManagementSystem:InternalVariable,
	cCL1_Pod_1_ZN_1_FLR_1_Area, !- Name
	Corner_Class_1_Pod_1_ZN_1_FLR_1, !- Internal Data Index Key Name
	Zone Floor Area; !- Internal Data Type
	
EnergyManagementSystem:Actuator,
    cCL1_Pod_1_ZN_1_FLR_1_LAr,    !- Name
    Corner_Class_1_Pod_1_ZN_1_FLR_1_lights, !- Actuated Component Unique Name
    Lights,        !- Actuated Component Type
    Electric Power Level;          !- Actuated Component Control Type
	
EnergyManagementSystem:Program,
    SET_cCL1_Pod_1_ZN_1_FLR_1_Light_EMS_Program,  !- Name
	SET cCL1_Pod_1_ZN_1_FLR_1_LSr_IP=0.093*cCL1_Pod_1_ZN_1_FLR_1_LSr/cCL1_Pod_1_ZN_1_FLR_1_Area, ! Calculate the actual LPD for each hour
	IF (cCL1_Pod_1_ZN_1_FLR_1_OSr <= 0) && (cCL1_Pod_1_ZN_1_FLR_1_LSr_IP >= 0.02),
    SET cCL1_Pod_1_ZN_1_FLR_1_LAr = 0.02*cCL1_Pod_1_ZN_1_FLR_1_Area/0.09290304,
    ELSE,  
    SET cCL1_Pod_1_ZN_1_FLR_1_LAr = NULL,
    ENDIF; 

EnergyManagementSystem:ProgramCallingManager,
    SET_cCL1_Pod_1_ZN_1_FLR_1_Light_EMS_Program_Prog_Manager,  !- Name
    BeginTimestepBeforePredictor,  !- EnergyPlus Model Calling Point  
    SET_cCL1_Pod_1_ZN_1_FLR_1_Light_EMS_Program;   !- Program Name 1
	

EnergyManagementSystem:Sensor,
    mCl1_Pod_1_ZN_1_FLR_1_LSr,    !- Name
    Mult_Class_1_Pod_1_ZN_1_FLR_1, !-  Output:Variable or Output:Meter Index Key Name
    Zone Lights Electric Power;          !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    mCl1_Pod_1_ZN_1_FLR_1_OSr,    !- Name
    Mult_Class_1_Pod_1_ZN_1_FLR_1, !-  Output:Variable or Output:Meter Index Key Name
    People Occupant Count;          !- Output:Variable or Output:Meter Name
	
EnergyManagementSystem:InternalVariable,
	mCl1_Pod_1_ZN_1_FLR_1_Area, !- Name
	Mult_Class_1_Pod_1_ZN_1_FLR_1, !- Internal Data Index Key Name
	Zone Floor Area; !- Internal Data Type
	
EnergyManagementSystem:Actuator,
    mCl1_Pod_1_ZN_1_FLR_1_LAr,    !- Name
    Mult_Class_1_Pod_1_ZN_1_FLR_1_lights, !- Actuated Component Unique Name
    Lights,        !- Actuated Component Type
    Electric Power Level;          !- Actuated Component Control Type
	
EnergyManagementSystem:Program,
    SET_mCl1_Pod_1_ZN_1_FLR_1_Light_EMS_Program,  !- Name
	SET mCl1_Pod_1_ZN_1_FLR_1_LSr_IP=0.093*mCl1_Pod_1_ZN_1_FLR_1_LSr/mCl1_Pod_1_ZN_1_FLR_1_Area, ! Calculate the actual LPD for each hour
	IF (mCl1_Pod_1_ZN_1_FLR_1_OSr <= 0) && (mCl1_Pod_1_ZN_1_FLR_1_LSr_IP >= 0.02),
    SET mCl1_Pod_1_ZN_1_FLR_1_LAr = 0.02*mCl1_Pod_1_ZN_1_FLR_1_Area/0.09290304,
    ELSE,  
    SET mCl1_Pod_1_ZN_1_FLR_1_LAr = NULL,
    ENDIF; 

EnergyManagementSystem:ProgramCallingManager,
    SET_mCl1_Pod_1_ZN_1_FLR_1_Light_EMS_Program_Prog_Manager,  !- Name
    BeginTimestepBeforePredictor,  !- EnergyPlus Model Calling Point  
    SET_mCl1_Pod_1_ZN_1_FLR_1_Light_EMS_Program;   !- Program Name 1
	

EnergyManagementSystem:Sensor,
    cPOD1_ZN_1_FLR_1_LSr,    !- Name
    Corridor_Pod_1_ZN_1_FLR_1, !-  Output:Variable or Output:Meter Index Key Name
    Zone Lights Electric Power;          !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    cPOD1_ZN_1_FLR_1_OSr,    !- Name
    Corner_Class_1_Pod_1_ZN_1_FLR_1, !-  Output:Variable or Output:Meter Index Key Name and used "Corner_Class_1_Pod_1_ZN_1_FLR_1" Occupancy since this corridor is 0 people
    People Occupant Count;          !- Output:Variable or Output:Meter Name
	
EnergyManagementSystem:InternalVariable,
	cPOD1_ZN_1_FLR_1_Area, !- Name
	Corridor_Pod_1_ZN_1_FLR_1, !- Internal Data Index Key Name
	Zone Floor Area; !- Internal Data Type
	
EnergyManagementSystem:Actuator,
    cPOD1_ZN_1_FLR_1_LAr,    !- Name
    Corridor_Pod_1_ZN_1_FLR_1_lights, !- Actuated Component Unique Name
    Lights,        !- Actuated Component Type
    Electric Power Level;          !- Actuated Component Control Type
	
EnergyManagementSystem:Program,
    SET_cPOD1_ZN_1_FLR_1_Light_EMS_Program,  !- Name
	SET cPOD1_ZN_1_FLR_1_LSr_IP=0.093*cPOD1_ZN_1_FLR_1_LSr/cPOD1_ZN_1_FLR_1_Area, ! Calculate the actual LPD for each hour
	IF (cPOD1_ZN_1_FLR_1_OSr <= 0) && (cPOD1_ZN_1_FLR_1_LSr_IP >= 0.02),
    SET cPOD1_ZN_1_FLR_1_LAr = 0.02*cPOD1_ZN_1_FLR_1_Area/0.09290304,
    ELSE,  
    SET cPOD1_ZN_1_FLR_1_LAr = NULL,
    ENDIF; 

EnergyManagementSystem:ProgramCallingManager,
    SET_cPOD1_ZN_1_FLR_1_Light_EMS_Program_Prog_Manager,  !- Name
    BeginTimestepBeforePredictor,  !- EnergyPlus Model Calling Point  
    SET_cPOD1_ZN_1_FLR_1_Light_EMS_Program;   !- Program Name 1
	

EnergyManagementSystem:Sensor,
    cCL2_Pod_1_ZN_1_FLR_1_LSr,    !- Name
    Corner_Class_2_Pod_1_ZN_1_FLR_1, !-  Output:Variable or Output:Meter Index Key Name
    Zone Lights Electric Power;          !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    cCL2_Pod_1_ZN_1_FLR_1_OSr,    !- Name
    Corner_Class_2_Pod_1_ZN_1_FLR_1, !-  Output:Variable or Output:Meter Index Key Name
    People Occupant Count;          !- Output:Variable or Output:Meter Name
	
EnergyManagementSystem:InternalVariable,
	cCL2_Pod_1_ZN_1_FLR_1_Area, !- Name
	Corner_Class_2_Pod_1_ZN_1_FLR_1, !- Internal Data Index Key Name
	Zone Floor Area; !- Internal Data Type
	
EnergyManagementSystem:Actuator,
    cCL2_Pod_1_ZN_1_FLR_1_LAr,    !- Name
    Corner_Class_2_Pod_1_ZN_1_FLR_1_lights, !- Actuated Component Unique Name
    Lights,        !- Actuated Component Type
    Electric Power Level;          !- Actuated Component Control Type
	
EnergyManagementSystem:Program,
    SET_cCL2_Pod_1_ZN_1_FLR_1_Light_EMS_Program,  !- Name
	SET cCL2_Pod_1_ZN_1_FLR_1_LSr_IP=0.093*cCL2_Pod_1_ZN_1_FLR_1_LSr/cCL2_Pod_1_ZN_1_FLR_1_Area, ! Calculate the actual LPD for each hour
	IF (cCL2_Pod_1_ZN_1_FLR_1_OSr <= 0) && (cCL2_Pod_1_ZN_1_FLR_1_LSr_IP >= 0.02),
    SET cCL2_Pod_1_ZN_1_FLR_1_LAr = 0.02*cCL2_Pod_1_ZN_1_FLR_1_Area/0.09290304,
    ELSE,  
    SET cCL2_Pod_1_ZN_1_FLR_1_LAr = NULL,
    ENDIF; 

EnergyManagementSystem:ProgramCallingManager,
    SET_cCL2_Pod_1_ZN_1_FLR_1_Light_EMS_Program_Prog_Manager,  !- Name
    BeginTimestepBeforePredictor,  !- EnergyPlus Model Calling Point  
    SET_cCL2_Pod_1_ZN_1_FLR_1_Light_EMS_Program;   !- Program Name 1
	

EnergyManagementSystem:Sensor,
    mCl2_Pod_1_ZN_1_FLR_1_LSr,    !- Name
    Mult_Class_2_Pod_1_ZN_1_FLR_1, !-  Output:Variable or Output:Meter Index Key Name
    Zone Lights Electric Power;          !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    mCl2_Pod_1_ZN_1_FLR_1_OSr,    !- Name
    Mult_Class_2_Pod_1_ZN_1_FLR_1, !-  Output:Variable or Output:Meter Index Key Name
    People Occupant Count;          !- Output:Variable or Output:Meter Name
	
EnergyManagementSystem:InternalVariable,
	mCl2_Pod_1_ZN_1_FLR_1_Area, !- Name
	Mult_Class_2_Pod_1_ZN_1_FLR_1, !- Internal Data Index Key Name
	Zone Floor Area; !- Internal Data Type
	
EnergyManagementSystem:Actuator,
    mCl2_Pod_1_ZN_1_FLR_1_LAr,    !- Name
    Mult_Class_2_Pod_1_ZN_1_FLR_1_lights, !- Actuated Component Unique Name
    Lights,        !- Actuated Component Type
    Electric Power Level;          !- Actuated Component Control Type
	
EnergyManagementSystem:Program,
    SET_mCl2_Pod_1_ZN_1_FLR_1_Light_EMS_Program,  !- Name
	SET mCl2_Pod_1_ZN_1_FLR_1_LSr_IP=0.093*mCl2_Pod_1_ZN_1_FLR_1_LSr/mCl2_Pod_1_ZN_1_FLR_1_Area, ! Calculate the actual LPD for each hour
	IF (mCl2_Pod_1_ZN_1_FLR_1_OSr <= 0) && (mCl2_Pod_1_ZN_1_FLR_1_LSr_IP >= 0.02),
    SET mCl2_Pod_1_ZN_1_FLR_1_LAr = 0.02*mCl2_Pod_1_ZN_1_FLR_1_Area/0.09290304,
    ELSE,  
    SET mCl2_Pod_1_ZN_1_FLR_1_LAr = NULL,
    ENDIF; 

EnergyManagementSystem:ProgramCallingManager,
    SET_mCl2_Pod_1_ZN_1_FLR_1_Light_EMS_Program_Prog_Manager,  !- Name
    BeginTimestepBeforePredictor,  !- EnergyPlus Model Calling Point  
    SET_mCl2_Pod_1_ZN_1_FLR_1_Light_EMS_Program;   !- Program Name 1
	

EnergyManagementSystem:Sensor,
    cCL1_Pod_2_ZN_1_FLR_1_LSr,    !- Name
    Corner_Class_1_Pod_2_ZN_1_FLR_1, !-  Output:Variable or Output:Meter Index Key Name
    Zone Lights Electric Power;          !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    cCL1_Pod_2_ZN_1_FLR_1_OSr,    !- Name
    Corner_Class_1_Pod_2_ZN_1_FLR_1, !-  Output:Variable or Output:Meter Index Key Name
    People Occupant Count;          !- Output:Variable or Output:Meter Name
	
EnergyManagementSystem:InternalVariable,
	cCL1_Pod_2_ZN_1_FLR_1_Area, !- Name
	Corner_Class_1_Pod_2_ZN_1_FLR_1, !- Internal Data Index Key Name
	Zone Floor Area; !- Internal Data Type
	
EnergyManagementSystem:Actuator,
    cCL1_Pod_2_ZN_1_FLR_1_LAr,    !- Name
    Corner_Class_1_Pod_2_ZN_1_FLR_1_lights, !- Actuated Component Unique Name
    Lights,        !- Actuated Component Type
    Electric Power Level;          !- Actuated Component Control Type
	
EnergyManagementSystem:Program,
    SET_cCL1_Pod_2_ZN_1_FLR_1_Light_EMS_Program,  !- Name
	SET cCL1_Pod_2_ZN_1_FLR_1_LSr_IP=0.093*cCL1_Pod_2_ZN_1_FLR_1_LSr/cCL1_Pod_2_ZN_1_FLR_1_Area, ! Calculate the actual LPD for each hour
	IF (cCL1_Pod_2_ZN_1_FLR_1_OSr <= 0) && (cCL1_Pod_2_ZN_1_FLR_1_LSr_IP >= 0.02),
    SET cCL1_Pod_2_ZN_1_FLR_1_LAr = 0.02*cCL1_Pod_2_ZN_1_FLR_1_Area/0.09290304,
    ELSE,  
    SET cCL1_Pod_2_ZN_1_FLR_1_LAr = NULL,
    ENDIF; 

EnergyManagementSystem:ProgramCallingManager,
    SET_cCL1_Pod_2_ZN_1_FLR_1_Light_EMS_Program_Prog_Manager,  !- Name
    BeginTimestepBeforePredictor,  !- EnergyPlus Model Calling Point  
    SET_cCL1_Pod_2_ZN_1_FLR_1_Light_EMS_Program;   !- Program Name 1
	

EnergyManagementSystem:Sensor,
    mCl1_Pod_2_ZN_1_FLR_1_LSr,    !- Name
    Mult_Class_1_Pod_2_ZN_1_FLR_1, !-  Output:Variable or Output:Meter Index Key Name
    Zone Lights Electric Power;          !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    mCl1_Pod_2_ZN_1_FLR_1_OSr,    !- Name
    Mult_Class_1_Pod_2_ZN_1_FLR_1, !-  Output:Variable or Output:Meter Index Key Name
    People Occupant Count;          !- Output:Variable or Output:Meter Name
	
EnergyManagementSystem:InternalVariable,
	mCl1_Pod_2_ZN_1_FLR_1_Area, !- Name
	Mult_Class_1_Pod_2_ZN_1_FLR_1, !- Internal Data Index Key Name
	Zone Floor Area; !- Internal Data Type
	
EnergyManagementSystem:Actuator,
    mCl1_Pod_2_ZN_1_FLR_1_LAr,    !- Name
    Mult_Class_1_Pod_2_ZN_1_FLR_1_lights, !- Actuated Component Unique Name
    Lights,        !- Actuated Component Type
    Electric Power Level;          !- Actuated Component Control Type
	
EnergyManagementSystem:Program,
    SET_mCl1_Pod_2_ZN_1_FLR_1_Light_EMS_Program,  !- Name
	SET mCl1_Pod_2_ZN_1_FLR_1_LSr_IP=0.093*mCl1_Pod_2_ZN_1_FLR_1_LSr/mCl1_Pod_2_ZN_1_FLR_1_Area, ! Calculate the actual LPD for each hour
	IF (mCl1_Pod_2_ZN_1_FLR_1_OSr <= 0) && (mCl1_Pod_2_ZN_1_FLR_1_LSr_IP >= 0.02),
    SET mCl1_Pod_2_ZN_1_FLR_1_LAr = 0.02*mCl1_Pod_2_ZN_1_FLR_1_Area/0.09290304,
    ELSE,  
    SET mCl1_Pod_2_ZN_1_FLR_1_LAr = NULL,
    ENDIF; 

EnergyManagementSystem:ProgramCallingManager,
    SET_mCl1_Pod_2_ZN_1_FLR_1_Light_EMS_Program_Prog_Manager,  !- Name
    BeginTimestepBeforePredictor,  !- EnergyPlus Model Calling Point  
    SET_mCl1_Pod_2_ZN_1_FLR_1_Light_EMS_Program;   !- Program Name 1
	

EnergyManagementSystem:Sensor,
    cPOD2_ZN_1_FLR_1_LSr,    !- Name
    Corridor_Pod_2_ZN_1_FLR_1, !-  Output:Variable or Output:Meter Index Key Name
    Zone Lights Electric Power;          !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    cPOD2_ZN_1_FLR_1_OSr,    !- Name
    Corner_Class_1_Pod_1_ZN_1_FLR_1, !-  Output:Variable or Output:Meter Index Key Name and used "Corner_Class_1_Pod_1_ZN_1_FLR_1" Occupancy since this corridor is 0 people
    People Occupant Count;          !- Output:Variable or Output:Meter Name
	
EnergyManagementSystem:InternalVariable,
	cPOD2_ZN_1_FLR_1_Area, !- Name
	Corridor_Pod_2_ZN_1_FLR_1, !- Internal Data Index Key Name
	Zone Floor Area; !- Internal Data Type
	
EnergyManagementSystem:Actuator,
    cPOD2_ZN_1_FLR_1_LAr,    !- Name
    Corridor_Pod_2_ZN_1_FLR_1_lights, !- Actuated Component Unique Name
    Lights,        !- Actuated Component Type
    Electric Power Level;          !- Actuated Component Control Type
	
EnergyManagementSystem:Program,
    SET_cPOD2_ZN_1_FLR_1_Light_EMS_Program,  !- Name
	SET cPOD2_ZN_1_FLR_1_LSr_IP=0.093*cPOD2_ZN_1_FLR_1_LSr/cPOD2_ZN_1_FLR_1_Area, ! Calculate the actual LPD for each hour
	IF (cPOD2_ZN_1_FLR_1_OSr <= 0) && (cPOD2_ZN_1_FLR_1_LSr_IP >= 0.02),
    SET cPOD2_ZN_1_FLR_1_LAr = 0.02*cPOD2_ZN_1_FLR_1_Area/0.09290304,
    ELSE,  
    SET cPOD2_ZN_1_FLR_1_LAr = NULL,
    ENDIF; 

EnergyManagementSystem:ProgramCallingManager,
    SET_cPOD2_ZN_1_FLR_1_Light_EMS_Program_Prog_Manager,  !- Name
    BeginTimestepBeforePredictor,  !- EnergyPlus Model Calling Point  
    SET_cPOD2_ZN_1_FLR_1_Light_EMS_Program;   !- Program Name 1
	

EnergyManagementSystem:Sensor,
    cCL2_Pod_2_ZN_1_FLR_1_LSr,    !- Name
    Corner_Class_2_Pod_2_ZN_1_FLR_1, !-  Output:Variable or Output:Meter Index Key Name
    Zone Lights Electric Power;          !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    cCL2_Pod_2_ZN_1_FLR_1_OSr,    !- Name
    Corner_Class_2_Pod_2_ZN_1_FLR_1, !-  Output:Variable or Output:Meter Index Key Name
    People Occupant Count;          !- Output:Variable or Output:Meter Name
	
EnergyManagementSystem:InternalVariable,
	cCL2_Pod_2_ZN_1_FLR_1_Area, !- Name
	Corner_Class_2_Pod_2_ZN_1_FLR_1, !- Internal Data Index Key Name
	Zone Floor Area; !- Internal Data Type
	
EnergyManagementSystem:Actuator,
    cCL2_Pod_2_ZN_1_FLR_1_LAr,    !- Name
    Corner_Class_2_Pod_2_ZN_1_FLR_1_lights, !- Actuated Component Unique Name
    Lights,        !- Actuated Component Type
    Electric Power Level;          !- Actuated Component Control Type
	
EnergyManagementSystem:Program,
    SET_cCL2_Pod_2_ZN_1_FLR_1_Light_EMS_Program,  !- Name
	SET cCL2_Pod_2_ZN_1_FLR_1_LSr_IP=0.093*cCL2_Pod_2_ZN_1_FLR_1_LSr/cCL2_Pod_2_ZN_1_FLR_1_Area, ! Calculate the actual LPD for each hour
	IF (cCL2_Pod_2_ZN_1_FLR_1_OSr <= 0) && (cCL2_Pod_2_ZN_1_FLR_1_LSr_IP >= 0.02),
    SET cCL2_Pod_2_ZN_1_FLR_1_LAr = 0.02*cCL2_Pod_2_ZN_1_FLR_1_Area/0.09290304,
    ELSE,  
    SET cCL2_Pod_2_ZN_1_FLR_1_LAr = NULL,
    ENDIF; 

EnergyManagementSystem:ProgramCallingManager,
    SET_cCL2_Pod_2_ZN_1_FLR_1_Light_EMS_Program_Prog_Manager,  !- Name
    BeginTimestepBeforePredictor,  !- EnergyPlus Model Calling Point  
    SET_cCL2_Pod_2_ZN_1_FLR_1_Light_EMS_Program;   !- Program Name 1
	

EnergyManagementSystem:Sensor,
    mCl2_Pod_2_ZN_1_FLR_1_LSr,    !- Name
    Mult_Class_2_Pod_2_ZN_1_FLR_1, !-  Output:Variable or Output:Meter Index Key Name
    Zone Lights Electric Power;          !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    mCl2_Pod_2_ZN_1_FLR_1_OSr,    !- Name
    Mult_Class_2_Pod_2_ZN_1_FLR_1, !-  Output:Variable or Output:Meter Index Key Name
    People Occupant Count;          !- Output:Variable or Output:Meter Name
	
EnergyManagementSystem:InternalVariable,
	mCl2_Pod_2_ZN_1_FLR_1_Area, !- Name
	Mult_Class_2_Pod_2_ZN_1_FLR_1, !- Internal Data Index Key Name
	Zone Floor Area; !- Internal Data Type
	
EnergyManagementSystem:Actuator,
    mCl2_Pod_2_ZN_1_FLR_1_LAr,    !- Name
    Mult_Class_2_Pod_2_ZN_1_FLR_1_lights, !- Actuated Component Unique Name
    Lights,        !- Actuated Component Type
    Electric Power Level;          !- Actuated Component Control Type
	
EnergyManagementSystem:Program,
    SET_mCl2_Pod_2_ZN_1_FLR_1_Light_EMS_Program,  !- Name
	SET mCl2_Pod_2_ZN_1_FLR_1_LSr_IP=0.093*mCl2_Pod_2_ZN_1_FLR_1_LSr/mCl2_Pod_2_ZN_1_FLR_1_Area, ! Calculate the actual LPD for each hour
	IF (mCl2_Pod_2_ZN_1_FLR_1_OSr <= 0) && (mCl2_Pod_2_ZN_1_FLR_1_LSr_IP >= 0.02),
    SET mCl2_Pod_2_ZN_1_FLR_1_LAr = 0.02*mCl2_Pod_2_ZN_1_FLR_1_Area/0.09290304,
    ELSE,  
    SET mCl2_Pod_2_ZN_1_FLR_1_LAr = NULL,
    ENDIF; 

EnergyManagementSystem:ProgramCallingManager,
    SET_mCl2_Pod_2_ZN_1_FLR_1_Light_EMS_Program_Prog_Manager,  !- Name
    BeginTimestepBeforePredictor,  !- EnergyPlus Model Calling Point  
    SET_mCl2_Pod_2_ZN_1_FLR_1_Light_EMS_Program;   !- Program Name 1
	

EnergyManagementSystem:Sensor,
    cCL1_Pod_3_ZN_1_FLR_1_LSr,    !- Name
    Corner_Class_1_Pod_3_ZN_1_FLR_1, !-  Output:Variable or Output:Meter Index Key Name
    Zone Lights Electric Power;          !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    cCL1_Pod_3_ZN_1_FLR_1_OSr,    !- Name
    Corner_Class_1_Pod_3_ZN_1_FLR_1, !-  Output:Variable or Output:Meter Index Key Name
    People Occupant Count;          !- Output:Variable or Output:Meter Name
	
EnergyManagementSystem:InternalVariable,
	cCL1_Pod_3_ZN_1_FLR_1_Area, !- Name
	Corner_Class_1_Pod_3_ZN_1_FLR_1, !- Internal Data Index Key Name
	Zone Floor Area; !- Internal Data Type
	
EnergyManagementSystem:Actuator,
    cCL1_Pod_3_ZN_1_FLR_1_LAr,    !- Name
    Corner_Class_1_Pod_3_ZN_1_FLR_1_lights, !- Actuated Component Unique Name
    Lights,        !- Actuated Component Type
    Electric Power Level;          !- Actuated Component Control Type
	
EnergyManagementSystem:Program,
    SET_cCL1_Pod_3_ZN_1_FLR_1_Light_EMS_Program,  !- Name
	SET cCL1_Pod_3_ZN_1_FLR_1_LSr_IP=0.093*cCL1_Pod_3_ZN_1_FLR_1_LSr/cCL1_Pod_3_ZN_1_FLR_1_Area, ! Calculate the actual LPD for each hour
	IF (cCL1_Pod_3_ZN_1_FLR_1_OSr <= 0) && (cCL1_Pod_3_ZN_1_FLR_1_LSr_IP >= 0.02),
    SET cCL1_Pod_3_ZN_1_FLR_1_LAr = 0.02*cCL1_Pod_3_ZN_1_FLR_1_Area/0.09290304,
    ELSE,  
    SET cCL1_Pod_3_ZN_1_FLR_1_LAr = NULL,
    ENDIF; 

EnergyManagementSystem:ProgramCallingManager,
    SET_cCL1_Pod_3_ZN_1_FLR_1_Light_EMS_Program_Prog_Manager,  !- Name
    BeginTimestepBeforePredictor,  !- EnergyPlus Model Calling Point  
    SET_cCL1_Pod_3_ZN_1_FLR_1_Light_EMS_Program;   !- Program Name 1
	

EnergyManagementSystem:Sensor,
    mCl1_Pod_3_ZN_1_FLR_1_LSr,    !- Name
    Mult_Class_1_Pod_3_ZN_1_FLR_1, !-  Output:Variable or Output:Meter Index Key Name
    Zone Lights Electric Power;          !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    mCl1_Pod_3_ZN_1_FLR_1_OSr,    !- Name
    Mult_Class_1_Pod_3_ZN_1_FLR_1, !-  Output:Variable or Output:Meter Index Key Name
    People Occupant Count;          !- Output:Variable or Output:Meter Name
	
EnergyManagementSystem:InternalVariable,
	mCl1_Pod_3_ZN_1_FLR_1_Area, !- Name
	Mult_Class_1_Pod_3_ZN_1_FLR_1, !- Internal Data Index Key Name
	Zone Floor Area; !- Internal Data Type
	
EnergyManagementSystem:Actuator,
    mCl1_Pod_3_ZN_1_FLR_1_LAr,    !- Name
    Mult_Class_1_Pod_3_ZN_1_FLR_1_lights, !- Actuated Component Unique Name
    Lights,        !- Actuated Component Type
    Electric Power Level;          !- Actuated Component Control Type
	
EnergyManagementSystem:Program,
    SET_mCl1_Pod_3_ZN_1_FLR_1_Light_EMS_Program,  !- Name
	SET mCl1_Pod_3_ZN_1_FLR_1_LSr_IP=0.093*mCl1_Pod_3_ZN_1_FLR_1_LSr/mCl1_Pod_3_ZN_1_FLR_1_Area, ! Calculate the actual LPD for each hour
	IF (mCl1_Pod_3_ZN_1_FLR_1_OSr <= 0) && (mCl1_Pod_3_ZN_1_FLR_1_LSr_IP >= 0.02),
    SET mCl1_Pod_3_ZN_1_FLR_1_LAr = 0.02*mCl1_Pod_3_ZN_1_FLR_1_Area/0.09290304,
    ELSE,  
    SET mCl1_Pod_3_ZN_1_FLR_1_LAr = NULL,
    ENDIF; 

EnergyManagementSystem:ProgramCallingManager,
    SET_mCl1_Pod_3_ZN_1_FLR_1_Light_EMS_Program_Prog_Manager,  !- Name
    BeginTimestepBeforePredictor,  !- EnergyPlus Model Calling Point  
    SET_mCl1_Pod_3_ZN_1_FLR_1_Light_EMS_Program;   !- Program Name 1
	

EnergyManagementSystem:Sensor,
    cPOD3_ZN_1_FLR_1_LSr,    !- Name
    Corridor_Pod_3_ZN_1_FLR_1, !-  Output:Variable or Output:Meter Index Key Name
    Zone Lights Electric Power;          !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    cPOD3_ZN_1_FLR_1_OSr,    !- Name
    Corner_Class_1_Pod_1_ZN_1_FLR_1, !-  Output:Variable or Output:Meter Index Key Name and used "Corner_Class_1_Pod_1_ZN_1_FLR_1" Occupancy since this corridor is 0 people
    People Occupant Count;          !- Output:Variable or Output:Meter Name
	
EnergyManagementSystem:InternalVariable,
	cPOD3_ZN_1_FLR_1_Area, !- Name
	Corridor_Pod_3_ZN_1_FLR_1, !- Internal Data Index Key Name
	Zone Floor Area; !- Internal Data Type
	
EnergyManagementSystem:Actuator,
    cPOD3_ZN_1_FLR_1_LAr,    !- Name
    Corridor_Pod_3_ZN_1_FLR_1_lights, !- Actuated Component Unique Name
    Lights,        !- Actuated Component Type
    Electric Power Level;          !- Actuated Component Control Type
	
EnergyManagementSystem:Program,
    SET_cPOD3_ZN_1_FLR_1_Light_EMS_Program,  !- Name
	SET cPOD3_ZN_1_FLR_1_LSr_IP=0.093*cPOD3_ZN_1_FLR_1_LSr/cPOD3_ZN_1_FLR_1_Area, ! Calculate the actual LPD for each hour
	IF (cPOD3_ZN_1_FLR_1_OSr <= 0) && (cPOD3_ZN_1_FLR_1_LSr_IP >= 0.02),
    SET cPOD3_ZN_1_FLR_1_LAr = 0.02*cPOD3_ZN_1_FLR_1_Area/0.09290304,
    ELSE,  
    SET cPOD3_ZN_1_FLR_1_LAr = NULL,
    ENDIF; 

EnergyManagementSystem:ProgramCallingManager,
    SET_cPOD3_ZN_1_FLR_1_Light_EMS_Program_Prog_Manager,  !- Name
    BeginTimestepBeforePredictor,  !- EnergyPlus Model Calling Point  
    SET_cPOD3_ZN_1_FLR_1_Light_EMS_Program;   !- Program Name 1
	

EnergyManagementSystem:Sensor,
    cCL2_Pod_3_ZN_1_FLR_1_LSr,    !- Name
    Corner_Class_2_Pod_3_ZN_1_FLR_1, !-  Output:Variable or Output:Meter Index Key Name
    Zone Lights Electric Power;          !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    cCL2_Pod_3_ZN_1_FLR_1_OSr,    !- Name
    Corner_Class_2_Pod_3_ZN_1_FLR_1, !-  Output:Variable or Output:Meter Index Key Name
    People Occupant Count;          !- Output:Variable or Output:Meter Name
	
EnergyManagementSystem:InternalVariable,
	cCL2_Pod_3_ZN_1_FLR_1_Area, !- Name
	Corner_Class_2_Pod_3_ZN_1_FLR_1, !- Internal Data Index Key Name
	Zone Floor Area; !- Internal Data Type
	
EnergyManagementSystem:Actuator,
    cCL2_Pod_3_ZN_1_FLR_1_LAr,    !- Name
    Corner_Class_2_Pod_3_ZN_1_FLR_1_lights, !- Actuated Component Unique Name
    Lights,        !- Actuated Component Type
    Electric Power Level;          !- Actuated Component Control Type
	
EnergyManagementSystem:Program,
    SET_cCL2_Pod_3_ZN_1_FLR_1_Light_EMS_Program,  !- Name
	SET cCL2_Pod_3_ZN_1_FLR_1_LSr_IP=0.093*cCL2_Pod_3_ZN_1_FLR_1_LSr/cCL2_Pod_3_ZN_1_FLR_1_Area, ! Calculate the actual LPD for each hour
	IF (cCL2_Pod_3_ZN_1_FLR_1_OSr <= 0) && (cCL2_Pod_3_ZN_1_FLR_1_LSr_IP >= 0.02),
    SET cCL2_Pod_3_ZN_1_FLR_1_LAr = 0.02*cCL2_Pod_3_ZN_1_FLR_1_Area/0.09290304,
    ELSE,  
    SET cCL2_Pod_3_ZN_1_FLR_1_LAr = NULL,
    ENDIF; 

EnergyManagementSystem:ProgramCallingManager,
    SET_cCL2_Pod_3_ZN_1_FLR_1_Light_EMS_Program_Prog_Manager,  !- Name
    BeginTimestepBeforePredictor,  !- EnergyPlus Model Calling Point  
    SET_cCL2_Pod_3_ZN_1_FLR_1_Light_EMS_Program;   !- Program Name 1
	

EnergyManagementSystem:Sensor,
    mCl2_Pod_3_ZN_1_FLR_1_LSr,    !- Name
    Mult_Class_2_Pod_3_ZN_1_FLR_1, !-  Output:Variable or Output:Meter Index Key Name
    Zone Lights Electric Power;          !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    mCl2_Pod_3_ZN_1_FLR_1_OSr,    !- Name
    Mult_Class_2_Pod_3_ZN_1_FLR_1, !-  Output:Variable or Output:Meter Index Key Name
    People Occupant Count;          !- Output:Variable or Output:Meter Name
	
EnergyManagementSystem:InternalVariable,
	mCl2_Pod_3_ZN_1_FLR_1_Area, !- Name
	Mult_Class_2_Pod_3_ZN_1_FLR_1, !- Internal Data Index Key Name
	Zone Floor Area; !- Internal Data Type
	
EnergyManagementSystem:Actuator,
    mCl2_Pod_3_ZN_1_FLR_1_LAr,    !- Name
    Mult_Class_2_Pod_3_ZN_1_FLR_1_lights, !- Actuated Component Unique Name
    Lights,        !- Actuated Component Type
    Electric Power Level;          !- Actuated Component Control Type
	
EnergyManagementSystem:Program,
    SET_mCl2_Pod_3_ZN_1_FLR_1_Light_EMS_Program,  !- Name
	SET mCl2_Pod_3_ZN_1_FLR_1_LSr_IP=0.093*mCl2_Pod_3_ZN_1_FLR_1_LSr/mCl2_Pod_3_ZN_1_FLR_1_Area, ! Calculate the actual LPD for each hour
	IF (mCl2_Pod_3_ZN_1_FLR_1_OSr <= 0) && (mCl2_Pod_3_ZN_1_FLR_1_LSr_IP >= 0.02),
    SET mCl2_Pod_3_ZN_1_FLR_1_LAr = 0.02*mCl2_Pod_3_ZN_1_FLR_1_Area/0.09290304,
    ELSE,  
    SET mCl2_Pod_3_ZN_1_FLR_1_LAr = NULL,
    ENDIF; 

EnergyManagementSystem:ProgramCallingManager,
    SET_mCl2_Pod_3_ZN_1_FLR_1_Light_EMS_Program_Prog_Manager,  !- Name
    BeginTimestepBeforePredictor,  !- EnergyPlus Model Calling Point  
    SET_mCl2_Pod_3_ZN_1_FLR_1_Light_EMS_Program;   !- Program Name 1
	

EnergyManagementSystem:Sensor,
    cPCLZN_1_FLR_1_LSr,    !- Name
    Computer_Class_ZN_1_FLR_1, !-  Output:Variable or Output:Meter Index Key Name
    Zone Lights Electric Power;          !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    cPCLZN_1_FLR_1_OSr,    !- Name
    Computer_Class_ZN_1_FLR_1, !-  Output:Variable or Output:Meter Index Key Name
    People Occupant Count;          !- Output:Variable or Output:Meter Name
	
EnergyManagementSystem:InternalVariable,
	cPCLZN_1_FLR_1_Area, !- Name
	Computer_Class_ZN_1_FLR_1, !- Internal Data Index Key Name
	Zone Floor Area; !- Internal Data Type
	
EnergyManagementSystem:Actuator,
    cPCLZN_1_FLR_1_LAr,    !- Name
    Computer_Class_ZN_1_FLR_1_lights, !- Actuated Component Unique Name
    Lights,        !- Actuated Component Type
    Electric Power Level;          !- Actuated Component Control Type
	
EnergyManagementSystem:Program,
    SET_cPCLZN_1_FLR_1_Light_EMS_Program,  !- Name
	SET cPCLZN_1_FLR_1_LSr_IP=0.093*cPCLZN_1_FLR_1_LSr/cPCLZN_1_FLR_1_Area, ! Calculate the actual LPD for each hour
	IF (cPCLZN_1_FLR_1_OSr <= 0) && (cPCLZN_1_FLR_1_LSr_IP >= 0.02),
    SET cPCLZN_1_FLR_1_LAr = 0.02*cPCLZN_1_FLR_1_Area/0.09290304,
    ELSE,  
    SET cPCLZN_1_FLR_1_LAr = NULL,
    ENDIF; 

EnergyManagementSystem:ProgramCallingManager,
    SET_cPCLZN_1_FLR_1_Light_EMS_Program_Prog_Manager,  !- Name
    BeginTimestepBeforePredictor,  !- EnergyPlus Model Calling Point  
    SET_cPCLZN_1_FLR_1_Light_EMS_Program;   !- Program Name 1
	

EnergyManagementSystem:Sensor,
    Main_Corridor_ZN_1_FLR_1_LSr,    !- Name
    Main_Corridor_ZN_1_FLR_1, !-  Output:Variable or Output:Meter Index Key Name
    Zone Lights Electric Power;          !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Main_Corridor_ZN_1_FLR_1_OSr,    !- Name
    Corner_Class_1_Pod_1_ZN_1_FLR_1, !-  Output:Variable or Output:Meter Index Key Name and used "Corner_Class_1_Pod_1_ZN_1_FLR_1" Occupancy since this lobby is 0 people
    People Occupant Count;          !- Output:Variable or Output:Meter Name
	
EnergyManagementSystem:InternalVariable,
	Main_Corridor_ZN_1_FLR_1_Area, !- Name
	Main_Corridor_ZN_1_FLR_1, !- Internal Data Index Key Name
	Zone Floor Area; !- Internal Data Type
	
EnergyManagementSystem:Actuator,
    Main_Corridor_ZN_1_FLR_1_LAr,    !- Name
    Main_Corridor_ZN_1_FLR_1_lights, !- Actuated Component Unique Name
    Lights,        !- Actuated Component Type
    Electric Power Level;          !- Actuated Component Control Type
	
EnergyManagementSystem:Program,
    SET_Main_Corridor_ZN_1_FLR_1_Light_EMS_Program,  !- Name
	SET Main_Corridor_ZN_1_FLR_1_LSr_IP=0.093*Main_Corridor_ZN_1_FLR_1_LSr/Main_Corridor_ZN_1_FLR_1_Area, ! Calculate the actual LPD for each hour
	IF (Main_Corridor_ZN_1_FLR_1_OSr <= 0) && (Main_Corridor_ZN_1_FLR_1_LSr_IP >= 0.02),
    SET Main_Corridor_ZN_1_FLR_1_LAr = 0.02*Main_Corridor_ZN_1_FLR_1_Area/0.09290304,
    ELSE,  
    SET Main_Corridor_ZN_1_FLR_1_LAr = NULL,
    ENDIF; 

EnergyManagementSystem:ProgramCallingManager,
    SET_Main_Corridor_ZN_1_FLR_1_Light_EMS_Program_Prog_Manager,  !- Name
    BeginTimestepBeforePredictor,  !- EnergyPlus Model Calling Point  
    SET_Main_Corridor_ZN_1_FLR_1_Light_EMS_Program;   !- Program Name 1
	

EnergyManagementSystem:Sensor,
    Lobby_ZN_1_FLR_1_LSr,    !- Name
    Lobby_ZN_1_FLR_1, !-  Output:Variable or Output:Meter Index Key Name
    Zone Lights Electric Power;          !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Lobby_ZN_1_FLR_1_OSr,    !- Name
    Corner_Class_1_Pod_1_ZN_1_FLR_1, !-  Output:Variable or Output:Meter Index Key Name and used "Corner_Class_1_Pod_1_ZN_1_FLR_1" Occupancy since this lobby is 0 people
    People Occupant Count;          !- Output:Variable or Output:Meter Name
	
EnergyManagementSystem:InternalVariable,
	Lobby_ZN_1_FLR_1_Area, !- Name
	Lobby_ZN_1_FLR_1, !- Internal Data Index Key Name
	Zone Floor Area; !- Internal Data Type
	
EnergyManagementSystem:Actuator,
    Lobby_ZN_1_FLR_1_LAr,    !- Name
    Lobby_ZN_1_FLR_1_lights, !- Actuated Component Unique Name
    Lights,        !- Actuated Component Type
    Electric Power Level;          !- Actuated Component Control Type
	
EnergyManagementSystem:Program,
    SET_Lobby_ZN_1_FLR_1_Light_EMS_Program,  !- Name
	SET Lobby_ZN_1_FLR_1_LSr_IP=0.093*Lobby_ZN_1_FLR_1_LSr/Lobby_ZN_1_FLR_1_Area, ! Calculate the actual LPD for each hour
	IF (Lobby_ZN_1_FLR_1_OSr <= 0) && (Lobby_ZN_1_FLR_1_LSr_IP >= 0.02),
    SET Lobby_ZN_1_FLR_1_LAr = 0.02*Lobby_ZN_1_FLR_1_Area/0.09290304,
    ELSE,  
    SET Lobby_ZN_1_FLR_1_LAr = NULL,
    ENDIF; 

EnergyManagementSystem:ProgramCallingManager,
    SET_Lobby_ZN_1_FLR_1_Light_EMS_Program_Prog_Manager,  !- Name
    BeginTimestepBeforePredictor,  !- EnergyPlus Model Calling Point  
    SET_Lobby_ZN_1_FLR_1_Light_EMS_Program;   !- Program Name 1
	

EnergyManagementSystem:Sensor,
    Mech_ZN_1_FLR_1_LSr,    !- Name
    Mech_ZN_1_FLR_1, !-  Output:Variable or Output:Meter Index Key Name
    Zone Lights Electric Power;          !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Mech_ZN_1_FLR_1_OSr,    !- Name
    Corner_Class_1_Pod_1_ZN_1_FLR_1, !-  Output:Variable or Output:Meter Index Key Name and used "Corner_Class_1_Pod_1_ZN_1_FLR_1" Occupancy since this Mechnical zone is 0 people
    People Occupant Count;          !- Output:Variable or Output:Meter Name
	
EnergyManagementSystem:InternalVariable,
	Mech_ZN_1_FLR_1_Area, !- Name
	Mech_ZN_1_FLR_1, !- Internal Data Index Key Name
	Zone Floor Area; !- Internal Data Type
	
EnergyManagementSystem:Actuator,
    Mech_ZN_1_FLR_1_LAr,    !- Name
    Mech_ZN_1_FLR_1_lights, !- Actuated Component Unique Name
    Lights,        !- Actuated Component Type
    Electric Power Level;          !- Actuated Component Control Type
	
EnergyManagementSystem:Program,
    SET_Mech_ZN_1_FLR_1_Light_EMS_Program,  !- Name
	SET Mech_ZN_1_FLR_1_LSr_IP=0.093*Mech_ZN_1_FLR_1_LSr/Mech_ZN_1_FLR_1_Area, ! Calculate the actual LPD for each hour
	IF (Mech_ZN_1_FLR_1_OSr <= 0) && (Mech_ZN_1_FLR_1_LSr_IP >= 0.02),
    SET Mech_ZN_1_FLR_1_LAr = 0.02*Mech_ZN_1_FLR_1_Area/0.09290304,
    ELSE,  
    SET Mech_ZN_1_FLR_1_LAr = NULL,
    ENDIF; 

EnergyManagementSystem:ProgramCallingManager,
    SET_Mech_ZN_1_FLR_1_Light_EMS_Program_Prog_Manager,  !- Name
    BeginTimestepBeforePredictor,  !- EnergyPlus Model Calling Point  
    SET_Mech_ZN_1_FLR_1_Light_EMS_Program;   !- Program Name 1
	

EnergyManagementSystem:Sensor,
    Bath_ZN_1_FLR_1_LSr,    !- Name
    Bath_ZN_1_FLR_1, !-  Output:Variable or Output:Meter Index Key Name
    Zone Lights Electric Power;          !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Bath_ZN_1_FLR_1_OSr,    !- Name
    Corner_Class_1_Pod_1_ZN_1_FLR_1, !-  Output:Variable or Output:Meter Index Key Name and used "Corner_Class_1_Pod_1_ZN_1_FLR_1" Occupancy since this Bath zone is 0 people
    People Occupant Count;          !- Output:Variable or Output:Meter Name
	
EnergyManagementSystem:InternalVariable,
	Bath_ZN_1_FLR_1_Area, !- Name
	Bath_ZN_1_FLR_1, !- Internal Data Index Key Name
	Zone Floor Area; !- Internal Data Type
	
EnergyManagementSystem:Actuator,
    Bath_ZN_1_FLR_1_LAr,    !- Name
    Bath_ZN_1_FLR_1_lights, !- Actuated Component Unique Name
    Lights,        !- Actuated Component Type
    Electric Power Level;          !- Actuated Component Control Type
	
EnergyManagementSystem:Program,
    SET_Bath_ZN_1_FLR_1_Light_EMS_Program,  !- Name
	SET Bath_ZN_1_FLR_1_LSr_IP=0.093*Bath_ZN_1_FLR_1_LSr/Bath_ZN_1_FLR_1_Area, ! Calculate the actual LPD for each hour
	IF (Bath_ZN_1_FLR_1_OSr <= 0) && (Bath_ZN_1_FLR_1_LSr_IP >= 0.02),
    SET Bath_ZN_1_FLR_1_LAr = 0.02*Bath_ZN_1_FLR_1_Area/0.09290304,
    ELSE,  
    SET Bath_ZN_1_FLR_1_LAr = NULL,
    ENDIF; 

EnergyManagementSystem:ProgramCallingManager,
    SET_Bath_ZN_1_FLR_1_Light_EMS_Program_Prog_Manager,  !- Name
    BeginTimestepBeforePredictor,  !- EnergyPlus Model Calling Point  
    SET_Bath_ZN_1_FLR_1_Light_EMS_Program;   !- Program Name 1
	

EnergyManagementSystem:Sensor,
    Offices_ZN_1_FLR_1_LSr,    !- Name
    Offices_ZN_1_FLR_1, !-  Output:Variable or Output:Meter Index Key Name
    Zone Lights Electric Power;          !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Offices_ZN_1_FLR_1_OSr,    !- Name
    Offices_ZN_1_FLR_1, !-  Output:Variable or Output:Meter Index Key Name
    People Occupant Count;          !- Output:Variable or Output:Meter Name
	
EnergyManagementSystem:InternalVariable,
	Offices_ZN_1_FLR_1_Area, !- Name
	Offices_ZN_1_FLR_1, !- Internal Data Index Key Name
	Zone Floor Area; !- Internal Data Type
	
EnergyManagementSystem:Actuator,
    Offices_ZN_1_FLR_1_LAr,    !- Name
    Offices_ZN_1_FLR_1_lights, !- Actuated Component Unique Name
    Lights,        !- Actuated Component Type
    Electric Power Level;          !- Actuated Component Control Type
	
EnergyManagementSystem:Program,
    SET_Offices_ZN_1_FLR_1_Light_EMS_Program,  !- Name
	SET Offices_ZN_1_FLR_1_LSr_IP=0.093*Offices_ZN_1_FLR_1_LSr/Offices_ZN_1_FLR_1_Area, ! Calculate the actual LPD for each hour
	IF (Offices_ZN_1_FLR_1_OSr <= 0) && (Offices_ZN_1_FLR_1_LSr_IP >= 0.02),
	IF (ActualOccupancy <= 0),   !- Check is to avoid conflict with Add. G			
    SET Offices_ZN_1_FLR_1_LAr = 0.02*Offices_ZN_1_FLR_1_Area/0.09290304,
    ELSE,  
    SET Offices_ZN_1_FLR_1_LAr = NULL,
    ENDIF,
    ELSE,  
    SET Offices_ZN_1_FLR_1_LAr = NULL,
    ENDIF; 

EnergyManagementSystem:ProgramCallingManager,
    SET_Offices_ZN_1_FLR_1_Light_EMS_Program_Prog_Manager,  !- Name
    BeginTimestepBeforePredictor,  !- EnergyPlus Model Calling Point  
    SET_Offices_ZN_1_FLR_1_Light_EMS_Program;   !- Program Name 1
	

EnergyManagementSystem:Sensor,
    Gym_ZN_1_FLR_1_LSr,    !- Name
    Gym_ZN_1_FLR_1, !-  Output:Variable or Output:Meter Index Key Name
    Zone Lights Electric Power;          !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Gym_ZN_1_FLR_1_OSr,    !- Name
    Gym_ZN_1_FLR_1, !-  Output:Variable or Output:Meter Index Key Name
    People Occupant Count;          !- Output:Variable or Output:Meter Name
	
EnergyManagementSystem:InternalVariable,
	Gym_ZN_1_FLR_1_Area, !- Name
	Gym_ZN_1_FLR_1, !- Internal Data Index Key Name
	Zone Floor Area; !- Internal Data Type
	
EnergyManagementSystem:Actuator,
    Gym_ZN_1_FLR_1_LAr,    !- Name
    Gym_ZN_1_FLR_1_lights, !- Actuated Component Unique Name
    Lights,        !- Actuated Component Type
    Electric Power Level;          !- Actuated Component Control Type
	
EnergyManagementSystem:Program,
    SET_Gym_ZN_1_FLR_1_Light_EMS_Program,  !- Name
	SET Gym_ZN_1_FLR_1_LSr_IP=0.093*Gym_ZN_1_FLR_1_LSr/Gym_ZN_1_FLR_1_Area, ! Calculate the actual LPD for each hour
	IF (Gym_ZN_1_FLR_1_OSr <= 0) && (Gym_ZN_1_FLR_1_LSr_IP >= 0.02),
    SET Gym_ZN_1_FLR_1_LAr = 0.02*Gym_ZN_1_FLR_1_Area/0.09290304,
    ELSE,  
    SET Gym_ZN_1_FLR_1_LAr = NULL,
    ENDIF; 

EnergyManagementSystem:ProgramCallingManager,
    SET_Gym_ZN_1_FLR_1_Light_EMS_Program_Prog_Manager,  !- Name
    BeginTimestepBeforePredictor,  !- EnergyPlus Model Calling Point  
    SET_Gym_ZN_1_FLR_1_Light_EMS_Program;   !- Program Name 1
	

EnergyManagementSystem:Sensor,
    Kitchen_ZN_1_FLR_1_LSr,    !- Name
    Kitchen_ZN_1_FLR_1, !-  Output:Variable or Output:Meter Index Key Name
    Zone Lights Electric Power;          !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Kitchen_ZN_1_FLR_1_OSr,    !- Name
    Kitchen_ZN_1_FLR_1, !-  Output:Variable or Output:Meter Index Key Name
    People Occupant Count;          !- Output:Variable or Output:Meter Name
	
EnergyManagementSystem:InternalVariable,
	Kitchen_ZN_1_FLR_1_Area, !- Name
	Kitchen_ZN_1_FLR_1, !- Internal Data Index Key Name
	Zone Floor Area; !- Internal Data Type
	
EnergyManagementSystem:Actuator,
    Kitchen_ZN_1_FLR_1_LAr,    !- Name
    Kitchen_ZN_1_FLR_1_lights, !- Actuated Component Unique Name
    Lights,        !- Actuated Component Type
    Electric Power Level;          !- Actuated Component Control Type
	
EnergyManagementSystem:Program,
    SET_Kitchen_ZN_1_FLR_1_Light_EMS_Program,  !- Name
	SET Kitchen_ZN_1_FLR_1_LSr_IP=0.093*Kitchen_ZN_1_FLR_1_LSr/Kitchen_ZN_1_FLR_1_Area, ! Calculate the actual LPD for each hour
	IF (Kitchen_ZN_1_FLR_1_OSr <= 0) && (Kitchen_ZN_1_FLR_1_LSr_IP >= 0.02),
    SET Kitchen_ZN_1_FLR_1_LAr = 0.02*Kitchen_ZN_1_FLR_1_Area/0.09290304,
    ELSE,  
    SET Kitchen_ZN_1_FLR_1_LAr = NULL,
    ENDIF; 

EnergyManagementSystem:ProgramCallingManager,
    SET_Kitchen_ZN_1_FLR_1_Light_EMS_Program_Prog_Manager,  !- Name
    BeginTimestepBeforePredictor,  !- EnergyPlus Model Calling Point  
    SET_Kitchen_ZN_1_FLR_1_Light_EMS_Program;   !- Program Name 1
	

EnergyManagementSystem:Sensor,
    Cafeteria_ZN_1_FLR_1_LSr,    !- Name
    Cafeteria_ZN_1_FLR_1, !-  Output:Variable or Output:Meter Index Key Name
    Zone Lights Electric Power;          !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    Cafeteria_ZN_1_FLR_1_OSr,    !- Name
    Cafeteria_ZN_1_FLR_1, !-  Output:Variable or Output:Meter Index Key Name
    People Occupant Count;          !- Output:Variable or Output:Meter Name
	
EnergyManagementSystem:InternalVariable,
	Cafeteria_ZN_1_FLR_1_Area, !- Name
	Cafeteria_ZN_1_FLR_1, !- Internal Data Index Key Name
	Zone Floor Area; !- Internal Data Type
	
EnergyManagementSystem:Actuator,
    Cafeteria_ZN_1_FLR_1_LAr,    !- Name
    Cafeteria_ZN_1_FLR_1_lights, !- Actuated Component Unique Name
    Lights,        !- Actuated Component Type
    Electric Power Level;          !- Actuated Component Control Type
	
EnergyManagementSystem:Program,
    SET_Cafeteria_ZN_1_FLR_1_Light_EMS_Program,  !- Name
	SET Cafeteria_ZN_1_FLR_1_LSr_IP=0.093*Cafeteria_ZN_1_FLR_1_LSr/Cafeteria_ZN_1_FLR_1_Area, ! Calculate the actual LPD for each hour
	IF (Cafeteria_ZN_1_FLR_1_OSr <= 0) && (Cafeteria_ZN_1_FLR_1_LSr_IP >= 0.02),
    SET Cafeteria_ZN_1_FLR_1_LAr = 0.02*Cafeteria_ZN_1_FLR_1_Area/0.09290304,
    ELSE,  
    SET Cafeteria_ZN_1_FLR_1_LAr = NULL,
    ENDIF; 

EnergyManagementSystem:ProgramCallingManager,
    SET_Cafeteria_ZN_1_FLR_1_Light_EMS_Program_Prog_Manager,  !- Name
    BeginTimestepBeforePredictor,  !- EnergyPlus Model Calling Point  
    SET_Cafeteria_ZN_1_FLR_1_Light_EMS_Program;   !- Program Name 1
	

EnergyManagementSystem:Sensor,
    LMC_ZN_1_FLR_1_LSr,    !- Name
    Library_Media_Center_ZN_1_FLR_1, !-  Output:Variable or Output:Meter Index Key Name
    Zone Lights Electric Power;          !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    LMC_ZN_1_FLR_1_OSr,    !- Name
    Library_Media_Center_ZN_1_FLR_1, !-  Output:Variable or Output:Meter Index Key Name
    People Occupant Count;          !- Output:Variable or Output:Meter Name
	
EnergyManagementSystem:InternalVariable,
	LMC_ZN_1_FLR_1_Area, !- Name
	Library_Media_Center_ZN_1_FLR_1, !- Internal Data Index Key Name
	Zone Floor Area; !- Internal Data Type
	
EnergyManagementSystem:Actuator,
    LMC_ZN_1_FLR_1_LAr,    !- Name
    Library_Media_Center_ZN_1_FLR_1_lights, !- Actuated Component Unique Name
    Lights,        !- Actuated Component Type
    Electric Power Level;          !- Actuated Component Control Type
	
EnergyManagementSystem:Program,
    SET_LMC_ZN_1_FLR_1_Light_EMS_Program,  !- Name
	SET LMC_ZN_1_FLR_1_LSr_IP=0.093*LMC_ZN_1_FLR_1_LSr/LMC_ZN_1_FLR_1_Area, ! Calculate the actual LPD for each hour
	IF (LMC_ZN_1_FLR_1_OSr <= 0) && (LMC_ZN_1_FLR_1_LSr_IP >= 0.02),
    SET LMC_ZN_1_FLR_1_LAr = 0.02*LMC_ZN_1_FLR_1_Area/0.09290304,
    ELSE,  
    SET LMC_ZN_1_FLR_1_LAr = NULL,
    ENDIF; 

EnergyManagementSystem:ProgramCallingManager,
    SET_LMC_ZN_1_FLR_1_Light_EMS_Program_Prog_Manager,  !- Name
    BeginTimestepBeforePredictor,  !- EnergyPlus Model Calling Point  
    SET_LMC_ZN_1_FLR_1_Light_EMS_Program;   !- Program Name 1
	







