    Surface,                 !- Outside Boundary Condition
    Auditorium_ZN_1_FLR_2_Wall_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    38.0000,9.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    38.0000,9.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,9.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,9.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Mech_ZN_1_FLR_2_Wall_4,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Mech_ZN_1_FLR_2,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Main_Corridor_ZN_1_FLR_2_Wall_3,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,9.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,9.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Mech_ZN_1_FLR_2_Floor,   !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    Mech_ZN_1_FLR_2,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Mech_ZN_1_FLR_1_Ceiling, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,9.0000,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    38.0000,9.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    38.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Mech_ZN_1_FLR_2_Ceiling, !- Name
    Roof,                    !- Surface Type
    nonres_roof,             !- Construction Name
    Mech_ZN_1_FLR_2,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    38.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 2 {m}
    38.0000,9.0000,4.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,9.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Auditorium_ZN_1_FLR_2_Wall_4A,  !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    Auditorium_ZN_1_FLR_1,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Bathrooms_ZN_1_FLR_2_Wall_2,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,26.000000000000,8.000000000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,26.000000000000,4.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,15.000000000000,4.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,15.000000000000,8.000000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Auditorium_ZN_1_FLR_1_Wall_4A,  !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    Auditorium_ZN_1_FLR_1,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Bathrooms_ZN_1_FLR_1_Wall_2,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,26.000000000000,4.000000000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,26.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,15.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,15.000000000000,4.000000000000;  !- X,Y,Z ==> Vertex 4 {m}


  

!-   ===========  ALL OBJECTS IN CLASS: FENESTRATIONSURFACE:DETAILED ===========


  FenestrationSurface:Detailed,
    Corner_Class_1_Pod_1_ZN_1_FLR_1_Wall_1_Window1,  !- Name
    Window,                  !- Surface Type
    NonresWindow_U_0.51_SHGC_0.23,   !- Construction Name!- Field 12
    Corner_Class_1_Pod_1_ZN_1_FLR_1_Wall_1,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    0.050000000000,0.000000000000,2.512845,  	!- X,Y,Z ==> Vertex 1 {m}
    0.050000000000,0.000000000000,0.922073000000,  !- X,Y,Z ==> Vertex 2 {m}
    1.269200000000,0.000000000000,0.922073000000,  !- X,Y,Z ==> Vertex 3 {m}
    1.269200000000,0.000000000000,2.512845;  	!- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Corner_Class_1_Pod_1_ZN_1_FLR_1_Wall_4_window_1,  !- Name
    Window,                  !- Surface Type
    NonresWindow_U_0.51_SHGC_0.23,   !- Construction Name!- Field 12
    Corner_Class_1_Pod_1_ZN_1_FLR_1_Wall_4,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    0.000,8.9500,2.515715,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,8.9500,1.1000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000,0.0500,1.1000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000,0.0500,2.515715;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Corner_Class_1_Pod_1_ZN_1_FLR_2_Wall_1_window_1,  !- Name
    Window,                  !- Surface Type
    NonresWindow_U_0.51_SHGC_0.23,   !- Construction Name!- Field 12
    Corner_Class_1_Pod_1_ZN_1_FLR_2_Wall_1,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    0.050,0.0000,2.512845,  !- X,Y,Z ==> Vertex 1 {m}
    0.050,0.0000,1.1000,  !- X,Y,Z ==> Vertex 2 {m}
    10.950,0.0000,1.1000,  !- X,Y,Z ==> Vertex 3 {m}
    10.950,0.0000,2.512845;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Corner_Class_1_Pod_1_ZN_1_FLR_2_Wall_4_window_1,  !- Name
    Window,                  !- Surface Type
    NonresWindow_U_0.51_SHGC_0.23,   !- Construction Name!- Field 12
    Corner_Class_1_Pod_1_ZN_1_FLR_2_Wall_4,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    0.000,8.9500,2.515715,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,8.9500,1.1000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000,0.0500,1.1000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000,0.0500,2.515715;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Mult_Class_1_Pod_1_ZN_1_FLR_2_Wall_1_window_1,  !- Name
    Window,                  !- Surface Type
    NonresWindow_U_0.51_SHGC_0.23,   !- Construction Name!- Field 12
    Mult_Class_1_Pod_1_ZN_1_FLR_2_Wall_1,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    0.050,0.0000,2.50266,  !- X,Y,Z ==> Vertex 1 {m}
    0.050,0.0000,1.1000,  !- X,Y,Z ==> Vertex 2 {m}
    52.950,0.0000,1.1000,  !- X,Y,Z ==> Vertex 3 {m}
    52.950,0.0000,2.50266;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Corridor_Pod_1_ZN_1_FLR_1_Wall_6_window_1,  !- Name
    Window,                  !- Surface Type
    NonresWindow_U_0.51_SHGC_0.23,   !- Construction Name!- Field 12
    Corridor_Pod_1_ZN_1_FLR_1_Wall_6,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    0.000,4.9500,2.52856,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,4.9500,1.1000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000,0.0500,1.1000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000,0.0500,2.52856;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Corridor_Pod_1_ZN_1_FLR_2_Wall_6_window_1,  !- Name
    Window,                  !- Surface Type
    NonresWindow_U_0.51_SHGC_0.23,   !- Construction Name!- Field 12
    Corridor_Pod_1_ZN_1_FLR_2_Wall_6,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    0.000,4.9500,2.52856,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,4.9500,1.1000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000,0.0500,1.1000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000,0.0500,2.52856;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Corner_Class_2_Pod_1_ZN_1_FLR_1_Wall_4_window_1,  !- Name
    Window,                  !- Surface Type
    NonresWindow_U_0.51_SHGC_0.23,   !- Construction Name!- Field 12
    Corner_Class_2_Pod_1_ZN_1_FLR_1_Wall_4,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    0.000,8.9500,2.515715,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,8.9500,1.1000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000,0.0500,1.1000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000,0.0500,2.515715;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Corner_Class_2_Pod_1_ZN_1_FLR_2_Wall_3_window_1,  !- Name
    Window,                  !- Surface Type
    NonresWindow_U_0.51_SHGC_0.23,   !- Construction Name!- Field 12
    Corner_Class_2_Pod_1_ZN_1_FLR_2_Wall_3,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    10.950,9.0000,2.512845,  !- X,Y,Z ==> Vertex 1 {m}
    10.950,9.0000,1.1000,  !- X,Y,Z ==> Vertex 2 {m}
    0.050,9.0000,1.1000,  !- X,Y,Z ==> Vertex 3 {m}
    0.050,9.0000,2.512845;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Corner_Class_2_Pod_1_ZN_1_FLR_2_Wall_4_window_1,  !- Name
    Window,                  !- Surface Type
    NonresWindow_U_0.51_SHGC_0.23,   !- Construction Name!- Field 12
    Corner_Class_2_Pod_1_ZN_1_FLR_2_Wall_4,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    0.000,8.9500,2.515715,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,8.9500,1.1000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000,0.0500,1.1000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000,0.0500,2.515715;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Mult_Class_2_Pod_1_ZN_1_FLR_2_Wall_3_window_1,  !- Name
    Window,                  !- Surface Type
    NonresWindow_U_0.51_SHGC_0.23,   !- Construction Name!- Field 12
    Mult_Class_2_Pod_1_ZN_1_FLR_2_Wall_3,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    52.950,9.0000,2.50266,  !- X,Y,Z ==> Vertex 1 {m}
    52.950,9.0000,1.1000,  !- X,Y,Z ==> Vertex 2 {m}
    0.050,9.0000,1.1000,  !- X,Y,Z ==> Vertex 3 {m}
    0.050,9.0000,2.50266;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Corner_Class_1_Pod_2_ZN_1_FLR_1_Wall_4_window_1,  !- Name
    Window,                  !- Surface Type
    NonresWindow_U_0.51_SHGC_0.23,   !- Construction Name!- Field 12
    Corner_Class_1_Pod_2_ZN_1_FLR_1_Wall_4,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    0.000,8.9500,2.515715,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,8.9500,1.1000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000,0.0500,1.1000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000,0.0500,2.515715;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Corner_Class_1_Pod_2_ZN_1_FLR_2_Wall_1_window_1,  !- Name
    Window,                  !- Surface Type
    NonresWindow_U_0.51_SHGC_0.23,   !- Construction Name!- Field 12
    Corner_Class_1_Pod_2_ZN_1_FLR_2_Wall_1,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    0.050,0.0000,2.512845,  !- X,Y,Z ==> Vertex 1 {m}
    0.050,0.0000,1.1000,  !- X,Y,Z ==> Vertex 2 {m}
    10.950,0.0000,1.1000,  !- X,Y,Z ==> Vertex 3 {m}
    10.950,0.0000,2.512845;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Corner_Class_1_Pod_2_ZN_1_FLR_2_Wall_4_window_1,  !- Name
    Window,                  !- Surface Type
    NonresWindow_U_0.51_SHGC_0.23,   !- Construction Name!- Field 12
    Corner_Class_1_Pod_2_ZN_1_FLR_2_Wall_4,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    0.000,8.9500,2.515715,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,8.9500,1.1000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000,0.0500,1.1000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000,0.0500,2.515715;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Mult_Class_1_Pod_2_ZN_1_FLR_2_Wall_1_window_1,  !- Name
    Window,                  !- Surface Type
    NonresWindow_U_0.51_SHGC_0.23,   !- Construction Name!- Field 12
    Mult_Class_1_Pod_2_ZN_1_FLR_2_Wall_1,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    0.050,0.0000,2.50266,  !- X,Y,Z ==> Vertex 1 {m}
    0.050,0.0000,1.1000,  !- X,Y,Z ==> Vertex 2 {m}
    52.950,0.0000,1.1000,  !- X,Y,Z ==> Vertex 3 {m}
    52.950,0.0000,2.50266;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Corridor_Pod_2_ZN_1_FLR_1_Wall_6_window_1,  !- Name
    Window,                  !- Surface Type
    NonresWindow_U_0.51_SHGC_0.23,   !- Construction Name!- Field 12
    Corridor_Pod_2_ZN_1_FLR_1_Wall_6,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    0.000,4.9500,2.52856,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,4.9500,1.1000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000,0.0500,1.1000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000,0.0500,2.52856;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Corridor_Pod_2_ZN_1_FLR_2_Wall_6_window_1,  !- Name
    Window,                  !- Surface Type
    NonresWindow_U_0.51_SHGC_0.23,   !- Construction Name!- Field 12
    Corridor_Pod_2_ZN_1_FLR_2_Wall_6,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    0.000,4.9500,2.52856,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,4.9500,1.1000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000,0.0500,1.1000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000,0.0500,2.52856;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Corner_Class_2_Pod_2_ZN_1_FLR_1_Wall_4_window_1,  !- Name
    Window,                  !- Surface Type
    NonresWindow_U_0.51_SHGC_0.23,   !- Construction Name!- Field 12
    Corner_Class_2_Pod_2_ZN_1_FLR_1_Wall_4,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    0.000,8.9500,2.515715,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,8.9500,1.1000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000,0.0500,1.1000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000,0.0500,2.515715;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Corner_Class_2_Pod_2_ZN_1_FLR_2_Wall_3_window_1,  !- Name
    Window,                  !- Surface Type
    NonresWindow_U_0.51_SHGC_0.23,   !- Construction Name!- Field 12
    Corner_Class_2_Pod_2_ZN_1_FLR_2_Wall_3,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    10.950,9.0000,2.512845,  !- X,Y,Z ==> Vertex 1 {m}
    10.950,9.0000,1.1000,  !- X,Y,Z ==> Vertex 2 {m}
    0.050,9.0000,1.1000,  !- X,Y,Z ==> Vertex 3 {m}
    0.050,9.0000,2.512845;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Corner_Class_2_Pod_2_ZN_1_FLR_2_Wall_4_window_1,  !- Name
    Window,                  !- Surface Type
    NonresWindow_U_0.51_SHGC_0.23,   !- Construction Name!- Field 12
    Corner_Class_2_Pod_2_ZN_1_FLR_2_Wall_4,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    0.000,8.9500,2.515715,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,8.9500,1.1000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000,0.0500,1.1000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000,0.0500,2.515715;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Mult_Class_2_Pod_2_ZN_1_FLR_2_Wall_3_window_1,  !- Name
    Window,                  !- Surface Type
    NonresWindow_U_0.51_SHGC_0.23,   !- Construction Name!- Field 12
    Mult_Class_2_Pod_2_ZN_1_FLR_2_Wall_3,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    52.950,9.0000,2.50266,  !- X,Y,Z ==> Vertex 1 {m}
    52.950,9.0000,1.1000,  !- X,Y,Z ==> Vertex 2 {m}
    0.050,9.0000,1.1000,  !- X,Y,Z ==> Vertex 3 {m}
    0.050,9.0000,2.50266;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Corner_Class_1_Pod_3_ZN_1_FLR_1_Wall_4_window_1,  !- Name
    Window,                  !- Surface Type
    NonresWindow_U_0.51_SHGC_0.23,   !- Construction Name!- Field 12
    Corner_Class_1_Pod_3_ZN_1_FLR_1_Wall_4,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    0.000,8.9500,2.515715,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,8.9500,1.1000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000,0.0500,1.1000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000,0.0500,2.515715;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Corner_Class_1_Pod_3_ZN_1_FLR_2_Wall_1_window_1,  !- Name
    Window,                  !- Surface Type
    NonresWindow_U_0.51_SHGC_0.23,   !- Construction Name!- Field 12
    Corner_Class_1_Pod_3_ZN_1_FLR_2_Wall_1,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    0.050,0.0000,2.512845,  !- X,Y,Z ==> Vertex 1 {m}
    0.050,0.0000,1.1000,  !- X,Y,Z ==> Vertex 2 {m}
    10.950,0.0000,1.1000,  !- X,Y,Z ==> Vertex 3 {m}
    10.950,0.0000,2.512845;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Corner_Class_1_Pod_3_ZN_1_FLR_2_Wall_4_window_1,  !- Name
    Window,                  !- Surface Type
    NonresWindow_U_0.51_SHGC_0.23,   !- Construction Name!- Field 12
    Corner_Class_1_Pod_3_ZN_1_FLR_2_Wall_4,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    0.000,8.9500,2.515715,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,8.9500,1.1000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000,0.0500,1.1000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000,0.0500,2.515715;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Mult_Class_1_Pod_3_ZN_1_FLR_2_Wall_1_window_1,  !- Name
    Window,                  !- Surface Type
    NonresWindow_U_0.51_SHGC_0.23,   !- Construction Name!- Field 12
    Mult_Class_1_Pod_3_ZN_1_FLR_2_Wall_1,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    0.050,0.0000,2.50266,  !- X,Y,Z ==> Vertex 1 {m}
    0.050,0.0000,1.1000,  !- X,Y,Z ==> Vertex 2 {m}
    52.950,0.0000,1.1000,  !- X,Y,Z ==> Vertex 3 {m}
    52.950,0.0000,2.50266;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Corridor_Pod_3_ZN_1_FLR_1_Wall_6_window_1,  !- Name
    Window,                  !- Surface Type
    NonresWindow_U_0.51_SHGC_0.23,   !- Construction Name!- Field 12
    Corridor_Pod_3_ZN_1_FLR_1_Wall_6,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    0.000,4.9500,2.52856,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,4.9500,1.1000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000,0.0500,1.1000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000,0.0500,2.52856;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Corridor_Pod_3_ZN_1_FLR_2_Wall_6_window_1,  !- Name
    Window,                  !- Surface Type
    NonresWindow_U_0.51_SHGC_0.23,   !- Construction Name!- Field 12
    Corridor_Pod_3_ZN_1_FLR_2_Wall_6,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    0.000,4.9500,2.52856,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,4.9500,1.1000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000,0.0500,1.1000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000,0.0500,2.52856;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Corner_Class_2_Pod_3_ZN_1_FLR_1_Wall_4_window_1,  !- Name
    Window,                  !- Surface Type
    NonresWindow_U_0.51_SHGC_0.23,   !- Construction Name!- Field 12
    Corner_Class_2_Pod_3_ZN_1_FLR_1_Wall_4,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    0.000,8.9500,2.515715,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,8.9500,1.1000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000,0.0500,1.1000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000,0.0500,2.515715;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Corner_Class_2_Pod_3_ZN_1_FLR_2_Wall_3_window_1,  !- Name
    Window,                  !- Surface Type
    NonresWindow_U_0.51_SHGC_0.23,   !- Construction Name!- Field 12
    Corner_Class_2_Pod_3_ZN_1_FLR_2_Wall_3,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    10.950,9.0000,2.512845,  !- X,Y,Z ==> Vertex 1 {m}
    10.950,9.0000,1.1000,  !- X,Y,Z ==> Vertex 2 {m}
    0.050,9.0000,1.1000,  !- X,Y,Z ==> Vertex 3 {m}
    0.050,9.0000,2.512845;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Corner_Class_2_Pod_3_ZN_1_FLR_2_Wall_4_window_1,  !- Name
    Window,                  !- Surface Type
    NonresWindow_U_0.51_SHGC_0.23,   !- Construction Name!- Field 12
    Corner_Class_2_Pod_3_ZN_1_FLR_2_Wall_4,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    0.000,8.9500,2.515715,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,8.9500,1.1000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000,0.0500,1.1000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000,0.0500,2.515715;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Mult_Class_2_Pod_3_ZN_1_FLR_2_Wall_3_window_1,  !- Name
    Window,                  !- Surface Type
    NonresWindow_U_0.51_SHGC_0.23,   !- Construction Name!- Field 12
    Mult_Class_2_Pod_3_ZN_1_FLR_2_Wall_3,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    52.950,9.0000,2.50266,  !- X,Y,Z ==> Vertex 1 {m}
    52.950,9.0000,1.1000,  !- X,Y,Z ==> Vertex 2 {m}
    0.050,9.0000,1.1000,  !- X,Y,Z ==> Vertex 3 {m}
    0.050,9.0000,2.50266;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Main_Corridor_ZN_1_FLR_2_Wall_7_window_1,  !- Name
    Window,                  !- Surface Type
    NonresWindow_U_0.51_SHGC_0.23,   !- Construction Name!- Field 12
    Main_Corridor_ZN_1_FLR_2_Wall_7,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    0.000,66.9500,2.507805,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,66.9500,1.1000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000,49.0500,1.1000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000,49.0500,2.507805;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Main_Corridor_ZN_1_FLR_2_Wall_11_window_1,  !- Name
    Window,                  !- Surface Type
    NonresWindow_U_0.51_SHGC_0.23,   !- Construction Name!- Field 12
    Main_Corridor_ZN_1_FLR_2_Wall_11,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    0.000,25.9500,2.508295,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,25.9500,1.1000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000,9.0500,1.1000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000,9.0500,2.508295;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Lobby_ZN_1_FLR_2_Wall_1_window_1,  !- Name
    Window,                  !- Surface Type
    NonresWindow_U_0.51_SHGC_0.23,   !- Construction Name!- Field 12
    Lobby_ZN_1_FLR_2_Wall_1, !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    0.050,0.0000,2.50938,  !- X,Y,Z ==> Vertex 1 {m}
    0.050,0.0000,1.1000,  !- X,Y,Z ==> Vertex 2 {m}
    14.950,0.0000,1.1000,  !- X,Y,Z ==> Vertex 3 {m}
    14.950,0.0000,2.50938;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Bathrooms_ZN_1_FLR_1_Wall_3_window_1,  !- Name
    Window,                  !- Surface Type
    NonresWindow_U_0.51_SHGC_0.23,   !- Construction Name!- Field 12
    Bathrooms_ZN_1_FLR_1_Wall_3,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    15.000,11.0500,2.548265,  !- X,Y,Z ==> Vertex 1 {m}
    15.000,11.0500,1.1000,  !- X,Y,Z ==> Vertex 2 {m}
    15.000,13.9500,1.1000,  !- X,Y,Z ==> Vertex 3 {m}
    15.000,13.9500,2.548265;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Bathrooms_ZN_1_FLR_1_Wall_4_window_1,  !- Name
    Window,                  !- Surface Type
    NonresWindow_U_0.51_SHGC_0.23,   !- Construction Name!- Field 12
    Bathrooms_ZN_1_FLR_1_Wall_4,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    14.950,14.0000,2.50938,  !- X,Y,Z ==> Vertex 1 {m}
    14.950,14.0000,1.1000,  !- X,Y,Z ==> Vertex 2 {m}
    0.050,14.0000,1.1000,  !- X,Y,Z ==> Vertex 3 {m}
    0.050,14.0000,2.50938;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Bathrooms_ZN_1_FLR_2_Wall_3_window_1,  !- Name
    Window,                  !- Surface Type
    NonresWindow_U_0.51_SHGC_0.23,   !- Construction Name!- Field 12
    Bathrooms_ZN_1_FLR_2_Wall_3,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    15.000,11.0500,2.548265,  !- X,Y,Z ==> Vertex 1 {m}
    15.000,11.0500,1.1000,  !- X,Y,Z ==> Vertex 2 {m}
    15.000,13.9500,1.1000,  !- X,Y,Z ==> Vertex 3 {m}
    15.000,13.9500,2.548265;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Bathrooms_ZN_1_FLR_2_Wall_4_window_1,  !- Name
    Window,                  !- Surface Type
    NonresWindow_U_0.51_SHGC_0.23,   !- Construction Name!- Field 12
    Bathrooms_ZN_1_FLR_2_Wall_4,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    14.950,14.0000,2.50938,  !- X,Y,Z ==> Vertex 1 {m}
    14.950,14.0000,1.1000,  !- X,Y,Z ==> Vertex 2 {m}
    0.050,14.0000,1.1000,  !- X,Y,Z ==> Vertex 3 {m}
    0.050,14.0000,2.50938;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Offices_ZN_1_FLR_1_Wall_2_window_1,  !- Name
    Window,                  !- Surface Type
    NonresWindow_U_0.51_SHGC_0.23,   !- Construction Name!- Field 12
    Offices_ZN_1_FLR_1_Wall_2,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    38.000,0.0500,2.51008,  !- X,Y,Z ==> Vertex 1 {m}
    38.000,0.0500,1.1000,  !- X,Y,Z ==> Vertex 2 {m}
    38.000,13.9500,1.1000,  !- X,Y,Z ==> Vertex 3 {m}
    38.000,13.9500,2.51008;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Offices_ZN_1_FLR_2_Wall_1_window_1,  !- Name
    Window,                  !- Surface Type
    NonresWindow_U_0.51_SHGC_0.23,   !- Construction Name!- Field 12
    Offices_ZN_1_FLR_2_Wall_1,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    0.050,0.0000,2.50371,  !- X,Y,Z ==> Vertex 1 {m}
    0.050,0.0000,1.1000,  !- X,Y,Z ==> Vertex 2 {m}
    37.950,0.0000,1.1000,  !- X,Y,Z ==> Vertex 3 {m}
    37.950,0.0000,2.50371;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Offices_ZN_1_FLR_2_Wall_2_window_1,  !- Name
    Window,                  !- Surface Type
    NonresWindow_U_0.51_SHGC_0.23,   !- Construction Name!- Field 12
    Offices_ZN_1_FLR_2_Wall_2,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    38.000,0.0500,2.51008,  !- X,Y,Z ==> Vertex 1 {m}
    38.000,0.0500,1.1000,  !- X,Y,Z ==> Vertex 2 {m}
    38.000,13.9500,1.1000,  !- X,Y,Z ==> Vertex 3 {m}
    38.000,13.9500,2.51008;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Gym_ZN_1_FLR_2_skylight_1,  !- Name
    Window,                  !- Surface Type
    NonresSkylight_U_0.7_SHGC_0.3,  !- Construction Name!- Field 12
    Gym_ZN_1_FLR_2_Ceiling,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    Skylight_Frame,       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    2.5570,2.2793,8.0000,  !- X,Y,Z ==> Vertex 1 {m}
    3.7760,2.2793,8.0000,  !- X,Y,Z ==> Vertex 2 {m}
    3.7760,3.4985,8.0000,  !- X,Y,Z ==> Vertex 3 {m}
    2.5570,3.4985,8.0000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Gym_ZN_1_FLR_2_skylight_2,  !- Name
    Window,                  !- Surface Type
    NonresSkylight_U_0.7_SHGC_0.3,  !- Construction Name!- Field 12
    Gym_ZN_1_FLR_2_Ceiling,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    Skylight_Frame,       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    8.8900,2.2793,8.0000,  !- X,Y,Z ==> Vertex 1 {m}
    10.1100,2.2793,8.0000,  !- X,Y,Z ==> Vertex 2 {m}
    10.1100,3.4985,8.0000,  !- X,Y,Z ==> Vertex 3 {m}
    8.8900,3.4985,8.0000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Gym_ZN_1_FLR_2_skylight_3,  !- Name
    Window,                  !- Surface Type
    NonresSkylight_U_0.7_SHGC_0.3,  !- Construction Name!- Field 12
    Gym_ZN_1_FLR_2_Ceiling,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    Skylight_Frame,       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    15.2240,2.2793,8.0000,  !- X,Y,Z ==> Vertex 1 {m}
    16.4430,2.2793,8.0000,  !- X,Y,Z ==> Vertex 2 {m}
    16.4430,3.4985,8.0000,  !- X,Y,Z ==> Vertex 3 {m}
    15.2240,3.4985,8.0000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Gym_ZN_1_FLR_2_skylight_4,  !- Name
    Window,                  !- Surface Type
    NonresSkylight_U_0.7_SHGC_0.3,  !- Construction Name!- Field 12
    Gym_ZN_1_FLR_2_Ceiling,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    Skylight_Frame,       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    21.5570,2.2793,8.0000,  !- X,Y,Z ==> Vertex 1 {m}
    22.7760,2.2793,8.0000,  !- X,Y,Z ==> Vertex 2 {m}
    22.7760,3.4985,8.0000,  !- X,Y,Z ==> Vertex 3 {m}
    21.5570,3.4985,8.0000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Gym_ZN_1_FLR_2_skylight_5,  !- Name
    Window,                  !- Surface Type
    NonresSkylight_U_0.7_SHGC_0.3,  !- Construction Name!- Field 12
    Gym_ZN_1_FLR_2_Ceiling,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    Skylight_Frame,       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    27.8900,2.2793,8.0000,  !- X,Y,Z ==> Vertex 1 {m}
    29.1100,2.2793,8.0000,  !- X,Y,Z ==> Vertex 2 {m}
    29.1100,3.4985,8.0000,  !- X,Y,Z ==> Vertex 3 {m}
    27.8900,3.4985,8.0000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Gym_ZN_1_FLR_2_skylight_6,  !- Name
    Window,                  !- Surface Type
    NonresSkylight_U_0.7_SHGC_0.3,  !- Construction Name!- Field 12
    Gym_ZN_1_FLR_2_Ceiling,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    Skylight_Frame,       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    34.2240,2.2793,8.0000,  !- X,Y,Z ==> Vertex 1 {m}
    35.4430,2.2793,8.0000,  !- X,Y,Z ==> Vertex 2 {m}
    35.4430,3.4985,8.0000,  !- X,Y,Z ==> Vertex 3 {m}
    34.2240,3.4985,8.0000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Gym_ZN_1_FLR_2_skylight_7,  !- Name
    Window,                  !- Surface Type
    NonresSkylight_U_0.7_SHGC_0.3,  !- Construction Name!- Field 12
    Gym_ZN_1_FLR_2_Ceiling,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    Skylight_Frame,       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    2.5570,8.0571,8.0000,  !- X,Y,Z ==> Vertex 1 {m}
    3.7760,8.0571,8.0000,  !- X,Y,Z ==> Vertex 2 {m}
    3.7760,9.2763,8.0000,  !- X,Y,Z ==> Vertex 3 {m}
    2.5570,9.2763,8.0000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Gym_ZN_1_FLR_2_skylight_8,  !- Name
    Window,                  !- Surface Type
    NonresSkylight_U_0.7_SHGC_0.3,  !- Construction Name!- Field 12
    Gym_ZN_1_FLR_2_Ceiling,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    Skylight_Frame,       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    8.8900,8.0571,8.0000,  !- X,Y,Z ==> Vertex 1 {m}
    10.1100,8.0571,8.0000,  !- X,Y,Z ==> Vertex 2 {m}
    10.1100,9.2763,8.0000,  !- X,Y,Z ==> Vertex 3 {m}
    8.8900,9.2763,8.0000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Gym_ZN_1_FLR_2_skylight_9,  !- Name
    Window,                  !- Surface Type
    NonresSkylight_U_0.7_SHGC_0.3,  !- Construction Name!- Field 12
    Gym_ZN_1_FLR_2_Ceiling,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    Skylight_Frame,       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    15.2240,8.0571,8.0000,  !- X,Y,Z ==> Vertex 1 {m}
    16.4430,8.0571,8.0000,  !- X,Y,Z ==> Vertex 2 {m}
    16.4430,9.2763,8.0000,  !- X,Y,Z ==> Vertex 3 {m}
    15.2240,9.2763,8.0000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Gym_ZN_1_FLR_2_skylight_10,  !- Name
    Window,                  !- Surface Type
    NonresSkylight_U_0.7_SHGC_0.3,  !- Construction Name!- Field 12
    Gym_ZN_1_FLR_2_Ceiling,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    Skylight_Frame,       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    21.5570,8.0571,8.0000,  !- X,Y,Z ==> Vertex 1 {m}
    22.7760,8.0571,8.0000,  !- X,Y,Z ==> Vertex 2 {m}
    22.7760,9.2763,8.0000,  !- X,Y,Z ==> Vertex 3 {m}
    21.5570,9.2763,8.0000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Gym_ZN_1_FLR_2_skylight_11,  !- Name
    Window,                  !- Surface Type
    NonresSkylight_U_0.7_SHGC_0.3,  !- Construction Name!- Field 12
    Gym_ZN_1_FLR_2_Ceiling,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    Skylight_Frame,       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    27.8900,8.0571,8.0000,  !- X,Y,Z ==> Vertex 1 {m}
    29.1100,8.0571,8.0000,  !- X,Y,Z ==> Vertex 2 {m}
    29.1100,9.2763,8.0000,  !- X,Y,Z ==> Vertex 3 {m}
    27.8900,9.2763,8.0000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Gym_ZN_1_FLR_2_skylight_12,  !- Name
    Window,                  !- Surface Type
    NonresSkylight_U_0.7_SHGC_0.3,  !- Construction Name!- Field 12
    Gym_ZN_1_FLR_2_Ceiling,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    Skylight_Frame,       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    34.2240,8.0571,8.0000,  !- X,Y,Z ==> Vertex 1 {m}
    35.4430,8.0571,8.0000,  !- X,Y,Z ==> Vertex 2 {m}
    35.4430,9.2763,8.0000,  !- X,Y,Z ==> Vertex 3 {m}
    34.2240,9.2763,8.0000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Gym_ZN_1_FLR_2_skylight_13,  !- Name
    Window,                  !- Surface Type
    NonresSkylight_U_0.7_SHGC_0.3,  !- Construction Name!- Field 12
    Gym_ZN_1_FLR_2_Ceiling,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    Skylight_Frame,       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    2.5570,13.8348,8.0000,  !- X,Y,Z ==> Vertex 1 {m}
    3.7760,13.8348,8.0000,  !- X,Y,Z ==> Vertex 2 {m}
    3.7760,15.0540,8.0000,  !- X,Y,Z ==> Vertex 3 {m}
    2.5570,15.0540,8.0000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Gym_ZN_1_FLR_2_skylight_14,  !- Name
    Window,                  !- Surface Type
    NonresSkylight_U_0.7_SHGC_0.3,  !- Construction Name!- Field 12
    Gym_ZN_1_FLR_2_Ceiling,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    Skylight_Frame,       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    8.8900,13.8348,8.0000,  !- X,Y,Z ==> Vertex 1 {m}
    10.1100,13.8348,8.0000,  !- X,Y,Z ==> Vertex 2 {m}
    10.1100,15.0540,8.0000,  !- X,Y,Z ==> Vertex 3 {m}
    8.8900,15.0540,8.0000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Gym_ZN_1_FLR_2_skylight_15,  !- Name
    Window,                  !- Surface Type
    NonresSkylight_U_0.7_SHGC_0.3,  !- Construction Name!- Field 12
    Gym_ZN_1_FLR_2_Ceiling,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    Skylight_Frame,       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    15.2240,13.8348,8.0000,  !- X,Y,Z ==> Vertex 1 {m}
    16.4430,13.8348,8.0000,  !- X,Y,Z ==> Vertex 2 {m}
    16.4430,15.0540,8.0000,  !- X,Y,Z ==> Vertex 3 {m}
    15.2240,15.0540,8.0000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Gym_ZN_1_FLR_2_skylight_16,  !- Name
    Window,                  !- Surface Type
    NonresSkylight_U_0.7_SHGC_0.3,  !- Construction Name!- Field 12
    Gym_ZN_1_FLR_2_Ceiling,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    Skylight_Frame,       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    21.5570,13.8348,8.0000,  !- X,Y,Z ==> Vertex 1 {m}
    22.7760,13.8348,8.0000,  !- X,Y,Z ==> Vertex 2 {m}
    22.7760,15.0540,8.0000,  !- X,Y,Z ==> Vertex 3 {m}
    21.5570,15.0540,8.0000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Gym_ZN_1_FLR_2_skylight_17,  !- Name
    Window,                  !- Surface Type
    NonresSkylight_U_0.7_SHGC_0.3,  !- Construction Name!- Field 12
    Gym_ZN_1_FLR_2_Ceiling,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    Skylight_Frame,       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    27.8900,13.8348,8.0000,  !- X,Y,Z ==> Vertex 1 {m}
    29.1100,13.8348,8.0000,  !- X,Y,Z ==> Vertex 2 {m}
    29.1100,15.0540,8.0000,  !- X,Y,Z ==> Vertex 3 {m}
    27.8900,15.0540,8.0000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Gym_ZN_1_FLR_2_skylight_18,  !- Name
    Window,                  !- Surface Type
    NonresSkylight_U_0.7_SHGC_0.3,  !- Construction Name!- Field 12
    Gym_ZN_1_FLR_2_Ceiling,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    Skylight_Frame,       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    34.2240,13.8348,8.0000,  !- X,Y,Z ==> Vertex 1 {m}
    35.4430,13.8348,8.0000,  !- X,Y,Z ==> Vertex 2 {m}
    35.4430,15.0540,8.0000,  !- X,Y,Z ==> Vertex 3 {m}
    34.2240,15.0540,8.0000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Gym_ZN_1_FLR_2_skylight_19,  !- Name
    Window,                  !- Surface Type
    NonresSkylight_U_0.7_SHGC_0.3,  !- Construction Name!- Field 12
    Gym_ZN_1_FLR_2_Ceiling,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    Skylight_Frame,       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    2.5570,19.6126,8.0000,  !- X,Y,Z ==> Vertex 1 {m}
    3.7760,19.6126,8.0000,  !- X,Y,Z ==> Vertex 2 {m}
    3.7760,20.8318,8.0000,  !- X,Y,Z ==> Vertex 3 {m}
    2.5570,20.8318,8.0000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Gym_ZN_1_FLR_2_skylight_20,  !- Name
    Window,                  !- Surface Type
    NonresSkylight_U_0.7_SHGC_0.3,  !- Construction Name!- Field 12
    Gym_ZN_1_FLR_2_Ceiling,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    Skylight_Frame,       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    8.8900,19.6126,8.0000,  !- X,Y,Z ==> Vertex 1 {m}
    10.1100,19.6126,8.0000,  !- X,Y,Z ==> Vertex 2 {m}
    10.1100,20.8318,8.0000,  !- X,Y,Z ==> Vertex 3 {m}
    8.8900,20.8318,8.0000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Gym_ZN_1_FLR_2_skylight_21,  !- Name
    Window,                  !- Surface Type
    NonresSkylight_U_0.7_SHGC_0.3,  !- Construction Name!- Field 12
    Gym_ZN_1_FLR_2_Ceiling,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    Skylight_Frame,       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    15.2240,19.6126,8.0000,  !- X,Y,Z ==> Vertex 1 {m}
    16.4430,19.6126,8.0000,  !- X,Y,Z ==> Vertex 2 {m}
    16.4430,20.8318,8.0000,  !- X,Y,Z ==> Vertex 3 {m}
    15.2240,20.8318,8.0000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Gym_ZN_1_FLR_2_skylight_22,  !- Name
    Window,                  !- Surface Type
    NonresSkylight_U_0.7_SHGC_0.3,  !- Construction Name!- Field 12
    Gym_ZN_1_FLR_2_Ceiling,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    Skylight_Frame,       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    21.5570,19.6126,8.0000,  !- X,Y,Z ==> Vertex 1 {m}
    22.7760,19.6126,8.0000,  !- X,Y,Z ==> Vertex 2 {m}
    22.7760,20.8318,8.0000,  !- X,Y,Z ==> Vertex 3 {m}
    21.5570,20.8318,8.0000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Gym_ZN_1_FLR_2_skylight_23,  !- Name
    Window,                  !- Surface Type
    NonresSkylight_U_0.7_SHGC_0.3,  !- Construction Name!- Field 12
    Gym_ZN_1_FLR_2_Ceiling,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    Skylight_Frame,       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    27.8900,19.6126,8.0000,  !- X,Y,Z ==> Vertex 1 {m}
    29.1100,19.6126,8.0000,  !- X,Y,Z ==> Vertex 2 {m}
    29.1100,20.8318,8.0000,  !- X,Y,Z ==> Vertex 3 {m}
    27.8900,20.8318,8.0000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Gym_ZN_1_FLR_2_skylight_24,  !- Name
    Window,                  !- Surface Type
    NonresSkylight_U_0.7_SHGC_0.3,  !- Construction Name!- Field 12
    Gym_ZN_1_FLR_2_Ceiling,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    Skylight_Frame,       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    34.2240,19.6126,8.0000,  !- X,Y,Z ==> Vertex 1 {m}
    35.4430,19.6126,8.0000,  !- X,Y,Z ==> Vertex 2 {m}
    35.4430,20.8318,8.0000,  !- X,Y,Z ==> Vertex 3 {m}
    34.2240,20.8318,8.0000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Gym_ZN_1_FLR_2_skylight_25,  !- Name
    Window,                  !- Surface Type
    NonresSkylight_U_0.7_SHGC_0.3,  !- Construction Name!- Field 12
    Gym_ZN_1_FLR_2_Ceiling,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    Skylight_Frame,       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    2.5570,25.3904,8.0000,  !- X,Y,Z ==> Vertex 1 {m}
    3.7760,25.3904,8.0000,  !- X,Y,Z ==> Vertex 2 {m}
    3.7760,26.6096,8.0000,  !- X,Y,Z ==> Vertex 3 {m}
    2.5570,26.6096,8.0000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Gym_ZN_1_FLR_2_skylight_26,  !- Name
    Window,                  !- Surface Type
    NonresSkylight_U_0.7_SHGC_0.3,  !- Construction Name!- Field 12
    Gym_ZN_1_FLR_2_Ceiling,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    Skylight_Frame,       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    8.8900,25.3904,8.0000,  !- X,Y,Z ==> Vertex 1 {m}
    10.1100,25.3904,8.0000,  !- X,Y,Z ==> Vertex 2 {m}
    10.1100,26.6096,8.0000,  !- X,Y,Z ==> Vertex 3 {m}
    8.8900,26.6096,8.0000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Gym_ZN_1_FLR_2_skylight_27,  !- Name
    Window,                  !- Surface Type
    NonresSkylight_U_0.7_SHGC_0.3,  !- Construction Name!- Field 12
    Gym_ZN_1_FLR_2_Ceiling,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    Skylight_Frame,       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    15.2240,25.3904,8.0000,  !- X,Y,Z ==> Vertex 1 {m}
    16.4430,25.3904,8.0000,  !- X,Y,Z ==> Vertex 2 {m}
    16.4430,26.6096,8.0000,  !- X,Y,Z ==> Vertex 3 {m}
    15.2240,26.6096,8.0000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Gym_ZN_1_FLR_2_skylight_28,  !- Name
    Window,                  !- Surface Type
    NonresSkylight_U_0.7_SHGC_0.3,  !- Construction Name!- Field 12
    Gym_ZN_1_FLR_2_Ceiling,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    Skylight_Frame,       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    21.5570,25.3904,8.0000,  !- X,Y,Z ==> Vertex 1 {m}
    22.7760,25.3904,8.0000,  !- X,Y,Z ==> Vertex 2 {m}
    22.7760,26.6096,8.0000,  !- X,Y,Z ==> Vertex 3 {m}
    21.5570,26.6096,8.0000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Gym_ZN_1_FLR_2_skylight_29,  !- Name
    Window,                  !- Surface Type
    NonresSkylight_U_0.7_SHGC_0.3,  !- Construction Name!- Field 12
    Gym_ZN_1_FLR_2_Ceiling,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    Skylight_Frame,       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    27.8900,25.3904,8.0000,  !- X,Y,Z ==> Vertex 1 {m}
    29.1100,25.3904,8.0000,  !- X,Y,Z ==> Vertex 2 {m}
    29.1100,26.6096,8.0000,  !- X,Y,Z ==> Vertex 3 {m}
    27.8900,26.6096,8.0000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Gym_ZN_1_FLR_2_skylight_30,  !- Name
    Window,                  !- Surface Type
    NonresSkylight_U_0.7_SHGC_0.3,  !- Construction Name!- Field 12
    Gym_ZN_1_FLR_2_Ceiling,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    Skylight_Frame,       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    34.2240,25.3904,8.0000,  !- X,Y,Z ==> Vertex 1 {m}
    35.4430,25.3904,8.0000,  !- X,Y,Z ==> Vertex 2 {m}
    35.4430,26.6096,8.0000,  !- X,Y,Z ==> Vertex 3 {m}
    34.2240,26.6096,8.0000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Gym_ZN_1_FLR_2_skylight_31,  !- Name
    Window,                  !- Surface Type
    NonresSkylight_U_0.7_SHGC_0.3,  !- Construction Name!- Field 12
    Gym_ZN_1_FLR_2_Ceiling,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    Skylight_Frame,       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    2.5570,31.1682,8.0000,  !- X,Y,Z ==> Vertex 1 {m}
    3.7760,31.1682,8.0000,  !- X,Y,Z ==> Vertex 2 {m}
    3.7760,32.3874,8.0000,  !- X,Y,Z ==> Vertex 3 {m}
    2.5570,32.3874,8.0000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Gym_ZN_1_FLR_2_skylight_32,  !- Name
    Window,                  !- Surface Type
    NonresSkylight_U_0.7_SHGC_0.3,  !- Construction Name!- Field 12
    Gym_ZN_1_FLR_2_Ceiling,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    Skylight_Frame,       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    8.8900,31.1682,8.0000,  !- X,Y,Z ==> Vertex 1 {m}
    10.1100,31.1682,8.0000,  !- X,Y,Z ==> Vertex 2 {m}
    10.1100,32.3874,8.0000,  !- X,Y,Z ==> Vertex 3 {m}
    8.8900,32.3874,8.0000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Gym_ZN_1_FLR_2_skylight_33,  !- Name
    Window,                  !- Surface Type
    NonresSkylight_U_0.7_SHGC_0.3,  !- Construction Name!- Field 12
    Gym_ZN_1_FLR_2_Ceiling,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    Skylight_Frame,       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    15.2240,31.1682,8.0000,  !- X,Y,Z ==> Vertex 1 {m}
    16.4430,31.1682,8.0000,  !- X,Y,Z ==> Vertex 2 {m}
    16.4430,32.3874,8.0000,  !- X,Y,Z ==> Vertex 3 {m}
    15.2240,32.3874,8.0000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Gym_ZN_1_FLR_2_skylight_34,  !- Name
    Window,                  !- Surface Type
    NonresSkylight_U_0.7_SHGC_0.3,  !- Construction Name!- Field 12
    Gym_ZN_1_FLR_2_Ceiling,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    Skylight_Frame,       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    21.5570,31.1682,8.0000,  !- X,Y,Z ==> Vertex 1 {m}
    22.7760,31.1682,8.0000,  !- X,Y,Z ==> Vertex 2 {m}
    22.7760,32.3874,8.0000,  !- X,Y,Z ==> Vertex 3 {m}
    21.5570,32.3874,8.0000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Gym_ZN_1_FLR_2_skylight_35,  !- Name
    Window,                  !- Surface Type
    NonresSkylight_U_0.7_SHGC_0.3,  !- Construction Name!- Field 12
    Gym_ZN_1_FLR_2_Ceiling,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    Skylight_Frame,       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    27.8900,31.1682,8.0000,  !- X,Y,Z ==> Vertex 1 {m}
    29.1100,31.1682,8.0000,  !- X,Y,Z ==> Vertex 2 {m}
    29.1100,32.3874,8.0000,  !- X,Y,Z ==> Vertex 3 {m}
    27.8900,32.3874,8.0000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Gym_ZN_1_FLR_2_skylight_36,  !- Name
    Window,                  !- Surface Type
    NonresSkylight_U_0.7_SHGC_0.3,  !- Construction Name!- Field 12
    Gym_ZN_1_FLR_2_Ceiling,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    Skylight_Frame,       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    34.2240,31.1682,8.0000,  !- X,Y,Z ==> Vertex 1 {m}
    35.4430,31.1682,8.0000,  !- X,Y,Z ==> Vertex 2 {m}
    35.4430,32.3874,8.0000,  !- X,Y,Z ==> Vertex 3 {m}
    34.2240,32.3874,8.0000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Gym_ZN_1_FLR_2_skylight_37,  !- Name
    Window,                  !- Surface Type
    NonresSkylight_U_0.7_SHGC_0.3,  !- Construction Name!- Field 12
    Gym_ZN_1_FLR_2_Ceiling,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    Skylight_Frame,       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    2.5570,36.9460,8.0000,  !- X,Y,Z ==> Vertex 1 {m}
    3.7760,36.9460,8.0000,  !- X,Y,Z ==> Vertex 2 {m}
    3.7760,38.1652,8.0000,  !- X,Y,Z ==> Vertex 3 {m}
    2.5570,38.1652,8.0000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Gym_ZN_1_FLR_2_skylight_38,  !- Name
    Window,                  !- Surface Type
    NonresSkylight_U_0.7_SHGC_0.3,  !- Construction Name!- Field 12
    Gym_ZN_1_FLR_2_Ceiling,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    Skylight_Frame,       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    8.8900,36.9460,8.0000,  !- X,Y,Z ==> Vertex 1 {m}
    10.1100,36.9460,8.0000,  !- X,Y,Z ==> Vertex 2 {m}
    10.1100,38.1652,8.0000,  !- X,Y,Z ==> Vertex 3 {m}
    8.8900,38.1652,8.0000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Gym_ZN_1_FLR_2_skylight_39,  !- Name
    Window,                  !- Surface Type
    NonresSkylight_U_0.7_SHGC_0.3,  !- Construction Name!- Field 12
    Gym_ZN_1_FLR_2_Ceiling,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    Skylight_Frame,       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    15.2240,36.9460,8.0000,  !- X,Y,Z ==> Vertex 1 {m}
    16.4430,36.9460,8.0000,  !- X,Y,Z ==> Vertex 2 {m}
    16.4430,38.1652,8.0000,  !- X,Y,Z ==> Vertex 3 {m}
    15.2240,38.1652,8.0000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Gym_ZN_1_FLR_2_skylight_40,  !- Name
    Window,                  !- Surface Type
    NonresSkylight_U_0.7_SHGC_0.3,  !- Construction Name!- Field 12
    Gym_ZN_1_FLR_2_Ceiling,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    Skylight_Frame,       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    21.5570,36.9460,8.0000,  !- X,Y,Z ==> Vertex 1 {m}
    22.7760,36.9460,8.0000,  !- X,Y,Z ==> Vertex 2 {m}
    22.7760,38.1652,8.0000,  !- X,Y,Z ==> Vertex 3 {m}
    21.5570,38.1652,8.0000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Gym_ZN_1_FLR_2_skylight_41,  !- Name
    Window,                  !- Surface Type
    NonresSkylight_U_0.7_SHGC_0.3,  !- Construction Name!- Field 12
    Gym_ZN_1_FLR_2_Ceiling,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    Skylight_Frame,       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    27.8900,36.9460,8.0000,  !- X,Y,Z ==> Vertex 1 {m}
    29.1100,36.9460,8.0000,  !- X,Y,Z ==> Vertex 2 {m}
    29.1100,38.1652,8.0000,  !- X,Y,Z ==> Vertex 3 {m}
    27.8900,38.1652,8.0000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Gym_ZN_1_FLR_2_skylight_42,  !- Name
    Window,                  !- Surface Type
    NonresSkylight_U_0.7_SHGC_0.3,  !- Construction Name!- Field 12
    Gym_ZN_1_FLR_2_Ceiling,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    Skylight_Frame,       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    34.2240,36.9460,8.0000,  !- X,Y,Z ==> Vertex 1 {m}
    35.4430,36.9460,8.0000,  !- X,Y,Z ==> Vertex 2 {m}
    35.4430,38.1652,8.0000,  !- X,Y,Z ==> Vertex 3 {m}
    34.2240,38.1652,8.0000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Gym_ZN_1_FLR_2_skylight_43,  !- Name
    Window,                  !- Surface Type
    NonresSkylight_U_0.7_SHGC_0.3,  !- Construction Name!- Field 12
    Gym_ZN_1_FLR_2_Ceiling,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    Skylight_Frame,       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    2.5570,42.7237,8.0000,  !- X,Y,Z ==> Vertex 1 {m}
    3.7760,42.7237,8.0000,  !- X,Y,Z ==> Vertex 2 {m}
    3.7760,43.9429,8.0000,  !- X,Y,Z ==> Vertex 3 {m}
    2.5570,43.9429,8.0000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Gym_ZN_1_FLR_2_skylight_44,  !- Name
    Window,                  !- Surface Type
    NonresSkylight_U_0.7_SHGC_0.3,  !- Construction Name!- Field 12
    Gym_ZN_1_FLR_2_Ceiling,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    Skylight_Frame,       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    8.8900,42.7237,8.0000,  !- X,Y,Z ==> Vertex 1 {m}
    10.1100,42.7237,8.0000,  !- X,Y,Z ==> Vertex 2 {m}
    10.1100,43.9429,8.0000,  !- X,Y,Z ==> Vertex 3 {m}
    8.8900,43.9429,8.0000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Gym_ZN_1_FLR_2_skylight_45,  !- Name
    Window,                  !- Surface Type
    NonresSkylight_U_0.7_SHGC_0.3,  !- Construction Name!- Field 12
    Gym_ZN_1_FLR_2_Ceiling,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    Skylight_Frame,       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    15.2240,42.7237,8.0000,  !- X,Y,Z ==> Vertex 1 {m}
    16.4430,42.7237,8.0000,  !- X,Y,Z ==> Vertex 2 {m}
    16.4430,43.9429,8.0000,  !- X,Y,Z ==> Vertex 3 {m}
    15.2240,43.9429,8.0000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Gym_ZN_1_FLR_2_skylight_46,  !- Name
    Window,                  !- Surface Type
    NonresSkylight_U_0.7_SHGC_0.3,  !- Construction Name!- Field 12
    Gym_ZN_1_FLR_2_Ceiling,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    Skylight_Frame,       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    21.5570,42.7237,8.0000,  !- X,Y,Z ==> Vertex 1 {m}
    22.7760,42.7237,8.0000,  !- X,Y,Z ==> Vertex 2 {m}
    22.7760,43.9429,8.0000,  !- X,Y,Z ==> Vertex 3 {m}
    21.5570,43.9429,8.0000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Gym_ZN_1_FLR_2_skylight_47,  !- Name
    Window,                  !- Surface Type
    NonresSkylight_U_0.7_SHGC_0.3,  !- Construction Name!- Field 12
    Gym_ZN_1_FLR_2_Ceiling,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    Skylight_Frame,       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    27.8900,42.7237,8.0000,  !- X,Y,Z ==> Vertex 1 {m}
    29.1100,42.7237,8.0000,  !- X,Y,Z ==> Vertex 2 {m}
    29.1100,43.9429,8.0000,  !- X,Y,Z ==> Vertex 3 {m}
    27.8900,43.9429,8.0000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Gym_ZN_1_FLR_2_skylight_48,  !- Name
    Window,                  !- Surface Type
    NonresSkylight_U_0.7_SHGC_0.3,  !- Construction Name!- Field 12
    Gym_ZN_1_FLR_2_Ceiling,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    Skylight_Frame,       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    34.2240,42.7237,8.0000,  !- X,Y,Z ==> Vertex 1 {m}
    35.4430,42.7237,8.0000,  !- X,Y,Z ==> Vertex 2 {m}
    35.4430,43.9429,8.0000,  !- X,Y,Z ==> Vertex 3 {m}
    34.2240,43.9429,8.0000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Gym_ZN_1_FLR_2_skylight_49,  !- Name
    Window,                  !- Surface Type
    NonresSkylight_U_0.7_SHGC_0.3,  !- Construction Name!- Field 12
    Gym_ZN_1_FLR_2_Ceiling,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    Skylight_Frame,       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    2.5570,48.5015,8.0000,  !- X,Y,Z ==> Vertex 1 {m}
    3.7760,48.5015,8.0000,  !- X,Y,Z ==> Vertex 2 {m}
    3.7760,49.7207,8.0000,  !- X,Y,Z ==> Vertex 3 {m}
    2.5570,49.7207,8.0000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Gym_ZN_1_FLR_2_skylight_50,  !- Name
    Window,                  !- Surface Type
    NonresSkylight_U_0.7_SHGC_0.3,  !- Construction Name!- Field 12
    Gym_ZN_1_FLR_2_Ceiling,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    Skylight_Frame,       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    8.8900,48.5015,8.0000,  !- X,Y,Z ==> Vertex 1 {m}
    10.1100,48.5015,8.0000,  !- X,Y,Z ==> Vertex 2 {m}
    10.1100,49.7207,8.0000,  !- X,Y,Z ==> Vertex 3 {m}
    8.8900,49.7207,8.0000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Gym_ZN_1_FLR_2_skylight_51,  !- Name
    Window,                  !- Surface Type
    NonresSkylight_U_0.7_SHGC_0.3,  !- Construction Name!- Field 12
    Gym_ZN_1_FLR_2_Ceiling,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    Skylight_Frame,       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    15.2240,48.5015,8.0000,  !- X,Y,Z ==> Vertex 1 {m}
    16.4430,48.5015,8.0000,  !- X,Y,Z ==> Vertex 2 {m}
    16.4430,49.7207,8.0000,  !- X,Y,Z ==> Vertex 3 {m}
    15.2240,49.7207,8.0000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Gym_ZN_1_FLR_2_skylight_52,  !- Name
    Window,                  !- Surface Type
    NonresSkylight_U_0.7_SHGC_0.3,  !- Construction Name!- Field 12
    Gym_ZN_1_FLR_2_Ceiling,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    Skylight_Frame,       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    21.5570,48.5015,8.0000,  !- X,Y,Z ==> Vertex 1 {m}
    22.7760,48.5015,8.0000,  !- X,Y,Z ==> Vertex 2 {m}
    22.7760,49.7207,8.0000,  !- X,Y,Z ==> Vertex 3 {m}
    21.5570,49.7207,8.0000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Gym_ZN_1_FLR_2_skylight_53,  !- Name
    Window,                  !- Surface Type
    NonresSkylight_U_0.7_SHGC_0.3,  !- Construction Name!- Field 12
    Gym_ZN_1_FLR_2_Ceiling,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    Skylight_Frame,       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    27.8900,48.5015,8.0000,  !- X,Y,Z ==> Vertex 1 {m}
    29.1100,48.5015,8.0000,  !- X,Y,Z ==> Vertex 2 {m}
    29.1100,49.7207,8.0000,  !- X,Y,Z ==> Vertex 3 {m}
    27.8900,49.7207,8.0000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Gym_ZN_1_FLR_2_skylight_54,  !- Name
    Window,                  !- Surface Type
    NonresSkylight_U_0.7_SHGC_0.3,  !- Construction Name!- Field 12
    Gym_ZN_1_FLR_2_Ceiling,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    Skylight_Frame,       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    34.2240,48.5015,8.0000,  !- X,Y,Z ==> Vertex 1 {m}
    35.4430,48.5015,8.0000,  !- X,Y,Z ==> Vertex 2 {m}
    35.4430,49.7207,8.0000,  !- X,Y,Z ==> Vertex 3 {m}
    34.2240,49.7207,8.0000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Aux_Gym_ZN_1_FLR_2_Wall_1_window_1,  !- Name
    Window,                  !- Surface Type
    NonresWindow_U_0.51_SHGC_0.23,   !- Construction Name!- Field 12
    Aux_Gym_ZN_1_FLR_1_Wall_1,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    0.050000000000,0.000000000000,6.505845,  
    0.050000000000,0.000000000000,3.694155720000,  !- X,Y,Z ==> Vertex 2 {m}
    23.950000000000,0.000000000000,3.694155720000,  !- X,Y,Z ==> Vertex 3 {m}
    23.950000000000,0.000000000000,6.505845;  	!- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Aux_Gym_ZN_1_FLR_2_Wall_2_window_1,  !- Name
    Window,                  !- Surface Type
    NonresWindow_U_0.51_SHGC_0.23,   !- Construction Name!- Field 12
    Aux_Gym_ZN_1_FLR_1_Wall_2,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    24.000000000000,0.050000000000,6.502695,  	!- X,Y,Z ==> Vertex 1 {m}
    24.000000000000,0.050000000000,3.697305320000,  !- X,Y,Z ==> Vertex 2 {m}
    24.000000000000,51.950000000000,3.697305320000,  !- X,Y,Z ==> Vertex 3 {m}
    24.000000000000,51.950000000000,6.502695;  	!- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Aux_Gym_ZN_1_FLR_2_skylight_1,  !- Name
    Window,                  !- Surface Type
    NonresSkylight_U_0.7_SHGC_0.3,  !- Construction Name!- Field 12
    Aux_Gym_ZN_1_FLR_2_Ceiling,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    Skylight_Frame,       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    2.3900,2.2793,8.0000,  !- X,Y,Z ==> Vertex 1 {m}
    3.6100,2.2793,8.0000,  !- X,Y,Z ==> Vertex 2 {m}
    3.6100,3.4985,8.0000,  !- X,Y,Z ==> Vertex 3 {m}
    2.3900,3.4985,8.0000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Aux_Gym_ZN_1_FLR_2_skylight_2,  !- Name
    Window,                  !- Surface Type
    NonresSkylight_U_0.7_SHGC_0.3,  !- Construction Name!- Field 12
    Aux_Gym_ZN_1_FLR_2_Ceiling,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    Skylight_Frame,       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    8.3900,2.2793,8.0000,  !- X,Y,Z ==> Vertex 1 {m}
    9.6100,2.2793,8.0000,  !- X,Y,Z ==> Vertex 2 {m}
    9.6100,3.4985,8.0000,  !- X,Y,Z ==> Vertex 3 {m}
    8.3900,3.4985,8.0000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Aux_Gym_ZN_1_FLR_2_skylight_3,  !- Name
    Window,                  !- Surface Type
    NonresSkylight_U_0.7_SHGC_0.3,  !- Construction Name!- Field 12
    Aux_Gym_ZN_1_FLR_2_Ceiling,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    Skylight_Frame,       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    14.3900,2.2793,8.0000,  !- X,Y,Z ==> Vertex 1 {m}
    15.6100,2.2793,8.0000,  !- X,Y,Z ==> Vertex 2 {m}
    15.6100,3.4985,8.0000,  !- X,Y,Z ==> Vertex 3 {m}
    14.3900,3.4985,8.0000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Aux_Gym_ZN_1_FLR_2_skylight_4,  !- Name
    Window,                  !- Surface Type
    NonresSkylight_U_0.7_SHGC_0.3,  !- Construction Name!- Field 12
    Aux_Gym_ZN_1_FLR_2_Ceiling,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    Skylight_Frame,       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    20.3900,2.2793,8.0000,  !- X,Y,Z ==> Vertex 1 {m}
    21.6100,2.2793,8.0000,  !- X,Y,Z ==> Vertex 2 {m}
    21.6100,3.4985,8.0000,  !- X,Y,Z ==> Vertex 3 {m}
    20.3900,3.4985,8.0000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Aux_Gym_ZN_1_FLR_2_skylight_5,  !- Name
    Window,                  !- Surface Type
    NonresSkylight_U_0.7_SHGC_0.3,  !- Construction Name!- Field 12
    Aux_Gym_ZN_1_FLR_2_Ceiling,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    Skylight_Frame,       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    2.3900,8.0571,8.0000,  !- X,Y,Z ==> Vertex 1 {m}
    3.6100,8.0571,8.0000,  !- X,Y,Z ==> Vertex 2 {m}
    3.6100,9.2763,8.0000,  !- X,Y,Z ==> Vertex 3 {m}
    2.3900,9.2763,8.0000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Aux_Gym_ZN_1_FLR_2_skylight_6,  !- Name
    Window,                  !- Surface Type
    NonresSkylight_U_0.7_SHGC_0.3,  !- Construction Name!- Field 12
    Aux_Gym_ZN_1_FLR_2_Ceiling,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    Skylight_Frame,       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    8.3900,8.0571,8.0000,  !- X,Y,Z ==> Vertex 1 {m}
    9.6100,8.0571,8.0000,  !- X,Y,Z ==> Vertex 2 {m}
    9.6100,9.2763,8.0000,  !- X,Y,Z ==> Vertex 3 {m}
    8.3900,9.2763,8.0000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Aux_Gym_ZN_1_FLR_2_skylight_7,  !- Name
    Window,                  !- Surface Type
    NonresSkylight_U_0.7_SHGC_0.3,  !- Construction Name!- Field 12
    Aux_Gym_ZN_1_FLR_2_Ceiling,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    Skylight_Frame,       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    14.3900,8.0571,8.0000,  !- X,Y,Z ==> Vertex 1 {m}
    15.6100,8.0571,8.0000,  !- X,Y,Z ==> Vertex 2 {m}
    15.6100,9.2763,8.0000,  !- X,Y,Z ==> Vertex 3 {m}
    14.3900,9.2763,8.0000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Aux_Gym_ZN_1_FLR_2_skylight_8,  !- Name
    Window,                  !- Surface Type
    NonresSkylight_U_0.7_SHGC_0.3,  !- Construction Name!- Field 12
    Aux_Gym_ZN_1_FLR_2_Ceiling,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    Skylight_Frame,       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    20.3900,8.0571,8.0000,  !- X,Y,Z ==> Vertex 1 {m}
    21.6100,8.0571,8.0000,  !- X,Y,Z ==> Vertex 2 {m}
    21.6100,9.2763,8.0000,  !- X,Y,Z ==> Vertex 3 {m}
    20.3900,9.2763,8.0000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Aux_Gym_ZN_1_FLR_2_skylight_9,  !- Name
    Window,                  !- Surface Type
    NonresSkylight_U_0.7_SHGC_0.3,  !- Construction Name!- Field 12
    Aux_Gym_ZN_1_FLR_2_Ceiling,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    Skylight_Frame,       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    2.3900,13.8348,8.0000,  !- X,Y,Z ==> Vertex 1 {m}
    3.6100,13.8348,8.0000,  !- X,Y,Z ==> Vertex 2 {m}
    3.6100,15.0540,8.0000,  !- X,Y,Z ==> Vertex 3 {m}
    2.3900,15.0540,8.0000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Aux_Gym_ZN_1_FLR_2_skylight_10,  !- Name
    Window,                  !- Surface Type
    NonresSkylight_U_0.7_SHGC_0.3,  !- Construction Name!- Field 12
    Aux_Gym_ZN_1_FLR_2_Ceiling,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    Skylight_Frame,       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    8.3900,13.8348,8.0000,  !- X,Y,Z ==> Vertex 1 {m}
    9.6100,13.8348,8.0000,  !- X,Y,Z ==> Vertex 2 {m}
    9.6100,15.0540,8.0000,  !- X,Y,Z ==> Vertex 3 {m}
    8.3900,15.0540,8.0000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Aux_Gym_ZN_1_FLR_2_skylight_11,  !- Name
    Window,                  !- Surface Type
    NonresSkylight_U_0.7_SHGC_0.3,  !- Construction Name!- Field 12
    Aux_Gym_ZN_1_FLR_2_Ceiling,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    Skylight_Frame,       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    14.3900,13.8348,8.0000,  !- X,Y,Z ==> Vertex 1 {m}
    15.6100,13.8348,8.0000,  !- X,Y,Z ==> Vertex 2 {m}
    15.6100,15.0540,8.0000,  !- X,Y,Z ==> Vertex 3 {m}
    14.3900,15.0540,8.0000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Aux_Gym_ZN_1_FLR_2_skylight_12,  !- Name
    Window,                  !- Surface Type
    NonresSkylight_U_0.7_SHGC_0.3,  !- Construction Name!- Field 12
    Aux_Gym_ZN_1_FLR_2_Ceiling,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    Skylight_Frame,       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    20.3900,13.8348,8.0000,  !- X,Y,Z ==> Vertex 1 {m}
    21.6100,13.8348,8.0000,  !- X,Y,Z ==> Vertex 2 {m}
    21.6100,15.0540,8.0000,  !- X,Y,Z ==> Vertex 3 {m}
    20.3900,15.0540,8.0000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Aux_Gym_ZN_1_FLR_2_skylight_13,  !- Name
    Window,                  !- Surface Type
    NonresSkylight_U_0.7_SHGC_0.3,  !- Construction Name!- Field 12
    Aux_Gym_ZN_1_FLR_2_Ceiling,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    Skylight_Frame,       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    2.3900,19.6126,8.0000,  !- X,Y,Z ==> Vertex 1 {m}
    3.6100,19.6126,8.0000,  !- X,Y,Z ==> Vertex 2 {m}
    3.6100,20.8318,8.0000,  !- X,Y,Z ==> Vertex 3 {m}
    2.3900,20.8318,8.0000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Aux_Gym_ZN_1_FLR_2_skylight_14,  !- Name
    Window,                  !- Surface Type
    NonresSkylight_U_0.7_SHGC_0.3,  !- Construction Name!- Field 12
    Aux_Gym_ZN_1_FLR_2_Ceiling,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    Skylight_Frame,       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    8.3900,19.6126,8.0000,  !- X,Y,Z ==> Vertex 1 {m}
    9.6100,19.6126,8.0000,  !- X,Y,Z ==> Vertex 2 {m}
    9.6100,20.8318,8.0000,  !- X,Y,Z ==> Vertex 3 {m}
    8.3900,20.8318,8.0000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Aux_Gym_ZN_1_FLR_2_skylight_15,  !- Name
    Window,                  !- Surface Type
    NonresSkylight_U_0.7_SHGC_0.3,  !- Construction Name!- Field 12
    Aux_Gym_ZN_1_FLR_2_Ceiling,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    Skylight_Frame,       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    14.3900,19.6126,8.0000,  !- X,Y,Z ==> Vertex 1 {m}
    15.6100,19.6126,8.0000,  !- X,Y,Z ==> Vertex 2 {m}
    15.6100,20.8318,8.0000,  !- X,Y,Z ==> Vertex 3 {m}
    14.3900,20.8318,8.0000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Aux_Gym_ZN_1_FLR_2_skylight_16,  !- Name
    Window,                  !- Surface Type
    NonresSkylight_U_0.7_SHGC_0.3,  !- Construction Name!- Field 12
    Aux_Gym_ZN_1_FLR_2_Ceiling,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    Skylight_Frame,       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    20.3900,19.6126,8.0000,  !- X,Y,Z ==> Vertex 1 {m}
    21.6100,19.6126,8.0000,  !- X,Y,Z ==> Vertex 2 {m}
    21.6100,20.8318,8.0000,  !- X,Y,Z ==> Vertex 3 {m}
    20.3900,20.8318,8.0000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Aux_Gym_ZN_1_FLR_2_skylight_17,  !- Name
    Window,                  !- Surface Type
    NonresSkylight_U_0.7_SHGC_0.3,  !- Construction Name!- Field 12
    Aux_Gym_ZN_1_FLR_2_Ceiling,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    Skylight_Frame,       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    2.3900,25.3904,8.0000,  !- X,Y,Z ==> Vertex 1 {m}
    3.6100,25.3904,8.0000,  !- X,Y,Z ==> Vertex 2 {m}
    3.6100,26.6096,8.0000,  !- X,Y,Z ==> Vertex 3 {m}
    2.3900,26.6096,8.0000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Aux_Gym_ZN_1_FLR_2_skylight_18,  !- Name
    Window,                  !- Surface Type
    NonresSkylight_U_0.7_SHGC_0.3,  !- Construction Name!- Field 12
    Aux_Gym_ZN_1_FLR_2_Ceiling,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    Skylight_Frame,       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    8.3900,25.3904,8.0000,  !- X,Y,Z ==> Vertex 1 {m}
    9.6100,25.3904,8.0000,  !- X,Y,Z ==> Vertex 2 {m}
    9.6100,26.6096,8.0000,  !- X,Y,Z ==> Vertex 3 {m}
    8.3900,26.6096,8.0000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Aux_Gym_ZN_1_FLR_2_skylight_19,  !- Name
    Window,                  !- Surface Type
    NonresSkylight_U_0.7_SHGC_0.3,  !- Construction Name!- Field 12
    Aux_Gym_ZN_1_FLR_2_Ceiling,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    Skylight_Frame,       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    14.3900,25.3904,8.0000,  !- X,Y,Z ==> Vertex 1 {m}
    15.6100,25.3904,8.0000,  !- X,Y,Z ==> Vertex 2 {m}
    15.6100,26.6096,8.0000,  !- X,Y,Z ==> Vertex 3 {m}
    14.3900,26.6096,8.0000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Aux_Gym_ZN_1_FLR_2_skylight_20,  !- Name
    Window,                  !- Surface Type
    NonresSkylight_U_0.7_SHGC_0.3,  !- Construction Name!- Field 12
    Aux_Gym_ZN_1_FLR_2_Ceiling,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    Skylight_Frame,       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    20.3900,25.3904,8.0000,  !- X,Y,Z ==> Vertex 1 {m}
    21.6100,25.3904,8.0000,  !- X,Y,Z ==> Vertex 2 {m}
    21.6100,26.6096,8.0000,  !- X,Y,Z ==> Vertex 3 {m}
    20.3900,26.6096,8.0000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Aux_Gym_ZN_1_FLR_2_skylight_21,  !- Name
    Window,                  !- Surface Type
    NonresSkylight_U_0.7_SHGC_0.3,  !- Construction Name!- Field 12
    Aux_Gym_ZN_1_FLR_2_Ceiling,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    Skylight_Frame,       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    2.3900,31.1682,8.0000,  !- X,Y,Z ==> Vertex 1 {m}
    3.6100,31.1682,8.0000,  !- X,Y,Z ==> Vertex 2 {m}
    3.6100,32.3874,8.0000,  !- X,Y,Z ==> Vertex 3 {m}
    2.3900,32.3874,8.0000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Aux_Gym_ZN_1_FLR_2_skylight_22,  !- Name
    Window,                  !- Surface Type
    NonresSkylight_U_0.7_SHGC_0.3,  !- Construction Name!- Field 12
    Aux_Gym_ZN_1_FLR_2_Ceiling,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    Skylight_Frame,       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    8.3900,31.1682,8.0000,  !- X,Y,Z ==> Vertex 1 {m}
    9.6100,31.1682,8.0000,  !- X,Y,Z ==> Vertex 2 {m}
    9.6100,32.3874,8.0000,  !- X,Y,Z ==> Vertex 3 {m}
    8.3900,32.3874,8.0000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Aux_Gym_ZN_1_FLR_2_skylight_23,  !- Name
    Window,                  !- Surface Type
    NonresSkylight_U_0.7_SHGC_0.3,  !- Construction Name!- Field 12
    Aux_Gym_ZN_1_FLR_2_Ceiling,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    Skylight_Frame,       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    14.3900,31.1682,8.0000,  !- X,Y,Z ==> Vertex 1 {m}
    15.6100,31.1682,8.0000,  !- X,Y,Z ==> Vertex 2 {m}
    15.6100,32.3874,8.0000,  !- X,Y,Z ==> Vertex 3 {m}
    14.3900,32.3874,8.0000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Aux_Gym_ZN_1_FLR_2_skylight_24,  !- Name
    Window,                  !- Surface Type
    NonresSkylight_U_0.7_SHGC_0.3,  !- Construction Name!- Field 12
    Aux_Gym_ZN_1_FLR_2_Ceiling,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    Skylight_Frame,       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    20.3900,31.1682,8.0000,  !- X,Y,Z ==> Vertex 1 {m}
    21.6100,31.1682,8.0000,  !- X,Y,Z ==> Vertex 2 {m}
    21.6100,32.3874,8.0000,  !- X,Y,Z ==> Vertex 3 {m}
    20.3900,32.3874,8.0000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Aux_Gym_ZN_1_FLR_2_skylight_25,  !- Name
    Window,                  !- Surface Type
    NonresSkylight_U_0.7_SHGC_0.3,  !- Construction Name!- Field 12
    Aux_Gym_ZN_1_FLR_2_Ceiling,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    Skylight_Frame,       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    2.3900,36.9460,8.0000,  !- X,Y,Z ==> Vertex 1 {m}
    3.6100,36.9460,8.0000,  !- X,Y,Z ==> Vertex 2 {m}
    3.6100,38.1652,8.0000,  !- X,Y,Z ==> Vertex 3 {m}
    2.3900,38.1652,8.0000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Aux_Gym_ZN_1_FLR_2_skylight_26,  !- Name
    Window,                  !- Surface Type
    NonresSkylight_U_0.7_SHGC_0.3,  !- Construction Name!- Field 12
    Aux_Gym_ZN_1_FLR_2_Ceiling,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    Skylight_Frame,       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    8.3900,36.9460,8.0000,  !- X,Y,Z ==> Vertex 1 {m}
    9.6100,36.9460,8.0000,  !- X,Y,Z ==> Vertex 2 {m}
    9.6100,38.1652,8.0000,  !- X,Y,Z ==> Vertex 3 {m}
    8.3900,38.1652,8.0000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Aux_Gym_ZN_1_FLR_2_skylight_27,  !- Name
    Window,                  !- Surface Type
    NonresSkylight_U_0.7_SHGC_0.3,  !- Construction Name!- Field 12
    Aux_Gym_ZN_1_FLR_2_Ceiling,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    Skylight_Frame,       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    14.3900,36.9460,8.0000,  !- X,Y,Z ==> Vertex 1 {m}
    15.6100,36.9460,8.0000,  !- X,Y,Z ==> Vertex 2 {m}
    15.6100,38.1652,8.0000,  !- X,Y,Z ==> Vertex 3 {m}
    14.3900,38.1652,8.0000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Aux_Gym_ZN_1_FLR_2_skylight_28,  !- Name
    Window,                  !- Surface Type
    NonresSkylight_U_0.7_SHGC_0.3,  !- Construction Name!- Field 12
    Aux_Gym_ZN_1_FLR_2_Ceiling,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    Skylight_Frame,       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    20.3900,36.9460,8.0000,  !- X,Y,Z ==> Vertex 1 {m}
    21.6100,36.9460,8.0000,  !- X,Y,Z ==> Vertex 2 {m}
    21.6100,38.1652,8.0000,  !- X,Y,Z ==> Vertex 3 {m}
    20.3900,38.1652,8.0000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Aux_Gym_ZN_1_FLR_2_skylight_29,  !- Name
    Window,                  !- Surface Type
    NonresSkylight_U_0.7_SHGC_0.3,  !- Construction Name!- Field 12
    Aux_Gym_ZN_1_FLR_2_Ceiling,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    Skylight_Frame,       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    2.3900,42.7237,8.0000,  !- X,Y,Z ==> Vertex 1 {m}
    3.6100,42.7237,8.0000,  !- X,Y,Z ==> Vertex 2 {m}
    3.6100,43.9429,8.0000,  !- X,Y,Z ==> Vertex 3 {m}
    2.3900,43.9429,8.0000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Aux_Gym_ZN_1_FLR_2_skylight_30,  !- Name
    Window,                  !- Surface Type
    NonresSkylight_U_0.7_SHGC_0.3,  !- Construction Name!- Field 12
    Aux_Gym_ZN_1_FLR_2_Ceiling,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    Skylight_Frame,       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    8.3900,42.7237,8.0000,  !- X,Y,Z ==> Vertex 1 {m}
    9.6100,42.7237,8.0000,  !- X,Y,Z ==> Vertex 2 {m}
    9.6100,43.9429,8.0000,  !- X,Y,Z ==> Vertex 3 {m}
    8.3900,43.9429,8.0000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Aux_Gym_ZN_1_FLR_2_skylight_31,  !- Name
    Window,                  !- Surface Type
    NonresSkylight_U_0.7_SHGC_0.3,  !- Construction Name!- Field 12
    Aux_Gym_ZN_1_FLR_2_Ceiling,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    Skylight_Frame,       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    14.3900,42.7237,8.0000,  !- X,Y,Z ==> Vertex 1 {m}
    15.6100,42.7237,8.0000,  !- X,Y,Z ==> Vertex 2 {m}
    15.6100,43.9429,8.0000,  !- X,Y,Z ==> Vertex 3 {m}
    14.3900,43.9429,8.0000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Aux_Gym_ZN_1_FLR_2_skylight_32,  !- Name
    Window,                  !- Surface Type
    NonresSkylight_U_0.7_SHGC_0.3,  !- Construction Name!- Field 12
    Aux_Gym_ZN_1_FLR_2_Ceiling,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    Skylight_Frame,       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    20.3900,42.7237,8.0000,  !- X,Y,Z ==> Vertex 1 {m}
    21.6100,42.7237,8.0000,  !- X,Y,Z ==> Vertex 2 {m}
    21.6100,43.9429,8.0000,  !- X,Y,Z ==> Vertex 3 {m}
    20.3900,43.9429,8.0000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Aux_Gym_ZN_1_FLR_2_skylight_33,  !- Name
    Window,                  !- Surface Type
    NonresSkylight_U_0.7_SHGC_0.3,  !- Construction Name!- Field 12
    Aux_Gym_ZN_1_FLR_2_Ceiling,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    Skylight_Frame,       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    2.3900,48.5015,8.0000,  !- X,Y,Z ==> Vertex 1 {m}
    3.6100,48.5015,8.0000,  !- X,Y,Z ==> Vertex 2 {m}
    3.6100,49.7207,8.0000,  !- X,Y,Z ==> Vertex 3 {m}
    2.3900,49.7207,8.0000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Aux_Gym_ZN_1_FLR_2_skylight_34,  !- Name
    Window,                  !- Surface Type
    NonresSkylight_U_0.7_SHGC_0.3,  !- Construction Name!- Field 12
    Aux_Gym_ZN_1_FLR_2_Ceiling,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    Skylight_Frame,       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    8.3900,48.5015,8.0000,  !- X,Y,Z ==> Vertex 1 {m}
    9.6100,48.5015,8.0000,  !- X,Y,Z ==> Vertex 2 {m}
    9.6100,49.7207,8.0000,  !- X,Y,Z ==> Vertex 3 {m}
    8.3900,49.7207,8.0000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Aux_Gym_ZN_1_FLR_2_skylight_35,  !- Name
    Window,                  !- Surface Type
    NonresSkylight_U_0.7_SHGC_0.3,  !- Construction Name!- Field 12
    Aux_Gym_ZN_1_FLR_2_Ceiling,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    Skylight_Frame,       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    14.3900,48.5015,8.0000,  !- X,Y,Z ==> Vertex 1 {m}
    15.6100,48.5015,8.0000,  !- X,Y,Z ==> Vertex 2 {m}
    15.6100,49.7207,8.0000,  !- X,Y,Z ==> Vertex 3 {m}
    14.3900,49.7207,8.0000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Aux_Gym_ZN_1_FLR_2_skylight_36,  !- Name
    Window,                  !- Surface Type
    NonresSkylight_U_0.7_SHGC_0.3,  !- Construction Name!- Field 12
    Aux_Gym_ZN_1_FLR_2_Ceiling,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    Skylight_Frame,       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    20.3900,48.5015,8.0000,  !- X,Y,Z ==> Vertex 1 {m}
    21.6100,48.5015,8.0000,  !- X,Y,Z ==> Vertex 2 {m}
    21.6100,49.7207,8.0000,  !- X,Y,Z ==> Vertex 3 {m}
    20.3900,49.7207,8.0000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Auditorium_ZN_1_FLR_2_Wall_3_window_1,  !- Name
    Window,                  !- Surface Type
    NonresWindow_U_0.51_SHGC_0.23,   !- Construction Name!- Field 12
    Auditorium_ZN_1_FLR_1_Wall_3,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    37.950000000000,26.000000000000,6.50371,  	!- X,Y,Z ==> Vertex 1 {m}	
    37.950000000000,26.000000000000,3.696289320000,  !- X,Y,Z ==> Vertex 2 {m}
    0.050000000000,26.000000000000,3.696289320000,  !- X,Y,Z ==> Vertex 3 {m}
    0.050000000000,26.000000000000,6.50371;  	!- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Kitchen_ZN_1_FLR_1_Wall_2_window_1,  !- Name
    Window,                  !- Surface Type
    NonresWindow_U_0.51_SHGC_0.23,   !- Construction Name!- Field 12
    Kitchen_ZN_1_FLR_1_Wall_2,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    24.000,0.0500,2.515715,  	!- X,Y,Z ==> Vertex 1 {m}
    24.000,0.0500,1.1000,  !- X,Y,Z ==> Vertex 2 {m}
    24.000,8.9500,1.1000,  !- X,Y,Z ==> Vertex 3 {m}
    24.000,8.9500,2.515715;  	!- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    LIBRARY_MEDIA_CENTER_Wall_2_window_1,  !- Name
    Window,                  !- Surface Type
    NonresWindow_U_0.51_SHGC_0.23,   !- Construction Name!- Field 12
    LIBRARY_MEDIA_CENTER_Wall_2,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    24.000,0.0500,2.504025,  !- X,Y,Z ==> Vertex 1 {m}
    24.000,0.0500,1.1000,  !- X,Y,Z ==> Vertex 2 {m}
    24.000,34.9500,1.1000,  !- X,Y,Z ==> Vertex 3 {m}
    24.000,34.9500,2.504025;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    LIBRARY_MEDIA_CENTER_Wall_3_window_1,  !- Name
    Window,                  !- Surface Type
    NonresWindow_U_0.51_SHGC_0.23,   !- Construction Name!- Field 12
    LIBRARY_MEDIA_CENTER_Wall_3,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    23.950,35.0000,2.505845,  !- X,Y,Z ==> Vertex 1 {m}
    23.950,35.0000,1.1000,  !- X,Y,Z ==> Vertex 2 {m}
    0.050,35.0000,1.1000,  !- X,Y,Z ==> Vertex 3 {m}
    0.050,35.0000,2.505845;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Cafeteria_ZN_1_FLR_1_Wall_2_Window2,  !- Name
    Window,                  !- Surface Type
    NonresWindow_U_0.51_SHGC_0.23,   !- Construction Name!- Field 12
    Cafeteria_ZN_1_FLR_1_Wall_2,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    24.000000000000,2.488400000000,2.50539,  	!- X,Y,Z ==> Vertex 1 {m}
    24.000000000000,2.488400000000,1.030581800000,  !- X,Y,Z ==> Vertex 2 {m}
    24.000000000000,25.950000000000,1.030581800000,  !- X,Y,Z ==> Vertex 3 {m}
    24.000000000000,25.950000000000,2.50539;  	!- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Cafeteria_ZN_1_FLR_1_Wall_3_window_1,  !- Name
    Window,                  !- Surface Type
    NonresWindow_U_0.51_SHGC_0.23,   !- Construction Name!- Field 12
    Cafeteria_ZN_1_FLR_1_Wall_3,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    23.950,26.0000,2.505845,  	!- X,Y,Z ==> Vertex 1 {m}
    23.950,26.0000,1.1000,  !- X,Y,Z ==> Vertex 2 {m}
    0.050,26.0000,1.1000,  !- X,Y,Z ==> Vertex 3 {m}
    0.050,26.0000,2.505845;  	!- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Mult_Class_2_Pod_3_ZN_1_FLR_1_Wall_3_Window1,  !- Name
    Window,                  !- Surface Type
    NonresWindow_U_0.51_SHGC_0.23,   !- Construction Name!- Field 12
    Mult_Class_2_Pod_3_ZN_1_FLR_1_Wall_3,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    52.950000000000,9.000000000000,2.50266,  	!- X,Y,Z ==> Vertex 1 {m}
    52.946281052104,9.000000000000,1.032334921692,  !- X,Y,Z ==> Vertex 2 {m}
    36.129358000000,9.000000000000,1.032334921692,  !- X,Y,Z ==> Vertex 3 {m}
    36.129358000000,9.000000000000,2.50266;  	!- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Mult_Class_2_Pod_3_ZN_1_FLR_1_Wall_3_Window3,  !- Name
    Window,                  !- Surface Type
    NonresWindow_U_0.51_SHGC_0.23,   !- Construction Name!- Field 12
    Mult_Class_2_Pod_3_ZN_1_FLR_1_Wall_3,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    16.870316000000,9.000000000000,2.50266,  	!- X,Y,Z ==> Vertex 1 {m}
    16.870316000000,9.000000000000,1.032334921692,  !- X,Y,Z ==> Vertex 2 {m}
    0.046281052104,9.000000000000,1.032334921692,  !- X,Y,Z ==> Vertex 3 {m}
    0.050000000000,9.000000000000,2.50266;  	!- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Mult_Class_2_Pod_3_ZN_1_FLR_1_Wall_3_Window2,  !- Name
    Window,                  !- Surface Type
    NonresWindow_U_0.51_SHGC_0.23,   !- Construction Name!- Field 12
    Mult_Class_2_Pod_3_ZN_1_FLR_1_Wall_3,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    34.910158000000,9.000000000000,2.50266,  	!- X,Y,Z ==> Vertex 1 {m}
    34.910158000000,9.000000000000,1.032334921692,  !- X,Y,Z ==> Vertex 2 {m}
    18.089516000000,9.000000000000,1.032334921692,  !- X,Y,Z ==> Vertex 3 {m}
    18.089516000000,9.000000000000,2.50266;  	!- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    E0F1D7,                  !- Name
    Door,                    !- Surface Type
    Swinging Door_con,       !- Construction Name
    Mult_Class_2_Pod_3_ZN_1_FLR_1_Wall_3,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    35.964848810365,9.000000000000,2.133600000000,  !- X,Y,Z ==> Vertex 1 {m}
    35.964848810365,9.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    35.050448810365,9.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    35.050448810365,9.000000000000,2.133600000000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Mult_Class_2_Pod_3_ZN_1_FLR_1_Wall_3_Door2,  !- Name
    Door,                    !- Surface Type
    Swinging Door_con,       !- Construction Name
    Mult_Class_2_Pod_3_ZN_1_FLR_1_Wall_3,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    17.937310775602,9.000000000000,2.133600000000,  !- X,Y,Z ==> Vertex 1 {m}
    17.937310775602,9.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    17.022910775602,9.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    17.022910775602,9.000000000000,2.133600000000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Corner_Class_2_Pod_3_ZN_1_FLR_1_Wall_3_Window1,  !- Name
    Window,                  !- Surface Type
    NonresWindow_U_0.51_SHGC_0.23,   !- Construction Name!- Field 12
    Corner_Class_2_Pod_3_ZN_1_FLR_1_Wall_3,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    10.950000000000,9.000000000000,2.512845,  	!- X,Y,Z ==> Vertex 1 {m}
    10.950000000000,9.000000000000,0.922073000000,  !- X,Y,Z ==> Vertex 2 {m}
    9.730800000000,9.000000000000,0.922073000000,  !- X,Y,Z ==> Vertex 3 {m}
    9.730800000000,9.000000000000,2.512845;  	!- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Corner_Class_2_Pod_3_ZN_1_FLR_1_Wall_3_Window2,  !- Name
    Window,                  !- Surface Type
    NonresWindow_U_0.51_SHGC_0.23,   !- Construction Name!- Field 12
    Corner_Class_2_Pod_3_ZN_1_FLR_1_Wall_3,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    8.511600000000,9.000000000000,2.512845,  	!- X,Y,Z ==> Vertex 1 {m}
    8.511600000000,9.000000000000,0.922073000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.050000000000,9.000000000000,0.922073000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.050000000000,9.000000000000,2.512845;  	!- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Corner_Class_2_Pod_3_ZN_1_FLR_1_Wall_3_Door,  !- Name
    Door,                    !- Surface Type
    Swinging Door_con,       !- Construction Name
    Corner_Class_2_Pod_3_ZN_1_FLR_1_Wall_3,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    9.550785477926,9.000000000000,2.133600000000,  !- X,Y,Z ==> Vertex 1 {m}
    9.550785477926,9.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    8.636385477926,9.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    8.636385477926,9.000000000000,2.133600000000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Corner_Class_1_Pod_3_ZN_1_FLR_1_Wall_1_Window1,  !- Name
    Window,                  !- Surface Type
    NonresWindow_U_0.51_SHGC_0.23,   !- Construction Name!- Field 12
    Corner_Class_1_Pod_3_ZN_1_FLR_1_Wall_1,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    0.050000000000,0.000000000000,2.512845,  	!- X,Y,Z ==> Vertex 1 {m}
    0.050000000000,0.000000000000,0.922073000000,  !- X,Y,Z ==> Vertex 2 {m}
    1.269200000000,0.000000000000,0.922073000000,  !- X,Y,Z ==> Vertex 3 {m}
    1.269200000000,0.000000000000,2.512845;  	!- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Corner_Class_1_Pod_3_ZN_1_FLR_1_Wall_1_Window2,  !- Name
    Window,                  !- Surface Type
    NonresWindow_U_0.51_SHGC_0.23,   !- Construction Name!- Field 12
    Corner_Class_1_Pod_3_ZN_1_FLR_1_Wall_1,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    2.488400000000,0.000000000000,2.512845,  	!- X,Y,Z ==> Vertex 1 {m}
    2.488400000000,0.000000000000,0.922073000000,  !- X,Y,Z ==> Vertex 2 {m}
    10.950000000000,0.000000000000,0.922073000000,  !- X,Y,Z ==> Vertex 3 {m}
    10.950000000000,0.000000000000,2.512845;  	!- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Corner_Class_1_Pod_3_ZN_1_FLR_1_Wall_1_Door,  !- Name
    Door,                    !- Surface Type
    Swinging Door_con,       !- Construction Name
    Corner_Class_1_Pod_3_ZN_1_FLR_1_Wall_1,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    1.398532467657,0.000000000000,2.133600000000,  !- X,Y,Z ==> Vertex 1 {m}
    1.398532467657,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    2.312932467657,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    2.312932467657,0.000000000000,2.133600000000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Mult_Class_1_Pod_3_ZN_1_FLR_1_Wall_1_Window1,  !- Name
    Window,                  !- Surface Type
    NonresWindow_U_0.51_SHGC_0.23,   !- Construction Name!- Field 12
    Mult_Class_1_Pod_3_ZN_1_FLR_1_Wall_1,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    0.050000000000,0.000000000000,2.50266,  	!- X,Y,Z ==> Vertex 1 {m}
    0.050000000000,0.000000000000,1.032232800000,  !- X,Y,Z ==> Vertex 2 {m}
    16.870642000000,0.000000000000,1.032232800000,  !- X,Y,Z ==> Vertex 3 {m}
    16.870642000000,0.000000000000,2.50266;  	!- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Mult_Class_1_Pod_3_ZN_1_FLR_1_Wall_1_Window2,  !- Name
    Window,                  !- Surface Type
    NonresWindow_U_0.51_SHGC_0.23,   !- Construction Name!- Field 12
    Mult_Class_1_Pod_3_ZN_1_FLR_1_Wall_1,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    18.089842000000,0.000000000000,2.50266,  	!- X,Y,Z ==> Vertex 1 {m}
    18.089842000000,0.000000000000,1.032232800000,  !- X,Y,Z ==> Vertex 2 {m}
    34.910484000000,0.000000000000,1.032232800000,  !- X,Y,Z ==> Vertex 3 {m}
    34.910484000000,0.000000000000,2.50266;  	!- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Mult_Class_1_Pod_3_ZN_1_FLR_1_Wall_1_Window3,  !- Name
    Window,                  !- Surface Type
    NonresWindow_U_0.51_SHGC_0.23,   !- Construction Name!- Field 12
    Mult_Class_1_Pod_3_ZN_1_FLR_1_Wall_1,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    36.129684000000,0.000000000000,2.50266,  	!- X,Y,Z ==> Vertex 1 {m}
    36.129684000000,0.000000000000,1.032232800000,  !- X,Y,Z ==> Vertex 2 {m}
    52.950000000000,0.000000000000,1.032232800000,  !- X,Y,Z ==> Vertex 3 {m}
    52.950000000000,0.000000000000,2.50266;  	!- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Mult_Class_1_Pod_3_ZN_1_FLR_1_Wall_1_Door1,  !- Name
    Door,                    !- Surface Type
    Swinging Door_con,       !- Construction Name
    Mult_Class_1_Pod_3_ZN_1_FLR_1_Wall_1,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    17.013072523185,0.000000000000,2.133600000000,  !- X,Y,Z ==> Vertex 1 {m}
    17.013072523185,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    17.927472523185,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    17.927472523185,0.000000000000,2.133600000000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Mult_Class_1_Pod_3_ZN_1_FLR_1_Wall_1_Door2,  !- Name
    Door,                    !- Surface Type
    Swinging Door_con,       !- Construction Name
    Mult_Class_1_Pod_3_ZN_1_FLR_1_Wall_1,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    35.082313839171,0.000000000000,2.133600000000,  !- X,Y,Z ==> Vertex 1 {m}
    35.082313839171,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    35.996713839171,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    35.996713839171,0.000000000000,2.133600000000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Main_Corridor_ZN_1_FLR_1_Wall_7_Window1,  !- Name
    Window,                  !- Surface Type
    NonresWindow_U_0.51_SHGC_0.23,   !- Construction Name!- Field 12
    Main_Corridor_ZN_1_FLR_1_Wall_7,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    0.000000000000,66.950000000000,2.507805,  	!- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,66.950000000000,0.997104600000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,65.730800000000,0.997104600000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,65.730800000000,2.507805;  	!- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Main_Corridor_ZN_1_FLR_1_Wall_7_Window2,  !- Name
    Window,                  !- Surface Type
    NonresWindow_U_0.51_SHGC_0.23,   !- Construction Name!- Field 12
    Main_Corridor_ZN_1_FLR_1_Wall_7,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    0.000000000000,64.511600000000,2.507805,  	!- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,64.511600000000,0.997104600000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,49.050000000000,0.997104600000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,49.050000000000,2.507805;  	!- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Main_Corridor_ZN_1_FLR_1_Wall_7_Door,  !- Name
    Door,                    !- Surface Type
    Swinging Door_con,       !- Construction Name
    Main_Corridor_ZN_1_FLR_1_Wall_7,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    0.000000000000,65.619022120667,2.133600000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,65.619022120667,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,64.704622120667,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,64.704622120667,2.133600000000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Mult_Class_2_Pod_2_ZN_1_FLR_1_Wall_3_Window1,  !- Name
    Window,                  !- Surface Type
    NonresWindow_U_0.51_SHGC_0.23,   !- Construction Name!- Field 12
    Mult_Class_2_Pod_2_ZN_1_FLR_1_Wall_3,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    52.950000000000,9.000000000000,2.50266,  	!- X,Y,Z ==> Vertex 1 {m}
    52.950000000000,9.000000000000,1.032232800000,  !- X,Y,Z ==> Vertex 2 {m}
    36.129358000000,9.000000000000,1.032232800000,  !- X,Y,Z ==> Vertex 3 {m}
    36.129358000000,9.000000000000,2.50266;  	!- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Mult_Class_2_Pod_2_ZN_1_FLR_1_Wall_3_Window3,  !- Name
    Window,                  !- Surface Type
    NonresWindow_U_0.51_SHGC_0.23,   !- Construction Name!- Field 12
    Mult_Class_2_Pod_2_ZN_1_FLR_1_Wall_3,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    16.870316000000,9.000000000000,2.50266,  	!- X,Y,Z ==> Vertex 1 {m}
    16.870316000000,9.000000000000,1.032232800000,  !- X,Y,Z ==> Vertex 2 {m}
    0.050000000000,9.000000000000,1.032232800000,  !- X,Y,Z ==> Vertex 3 {m}
    0.050000000000,9.000000000000,2.50266;  	!- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Mult_Class_2_Pod_2_ZN_1_FLR_1_Wall_3_Window2,  !- Name
    Window,                  !- Surface Type
    NonresWindow_U_0.51_SHGC_0.23,   !- Construction Name!- Field 12
    Mult_Class_2_Pod_2_ZN_1_FLR_1_Wall_3,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    34.910158000000,9.000000000000,2.50266,  	!- X,Y,Z ==> Vertex 1 {m}
    34.910158000000,9.000000000000,1.032232800000,  !- X,Y,Z ==> Vertex 2 {m}
    18.089516000000,9.000000000000,1.032232800000,  !- X,Y,Z ==> Vertex 3 {m}
    18.089516000000,9.000000000000,2.50266;  	!- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Mult_Class_2_Pod_2_ZN_1_FLR_1_Wall_3_Door1,  !- Name
    Door,                    !- Surface Type
    Swinging Door_con,       !- Construction Name
    Mult_Class_2_Pod_2_ZN_1_FLR_1_Wall_3,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    35.974093490326,9.000000000000,2.133600000000,  !- X,Y,Z ==> Vertex 1 {m}
    35.974093490326,9.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    35.059693490326,9.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    35.059693490326,9.000000000000,2.133600000000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Mult_Class_2_Pod_2_ZN_1_FLR_1_Wall_3_Door2,  !- Name
    Door,                    !- Surface Type
    Swinging Door_con,       !- Construction Name
    Mult_Class_2_Pod_2_ZN_1_FLR_1_Wall_3,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    17.894566160676,9.000000000000,2.133600000000,  !- X,Y,Z ==> Vertex 1 {m}
    17.894566160676,9.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    16.980166160676,9.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    16.980166160676,9.000000000000,2.133600000000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Corner_Class_2_Pod_2_ZN_1_FLR_1_Wall_3_Window1,  !- Name
    Window,                  !- Surface Type
    NonresWindow_U_0.51_SHGC_0.23,   !- Construction Name!- Field 12
    Corner_Class_2_Pod_2_ZN_1_FLR_1_Wall_3,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    10.950000000000,9.000000000000,2.512845,  	!- X,Y,Z ==> Vertex 1 {m}
    10.950000000000,9.000000000000,0.922073000000,  !- X,Y,Z ==> Vertex 2 {m}
    9.730800000000,9.000000000000,0.922073000000,  !- X,Y,Z ==> Vertex 3 {m}
    9.730800000000,9.000000000000,2.512845;  	!- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Corner_Class_2_Pod_2_ZN_1_FLR_1_Wall_3_Window2,  !- Name
    Window,                  !- Surface Type
    NonresWindow_U_0.51_SHGC_0.23,   !- Construction Name!- Field 12
    Corner_Class_2_Pod_2_ZN_1_FLR_1_Wall_3,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    8.511600000000,9.000000000000,2.512845,  	!- X,Y,Z ==> Vertex 1 {m}
    8.511600000000,9.000000000000,0.922073000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.050000000000,9.000000000000,0.922073000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.050000000000,9.000000000000,2.512845;  	!- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Corner_Class_2_Pod_2_ZN_1_FLR_1_Wall_3_Door,  !- Name
    Door,                    !- Surface Type
    Swinging Door_con,       !- Construction Name
    Corner_Class_2_Pod_2_ZN_1_FLR_1_Wall_3,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    9.568830848560,9.000000000000,2.133600000000,  !- X,Y,Z ==> Vertex 1 {m}
    9.568830848560,9.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    8.654430848560,9.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    8.654430848560,9.000000000000,2.133600000000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Corner_Class_1_Pod_2_ZN_1_FLR_1_Wall_1_Window1,  !- Name
    Window,                  !- Surface Type
    NonresWindow_U_0.51_SHGC_0.23,   !- Construction Name!- Field 12
    Corner_Class_1_Pod_2_ZN_1_FLR_1_Wall_1,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    0.050000000000,0.000000000000,2.512845,  	!- X,Y,Z ==> Vertex 1 {m}
    0.050000000000,0.000000000000,0.922073000000,  !- X,Y,Z ==> Vertex 2 {m}
    1.269200000000,0.000000000000,0.922073000000,  !- X,Y,Z ==> Vertex 3 {m}
    1.269200000000,0.000000000000,2.512845;  	!- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Corner_Class_1_Pod_2_ZN_1_FLR_1_Wall_1_Window2,  !- Name
    Window,                  !- Surface Type
    NonresWindow_U_0.51_SHGC_0.23,   !- Construction Name!- Field 12
    Corner_Class_1_Pod_2_ZN_1_FLR_1_Wall_1,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    2.488400000000,0.000000000000,2.512845,  	!- X,Y,Z ==> Vertex 1 {m}
    2.488400000000,0.000000000000,0.922073000000,  !- X,Y,Z ==> Vertex 2 {m}
    10.950000000000,0.000000000000,0.922073000000,  !- X,Y,Z ==> Vertex 3 {m}
    10.950000000000,0.000000000000,2.512845;  	!- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Corner_Class_1_Pod_2_ZN_1_FLR_1_Wall_1_Door,  !- Name
    Door,                    !- Surface Type
    Swinging Door_con,       !- Construction Name
    Corner_Class_1_Pod_2_ZN_1_FLR_1_Wall_1,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    1.406916852331,0.000000000000,2.133600000000,  !- X,Y,Z ==> Vertex 1 {m}
    1.406916852331,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    2.321316852331,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    2.321316852331,0.000000000000,2.133600000000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Mult_Class_1_Pod_2_ZN_1_FLR_1_Wall_1_Window1,  !- Name
    Window,                  !- Surface Type
    NonresWindow_U_0.51_SHGC_0.23,   !- Construction Name!- Field 12
    Mult_Class_1_Pod_2_ZN_1_FLR_1_Wall_1,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    0.050000000000,0.000000000000,2.50266,  	!- X,Y,Z ==> Vertex 1 {m}
    0.050000000000,0.000000000000,1.032232800000,  !- X,Y,Z ==> Vertex 2 {m}
    16.870642000000,0.000000000000,1.032232800000,  !- X,Y,Z ==> Vertex 3 {m}
    16.870642000000,0.000000000000,2.50266;  	!- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Mult_Class_1_Pod_2_ZN_1_FLR_1_Wall_1_Window2,  !- Name
    Window,                  !- Surface Type
    NonresWindow_U_0.51_SHGC_0.23,   !- Construction Name!- Field 12
    Mult_Class_1_Pod_2_ZN_1_FLR_1_Wall_1,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    18.089842000000,0.000000000000,2.50266,  	!- X,Y,Z ==> Vertex 1 {m}
    18.089842000000,0.000000000000,1.032232800000,  !- X,Y,Z ==> Vertex 2 {m}
    34.910484000000,0.000000000000,1.032232800000,  !- X,Y,Z ==> Vertex 3 {m}
    34.910484000000,0.000000000000,2.50266;  	!- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Mult_Class_1_Pod_2_ZN_1_FLR_1_Wall_1_Window3,  !- Name
    Window,                  !- Surface Type
    NonresWindow_U_0.51_SHGC_0.23,   !- Construction Name!- Field 12
    Mult_Class_1_Pod_2_ZN_1_FLR_1_Wall_1,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    36.129684000000,0.000000000000,2.50266,  	!- X,Y,Z ==> Vertex 1 {m}
    36.129684000000,0.000000000000,1.032232800000,  !- X,Y,Z ==> Vertex 2 {m}
    52.950000000000,0.000000000000,1.032232800000,  !- X,Y,Z ==> Vertex 3 {m}
    52.950000000000,0.000000000000,2.50266;  	!- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Mult_Class_1_Pod_2_ZN_1_FLR_1_Wall_1_Door1,  !- Name
    Door,                    !- Surface Type
    Swinging Door_con,       !- Construction Name
    Mult_Class_1_Pod_2_ZN_1_FLR_1_Wall_1,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    17.003699245889,0.000000000000,2.133600000000,  !- X,Y,Z ==> Vertex 1 {m}
    17.003699245889,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    17.918099245889,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    17.918099245889,0.000000000000,2.133600000000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Mult_Class_1_Pod_2_ZN_1_FLR_1_Wall_1_Door2,  !- Name
    Door,                    !- Surface Type
    Swinging Door_con,       !- Construction Name
    Mult_Class_1_Pod_2_ZN_1_FLR_1_Wall_1,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    35.059394395452,0.000000000000,2.133600000000,  !- X,Y,Z ==> Vertex 1 {m}
    35.059394395452,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    35.973794395452,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    35.973794395452,0.000000000000,2.133600000000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Main_Corridor_ZN_1_FLR_1_Wall_11_Window1,  !- Name
    Window,                  !- Surface Type
    NonresWindow_U_0.51_SHGC_0.23,   !- Construction Name!- Field 12
    Main_Corridor_ZN_1_FLR_1_Wall_11,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    0.000000000000,25.950000000000,2.508295,  	!- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,25.950000000000,0.990500600000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,24.730800000000,0.990500600000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,24.730800000000,2.508295;  	!- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Main_Corridor_ZN_1_FLR_1_Wall_11_Window2,  !- Name
    Window,                  !- Surface Type
    NonresWindow_U_0.51_SHGC_0.23,   !- Construction Name!- Field 12
    Main_Corridor_ZN_1_FLR_1_Wall_11,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    0.000000000000,23.511600000000,2.508295,  	!- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,23.511600000000,0.990500600000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,9.050000000000,0.990500600000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,9.050000000000,2.508295;  	!- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Main_Corridor_ZN_1_FLR_1_Wall_11_Door,  !- Name
    Door,                    !- Surface Type
    Swinging Door_con,       !- Construction Name
    Main_Corridor_ZN_1_FLR_1_Wall_11,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    0.000000000000,24.548016522461,2.133600000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,24.548016522461,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,23.633616522461,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,23.633616522461,2.133600000000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Mult_Class_2_Pod_1_ZN_1_FLR_1_Wall_3_Window1,  !- Name
    Window,                  !- Surface Type
    NonresWindow_U_0.51_SHGC_0.23,   !- Construction Name!- Field 12
    Mult_Class_2_Pod_1_ZN_1_FLR_1_Wall_3,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    52.950000000000,9.000000000000,2.50266,  	!- X,Y,Z ==> Vertex 1 {m}
    52.950000000000,9.000000000000,1.032232800000,  !- X,Y,Z ==> Vertex 2 {m}
    36.129358000000,9.000000000000,1.032232800000,  !- X,Y,Z ==> Vertex 3 {m}
    36.129358000000,9.000000000000,2.50266;  	!- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Mult_Class_2_Pod_1_ZN_1_FLR_1_Wall_3_Window2,  !- Name
    Window,                  !- Surface Type
    NonresWindow_U_0.51_SHGC_0.23,   !- Construction Name!- Field 12
    Mult_Class_2_Pod_1_ZN_1_FLR_1_Wall_3,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    34.910158000000,9.000000000000,2.50266,  	!- X,Y,Z ==> Vertex 1 {m}
    34.910158000000,9.000000000000,1.032232800000,  !- X,Y,Z ==> Vertex 2 {m}
    18.089516000000,9.000000000000,1.032232800000,  !- X,Y,Z ==> Vertex 3 {m}
    18.089516000000,9.000000000000,2.50266;  	!- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Mult_Class_2_Pod_1_ZN_1_FLR_1_Wall_3_Window3,  !- Name
    Window,                  !- Surface Type
    NonresWindow_U_0.51_SHGC_0.23,   !- Construction Name!- Field 12
    Mult_Class_2_Pod_1_ZN_1_FLR_1_Wall_3,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    16.870316000000,9.000000000000,2.50266,  	!- X,Y,Z ==> Vertex 1 {m}
    16.870316000000,9.000000000000,1.032232800000,  !- X,Y,Z ==> Vertex 2 {m}
    0.050000000000,9.000000000000,1.032232800000,  !- X,Y,Z ==> Vertex 3 {m}
    0.050000000000,9.000000000000,2.50266;  	!- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Mult_Class_2_Pod_1_ZN_1_FLR_1_Wall_3_Door1,  !- Name
    Door,                    !- Surface Type
    Swinging Door_con,       !- Construction Name
    Mult_Class_2_Pod_1_ZN_1_FLR_1_Wall_3,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    35.928864968800,9.000000000000,2.133600000000,  !- X,Y,Z ==> Vertex 1 {m}
    35.928864968800,9.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    35.014464968800,9.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    35.014464968800,9.000000000000,2.133600000000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Mult_Class_2_Pod_1_ZN_1_FLR_1_Wall_3_Door2,  !- Name
    Door,                    !- Surface Type
    Swinging Door_con,       !- Construction Name
    Mult_Class_2_Pod_1_ZN_1_FLR_1_Wall_3,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    17.909611938943,9.000000000000,2.133600000000,  !- X,Y,Z ==> Vertex 1 {m}
    17.909611938943,9.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    16.995211938943,9.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    16.995211938943,9.000000000000,2.133600000000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Corner_Class_2_Pod_1_ZN_1_FLR_1_Wall_3_Window1,  !- Name
    Window,                  !- Surface Type
    NonresWindow_U_0.51_SHGC_0.23,   !- Construction Name!- Field 12
    Corner_Class_2_Pod_1_ZN_1_FLR_1_Wall_3,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    10.950000000000,9.000000000000,2.512845,  	!- X,Y,Z ==> Vertex 1 {m}
    10.952974650803,9.000000000000,0.922097867406,  !- X,Y,Z ==> Vertex 2 {m}
    9.730800000000,9.000000000000,0.922097867406,  !- X,Y,Z ==> Vertex 3 {m}
    9.730800000000,9.000000000000,2.512845;  	!- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Corner_Class_2_Pod_1_ZN_1_FLR_1_Wall_3_Window2,  !- Name
    Window,                  !- Surface Type
    NonresWindow_U_0.51_SHGC_0.23,   !- Construction Name!- Field 12
    Corner_Class_2_Pod_1_ZN_1_FLR_1_Wall_3,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    8.511600000000,9.000000000000,2.512845,  	!- X,Y,Z ==> Vertex 1 {m}
    8.511600000000,9.000000000000,0.922097867406,  !- X,Y,Z ==> Vertex 2 {m}
    0.052974650803,9.000000000000,0.922097867406,  !- X,Y,Z ==> Vertex 3 {m}
    0.050000000000,9.000000000000,2.512845;  	!- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Corner_Class_2_Pod_1_ZN_1_FLR_1_Wall_3_Door,  !- Name
    Door,                    !- Surface Type
    Swinging Door_con,       !- Construction Name
    Corner_Class_2_Pod_1_ZN_1_FLR_1_Wall_3,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    9.534616307740,9.000000000000,2.133600000000,  !- X,Y,Z ==> Vertex 1 {m}
    9.534616307740,9.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    8.620216307740,9.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    8.620216307740,9.000000000000,2.133600000000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Corner_Class_1_Pod_1_ZN_1_FLR_1_Wall_1_Window2,  !- Name
    Window,                  !- Surface Type
    NonresWindow_U_0.51_SHGC_0.23,   !- Construction Name!- Field 12
    Corner_Class_1_Pod_1_ZN_1_FLR_1_Wall_1,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    2.488400000000,0.000000000000,2.512845,  	!- X,Y,Z ==> Vertex 1 {m}
    2.488400000000,0.000000000000,0.922073000000,  !- X,Y,Z ==> Vertex 2 {m}
    10.950000000000,0.000000000000,0.922073000000,  !- X,Y,Z ==> Vertex 3 {m}
    10.950000000000,0.000000000000,2.512845;  	!- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Corner_Class_1_Pod_1_ZN_1_FLR_1_Wall_1_Door,  !- Name
    Door,                    !- Surface Type
    Swinging Door_con,       !- Construction Name
    Corner_Class_1_Pod_1_ZN_1_FLR_1_Wall_1,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    1.460560414014,0.000000000000,2.133600000000,  !- X,Y,Z ==> Vertex 1 {m}
    1.460560414014,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    2.374960414014,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    2.374960414014,0.000000000000,2.133600000000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Mult_Class_1_Pod_1_ZN_1_FLR_1_Wall_1_Window1,  !- Name
    Window,                  !- Surface Type
    NonresWindow_U_0.51_SHGC_0.23,   !- Construction Name!- Field 12
    Mult_Class_1_Pod_1_ZN_1_FLR_1_Wall_1,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    0.050000000000,0.000000000000,2.50266,  	!- X,Y,Z ==> Vertex 1 {m}
    0.050000000000,0.000000000000,1.032232800000,  !- X,Y,Z ==> Vertex 2 {m}
    16.870642000000,0.000000000000,1.032232800000,  !- X,Y,Z ==> Vertex 3 {m}
    16.870642000000,0.000000000000,2.50266;  	!- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Mult_Class_1_Pod_1_ZN_1_FLR_1_Wall_1_Window2,  !- Name
    Window,                  !- Surface Type
    NonresWindow_U_0.51_SHGC_0.23,   !- Construction Name!- Field 12
    Mult_Class_1_Pod_1_ZN_1_FLR_1_Wall_1,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    18.089842000000,0.000000000000,2.50266,  	!- X,Y,Z ==> Vertex 1 {m}
    18.089842000000,0.000000000000,1.032232800000,  !- X,Y,Z ==> Vertex 2 {m}
    34.910484000000,0.000000000000,1.032232800000,  !- X,Y,Z ==> Vertex 3 {m}
    34.910484000000,0.000000000000,2.50266;  	!- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Mult_Class_1_Pod_1_ZN_1_FLR_1_Wall_1_Window3,  !- Name
    Window,                  !- Surface Type
    NonresWindow_U_0.51_SHGC_0.23,   !- Construction Name!- Field 12
    Mult_Class_1_Pod_1_ZN_1_FLR_1_Wall_1,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    36.129684000000,0.000000000000,2.50266,  	!- X,Y,Z ==> Vertex 1 {m}
    36.129684000000,0.000000000000,1.032232800000,  !- X,Y,Z ==> Vertex 2 {m}
    52.950000000000,0.000000000000,1.032232800000,  !- X,Y,Z ==> Vertex 3 {m}
    52.950000000000,0.000000000000,2.50266;  	!- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Mult_Class_1_Pod_1_ZN_1_FLR_1_Wall_1_Door1,  !- Name
    Door,                    !- Surface Type
    Swinging Door_con,       !- Construction Name
    Mult_Class_1_Pod_1_ZN_1_FLR_1_Wall_1,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    17.046287185038,0.000000000000,2.133600000000,  !- X,Y,Z ==> Vertex 1 {m}
    17.046287185038,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    17.960687185038,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    17.960687185038,0.000000000000,2.133600000000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Mult_Class_1_Pod_1_ZN_1_FLR_1_Wall_1_Door2,  !- Name
    Door,                    !- Surface Type
    Swinging Door_con,       !- Construction Name
    Mult_Class_1_Pod_1_ZN_1_FLR_1_Wall_1,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    35.078713404626,0.000000000000,2.133600000000,  !- X,Y,Z ==> Vertex 1 {m}
    35.078713404626,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    35.993113404626,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    35.993113404626,0.000000000000,2.133600000000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Lobby_ZN_1_FLR_1_Wall_1_Window1,  !- Name
    Window,                  !- Surface Type
    NonresWindow_U_0.51_SHGC_0.23,   !- Construction Name!- Field 12
    Lobby_ZN_1_FLR_1_Wall_1, !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    0.050000000000,0.000000000000,2.50938,  	!- X,Y,Z ==> Vertex 1 {m}
    0.050000000000,0.000000000000,0.974397000000,  !- X,Y,Z ==> Vertex 2 {m}
    1.269200000000,0.000000000000,0.974397000000,  !- X,Y,Z ==> Vertex 3 {m}
    1.269200000000,0.000000000000,2.50938;  	!- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Lobby_ZN_1_FLR_1_Wall_1_Window2,  !- Name
    Window,                  !- Surface Type
    NonresWindow_U_0.51_SHGC_0.23,   !- Construction Name!- Field 12
    Lobby_ZN_1_FLR_1_Wall_1, !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    2.488400000000,0.000000000000,2.50938,  	!- X,Y,Z ==> Vertex 1 {m}
    2.488400000000,0.000000000000,0.974397000000,  !- X,Y,Z ==> Vertex 2 {m}
    14.950000000000,0.000000000000,0.974397000000,  !- X,Y,Z ==> Vertex 3 {m}
    14.950000000000,0.000000000000,2.50938;  	!- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Lobby_ZN_1_FLR_1_Wall_1_Door,  !- Name
    Door,                    !- Surface Type
    Swinging Door_con,       !- Construction Name
    Lobby_ZN_1_FLR_1_Wall_1, !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    1.432569072681,0.000000000000,2.133600000000,  !- X,Y,Z ==> Vertex 1 {m}
    1.432569072681,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    2.346969072681,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    2.346969072681,0.000000000000,2.133600000000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Offices_ZN_1_FLR_1_Wall_1_Window1,  !- Name
    Window,                  !- Surface Type
    NonresWindow_U_0.51_SHGC_0.23,   !- Construction Name!- Field 12
    Offices_ZN_1_FLR_1_Wall_1,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    0.050000000000,0.000000000000,2.50371,  	!- X,Y,Z ==> Vertex 1 {m}
    0.050000000000,0.000000000000,1.003480000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.870652000000,0.000000000000,1.003480000000,  !- X,Y,Z ==> Vertex 3 {m}
    11.870652000000,0.000000000000,2.50371;  	!- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Offices_ZN_1_FLR_1_Wall_1_Window2,  !- Name
    Window,                  !- Surface Type
    NonresWindow_U_0.51_SHGC_0.23,   !- Construction Name!- Field 12
    Offices_ZN_1_FLR_1_Wall_1,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    13.089852000000,0.000000000000,2.50371,  	!- X,Y,Z ==> Vertex 1 {m}
    13.089852000000,0.000000000000,1.003480000000,  !- X,Y,Z ==> Vertex 2 {m}
    24.910504000000,0.000000000000,1.003480000000,  !- X,Y,Z ==> Vertex 3 {m}
    24.910504000000,0.000000000000,2.50371;  	!- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Offices_ZN_1_FLR_1_Wall_1_Window3,  !- Name
    Window,                  !- Surface Type
    NonresWindow_U_0.51_SHGC_0.23,   !- Construction Name!- Field 12
    Offices_ZN_1_FLR_1_Wall_1,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    26.129704000000,0.000000000000,2.50371,  	!- X,Y,Z ==> Vertex 1 {m}
    26.129704000000,0.000000000000,1.003480000000,  !- X,Y,Z ==> Vertex 2 {m}
    37.950000000000,0.000000000000,1.003480000000,  !- X,Y,Z ==> Vertex 3 {m}
    37.950000000000,0.000000000000,2.50371;  	!- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Offices_ZN_1_FLR_1_Wall_1_Door1,  !- Name
    Door,                    !- Surface Type
    Swinging Door_con,       !- Construction Name
    Offices_ZN_1_FLR_1_Wall_1,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    12.080590785063,0.000000000000,2.133600000000,  !- X,Y,Z ==> Vertex 1 {m}
    12.080590785063,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    12.994990785063,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    12.994990785063,0.000000000000,2.133600000000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Offices_ZN_1_FLR_1_Wall_1_Door2,  !- Name
    Door,                    !- Surface Type
    Swinging Door_con,       !- Construction Name
    Offices_ZN_1_FLR_1_Wall_1,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    25.077901800907,0.000000000000,2.133600000000,  !- X,Y,Z ==> Vertex 1 {m}
    25.077901800907,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    25.992301800907,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    25.992301800907,0.000000000000,2.133600000000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Aux_Gym_ZN_1_FLR_1_Wall_1_Door1,  !- Name
    Door,                    !- Surface Type
    Swinging Door_con,       !- Construction Name
    Aux_Gym_ZN_1_FLR_1_Wall_1,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    5.724173020125,0.000000000000,2.133600000000,  !- X,Y,Z ==> Vertex 1 {m}
    5.724173020125,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    6.638573020125,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    6.638573020125,0.000000000000,2.133600000000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Aux_Gym_ZN_1_FLR_1_Wall_1_Door2,  !- Name
    Door,                    !- Surface Type
    Swinging Door_con,       !- Construction Name
    Aux_Gym_ZN_1_FLR_1_Wall_1,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    18.149921734850,0.000000000000,2.133600000000,  !- X,Y,Z ==> Vertex 1 {m}
    18.149921734850,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    19.064321734850,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    19.064321734850,0.000000000000,2.133600000000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Aux_Gym_ZN_1_FLR_1_Wall_2_Door1,  !- Name
    Door,                    !- Surface Type
    Swinging Door_con,       !- Construction Name
    Aux_Gym_ZN_1_FLR_1_Wall_2,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    24.000000000000,4.836663799402,2.133600000000,  !- X,Y,Z ==> Vertex 1 {m}
    24.000000000000,4.836663799402,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    24.000000000000,5.751063799402,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    24.000000000000,5.751063799402,2.133600000000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Aux_Gym_ZN_1_FLR_1_Wall_2_Door2,  !- Name
    Door,                    !- Surface Type
    Swinging Door_con,       !- Construction Name
    Aux_Gym_ZN_1_FLR_1_Wall_2,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    24.000000000000,23.526112987155,2.133600000000,  !- X,Y,Z ==> Vertex 1 {m}
    24.000000000000,23.526112987155,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    24.000000000000,24.440512987155,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    24.000000000000,24.440512987155,2.133600000000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Aux_Gym_ZN_1_FLR_1_Wall_2_Door3,  !- Name
    Door,                    !- Surface Type
    Swinging Door_con,       !- Construction Name
    Aux_Gym_ZN_1_FLR_1_Wall_2,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    24.000000000000,42.724661090036,2.133600000000,  !- X,Y,Z ==> Vertex 1 {m}
    24.000000000000,42.724661090036,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    24.000000000000,43.639061090036,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    24.000000000000,43.639061090036,2.133600000000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Cafeteria_ZN_1_FLR_1_Wall_2_Window1,  !- Name
    Window,                  !- Surface Type
    NonresWindow_U_0.51_SHGC_0.23,   !- Construction Name!- Field 12
    Cafeteria_ZN_1_FLR_1_Wall_2,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    24.000000000000,0.050000000000,2.50539,  	!- X,Y,Z ==> Vertex 1 {m}
    24.000000000000,0.050000000000,1.030581800000,  !- X,Y,Z ==> Vertex 2 {m}
    24.000000000000,1.269200000000,1.030581800000,  !- X,Y,Z ==> Vertex 3 {m}
    24.000000000000,1.269200000000,2.50539;  	!- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Cafeteria_ZN_1_FLR_1_Wall_2_Door,  !- Name
    Door,                    !- Surface Type
    Swinging Door_con,       !- Construction Name
    Cafeteria_ZN_1_FLR_1_Wall_2,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    24.000000000000,1.450055152782,2.133600000000,  !- X,Y,Z ==> Vertex 1 {m}
    24.000000000000,1.450055152782,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    24.000000000000,2.364455152782,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    24.000000000000,2.364455152782,2.133600000000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Auditorium_ZN_1_FLR_1_Wall_3_Door1,  !- Name
    Door,                    !- Surface Type
    Swinging Door_con,       !- Construction Name
    Auditorium_ZN_1_FLR_1_Wall_3,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    34.697551052816,26.000000000000,2.133600000000,  !- X,Y,Z ==> Vertex 1 {m}
    34.697551052816,26.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    33.783151052816,26.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    33.783151052816,26.000000000000,2.133600000000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Auditorium_ZN_1_FLR_1_Wall_3_Door2,  !- Name
    Door,                    !- Surface Type
    Swinging Door_con,       !- Construction Name
    Auditorium_ZN_1_FLR_1_Wall_3,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    21.001162625423,26.000000000000,2.133600000000,  !- X,Y,Z ==> Vertex 1 {m}
    21.001162625423,26.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    20.086762625423,26.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    20.086762625423,26.000000000000,2.133600000000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Auditorium_ZN_1_FLR_1_Wall_3_Door3,  !- Name
    Door,                    !- Surface Type
    Swinging Door_con,       !- Construction Name
    Auditorium_ZN_1_FLR_1_Wall_3,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    6.249245224883,26.000000000000,2.133600000000,  !- X,Y,Z ==> Vertex 1 {m}
    6.249245224883,26.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    5.334845224883,26.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    5.334845224883,26.000000000000,2.133600000000;  !- X,Y,Z ==> Vertex 4 {m}

!-   ===========  ALL OBJECTS IN CLASS: INTERNALMASS ===========

  InternalMass,
    Corner_Class_1_Pod_1_ZN_1_FLR_1_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    Corner_Class_1_Pod_1_ZN_1_FLR_1,  !- Zone Name
    198.0000;                !- Surface Area {m2}

  InternalMass,
    Corner_Class_1_Pod_1_ZN_1_FLR_2_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    Corner_Class_1_Pod_1_ZN_1_FLR_2,  !- Zone Name
    198.0000;                !- Surface Area {m2}

  InternalMass,
    Mult_Class_1_Pod_1_ZN_1_FLR_1_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    Mult_Class_1_Pod_1_ZN_1_FLR_1,  !- Zone Name
    954.0000;                !- Surface Area {m2}

  InternalMass,
    Mult_Class_1_Pod_1_ZN_1_FLR_2_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    Mult_Class_1_Pod_1_ZN_1_FLR_2,  !- Zone Name
    954.0000;                !- Surface Area {m2}

  InternalMass,
    Corridor_Pod_1_ZN_1_FLR_1_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    Corridor_Pod_1_ZN_1_FLR_1,  !- Zone Name
    640.0000;                !- Surface Area {m2}

  InternalMass,
    Corridor_Pod_1_ZN_1_FLR_2_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    Corridor_Pod_1_ZN_1_FLR_2,  !- Zone Name
    640.0000;                !- Surface Area {m2}

  InternalMass,
    Corner_Class_2_Pod_1_ZN_1_FLR_1_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    Corner_Class_2_Pod_1_ZN_1_FLR_1,  !- Zone Name
    198.0000;                !- Surface Area {m2}

  InternalMass,
    Corner_Class_2_Pod_1_ZN_1_FLR_2_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    Corner_Class_2_Pod_1_ZN_1_FLR_2,  !- Zone Name
    198.0000;                !- Surface Area {m2}

  InternalMass,
    Mult_Class_2_Pod_1_ZN_1_FLR_1_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    Mult_Class_2_Pod_1_ZN_1_FLR_1,  !- Zone Name
    954.0000;                !- Surface Area {m2}

  InternalMass,
    Mult_Class_2_Pod_1_ZN_1_FLR_2_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    Mult_Class_2_Pod_1_ZN_1_FLR_2,  !- Zone Name
    954.0000;                !- Surface Area {m2}

  InternalMass,
    Corner_Class_1_Pod_2_ZN_1_FLR_1_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    Corner_Class_1_Pod_2_ZN_1_FLR_1,  !- Zone Name
    198.0000;                !- Surface Area {m2}

  InternalMass,
    Corner_Class_1_Pod_2_ZN_1_FLR_2_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    Corner_Class_1_Pod_2_ZN_1_FLR_2,  !- Zone Name
    198.0000;                !- Surface Area {m2}

  InternalMass,
    Mult_Class_1_Pod_2_ZN_1_FLR_1_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    Mult_Class_1_Pod_2_ZN_1_FLR_1,  !- Zone Name
    954.0000;                !- Surface Area {m2}

  InternalMass,
    Mult_Class_1_Pod_2_ZN_1_FLR_2_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    Mult_Class_1_Pod_2_ZN_1_FLR_2,  !- Zone Name
    954.0000;                !- Surface Area {m2}

  InternalMass,
    Corridor_Pod_2_ZN_1_FLR_1_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    Corridor_Pod_2_ZN_1_FLR_1,  !- Zone Name
    640.0000;                !- Surface Area {m2}

  InternalMass,
    Corridor_Pod_2_ZN_1_FLR_2_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    Corridor_Pod_2_ZN_1_FLR_2,  !- Zone Name
    640.0000;                !- Surface Area {m2}

  InternalMass,
    Corner_Class_2_Pod_2_ZN_1_FLR_1_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    Corner_Class_2_Pod_2_ZN_1_FLR_1,  !- Zone Name
    198.0000;                !- Surface Area {m2}

  InternalMass,
    Corner_Class_2_Pod_2_ZN_1_FLR_2_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    Corner_Class_2_Pod_2_ZN_1_FLR_2,  !- Zone Name
    198.0000;                !- Surface Area {m2}

  InternalMass,
    Mult_Class_2_Pod_2_ZN_1_FLR_1_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    Mult_Class_2_Pod_2_ZN_1_FLR_1,  !- Zone Name
    954.0000;                !- Surface Area {m2}

  InternalMass,
    Mult_Class_2_Pod_2_ZN_1_FLR_2_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    Mult_Class_2_Pod_2_ZN_1_FLR_2,  !- Zone Name
    954.0000;                !- Surface Area {m2}

  InternalMass,
    Corner_Class_1_Pod_3_ZN_1_FLR_1_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    Corner_Class_1_Pod_3_ZN_1_FLR_1,  !- Zone Name
    198.0000;                !- Surface Area {m2}

  InternalMass,
    Corner_Class_1_Pod_3_ZN_1_FLR_2_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    Corner_Class_1_Pod_3_ZN_1_FLR_2,  !- Zone Name
    198.0000;                !- Surface Area {m2}

  InternalMass,
    Mult_Class_1_Pod_3_ZN_1_FLR_1_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    Mult_Class_1_Pod_3_ZN_1_FLR_1,  !- Zone Name
    954.0000;                !- Surface Area {m2}

  InternalMass,
    Mult_Class_1_Pod_3_ZN_1_FLR_2_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    Mult_Class_1_Pod_3_ZN_1_FLR_2,  !- Zone Name
    954.0000;                !- Surface Area {m2}

  InternalMass,
    Corridor_Pod_3_ZN_1_FLR_1_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    Corridor_Pod_3_ZN_1_FLR_1,  !- Zone Name
    640.0000;                !- Surface Area {m2}

  InternalMass,
    Corridor_Pod_3_ZN_1_FLR_2_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    Corridor_Pod_3_ZN_1_FLR_2,  !- Zone Name
    640.0000;                !- Surface Area {m2}

  InternalMass,
    Corner_Class_2_Pod_3_ZN_1_FLR_1_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    Corner_Class_2_Pod_3_ZN_1_FLR_1,  !- Zone Name
    198.0000;                !- Surface Area {m2}

  InternalMass,
    Corner_Class_2_Pod_3_ZN_1_FLR_2_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    Corner_Class_2_Pod_3_ZN_1_FLR_2,  !- Zone Name
    198.0000;                !- Surface Area {m2}

  InternalMass,
    Mult_Class_2_Pod_3_ZN_1_FLR_1_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    Mult_Class_2_Pod_3_ZN_1_FLR_1,  !- Zone Name
    954.0000;                !- Surface Area {m2}

  InternalMass,
    Mult_Class_2_Pod_3_ZN_1_FLR_2_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    Mult_Class_2_Pod_3_ZN_1_FLR_2,  !- Zone Name
    954.0000;                !- Surface Area {m2}

  InternalMass,
    Main_Corridor_ZN_1_FLR_1_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    Main_Corridor_ZN_1_FLR_1,!- Zone Name
    2280.0000;               !- Surface Area {m2}

  InternalMass,
    Main_Corridor_ZN_1_FLR_2_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    Main_Corridor_ZN_1_FLR_2,!- Zone Name
    2280.0000;               !- Surface Area {m2}

  InternalMass,
    Lobby_ZN_1_FLR_1_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    Lobby_ZN_1_FLR_1,        !- Zone Name
    420.0000;                !- Surface Area {m2}

  InternalMass,
    Lobby_ZN_1_FLR_2_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    Lobby_ZN_1_FLR_2,        !- Zone Name
    420.0000;                !- Surface Area {m2}

  InternalMass,
    Bathrooms_ZN_1_FLR_1_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    Bathrooms_ZN_1_FLR_1,    !- Zone Name
    420.0000;                !- Surface Area {m2}

  InternalMass,
    Bathrooms_ZN_1_FLR_2_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    Bathrooms_ZN_1_FLR_2,    !- Zone Name
    420.0000;                !- Surface Area {m2}

  InternalMass,
    Offices_ZN_1_FLR_1_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    Offices_ZN_1_FLR_1,      !- Zone Name
    1064.0000;               !- Surface Area {m2}

  InternalMass,
    Offices_ZN_1_FLR_2_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    Offices_ZN_1_FLR_2,      !- Zone Name
    1064.0000;               !- Surface Area {m2}

  InternalMass,
    Gym_ZN_1_FLR_1_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    Gym_ZN_1_FLR_1,          !- Zone Name
    3952.0000;               !- Surface Area {m2}

  InternalMass,
    Aux_Gym_ZN_1_FLR_1_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    Aux_Gym_ZN_1_FLR_1,      !- Zone Name
    2496.0000;               !- Surface Area {m2}

  InternalMass,
    Auditorium_ZN_1_FLR_1_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    Auditorium_ZN_1_FLR_1,   !- Zone Name
    1976.0000;               !- Surface Area {m2}

  InternalMass,
    Kitchen_ZN_1_FLR_1_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    Kitchen_ZN_1_FLR_1,      !- Zone Name
    432.0000;                !- Surface Area {m2}

  InternalMass,
    LIBRARY_MEDIA_CENTER_ZN_1_FLR_2_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    LIBRARY_MEDIA_CENTER_ZN_1_FLR_2,  !- Zone Name
    1680.0000;               !- Surface Area {m2}

  InternalMass,
    Cafeteria_ZN_1_FLR_1_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    Cafeteria_ZN_1_FLR_1,    !- Zone Name
    1248.0000;               !- Surface Area {m2}

  InternalMass,
    Mech_ZN_1_FLR_1_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    Mech_ZN_1_FLR_1,         !- Zone Name
    684.0000;                !- Surface Area {m2}

  InternalMass,
    Mech_ZN_1_FLR_2_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    Mech_ZN_1_FLR_2,         !- Zone Name
    684.0000;                !- Surface Area {m2}

!-   ===========  ALL OBJECTS IN CLASS: PEOPLE ===========

  People,
    Corner_Class_1_Pod_1_ZN_1_FLR_1,  !- Name
    Corner_Class_1_Pod_1_ZN_1_FLR_1,  !- Zone or ZoneList Name
    BLDG_OCC_SCH,            !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    2.654,                   !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

  People,
    Corner_Class_1_Pod_1_ZN_1_FLR_2,  !- Name
    Corner_Class_1_Pod_1_ZN_1_FLR_2,  !- Zone or ZoneList Name
    BLDG_OCC_SCH,            !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    2.654,                   !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

  People,
    Mult_Class_1_Pod_1_ZN_1_FLR_1,  !- Name
    Mult_Class_1_Pod_1_ZN_1_FLR_1,  !- Zone or ZoneList Name
    BLDG_OCC_SCH,            !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    2.654,                   !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

  People,
    Mult_Class_1_Pod_1_ZN_1_FLR_2,  !- Name
    Mult_Class_1_Pod_1_ZN_1_FLR_2,  !- Zone or ZoneList Name
    BLDG_OCC_SCH,            !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    2.654,                   !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

  People,
    Corridor_Pod_1_ZN_1_FLR_1,  !- Name
    Corridor_Pod_1_ZN_1_FLR_1,  !- Zone or ZoneList Name
    BLDG_OCC_SCH,            !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

  People,
    Corridor_Pod_1_ZN_1_FLR_2,  !- Name
    Corridor_Pod_1_ZN_1_FLR_2,  !- Zone or ZoneList Name
    BLDG_OCC_SCH,            !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

  People,
    Corner_Class_2_Pod_1_ZN_1_FLR_1,  !- Name
    Corner_Class_2_Pod_1_ZN_1_FLR_1,  !- Zone or ZoneList Name
    BLDG_OCC_SCH,            !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    2.654,                   !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

  People,
    Corner_Class_2_Pod_1_ZN_1_FLR_2,  !- Name
    Corner_Class_2_Pod_1_ZN_1_FLR_2,  !- Zone or ZoneList Name
    BLDG_OCC_SCH,            !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    2.654,                   !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

  People,
    Mult_Class_2_Pod_1_ZN_1_FLR_1,  !- Name
    Mult_Class_2_Pod_1_ZN_1_FLR_1,  !- Zone or ZoneList Name
    BLDG_OCC_SCH,            !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    2.654,                   !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

  People,
    Mult_Class_2_Pod_1_ZN_1_FLR_2,  !- Name
    Mult_Class_2_Pod_1_ZN_1_FLR_2,  !- Zone or ZoneList Name
    BLDG_OCC_SCH,            !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    2.654,                   !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

  People,
    Corner_Class_1_Pod_2_ZN_1_FLR_1,  !- Name
    Corner_Class_1_Pod_2_ZN_1_FLR_1,  !- Zone or ZoneList Name
    BLDG_OCC_SCH,            !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    2.654,                   !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

  People,
    Corner_Class_1_Pod_2_ZN_1_FLR_2,  !- Name
    Corner_Class_1_Pod_2_ZN_1_FLR_2,  !- Zone or ZoneList Name
    BLDG_OCC_SCH,            !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    2.654,                   !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

  People,
    Mult_Class_1_Pod_2_ZN_1_FLR_1,  !- Name
    Mult_Class_1_Pod_2_ZN_1_FLR_1,  !- Zone or ZoneList Name
    BLDG_OCC_SCH,            !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    2.654,                   !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

  People,
    Mult_Class_1_Pod_2_ZN_1_FLR_2,  !- Name
    Mult_Class_1_Pod_2_ZN_1_FLR_2,  !- Zone or ZoneList Name
    BLDG_OCC_SCH,            !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    2.654,                   !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

  People,
    Corridor_Pod_2_ZN_1_FLR_1,  !- Name
    Corridor_Pod_2_ZN_1_FLR_1,  !- Zone or ZoneList Name
    BLDG_OCC_SCH,            !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

  People,
    Corridor_Pod_2_ZN_1_FLR_2,  !- Name
    Corridor_Pod_2_ZN_1_FLR_2,  !- Zone or ZoneList Name
    BLDG_OCC_SCH,            !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

  People,
    Corner_Class_2_Pod_2_ZN_1_FLR_1,  !- Name
    Corner_Class_2_Pod_2_ZN_1_FLR_1,  !- Zone or ZoneList Name
    BLDG_OCC_SCH,            !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    2.654,                   !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

  People,
    Corner_Class_2_Pod_2_ZN_1_FLR_2,  !- Name
    Corner_Class_2_Pod_2_ZN_1_FLR_2,  !- Zone or ZoneList Name
    BLDG_OCC_SCH,            !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    2.654,                   !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

  People,
    Mult_Class_2_Pod_2_ZN_1_FLR_1,  !- Name
    Mult_Class_2_Pod_2_ZN_1_FLR_1,  !- Zone or ZoneList Name
    BLDG_OCC_SCH,            !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    2.654,                   !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

  People,
    Mult_Class_2_Pod_2_ZN_1_FLR_2,  !- Name
    Mult_Class_2_Pod_2_ZN_1_FLR_2,  !- Zone or ZoneList Name
    BLDG_OCC_SCH,            !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    2.654,                   !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

  People,
    Corner_Class_1_Pod_3_ZN_1_FLR_1,  !- Name
    Corner_Class_1_Pod_3_ZN_1_FLR_1,  !- Zone or ZoneList Name
    BLDG_OCC_SCH,            !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    2.654,                   !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

  People,
    Corner_Class_1_Pod_3_ZN_1_FLR_2,  !- Name
    Corner_Class_1_Pod_3_ZN_1_FLR_2,  !- Zone or ZoneList Name
    BLDG_OCC_SCH,            !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    2.654,                   !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

  People,
    Mult_Class_1_Pod_3_ZN_1_FLR_1,  !- Name
    Mult_Class_1_Pod_3_ZN_1_FLR_1,  !- Zone or ZoneList Name
    BLDG_OCC_SCH,            !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    2.654,                   !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

  People,
    Mult_Class_1_Pod_3_ZN_1_FLR_2,  !- Name
    Mult_Class_1_Pod_3_ZN_1_FLR_2,  !- Zone or ZoneList Name
    BLDG_OCC_SCH_Extend,     !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    2.654,                   !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

  People,
    Corridor_Pod_3_ZN_1_FLR_1,  !- Name
    Corridor_Pod_3_ZN_1_FLR_1,  !- Zone or ZoneList Name
    BLDG_OCC_SCH,            !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

  People,
    Corridor_Pod_3_ZN_1_FLR_2,  !- Name
    Corridor_Pod_3_ZN_1_FLR_2,  !- Zone or ZoneList Name
    BLDG_OCC_SCH,            !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

  People,
    Corner_Class_2_Pod_3_ZN_1_FLR_1,  !- Name
    Corner_Class_2_Pod_3_ZN_1_FLR_1,  !- Zone or ZoneList Name
    BLDG_OCC_SCH,            !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    2.654,                   !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

  People,
    Corner_Class_2_Pod_3_ZN_1_FLR_2,  !- Name
    Corner_Class_2_Pod_3_ZN_1_FLR_2,  !- Zone or ZoneList Name
    BLDG_OCC_SCH,            !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    2.654,                   !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

  People,
    Mult_Class_2_Pod_3_ZN_1_FLR_1,  !- Name
    Mult_Class_2_Pod_3_ZN_1_FLR_1,  !- Zone or ZoneList Name
    BLDG_OCC_SCH,            !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    2.654,                   !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

  People,
    Mult_Class_2_Pod_3_ZN_1_FLR_2,  !- Name
    Mult_Class_2_Pod_3_ZN_1_FLR_2,  !- Zone or ZoneList Name
    BLDG_OCC_SCH_Extend,     !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    2.654,                   !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

  People,
    Bathrooms_ZN_1_FLR_1,    !- Name
    Bathrooms_ZN_1_FLR_1,    !- Zone or ZoneList Name
    BLDG_OCC_SCH,            !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

  People,
    Bathrooms_ZN_1_FLR_2,    !- Name
    Bathrooms_ZN_1_FLR_2,    !- Zone or ZoneList Name
    BLDG_OCC_SCH,            !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

  People,
    Offices_ZN_1_FLR_1,      !- Name
    Offices_ZN_1_FLR_1,      !- Zone or ZoneList Name
    BLDG_OCC_SCH_Offices_w_SB,    !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    18.579,                  !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

  People,
    Offices_ZN_1_FLR_2,      !- Name
    Offices_ZN_1_FLR_2,      !- Zone or ZoneList Name
    BLDG_OCC_SCH_Offices_w_SB,    !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    18.579,                  !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

  People,
    Gym_ZN_1_FLR_1,          !- Name
    Gym_ZN_1_FLR_1,          !- Zone or ZoneList Name
    BLDG_OCC_SCH_Gym,        !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    3.096,                   !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

  People,
    Aux_Gym_ZN_1_FLR_1,      !- Name
    Aux_Gym_ZN_1_FLR_1,      !- Zone or ZoneList Name
    BLDG_OCC_SCH_Gym,        !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    3.096,                   !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

  People,
    Auditorium_ZN_1_FLR_1,   !- Name
    Auditorium_ZN_1_FLR_1,   !- Zone or ZoneList Name
    BLDG_OCC_SCH_Auditorium, !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    0.619,                   !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

  People,
    Kitchen_ZN_1_FLR_1,      !- Name
    Kitchen_ZN_1_FLR_1,      !- Zone or ZoneList Name
    BLDG_OCC_SCH,            !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    35,                      !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

  People,
    LIBRARY_MEDIA_CENTER_ZN_1_FLR_2,  !- Name
    LIBRARY_MEDIA_CENTER_ZN_1_FLR_2,  !- Zone or ZoneList Name
    BLDG_OCC_SCH,            !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    9.289,                   !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

  People,
    Cafeteria_ZN_1_FLR_1,    !- Name
    Cafeteria_ZN_1_FLR_1,    !- Zone or ZoneList Name
    BLDG_OCC_SCH_Cafeteria,  !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    0.929,                   !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

  People,
    Mech_ZN_1_FLR_1,         !- Name
    Mech_ZN_1_FLR_1,         !- Zone or ZoneList Name
    BLDG_OCC_SCH,            !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

  People,
    Mech_ZN_1_FLR_2,         !- Name
    Mech_ZN_1_FLR_2,         !- Zone or ZoneList Name
    BLDG_OCC_SCH,            !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

!-   ===========  ALL OBJECTS IN CLASS: LIGHTS ===========

  Lights,
    Corner_Class_1_Pod_1_ZN_1_FLR_1_Lights,  !- Name
    Corner_Class_1_Pod_1_ZN_1_FLR_1,  !- Zone or ZoneList Name
    BLDG_LIGHT_CLASSROOM_SCH,!- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    7.642376396,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.3700,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,             !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    Corner_Class_1_Pod_1_ZN_1_FLR_2_Lights,  !- Name
    Corner_Class_1_Pod_1_ZN_1_FLR_2,  !- Zone or ZoneList Name
    BLDG_LIGHT_CLASSROOM_SCH,!- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    7.642376396,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.3700,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,             !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    Mult_Class_1_Pod_1_ZN_1_FLR_1_Lights,  !- Name
    Mult_Class_1_Pod_1_ZN_1_FLR_1,  !- Zone or ZoneList Name
    BLDG_LIGHT_CLASSROOM_SCH,!- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    7.642376396,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.3700,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,             !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    Mult_Class_1_Pod_1_ZN_1_FLR_2_Lights,  !- Name
    Mult_Class_1_Pod_1_ZN_1_FLR_2,  !- Zone or ZoneList Name
    BLDG_LIGHT_CLASSROOM_SCH,!- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    7.642376396,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.3700,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,             !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    Corridor_Pod_1_ZN_1_FLR_1_Lights,  !- Name
    Corridor_Pod_1_ZN_1_FLR_1,  !- Zone or ZoneList Name
    BLDG_LIGHT_CORRIDOR_SCH, !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    4.413203271,!- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.3700,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,             !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    Corridor_Pod_1_ZN_1_FLR_2_Lights,  !- Name
    Corridor_Pod_1_ZN_1_FLR_2,  !- Zone or ZoneList Name
    BLDG_LIGHT_CORRIDOR_SCH, !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    4.413203271,!- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.3700,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,             !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    Corner_Class_2_Pod_1_ZN_1_FLR_1_Lights,  !- Name
    Corner_Class_2_Pod_1_ZN_1_FLR_1,  !- Zone or ZoneList Name
    BLDG_LIGHT_CLASSROOM_SCH,!- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    7.642376396,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.3700,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,             !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    Corner_Class_2_Pod_1_ZN_1_FLR_2_Lights,  !- Name
    Corner_Class_2_Pod_1_ZN_1_FLR_2,  !- Zone or ZoneList Name
    BLDG_LIGHT_CLASSROOM_SCH,!- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    7.642376396,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.3700,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,             !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    Mult_Class_2_Pod_1_ZN_1_FLR_1_Lights,  !- Name
    Mult_Class_2_Pod_1_ZN_1_FLR_1,  !- Zone or ZoneList Name
    BLDG_LIGHT_CLASSROOM_SCH,!- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    7.642376396,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.3700,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,             !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    Mult_Class_2_Pod_1_ZN_1_FLR_2_Lights,  !- Name
    Mult_Class_2_Pod_1_ZN_1_FLR_2,  !- Zone or ZoneList Name
    BLDG_LIGHT_CLASSROOM_SCH,!- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    7.642376396,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.3700,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,             !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    Corner_Class_1_Pod_2_ZN_1_FLR_1_Lights,  !- Name
    Corner_Class_1_Pod_2_ZN_1_FLR_1,  !- Zone or ZoneList Name
    BLDG_LIGHT_CLASSROOM_SCH,!- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    7.642376396,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.3700,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,             !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    Corner_Class_1_Pod_2_ZN_1_FLR_2_Lights,  !- Name
    Corner_Class_1_Pod_2_ZN_1_FLR_2,  !- Zone or ZoneList Name
    BLDG_LIGHT_CLASSROOM_SCH,!- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    7.642376396,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.3700,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,             !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    Mult_Class_1_Pod_2_ZN_1_FLR_1_Lights,  !- Name
    Mult_Class_1_Pod_2_ZN_1_FLR_1,  !- Zone or ZoneList Name
    BLDG_LIGHT_CLASSROOM_SCH,!- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    7.642376396,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.3700,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,             !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    Mult_Class_1_Pod_2_ZN_1_FLR_2_Lights,  !- Name
    Mult_Class_1_Pod_2_ZN_1_FLR_2,  !- Zone or ZoneList Name
    BLDG_LIGHT_CLASSROOM_SCH,!- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    7.642376396,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.3700,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,             !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    Corridor_Pod_2_ZN_1_FLR_1_Lights,  !- Name
    Corridor_Pod_2_ZN_1_FLR_1,  !- Zone or ZoneList Name
    BLDG_LIGHT_CORRIDOR_SCH, !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    4.413203271,!- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.3700,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,             !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    Corridor_Pod_2_ZN_1_FLR_2_Lights,  !- Name
    Corridor_Pod_2_ZN_1_FLR_2,  !- Zone or ZoneList Name
    BLDG_LIGHT_CORRIDOR_SCH, !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    4.413203271,!- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.3700,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,             !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    Corner_Class_2_Pod_2_ZN_1_FLR_1_Lights,  !- Name
    Corner_Class_2_Pod_2_ZN_1_FLR_1,  !- Zone or ZoneList Name
    BLDG_LIGHT_CLASSROOM_SCH,!- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    7.642376396,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.3700,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,             !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    Corner_Class_2_Pod_2_ZN_1_FLR_2_Lights,  !- Name
    Corner_Class_2_Pod_2_ZN_1_FLR_2,  !- Zone or ZoneList Name
    BLDG_LIGHT_CLASSROOM_SCH,!- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    7.642376396,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.3700,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,             !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    Mult_Class_2_Pod_2_ZN_1_FLR_1_Lights,  !- Name
    Mult_Class_2_Pod_2_ZN_1_FLR_1,  !- Zone or ZoneList Name
    BLDG_LIGHT_CLASSROOM_SCH,!- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    7.642376396,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.3700,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,             !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    Mult_Class_2_Pod_2_ZN_1_FLR_2_Lights,  !- Name
    Mult_Class_2_Pod_2_ZN_1_FLR_2,  !- Zone or ZoneList Name
    BLDG_LIGHT_CLASSROOM_SCH,!- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    7.642376396,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.3700,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,             !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    Corner_Class_1_Pod_3_ZN_1_FLR_1_Lights,  !- Name
    Corner_Class_1_Pod_3_ZN_1_FLR_1,  !- Zone or ZoneList Name
    BLDG_LIGHT_CLASSROOM_SCH,!- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    7.642376396,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.3700,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,             !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    Corner_Class_1_Pod_3_ZN_1_FLR_2_Lights,  !- Name
    Corner_Class_1_Pod_3_ZN_1_FLR_2,  !- Zone or ZoneList Name
    BLDG_LIGHT_CLASSROOM_SCH,!- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    7.642376396,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.3700,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,             !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    Mult_Class_1_Pod_3_ZN_1_FLR_1_Lights,  !- Name
    Mult_Class_1_Pod_3_ZN_1_FLR_1,  !- Zone or ZoneList Name
    BLDG_LIGHT_CLASSROOM_SCH,!- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    7.642376396,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.3700,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,             !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    Mult_Class_1_Pod_3_ZN_1_FLR_2_Lights,  !- Name
    Mult_Class_1_Pod_3_ZN_1_FLR_2,  !- Zone or ZoneList Name
    BLDG_LIGHT_CLASSROOM_SCH,!- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    7.642376396,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.3700,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,             !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    Corridor_Pod_3_ZN_1_FLR_1_Lights,  !- Name
    Corridor_Pod_3_ZN_1_FLR_1,  !- Zone or ZoneList Name
    BLDG_LIGHT_CORRIDOR_SCH, !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    4.413203271,!- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.3700,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,             !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    Corridor_Pod_3_ZN_1_FLR_2_Lights,  !- Name
    Corridor_Pod_3_ZN_1_FLR_2,  !- Zone or ZoneList Name
    BLDG_LIGHT_CORRIDOR_SCH, !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    4.413203271,!- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.3700,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,             !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    Corner_Class_2_Pod_3_ZN_1_FLR_1_Lights,  !- Name
    Corner_Class_2_Pod_3_ZN_1_FLR_1,  !- Zone or ZoneList Name
    BLDG_LIGHT_CLASSROOM_SCH,!- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    7.642376396,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.3700,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,             !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    Corner_Class_2_Pod_3_ZN_1_FLR_2_Lights,  !- Name
    Corner_Class_2_Pod_3_ZN_1_FLR_2,  !- Zone or ZoneList Name
    BLDG_LIGHT_CLASSROOM_SCH,!- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    7.642376396,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.3700,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,             !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    Mult_Class_2_Pod_3_ZN_1_FLR_1_Lights,  !- Name
    Mult_Class_2_Pod_3_ZN_1_FLR_1,  !- Zone or ZoneList Name
    BLDG_LIGHT_CLASSROOM_SCH,!- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    7.642376396,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.3700,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,             !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    Mult_Class_2_Pod_3_ZN_1_FLR_2_Lights,  !- Name
    Mult_Class_2_Pod_3_ZN_1_FLR_2,  !- Zone or ZoneList Name
    BLDG_LIGHT_CLASSROOM_SCH,!- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    7.642376396,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.3700,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,             !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    Main_Corridor_ZN_1_FLR_1_Lights,  !- Name
    Main_Corridor_ZN_1_FLR_1,!- Zone or ZoneList Name
    BLDG_LIGHT_CORRIDOR_SCH, !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    4.413203271,!- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.3700,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,             !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    Main_Corridor_ZN_1_FLR_2_Lights,  !- Name
    Main_Corridor_ZN_1_FLR_2,!- Zone or ZoneList Name
    BLDG_LIGHT_CORRIDOR_SCH, !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    4.413203271,!- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.3700,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,             !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    Lobby_ZN_1_FLR_1_Lights, !- Name
    Lobby_ZN_1_FLR_1,        !- Zone or ZoneList Name
    BLDG_LIGHT_LOBBYFLR1_SCH,!- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    9.04168475,   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.3700,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,             !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    Lobby_ZN_1_FLR_2_Lights, !- Name
    Lobby_ZN_1_FLR_2,        !- Zone or ZoneList Name
    BLDG_LIGHT_LOBBYFLR1_SCH,!- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    9.04168475,   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.3700,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,             !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    Bathrooms_ZN_1_FLR_1_Lights,  !- Name
    Bathrooms_ZN_1_FLR_1,    !- Zone or ZoneList Name
    BLDG_LIGHT_BATH_SCH,     !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    6.781263563,    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.3700,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,             !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    Bathrooms_ZN_1_FLR_2_Lights,  !- Name
    Bathrooms_ZN_1_FLR_2,    !- Zone or ZoneList Name
    BLDG_LIGHT_BATH_SCH,     !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    6.781263563,    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.3700,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,             !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    Offices_ZN_1_FLR_1_Lights,  !- Name
    Offices_ZN_1_FLR_1,      !- Zone or ZoneList Name
    BLDG_LIGHT_OFFICE_SCH,   !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    7.965293709,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.3700,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,             !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    Offices_ZN_1_FLR_2_Lights,  !- Name
    Offices_ZN_1_FLR_2,      !- Zone or ZoneList Name
    BLDG_LIGHT_OFFICE_SCH,   !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    7.965293709,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.3700,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,             !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    Gym_ZN_1_FLR_1_Lights,   !- Name
    Gym_ZN_1_FLR_1,          !- Zone or ZoneList Name
    BLDG_LIGHT_GYM_SCH,      !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    9.687519375,     !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.3700,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,             !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    Aux_Gym_ZN_1_FLR_1_Lights,  !- Name
    Aux_Gym_ZN_1_FLR_1,      !- Zone or ZoneList Name
    BLDG_LIGHT_GYM_SCH,      !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    9.687519375,     !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.3700,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,             !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    Auditorium_ZN_1_FLR_1_Lights,  !- Name
    Auditorium_ZN_1_FLR_1,   !- Zone or ZoneList Name
    BLDG_LIGHT_MISC_SCH,           !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    6.565985354,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.3700,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,             !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    Kitchen_ZN_1_FLR_1_Lights,  !- Name
    Kitchen_ZN_1_FLR_1,      !- Zone or ZoneList Name
    BLDG_LIGHT_MISC_SCH,           !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    11.73266235, !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.3700,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,             !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    LIBRARY_MEDIA_CENTER_ZN_1_FLR_2_Lights,  !- Name
    LIBRARY_MEDIA_CENTER_ZN_1_FLR_2,  !- Zone or ZoneList Name
    BLDG_LIGHT_LIBRARY_SCH,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    8.934045646, !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.3700,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,             !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    Cafeteria_ZN_1_FLR_1_Lights,  !- Name
    Cafeteria_ZN_1_FLR_1,    !- Zone or ZoneList Name
    BLDG_LIGHT_MISC_SCH,           !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    4.305564167,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.3700,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,             !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    Mech_ZN_1_FLR_1_Lights,  !- Name
    Mech_ZN_1_FLR_1,         !- Zone or ZoneList Name
    BLDG_LIGHT_MECHANIC_SCH,           !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    10.2257149,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.3700,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,             !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    Mech_ZN_1_FLR_2_Lights,  !- Name
    Mech_ZN_1_FLR_2,         !- Zone or ZoneList Name
    BLDG_LIGHT_MECHANIC_SCH,           !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    10.2257149,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.3700,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,             !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

!-   ===========  ALL OBJECTS IN CLASS: ELECTRICEQUIPMENT ===========

  ElectricEquipment,
    Corner_Class_1_Pod_1_ZN_1_FLR_1_PlugMisc_Equip,  !- Name
    Corner_Class_1_Pod_1_ZN_1_FLR_1,  !- Zone or ZoneList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    990.0000,                !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    Corner_Class_1_Pod_1_ZN_1_FLR_2_PlugMisc_Equip,  !- Name
    Corner_Class_1_Pod_1_ZN_1_FLR_2,  !- Zone or ZoneList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    990.0000,                !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    Mult_Class_1_Pod_1_ZN_1_FLR_1_PlugMisc_Equip,  !- Name
    Mult_Class_1_Pod_1_ZN_1_FLR_1,  !- Zone or ZoneList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    4770.0000,               !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    Mult_Class_1_Pod_1_ZN_1_FLR_2_PlugMisc_Equip,  !- Name
    Mult_Class_1_Pod_1_ZN_1_FLR_2,  !- Zone or ZoneList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    4770.0000,               !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    Corridor_Pod_1_ZN_1_FLR_1_PlugMisc_Equip,  !- Name
    Corridor_Pod_1_ZN_1_FLR_1,  !- Zone or ZoneList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    1280.0000,               !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    Corridor_Pod_1_ZN_1_FLR_2_PlugMisc_Equip,  !- Name
    Corridor_Pod_1_ZN_1_FLR_2,  !- Zone or ZoneList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    1280.0000,               !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    Corner_Class_2_Pod_1_ZN_1_FLR_1_PlugMisc_Equip,  !- Name
    Corner_Class_2_Pod_1_ZN_1_FLR_1,  !- Zone or ZoneList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    990.0000,                !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    Corner_Class_2_Pod_1_ZN_1_FLR_2_PlugMisc_Equip,  !- Name
    Corner_Class_2_Pod_1_ZN_1_FLR_2,  !- Zone or ZoneList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    990.0000,                !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    Mult_Class_2_Pod_1_ZN_1_FLR_1_PlugMisc_Equip,  !- Name
    Mult_Class_2_Pod_1_ZN_1_FLR_1,  !- Zone or ZoneList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    4770.0000,               !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    Mult_Class_2_Pod_1_ZN_1_FLR_2_PlugMisc_Equip,  !- Name
    Mult_Class_2_Pod_1_ZN_1_FLR_2,  !- Zone or ZoneList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    4770.0000,               !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    Corner_Class_1_Pod_2_ZN_1_FLR_1_PlugMisc_Equip,  !- Name
    Corner_Class_1_Pod_2_ZN_1_FLR_1,  !- Zone or ZoneList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    990.0000,                !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    Corner_Class_1_Pod_2_ZN_1_FLR_2_PlugMisc_Equip,  !- Name
    Corner_Class_1_Pod_2_ZN_1_FLR_2,  !- Zone or ZoneList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    990.0000,                !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    Mult_Class_1_Pod_2_ZN_1_FLR_1_PlugMisc_Equip,  !- Name
    Mult_Class_1_Pod_2_ZN_1_FLR_1,  !- Zone or ZoneList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    4770.0000,               !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    Mult_Class_1_Pod_2_ZN_1_FLR_2_PlugMisc_Equip,  !- Name
    Mult_Class_1_Pod_2_ZN_1_FLR_2,  !- Zone or ZoneList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    4770.0000,               !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    Corridor_Pod_2_ZN_1_FLR_1_PlugMisc_Equip,  !- Name
    Corridor_Pod_2_ZN_1_FLR_1,  !- Zone or ZoneList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    1280.0000,               !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    Corridor_Pod_2_ZN_1_FLR_2_PlugMisc_Equip,  !- Name
    Corridor_Pod_2_ZN_1_FLR_2,  !- Zone or ZoneList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    1280.0000,               !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    Corner_Class_2_Pod_2_ZN_1_FLR_1_PlugMisc_Equip,  !- Name
    Corner_Class_2_Pod_2_ZN_1_FLR_1,  !- Zone or ZoneList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    990.0000,                !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    Corner_Class_2_Pod_2_ZN_1_FLR_2_PlugMisc_Equip,  !- Name
    Corner_Class_2_Pod_2_ZN_1_FLR_2,  !- Zone or ZoneList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    990.0000,                !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    Mult_Class_2_Pod_2_ZN_1_FLR_1_PlugMisc_Equip,  !- Name
    Mult_Class_2_Pod_2_ZN_1_FLR_1,  !- Zone or ZoneList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    4770.0000,               !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    Mult_Class_2_Pod_2_ZN_1_FLR_2_PlugMisc_Equip,  !- Name
    Mult_Class_2_Pod_2_ZN_1_FLR_2,  !- Zone or ZoneList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    4770.0000,               !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    Corner_Class_1_Pod_3_ZN_1_FLR_1_PlugMisc_Equip,  !- Name
    Corner_Class_1_Pod_3_ZN_1_FLR_1,  !- Zone or ZoneList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    990.0000,                !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    Corner_Class_1_Pod_3_ZN_1_FLR_2_PlugMisc_Equip,  !- Name
    Corner_Class_1_Pod_3_ZN_1_FLR_2,  !- Zone or ZoneList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    990.0000,                !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    Mult_Class_1_Pod_3_ZN_1_FLR_1_PlugMisc_Equip,  !- Name
    Mult_Class_1_Pod_3_ZN_1_FLR_1,  !- Zone or ZoneList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    4770.0000,               !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    Mult_Class_1_Pod_3_ZN_1_FLR_2_PlugMisc_Equip,  !- Name
    Mult_Class_1_Pod_3_ZN_1_FLR_2,  !- Zone or ZoneList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    9540.0000,               !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    Corridor_Pod_3_ZN_1_FLR_1_PlugMisc_Equip,  !- Name
    Corridor_Pod_3_ZN_1_FLR_1,  !- Zone or ZoneList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    1280.0000,               !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    Corridor_Pod_3_ZN_1_FLR_2_PlugMisc_Equip,  !- Name
    Corridor_Pod_3_ZN_1_FLR_2,  !- Zone or ZoneList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    1280.0000,               !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    Corner_Class_2_Pod_3_ZN_1_FLR_1_PlugMisc_Equip,  !- Name
    Corner_Class_2_Pod_3_ZN_1_FLR_1,  !- Zone or ZoneList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    990.0000,                !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    Corner_Class_2_Pod_3_ZN_1_FLR_2_PlugMisc_Equip,  !- Name
    Corner_Class_2_Pod_3_ZN_1_FLR_2,  !- Zone or ZoneList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    990.0000,                !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    Mult_Class_2_Pod_3_ZN_1_FLR_1_PlugMisc_Equip,  !- Name
    Mult_Class_2_Pod_3_ZN_1_FLR_1,  !- Zone or ZoneList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    4770.0000,               !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    Mult_Class_2_Pod_3_ZN_1_FLR_2_PlugMisc_Equip,  !- Name
    Mult_Class_2_Pod_3_ZN_1_FLR_2,  !- Zone or ZoneList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    9540.0000,               !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    Main_Corridor_ZN_1_FLR_1_PlugMisc_Equip,  !- Name
    Main_Corridor_ZN_1_FLR_1,!- Zone or ZoneList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    4560.0000,               !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    Main_Corridor_ZN_1_FLR_2_PlugMisc_Equip,  !- Name
    Main_Corridor_ZN_1_FLR_2,!- Zone or ZoneList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    4560.0000,               !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    Lobby_ZN_1_FLR_1_PlugMisc_Equip,  !- Name
    Lobby_ZN_1_FLR_1,        !- Zone or ZoneList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    840.0000,                !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    Lobby_ZN_1_FLR_2_PlugMisc_Equip,  !- Name
    Lobby_ZN_1_FLR_2,        !- Zone or ZoneList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    840.0000,                !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    Bathrooms_ZN_1_FLR_1_PlugMisc_Equip,  !- Name
    Bathrooms_ZN_1_FLR_1,    !- Zone or ZoneList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    840.0000,                !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    Bathrooms_ZN_1_FLR_2_PlugMisc_Equip,  !- Name
    Bathrooms_ZN_1_FLR_2,    !- Zone or ZoneList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    840.0000,                !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    Offices_ZN_1_FLR_1_PlugMisc_Equip,  !- Name
    Offices_ZN_1_FLR_1,      !- Zone or ZoneList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    5745.6000,               !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    Offices_ZN_1_FLR_2_PlugMisc_Equip,  !- Name
    Offices_ZN_1_FLR_2,      !- Zone or ZoneList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    5745.6000,               !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    Gym_ZN_1_FLR_1_PlugMisc_Equip,  !- Name
    Gym_ZN_1_FLR_1,          !- Zone or ZoneList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    9880.0000,               !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    Aux_Gym_ZN_1_FLR_1_PlugMisc_Equip,  !- Name
    Aux_Gym_ZN_1_FLR_1,      !- Zone or ZoneList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    6240.0000,               !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    Auditorium_ZN_1_FLR_1_PlugMisc_Equip,  !- Name
    Auditorium_ZN_1_FLR_1,   !- Zone or ZoneList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    4940.0000,               !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory
    
    




  ElectricEquipment,
    Kitchen_ZN_1_FLR_1_MiscElec_Equip,  !- Name
    Kitchen_ZN_1_FLR_1,      !- Zone or ZoneList Name
    KITCHEN_ELEC_EQUIP_SCH,  !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    47995.2,              !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.2500,                  !- Fraction Latent
    0.3000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Lost
    Cooking;                 !- End-Use Subcategory



  ElectricEquipment,
    Kitchen_ZN_1_FLR_1_Reach-in-Freezer,  !- Name
    Kitchen_ZN_1_FLR_1,      !- Zone or ZoneList Name
    Always_on,               !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    555,  !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.2500,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    ReachInFreezer;         !- End-Use Subcategory

  ElectricEquipment,
    Kitchen_ZN_1_FLR_1_Reach-in-Refrigerator,  !- Name
    Kitchen_ZN_1_FLR_1,      !- Zone or ZoneList Name
    Always_on,               !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    313.3,  !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.2500,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    ReachInRefrigerator;     !- End-Use Subcategory

  ElectricEquipment,
    LIBRARY_MEDIA_CENTER_ZN_1_FLR_2_PlugMisc_Equip,  !- Name
    LIBRARY_MEDIA_CENTER_ZN_1_FLR_2,  !- Zone or ZoneList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    8400.0000,               !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    Cafeteria_ZN_1_FLR_1_PlugMisc_Equip,  !- Name
    Cafeteria_ZN_1_FLR_1,    !- Zone or ZoneList Name
    KITCHEN_ELEC_EQUIP_SCH,  !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    48004.32,              !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    Cooking;                 !- End-Use Subcategory

  ElectricEquipment,
    Mech_ZN_1_FLR_1_PlugMisc_Equip,  !- Name
    Mech_ZN_1_FLR_1,         !- Zone or ZoneList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    1368.0000,               !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    Mech_ZN_1_FLR_2_PlugMisc_Equip,  !- Name
    Mech_ZN_1_FLR_2,         !- Zone or ZoneList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    1368.0000,               !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory



  ElectricEquipment,
    Mech_ZN_1_FLR_1_Elevators_Equip,  !- Name
    Mech_ZN_1_FLR_1,         !- Zone or ZoneList Name
    BLDG_ELEVATORS,          !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    32109.8901098901,        !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    ElevatorLift;           !- End-Use Subcategory

  ElectricEquipment,
    Mech_ZN_1_FLR_1_Elevators_Lights_Fan,  !- Name
    Mech_ZN_1_FLR_1,         !- Zone or ZoneList Name
    ELEV_LIGHT_FAN_SCH_ADD_DF,  !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    125,  !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    ElevatorLightsFan;     !- End-Use Subcategory

!-   ===========  ALL OBJECTS IN CLASS: GASEQUIPMENT ===========

  GasEquipment,
    Kitchen_ZN_1_FLR_1_MiscGas_Equip,  !- Name
    Kitchen_ZN_1_FLR_1,      !- Zone or ZoneList Name
    KITCHEN_GAS_EQUIP_SCH,   !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    362577.6,             !- Design Level {W}
    ,                        !- Power per Zone Floor Area {W/m2}
    ,                        !- Power per Person {W/person}
    0.1000,                  !- Fraction Latent
    0.2000,                  !- Fraction Radiant
    0.7000,                  !- Fraction Lost
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    Cooking;                 !- End-Use Subcategory

    !-   ===========  ALL OBJECTS IN CLASS: DAYLIGHTING:DETAILED ===========

  Daylighting:Controls,
    Gym_ZN_1_FLR_1_DaylCtrl, !- Name
    Gym_ZN_1_FLR_1,          !- Zone Name
    SplitFlux,               !- Daylighting Method
    ,                        !- Availability Schedule Name
    Continuousoff,                 !- Lighting Control Type
    0.2,                     !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.2,                     !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    3,                       !- Number of Stepped Control Steps
    1,                       !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    Gym_ZN_1_FLR_1_DaylRefPt1,  !- Glare Calculation Daylighting Reference Point Name
    0,                       !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    22,                      !- Maximum Allowable Discomfort Glare Index
    ,                        !- DElight Gridding Resolution {m2}
    Gym_ZN_1_FLR_1_DaylRefPt1,  !- Daylighting Reference Point 1 Name
    0.5,                     !- Fraction of Zone Controlled by Reference Point 1
    538,                     !- Illuminance Setpoint at Reference Point 1 {lux}
    Gym_ZN_1_FLR_1_DaylRefPt2,  !- Daylighting Reference Point 2 Name
    0.5,                     !- Fraction of Zone Controlled by Reference Point 2
    538;                     !- Illuminance Setpoint at Reference Point 2 {lux}

  Daylighting:ReferencePoint,
    Gym_ZN_1_FLR_1_DaylRefPt1,  !- Name
    Gym_ZN_1_FLR_1,          !- Zone Name
    19.0000,                 !- X-Coordinate of Reference Point {m}
    24,                      !- Y-Coordinate of Reference Point {m}
    0;                       !- Z-Coordinate of Reference Point {m}

  Daylighting:ReferencePoint,
    Gym_ZN_1_FLR_1_DaylRefPt2,  !- Name
    Gym_ZN_1_FLR_1,          !- Zone Name
    2,                       !- X-Coordinate of Reference Point {m}
    24,                      !- Y-Coordinate of Reference Point {m}
    0;                       !- Z-Coordinate of Reference Point {m}

  Daylighting:Controls,
    Aux_Gym_ZN_1_FLR_1_DaylCtrl,  !- Name
    Aux_Gym_ZN_1_FLR_1,      !- Zone Name
    SplitFlux,               !- Daylighting Method
    ,                        !- Availability Schedule Name
    Continuousoff,                 !- Lighting Control Type
    0.2,                     !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.2,                     !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    3,                       !- Number of Stepped Control Steps
    1,                       !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    Aux_Gym_ZN_1_FLR_1_DaylRefPt1,  !- Glare Calculation Daylighting Reference Point Name
    0,                       !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    22,                      !- Maximum Allowable Discomfort Glare Index
    ,                        !- DElight Gridding Resolution {m2}
    Aux_Gym_ZN_1_FLR_1_DaylRefPt1,  !- Daylighting Reference Point 1 Name
    0.5,                     !- Fraction of Zone Controlled by Reference Point 1
    538,                     !- Illuminance Setpoint at Reference Point 1 {lux}
    Aux_Gym_ZN_1_FLR_1_DaylRefPt2,  !- Daylighting Reference Point 2 Name
    0.5,                     !- Fraction of Zone Controlled by Reference Point 2
    538;                     !- Illuminance Setpoint at Reference Point 2 {lux}

  Daylighting:ReferencePoint,
    Aux_Gym_ZN_1_FLR_1_DaylRefPt1,  !- Name
    Aux_Gym_ZN_1_FLR_1,      !- Zone Name
    12.0000,                 !- X-Coordinate of Reference Point {m}
    24,                      !- Y-Coordinate of Reference Point {m}
    0;                       !- Z-Coordinate of Reference Point {m}

  Daylighting:ReferencePoint,
    Aux_Gym_ZN_1_FLR_1_DaylRefPt2,  !- Name
    Aux_Gym_ZN_1_FLR_1,      !- Zone Name
    2,                       !- X-Coordinate of Reference Point {m}
    24,                      !- Y-Coordinate of Reference Point {m}
    0;                       !- Z-Coordinate of Reference Point {m}


!-   ===========  ALL OBJECTS IN CLASS: DAYLIGHTING:CONTROLS ===========

  Daylighting:Controls,
    Corner_Class_1_Pod_1_ZN_1_FLR_1_DaylCtrl,  !- Name
    Corner_Class_1_Pod_1_ZN_1_FLR_1,  !- Zone Name
    SplitFlux,               !- Daylighting Method
    ,                        !- Availability Schedule Name
    Continuousoff,                 !- Lighting Control Type
    0.2,                     !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.2,                     !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    3,                       !- Number of Stepped Control Steps
    1.0,                     !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    Corner_Class_1_Pod_1_ZN_1_FLR_1_DaylRefPt1,  !- Glare Calculation Daylighting Reference Point Name
    180.0,                   !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    22.0,                    !- Maximum Allowable Discomfort Glare Index
    ,                        !- DElight Gridding Resolution {m2}
    Corner_Class_1_Pod_1_ZN_1_FLR_1_DaylRefPt1,  !- Daylighting Reference Point 1 Name
    0.56,                    !- Fraction of Zone Controlled by Reference Point 1
    377,                   !- Illuminance Setpoint at Reference Point 1 {lux}
    Corner_Class_1_Pod_1_ZN_1_FLR_1_DaylRefPt2,  !- Daylighting Reference Point 2 Name
    0.2,                     !- Fraction of Zone Controlled by Reference Point 2
    377;                   !- Illuminance Setpoint at Reference Point 2 {lux}

  Daylighting:ReferencePoint,
    Corner_Class_1_Pod_1_ZN_1_FLR_1_DaylRefPt1,  !- Name
    Corner_Class_1_Pod_1_ZN_1_FLR_1,  !- Zone Name
    7.619800,                !- X-Coordinate of Reference Point {m}
    3.371100,                !- Y-Coordinate of Reference Point {m}
    0.762000;                !- Z-Coordinate of Reference Point {m}

  Daylighting:ReferencePoint,
    Corner_Class_1_Pod_1_ZN_1_FLR_1_DaylRefPt2,  !- Name
    Corner_Class_1_Pod_1_ZN_1_FLR_1,  !- Zone Name
    3.371100,                !- X-Coordinate of Reference Point {m}
    6.031300,                !- Y-Coordinate of Reference Point {m}
    0.762000;                !- Z-Coordinate of Reference Point {m}

  Daylighting:Controls,
    Mult_Class_1_Pod_1_ZN_1_FLR_1_DaylCtrl,  !- Name
    Mult_Class_1_Pod_1_ZN_1_FLR_1,  !- Zone Name
    SplitFlux,               !- Daylighting Method
    ,                        !- Availability Schedule Name
    Continuousoff,                 !- Lighting Control Type
    0.2,                     !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.2,                     !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    3,                       !- Number of Stepped Control Steps
    1.0,                     !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    Mult_Class_1_Pod_1_ZN_1_FLR_1_DaylRefPt1,  !- Glare Calculation Daylighting Reference Point Name
    180.0,                   !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    22.0,                    !- Maximum Allowable Discomfort Glare Index
    ,                        !- DElight Gridding Resolution {m2}
    Mult_Class_1_Pod_1_ZN_1_FLR_1_DaylRefPt1,  !- Daylighting Reference Point 1 Name
    0.28,                    !- Fraction of Zone Controlled by Reference Point 1
    377,                   !- Illuminance Setpoint at Reference Point 1 {lux}
    Mult_Class_1_Pod_1_ZN_1_FLR_1_DaylRefPt2,  !- Daylighting Reference Point 2 Name
    0.28,                    !- Fraction of Zone Controlled by Reference Point 2
    377;                   !- Illuminance Setpoint at Reference Point 2 {lux}

  Daylighting:ReferencePoint,
    Mult_Class_1_Pod_1_ZN_1_FLR_1_DaylRefPt1,  !- Name
    Mult_Class_1_Pod_1_ZN_1_FLR_1,  !- Zone Name
    26.500000,               !- X-Coordinate of Reference Point {m}
    1.676400,                !- Y-Coordinate of Reference Point {m}
    0.762000;                !- Z-Coordinate of Reference Point {m}

  Daylighting:ReferencePoint,
    Mult_Class_1_Pod_1_ZN_1_FLR_1_DaylRefPt2,  !- Name
    Mult_Class_1_Pod_1_ZN_1_FLR_1,  !- Zone Name
    26.500000,               !- X-Coordinate of Reference Point {m}
    3.352800,                !- Y-Coordinate of Reference Point {m}
    0.762000;                !- Z-Coordinate of Reference Point {m}

  Daylighting:Controls,
    Corner_Class_2_Pod_1_ZN_1_FLR_1_DaylCtrl,  !- Name
    Corner_Class_2_Pod_1_ZN_1_FLR_1,  !- Zone Name
    SplitFlux,               !- Daylighting Method
    ,                        !- Availability Schedule Name
    Continuousoff,                 !- Lighting Control Type
    0.2,                     !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.2,                     !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    3,                       !- Number of Stepped Control Steps
    1.0,                     !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    Corner_Class_2_Pod_1_ZN_1_FLR_1_DaylRefPt1,  !- Glare Calculation Daylighting Reference Point Name
    270.0,                   !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    22.0,                    !- Maximum Allowable Discomfort Glare Index
    ,                        !- DElight Gridding Resolution {m2}
    Corner_Class_2_Pod_1_ZN_1_FLR_1_DaylRefPt1,  !- Daylighting Reference Point 1 Name
    0.56,                    !- Fraction of Zone Controlled by Reference Point 1
    377,                   !- Illuminance Setpoint at Reference Point 1 {lux}
    Corner_Class_2_Pod_1_ZN_1_FLR_1_DaylRefPt2,  !- Daylighting Reference Point 2 Name
    0.2,                     !- Fraction of Zone Controlled by Reference Point 2
    377;                   !- Illuminance Setpoint at Reference Point 2 {lux}

  Daylighting:ReferencePoint,
    Corner_Class_2_Pod_1_ZN_1_FLR_1_DaylRefPt1,  !- Name
    Corner_Class_2_Pod_1_ZN_1_FLR_1,  !- Zone Name
    7.372900,                !- X-Coordinate of Reference Point {m}
    5.628900,                !- Y-Coordinate of Reference Point {m}
    0.762000;                !- Z-Coordinate of Reference Point {m}

  Daylighting:ReferencePoint,
    Corner_Class_2_Pod_1_ZN_1_FLR_1_DaylRefPt2,  !- Name
    Corner_Class_2_Pod_1_ZN_1_FLR_1,  !- Zone Name
    3.371100,                !- X-Coordinate of Reference Point {m}
    2.968800,                !- Y-Coordinate of Reference Point {m}
    0.762000;                !- Z-Coordinate of Reference Point {m}

  Daylighting:Controls,
    Mult_Class_2_Pod_1_ZN_1_FLR_1_DaylCtrl,  !- Name
    Mult_Class_2_Pod_1_ZN_1_FLR_1,  !- Zone Name
    SplitFlux,               !- Daylighting Method
    ,                        !- Availability Schedule Name
    Continuousoff,                 !- Lighting Control Type
    0.2,                     !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.2,                     !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    3,                       !- Number of Stepped Control Steps
    1.0,                     !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    Mult_Class_2_Pod_1_ZN_1_FLR_1_DaylRefPt1,  !- Glare Calculation Daylighting Reference Point Name
    0.0,                     !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    22.0,                    !- Maximum Allowable Discomfort Glare Index
    ,                        !- DElight Gridding Resolution {m2}
    Mult_Class_2_Pod_1_ZN_1_FLR_1_DaylRefPt1,  !- Daylighting Reference Point 1 Name
    0.28,                    !- Fraction of Zone Controlled by Reference Point 1
    377,                   !- Illuminance Setpoint at Reference Point 1 {lux}
    Mult_Class_2_Pod_1_ZN_1_FLR_1_DaylRefPt2,  !- Daylighting Reference Point 2 Name
    0.28,                    !- Fraction of Zone Controlled by Reference Point 2
    377;                   !- Illuminance Setpoint at Reference Point 2 {lux}

  Daylighting:ReferencePoint,
    Mult_Class_2_Pod_1_ZN_1_FLR_1_DaylRefPt1,  !- Name
    Mult_Class_2_Pod_1_ZN_1_FLR_1,  !- Zone Name
    26.500000,               !- X-Coordinate of Reference Point {m}
    7.323600,                !- Y-Coordinate of Reference Point {m}
    0.762000;                !- Z-Coordinate of Reference Point {m}

  Daylighting:ReferencePoint,
    Mult_Class_2_Pod_1_ZN_1_FLR_1_DaylRefPt2,  !- Name
    Mult_Class_2_Pod_1_ZN_1_FLR_1,  !- Zone Name
    26.500000,               !- X-Coordinate of Reference Point {m}
    5.647200,                !- Y-Coordinate of Reference Point {m}
    0.762000;                !- Z-Coordinate of Reference Point {m}

  Daylighting:Controls,
    Corner_Class_1_Pod_1_ZN_1_FLR_2_DaylCtrl,  !- Name
    Corner_Class_1_Pod_1_ZN_1_FLR_2,  !- Zone Name
    SplitFlux,               !- Daylighting Method
    ,                        !- Availability Schedule Name
    Continuousoff,                 !- Lighting Control Type
    0.2,                     !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.2,                     !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    3,                       !- Number of Stepped Control Steps
    1.0,                     !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    Corner_Class_1_Pod_1_ZN_1_FLR_2_DaylRefPt1,  !- Glare Calculation Daylighting Reference Point Name
    180.0,                   !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    22.0,                    !- Maximum Allowable Discomfort Glare Index
    ,                        !- DElight Gridding Resolution {m2}
    Corner_Class_1_Pod_1_ZN_1_FLR_2_DaylRefPt1,  !- Daylighting Reference Point 1 Name
    0.56,                    !- Fraction of Zone Controlled by Reference Point 1
    377,                   !- Illuminance Setpoint at Reference Point 1 {lux}
    Corner_Class_1_Pod_1_ZN_1_FLR_2_DaylRefPt2,  !- Daylighting Reference Point 2 Name
    0.2,                     !- Fraction of Zone Controlled by Reference Point 2
    377;                   !- Illuminance Setpoint at Reference Point 2 {lux}

  Daylighting:ReferencePoint,
    Corner_Class_1_Pod_1_ZN_1_FLR_2_DaylRefPt1,  !- Name
    Corner_Class_1_Pod_1_ZN_1_FLR_2,  !- Zone Name
    7.619800,                !- X-Coordinate of Reference Point {m}
    3.371100,                !- Y-Coordinate of Reference Point {m}
    0.762000;                !- Z-Coordinate of Reference Point {m}

  Daylighting:ReferencePoint,
    Corner_Class_1_Pod_1_ZN_1_FLR_2_DaylRefPt2,  !- Name
    Corner_Class_1_Pod_1_ZN_1_FLR_2,  !- Zone Name
    3.371100,                !- X-Coordinate of Reference Point {m}
    6.031300,                !- Y-Coordinate of Reference Point {m}
    0.762000;                !- Z-Coordinate of Reference Point {m}

  Daylighting:Controls,
    Mult_Class_1_Pod_1_ZN_1_FLR_2_DaylCtrl,  !- Name
    Mult_Class_1_Pod_1_ZN_1_FLR_2,  !- Zone Name
    SplitFlux,               !- Daylighting Method
    ,                        !- Availability Schedule Name
    Continuousoff,                 !- Lighting Control Type
    0.2,                     !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.2,                     !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    3,                       !- Number of Stepped Control Steps
    1.0,                     !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    Mult_Class_1_Pod_1_ZN_1_FLR_2_DaylRefPt1,  !- Glare Calculation Daylighting Reference Point Name
    180.0,                   !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    22.0,                    !- Maximum Allowable Discomfort Glare Index
    ,                        !- DElight Gridding Resolution {m2}
    Mult_Class_1_Pod_1_ZN_1_FLR_2_DaylRefPt1,  !- Daylighting Reference Point 1 Name
    0.28,                    !- Fraction of Zone Controlled by Reference Point 1
    377,                   !- Illuminance Setpoint at Reference Point 1 {lux}
    Mult_Class_1_Pod_1_ZN_1_FLR_2_DaylRefPt2,  !- Daylighting Reference Point 2 Name
    0.28,                    !- Fraction of Zone Controlled by Reference Point 2
    377;                   !- Illuminance Setpoint at Reference Point 2 {lux}

  Daylighting:ReferencePoint,
    Mult_Class_1_Pod_1_ZN_1_FLR_2_DaylRefPt1,  !- Name
    Mult_Class_1_Pod_1_ZN_1_FLR_2,  !- Zone Name
    26.500000,               !- X-Coordinate of Reference Point {m}
    1.676400,                !- Y-Coordinate of Reference Point {m}
    0.762000;                !- Z-Coordinate of Reference Point {m}

  Daylighting:ReferencePoint,
    Mult_Class_1_Pod_1_ZN_1_FLR_2_DaylRefPt2,  !- Name
    Mult_Class_1_Pod_1_ZN_1_FLR_2,  !- Zone Name
    26.500000,               !- X-Coordinate of Reference Point {m}
    3.352800,                !- Y-Coordinate of Reference Point {m}
    0.762000;                !- Z-Coordinate of Reference Point {m}

  Daylighting:Controls,
    Corner_Class_2_Pod_1_ZN_1_FLR_2_DaylCtrl,  !- Name
    Corner_Class_2_Pod_1_ZN_1_FLR_2,  !- Zone Name
    SplitFlux,               !- Daylighting Method
    ,                        !- Availability Schedule Name
    Continuousoff,                 !- Lighting Control Type
    0.2,                     !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.2,                     !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    3,                       !- Number of Stepped Control Steps
    1.0,                     !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    Corner_Class_2_Pod_1_ZN_1_FLR_2_DaylRefPt1,  !- Glare Calculation Daylighting Reference Point Name
    270.0,                   !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    22.0,                    !- Maximum Allowable Discomfort Glare Index
    ,                        !- DElight Gridding Resolution {m2}
    Corner_Class_2_Pod_1_ZN_1_FLR_2_DaylRefPt1,  !- Daylighting Reference Point 1 Name
    0.56,                    !- Fraction of Zone Controlled by Reference Point 1
    377,                   !- Illuminance Setpoint at Reference Point 1 {lux}
    Corner_Class_2_Pod_1_ZN_1_FLR_2_DaylRefPt2,  !- Daylighting Reference Point 2 Name
    0.2,                     !- Fraction of Zone Controlled by Reference Point 2
    377;                   !- Illuminance Setpoint at Reference Point 2 {lux}

  Daylighting:ReferencePoint,
    Corner_Class_2_Pod_1_ZN_1_FLR_2_DaylRefPt1,  !- Name
    Corner_Class_2_Pod_1_ZN_1_FLR_2,  !- Zone Name
    7.372900,                !- X-Coordinate of Reference Point {m}
    5.628900,                !- Y-Coordinate of Reference Point {m}
    0.762000;                !- Z-Coordinate of Reference Point {m}

  Daylighting:ReferencePoint,
    Corner_Class_2_Pod_1_ZN_1_FLR_2_DaylRefPt2,  !- Name
    Corner_Class_2_Pod_1_ZN_1_FLR_2,  !- Zone Name
    3.371100,                !- X-Coordinate of Reference Point {m}
    2.968800,                !- Y-Coordinate of Reference Point {m}
    0.762000;                !- Z-Coordinate of Reference Point {m}

  Daylighting:Controls,
    Mult_Class_2_Pod_1_ZN_1_FLR_2_DaylCtrl,  !- Name
    Mult_Class_2_Pod_1_ZN_1_FLR_2,  !- Zone Name
    SplitFlux,               !- Daylighting Method
    ,                        !- Availability Schedule Name
    Continuousoff,                 !- Lighting Control Type
    0.2,                     !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.2,                     !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    3,                       !- Number of Stepped Control Steps
    1.0,                     !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    Mult_Class_2_Pod_1_ZN_1_FLR_2_DaylRefPt1,  !- Glare Calculation Daylighting Reference Point Name
    0.0,                     !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    22.0,                    !- Maximum Allowable Discomfort Glare Index
    ,                        !- DElight Gridding Resolution {m2}
    Mult_Class_2_Pod_1_ZN_1_FLR_2_DaylRefPt1,  !- Daylighting Reference Point 1 Name
    0.28,                    !- Fraction of Zone Controlled by Reference Point 1
    377,                   !- Illuminance Setpoint at Reference Point 1 {lux}
    Mult_Class_2_Pod_1_ZN_1_FLR_2_DaylRefPt2,  !- Daylighting Reference Point 2 Name
    0.28,                    !- Fraction of Zone Controlled by Reference Point 2
    377;                   !- Illuminance Setpoint at Reference Point 2 {lux}

  Daylighting:ReferencePoint,
    Mult_Class_2_Pod_1_ZN_1_FLR_2_DaylRefPt1,  !- Name
    Mult_Class_2_Pod_1_ZN_1_FLR_2,  !- Zone Name
    26.500000,               !- X-Coordinate of Reference Point {m}
    7.323600,                !- Y-Coordinate of Reference Point {m}
    0.762000;                !- Z-Coordinate of Reference Point {m}

  Daylighting:ReferencePoint,
    Mult_Class_2_Pod_1_ZN_1_FLR_2_DaylRefPt2,  !- Name
    Mult_Class_2_Pod_1_ZN_1_FLR_2,  !- Zone Name
    26.500000,               !- X-Coordinate of Reference Point {m}
    5.647200,                !- Y-Coordinate of Reference Point {m}
    0.762000;                !- Z-Coordinate of Reference Point {m}

  Daylighting:Controls,
    Corner_Class_1_Pod_2_ZN_1_FLR_1_DaylCtrl,  !- Name
    Corner_Class_1_Pod_2_ZN_1_FLR_1,  !- Zone Name
    SplitFlux,               !- Daylighting Method
    ,                        !- Availability Schedule Name
    Continuousoff,                 !- Lighting Control Type
    0.2,                     !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.2,                     !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    3,                       !- Number of Stepped Control Steps
    1.0,                     !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    Corner_Class_1_Pod_2_ZN_1_FLR_1_DaylRefPt1,  !- Glare Calculation Daylighting Reference Point Name
    180.0,                   !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    22.0,                    !- Maximum Allowable Discomfort Glare Index
    ,                        !- DElight Gridding Resolution {m2}
    Corner_Class_1_Pod_2_ZN_1_FLR_1_DaylRefPt1,  !- Daylighting Reference Point 1 Name
    0.56,                    !- Fraction of Zone Controlled by Reference Point 1
    377,                   !- Illuminance Setpoint at Reference Point 1 {lux}
    Corner_Class_1_Pod_2_ZN_1_FLR_1_DaylRefPt2,  !- Daylighting Reference Point 2 Name
    0.2,                     !- Fraction of Zone Controlled by Reference Point 2
    377;                   !- Illuminance Setpoint at Reference Point 2 {lux}

  Daylighting:ReferencePoint,
    Corner_Class_1_Pod_2_ZN_1_FLR_1_DaylRefPt1,  !- Name
    Corner_Class_1_Pod_2_ZN_1_FLR_1,  !- Zone Name
    7.619800,                !- X-Coordinate of Reference Point {m}
    3.371100,                !- Y-Coordinate of Reference Point {m}
    0.762000;                !- Z-Coordinate of Reference Point {m}

  Daylighting:ReferencePoint,
    Corner_Class_1_Pod_2_ZN_1_FLR_1_DaylRefPt2,  !- Name
    Corner_Class_1_Pod_2_ZN_1_FLR_1,  !- Zone Name
    3.371100,                !- X-Coordinate of Reference Point {m}
    6.031300,                !- Y-Coordinate of Reference Point {m}
    0.762000;                !- Z-Coordinate of Reference Point {m}

  Daylighting:Controls,
    Mult_Class_1_Pod_2_ZN_1_FLR_1_DaylCtrl,  !- Name
    Mult_Class_1_Pod_2_ZN_1_FLR_1,  !- Zone Name
    SplitFlux,               !- Daylighting Method
    ,                        !- Availability Schedule Name
    Continuousoff,                 !- Lighting Control Type
    0.2,                     !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.2,                     !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    3,                       !- Number of Stepped Control Steps
    1.0,                     !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    Mult_Class_1_Pod_2_ZN_1_FLR_1_DaylRefPt1,  !- Glare Calculation Daylighting Reference Point Name
    180.0,                   !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    22.0,                    !- Maximum Allowable Discomfort Glare Index
    ,                        !- DElight Gridding Resolution {m2}
    Mult_Class_1_Pod_2_ZN_1_FLR_1_DaylRefPt1,  !- Daylighting Reference Point 1 Name
    0.28,                    !- Fraction of Zone Controlled by Reference Point 1
    377,                   !- Illuminance Setpoint at Reference Point 1 {lux}
    Mult_Class_1_Pod_2_ZN_1_FLR_1_DaylRefPt2,  !- Daylighting Reference Point 2 Name
    0.28,                    !- Fraction of Zone Controlled by Reference Point 2
    377;                   !- Illuminance Setpoint at Reference Point 2 {lux}

  Daylighting:ReferencePoint,
    Mult_Class_1_Pod_2_ZN_1_FLR_1_DaylRefPt1,  !- Name
    Mult_Class_1_Pod_2_ZN_1_FLR_1,  !- Zone Name
    26.500000,               !- X-Coordinate of Reference Point {m}
    1.676400,                !- Y-Coordinate of Reference Point {m}
    0.762000;                !- Z-Coordinate of Reference Point {m}

  Daylighting:ReferencePoint,
    Mult_Class_1_Pod_2_ZN_1_FLR_1_DaylRefPt2,  !- Name
    Mult_Class_1_Pod_2_ZN_1_FLR_1,  !- Zone Name
    26.500000,               !- X-Coordinate of Reference Point {m}
    3.352800,                !- Y-Coordinate of Reference Point {m}
    0.762000;                !- Z-Coordinate of Reference Point {m}

  Daylighting:Controls,
    Corner_Class_2_Pod_2_ZN_1_FLR_1_DaylCtrl,  !- Name
    Corner_Class_2_Pod_2_ZN_1_FLR_1,  !- Zone Name
    SplitFlux,               !- Daylighting Method
    ,                        !- Availability Schedule Name
    Continuousoff,                 !- Lighting Control Type
    0.2,                     !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.2,                     !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    3,                       !- Number of Stepped Control Steps
    1.0,                     !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    Corner_Class_2_Pod_2_ZN_1_FLR_1_DaylRefPt1,  !- Glare Calculation Daylighting Reference Point Name
    270.0,                   !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    22.0,                    !- Maximum Allowable Discomfort Glare Index
    ,                        !- DElight Gridding Resolution {m2}
    Corner_Class_2_Pod_2_ZN_1_FLR_1_DaylRefPt1,  !- Daylighting Reference Point 1 Name
    0.56,                    !- Fraction of Zone Controlled by Reference Point 1
    377,                   !- Illuminance Setpoint at Reference Point 1 {lux}
    Corner_Class_2_Pod_2_ZN_1_FLR_1_DaylRefPt2,  !- Daylighting Reference Point 2 Name
    0.2,                     !- Fraction of Zone Controlled by Reference Point 2
    377;                   !- Illuminance Setpoint at Reference Point 2 {lux}

  Daylighting:ReferencePoint,
    Corner_Class_2_Pod_2_ZN_1_FLR_1_DaylRefPt1,  !- Name
    Corner_Class_2_Pod_2_ZN_1_FLR_1,  !- Zone Name
    7.372900,                !- X-Coordinate of Reference Point {m}
    5.628900,                !- Y-Coordinate of Reference Point {m}
    0.762000;                !- Z-Coordinate of Reference Point {m}

  Daylighting:ReferencePoint,
    Corner_Class_2_Pod_2_ZN_1_FLR_1_DaylRefPt2,  !- Name
    Corner_Class_2_Pod_2_ZN_1_FLR_1,  !- Zone Name
    3.371100,                !- X-Coordinate of Reference Point {m}
    2.968800,                !- Y-Coordinate of Reference Point {m}
    0.762000;                !- Z-Coordinate of Reference Point {m}

  Daylighting:Controls,
    Mult_Class_2_Pod_2_ZN_1_FLR_1_DaylCtrl,  !- Name
    Mult_Class_2_Pod_2_ZN_1_FLR_1,  !- Zone Name
    SplitFlux,               !- Daylighting Method
    ,                        !- Availability Schedule Name
    Continuousoff,                 !- Lighting Control Type
    0.2,                     !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.2,                     !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    3,                       !- Number of Stepped Control Steps
    1.0,                     !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    Mult_Class_2_Pod_2_ZN_1_FLR_1_DaylRefPt1,  !- Glare Calculation Daylighting Reference Point Name
    0.0,                     !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    22.0,                    !- Maximum Allowable Discomfort Glare Index
    ,                        !- DElight Gridding Resolution {m2}
    Mult_Class_2_Pod_2_ZN_1_FLR_1_DaylRefPt1,  !- Daylighting Reference Point 1 Name
    0.28,                    !- Fraction of Zone Controlled by Reference Point 1
    377,                   !- Illuminance Setpoint at Reference Point 1 {lux}
    Mult_Class_2_Pod_2_ZN_1_FLR_1_DaylRefPt2,  !- Daylighting Reference Point 2 Name
    0.28,                    !- Fraction of Zone Controlled by Reference Point 2
    377;                   !- Illuminance Setpoint at Reference Point 2 {lux}

  Daylighting:ReferencePoint,
    Mult_Class_2_Pod_2_ZN_1_FLR_1_DaylRefPt1,  !- Name
    Mult_Class_2_Pod_2_ZN_1_FLR_1,  !- Zone Name
    26.500000,               !- X-Coordinate of Reference Point {m}
    7.323600,                !- Y-Coordinate of Reference Point {m}
    0.762000;                !- Z-Coordinate of Reference Point {m}

  Daylighting:ReferencePoint,
    Mult_Class_2_Pod_2_ZN_1_FLR_1_DaylRefPt2,  !- Name
    Mult_Class_2_Pod_2_ZN_1_FLR_1,  !- Zone Name
    26.500000,               !- X-Coordinate of Reference Point {m}
    5.647200,                !- Y-Coordinate of Reference Point {m}
    0.762000;                !- Z-Coordinate of Reference Point {m}

  Daylighting:Controls,
    Corner_Class_1_Pod_2_ZN_1_FLR_2_DaylCtrl,  !- Name
    Corner_Class_1_Pod_2_ZN_1_FLR_2,  !- Zone Name
    SplitFlux,               !- Daylighting Method
    ,                        !- Availability Schedule Name
    Continuousoff,                 !- Lighting Control Type
    0.2,                     !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.2,                     !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    3,                       !- Number of Stepped Control Steps
    1.0,                     !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    Corner_Class_1_Pod_2_ZN_1_FLR_2_DaylRefPt1,  !- Glare Calculation Daylighting Reference Point Name
    180.0,                   !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    22.0,                    !- Maximum Allowable Discomfort Glare Index
    ,                        !- DElight Gridding Resolution {m2}
    Corner_Class_1_Pod_2_ZN_1_FLR_2_DaylRefPt1,  !- Daylighting Reference Point 1 Name
    0.56,                    !- Fraction of Zone Controlled by Reference Point 1
    377,                   !- Illuminance Setpoint at Reference Point 1 {lux}
    Corner_Class_1_Pod_2_ZN_1_FLR_2_DaylRefPt2,  !- Daylighting Reference Point 2 Name
    0.2,                     !- Fraction of Zone Controlled by Reference Point 2
    377;                   !- Illuminance Setpoint at Reference Point 2 {lux}

  Daylighting:ReferencePoint,
    Corner_Class_1_Pod_2_ZN_1_FLR_2_DaylRefPt1,  !- Name
    Corner_Class_1_Pod_2_ZN_1_FLR_2,  !- Zone Name
    7.619800,                !- X-Coordinate of Reference Point {m}
    3.371100,                !- Y-Coordinate of Reference Point {m}
    0.762000;                !- Z-Coordinate of Reference Point {m}

  Daylighting:ReferencePoint,
    Corner_Class_1_Pod_2_ZN_1_FLR_2_DaylRefPt2,  !- Name
    Corner_Class_1_Pod_2_ZN_1_FLR_2,  !- Zone Name
    3.371100,                !- X-Coordinate of Reference Point {m}
    6.031300,                !- Y-Coordinate of Reference Point {m}
    0.762000;                !- Z-Coordinate of Reference Point {m}

  Daylighting:Controls,
    Mult_Class_1_Pod_2_ZN_1_FLR_2_DaylCtrl,  !- Name
    Mult_Class_1_Pod_2_ZN_1_FLR_2,  !- Zone Name
    SplitFlux,               !- Daylighting Method
    ,                        !- Availability Schedule Name
    Continuousoff,                 !- Lighting Control Type
    0.2,                     !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.2,                     !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    3,                       !- Number of Stepped Control Steps
    1.0,                     !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    Mult_Class_1_Pod_2_ZN_1_FLR_2_DaylRefPt1,  !- Glare Calculation Daylighting Reference Point Name
    180.0,                   !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    22.0,                    !- Maximum Allowable Discomfort Glare Index
    ,                        !- DElight Gridding Resolution {m2}
    Mult_Class_1_Pod_2_ZN_1_FLR_2_DaylRefPt1,  !- Daylighting Reference Point 1 Name
    0.28,                    !- Fraction of Zone Controlled by Reference Point 1
    377,                   !- Illuminance Setpoint at Reference Point 1 {lux}
    Mult_Class_1_Pod_2_ZN_1_FLR_2_DaylRefPt2,  !- Daylighting Reference Point 2 Name
    0.28,                    !- Fraction of Zone Controlled by Reference Point 2
    377;                   !- Illuminance Setpoint at Reference Point 2 {lux}

  Daylighting:ReferencePoint,
    Mult_Class_1_Pod_2_ZN_1_FLR_2_DaylRefPt1,  !- Name
    Mult_Class_1_Pod_2_ZN_1_FLR_2,  !- Zone Name
    26.500000,               !- X-Coordinate of Reference Point {m}
    1.676400,                !- Y-Coordinate of Reference Point {m}
    0.762000;                !- Z-Coordinate of Reference Point {m}

  Daylighting:ReferencePoint,
    Mult_Class_1_Pod_2_ZN_1_FLR_2_DaylRefPt2,  !- Name
    Mult_Class_1_Pod_2_ZN_1_FLR_2,  !- Zone Name
    26.500000,               !- X-Coordinate of Reference Point {m}
    3.352800,                !- Y-Coordinate of Reference Point {m}
    0.762000;                !- Z-Coordinate of Reference Point {m}

  Daylighting:Controls,
    Corner_Class_2_Pod_2_ZN_1_FLR_2_DaylCtrl,  !- Name
    Corner_Class_2_Pod_2_ZN_1_FLR_2,  !- Zone Name
    SplitFlux,               !- Daylighting Method
    ,                        !- Availability Schedule Name
    Continuousoff,                 !- Lighting Control Type
    0.2,                     !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.2,                     !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    3,                       !- Number of Stepped Control Steps
    1.0,                     !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    Corner_Class_2_Pod_2_ZN_1_FLR_2_DaylRefPt1,  !- Glare Calculation Daylighting Reference Point Name
    270.0,                   !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    22.0,                    !- Maximum Allowable Discomfort Glare Index
    ,                        !- DElight Gridding Resolution {m2}
    Corner_Class_2_Pod_2_ZN_1_FLR_2_DaylRefPt1,  !- Daylighting Reference Point 1 Name
    0.56,                    !- Fraction of Zone Controlled by Reference Point 1
    377,                   !- Illuminance Setpoint at Reference Point 1 {lux}
    Corner_Class_2_Pod_2_ZN_1_FLR_2_DaylRefPt2,  !- Daylighting Reference Point 2 Name
    0.2,                     !- Fraction of Zone Controlled by Reference Point 2
    377;                   !- Illuminance Setpoint at Reference Point 2 {lux}

  Daylighting:ReferencePoint,
    Corner_Class_2_Pod_2_ZN_1_FLR_2_DaylRefPt1,  !- Name
    Corner_Class_2_Pod_2_ZN_1_FLR_2,  !- Zone Name
    7.372900,                !- X-Coordinate of Reference Point {m}
    5.628900,                !- Y-Coordinate of Reference Point {m}
    0.762000;                !- Z-Coordinate of Reference Point {m}

  Daylighting:ReferencePoint,
    Corner_Class_2_Pod_2_ZN_1_FLR_2_DaylRefPt2,  !- Name
    Corner_Class_2_Pod_2_ZN_1_FLR_2,  !- Zone Name
    3.371100,                !- X-Coordinate of Reference Point {m}
    2.968800,                !- Y-Coordinate of Reference Point {m}
    0.762000;                !- Z-Coordinate of Reference Point {m}

  Daylighting:Controls,
    Mult_Class_2_Pod_2_ZN_1_FLR_2_DaylCtrl,  !- Name
    Mult_Class_2_Pod_2_ZN_1_FLR_2,  !- Zone Name
    SplitFlux,               !- Daylighting Method
    ,                        !- Availability Schedule Name
    Continuousoff,                 !- Lighting Control Type
    0.2,                     !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.2,                     !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    3,                       !- Number of Stepped Control Steps
    1.0,                     !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    Mult_Class_2_Pod_2_ZN_1_FLR_2_DaylRefPt1,  !- Glare Calculation Daylighting Reference Point Name
    0.0,                     !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    22.0,                    !- Maximum Allowable Discomfort Glare Index
    ,                        !- DElight Gridding Resolution {m2}
    Mult_Class_2_Pod_2_ZN_1_FLR_2_DaylRefPt1,  !- Daylighting Reference Point 1 Name
    0.28,                    !- Fraction of Zone Controlled by Reference Point 1
    377,                   !- Illuminance Setpoint at Reference Point 1 {lux}
    Mult_Class_2_Pod_2_ZN_1_FLR_2_DaylRefPt2,  !- Daylighting Reference Point 2 Name
    0.28,                    !- Fraction of Zone Controlled by Reference Point 2
    377;                   !- Illuminance Setpoint at Reference Point 2 {lux}

  Daylighting:ReferencePoint,
    Mult_Class_2_Pod_2_ZN_1_FLR_2_DaylRefPt1,  !- Name
    Mult_Class_2_Pod_2_ZN_1_FLR_2,  !- Zone Name
    26.500000,               !- X-Coordinate of Reference Point {m}
    7.323600,                !- Y-Coordinate of Reference Point {m}
    0.762000;                !- Z-Coordinate of Reference Point {m}

  Daylighting:ReferencePoint,
    Mult_Class_2_Pod_2_ZN_1_FLR_2_DaylRefPt2,  !- Name
    Mult_Class_2_Pod_2_ZN_1_FLR_2,  !- Zone Name
    26.500000,               !- X-Coordinate of Reference Point {m}
    5.647200,                !- Y-Coordinate of Reference Point {m}
    0.762000;                !- Z-Coordinate of Reference Point {m}

  Daylighting:Controls,
    Corner_Class_1_Pod_3_ZN_1_FLR_1_DaylCtrl,  !- Name
    Corner_Class_1_Pod_3_ZN_1_FLR_1,  !- Zone Name
    SplitFlux,               !- Daylighting Method
    ,                        !- Availability Schedule Name
    Continuousoff,                 !- Lighting Control Type
    0.2,                     !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.2,                     !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    3,                       !- Number of Stepped Control Steps
    1.0,                     !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    Corner_Class_1_Pod_3_ZN_1_FLR_1_DaylRefPt1,  !- Glare Calculation Daylighting Reference Point Name
    180.0,                   !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    22.0,                    !- Maximum Allowable Discomfort Glare Index
    ,                        !- DElight Gridding Resolution {m2}
    Corner_Class_1_Pod_3_ZN_1_FLR_1_DaylRefPt1,  !- Daylighting Reference Point 1 Name
    0.56,                    !- Fraction of Zone Controlled by Reference Point 1
    377,                   !- Illuminance Setpoint at Reference Point 1 {lux}
    Corner_Class_1_Pod_3_ZN_1_FLR_1_DaylRefPt2,  !- Daylighting Reference Point 2 Name
    0.2,                     !- Fraction of Zone Controlled by Reference Point 2
    377;                   !- Illuminance Setpoint at Reference Point 2 {lux}

  Daylighting:ReferencePoint,
    Corner_Class_1_Pod_3_ZN_1_FLR_1_DaylRefPt1,  !- Name
    Corner_Class_1_Pod_3_ZN_1_FLR_1,  !- Zone Name
    7.619800,                !- X-Coordinate of Reference Point {m}
    3.371100,                !- Y-Coordinate of Reference Point {m}
    0.762000;                !- Z-Coordinate of Reference Point {m}

  Daylighting:ReferencePoint,
    Corner_Class_1_Pod_3_ZN_1_FLR_1_DaylRefPt2,  !- Name
    Corner_Class_1_Pod_3_ZN_1_FLR_1,  !- Zone Name
    3.371100,                !- X-Coordinate of Reference Point {m}
    6.031300,                !- Y-Coordinate of Reference Point {m}
    0.762000;                !- Z-Coordinate of Reference Point {m}

  Daylighting:Controls,
    Mult_Class_1_Pod_3_ZN_1_FLR_1_DaylCtrl,  !- Name
    Mult_Class_1_Pod_3_ZN_1_FLR_1,  !- Zone Name
    SplitFlux,               !- Daylighting Method
    ,                        !- Availability Schedule Name
    Continuousoff,                 !- Lighting Control Type
    0.2,                     !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.2,                     !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    3,                       !- Number of Stepped Control Steps
    1.0,                     !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    Mult_Class_1_Pod_3_ZN_1_FLR_1_DaylRefPt1,  !- Glare Calculation Daylighting Reference Point Name
    180.0,                   !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    22.0,                    !- Maximum Allowable Discomfort Glare Index
    ,                        !- DElight Gridding Resolution {m2}
    Mult_Class_1_Pod_3_ZN_1_FLR_1_DaylRefPt1,  !- Daylighting Reference Point 1 Name
    0.28,                    !- Fraction of Zone Controlled by Reference Point 1
    377,                   !- Illuminance Setpoint at Reference Point 1 {lux}
    Mult_Class_1_Pod_3_ZN_1_FLR_1_DaylRefPt2,  !- Daylighting Reference Point 2 Name
    0.28,                    !- Fraction of Zone Controlled by Reference Point 2
    377;                   !- Illuminance Setpoint at Reference Point 2 {lux}

  Daylighting:ReferencePoint,
    Mult_Class_1_Pod_3_ZN_1_FLR_1_DaylRefPt1,  !- Name
    Mult_Class_1_Pod_3_ZN_1_FLR_1,  !- Zone Name
    26.500000,               !- X-Coordinate of Reference Point {m}
    1.676400,                !- Y-Coordinate of Reference Point {m}
    0.762000;                !- Z-Coordinate of Reference Point {m}

  Daylighting:ReferencePoint,
    Mult_Class_1_Pod_3_ZN_1_FLR_1_DaylRefPt2,  !- Name
    Mult_Class_1_Pod_3_ZN_1_FLR_1,  !- Zone Name
    26.500000,               !- X-Coordinate of Reference Point {m}
    3.352800,                !- Y-Coordinate of Reference Point {m}
    0.762000;                !- Z-Coordinate of Reference Point {m}

  Daylighting:Controls,
    Corner_Class_2_Pod_3_ZN_1_FLR_1_DaylCtrl,  !- Name
    Corner_Class_2_Pod_3_ZN_1_FLR_1,  !- Zone Name
    SplitFlux,               !- Daylighting Method
    ,                        !- Availability Schedule Name
    Continuousoff,                 !- Lighting Control Type
    0.2,                     !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.2,                     !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    3,                       !- Number of Stepped Control Steps
    1.0,                     !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    Corner_Class_2_Pod_3_ZN_1_FLR_1_DaylRefPt1,  !- Glare Calculation Daylighting Reference Point Name
    270.0,                   !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    22.0,                    !- Maximum Allowable Discomfort Glare Index
    ,                        !- DElight Gridding Resolution {m2}
    Corner_Class_2_Pod_3_ZN_1_FLR_1_DaylRefPt1,  !- Daylighting Reference Point 1 Name
    0.56,                    !- Fraction of Zone Controlled by Reference Point 1
    377,                   !- Illuminance Setpoint at Reference Point 1 {lux}
    Corner_Class_2_Pod_3_ZN_1_FLR_1_DaylRefPt2,  !- Daylighting Reference Point 2 Name
    0.2,                     !- Fraction of Zone Controlled by Reference Point 2
    377;                   !- Illuminance Setpoint at Reference Point 2 {lux}

  Daylighting:ReferencePoint,
    Corner_Class_2_Pod_3_ZN_1_FLR_1_DaylRefPt1,  !- Name
    Corner_Class_2_Pod_3_ZN_1_FLR_1,  !- Zone Name
    7.372900,                !- X-Coordinate of Reference Point {m}
    5.628900,                !- Y-Coordinate of Reference Point {m}
    0.762000;                !- Z-Coordinate of Reference Point {m}

  Daylighting:ReferencePoint,
    Corner_Class_2_Pod_3_ZN_1_FLR_1_DaylRefPt2,  !- Name
    Corner_Class_2_Pod_3_ZN_1_FLR_1,  !- Zone Name
    3.371100,                !- X-Coordinate of Reference Point {m}
    2.968800,                !- Y-Coordinate of Reference Point {m}
    0.762000;                !- Z-Coordinate of Reference Point {m}

  Daylighting:Controls,
    Mult_Class_2_Pod_3_ZN_1_FLR_1_DaylCtrl,  !- Name
    Mult_Class_2_Pod_3_ZN_1_FLR_1,  !- Zone Name
    SplitFlux,               !- Daylighting Method
    ,                        !- Availability Schedule Name
    Continuousoff,                 !- Lighting Control Type
    0.2,                     !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.2,                     !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    3,                       !- Number of Stepped Control Steps
    1.0,                     !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    Mult_Class_2_Pod_3_ZN_1_FLR_1_DaylRefPt1,  !- Glare Calculation Daylighting Reference Point Name
    0.0,                     !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    22.0,                    !- Maximum Allowable Discomfort Glare Index
    ,                        !- DElight Gridding Resolution {m2}
    Mult_Class_2_Pod_3_ZN_1_FLR_1_DaylRefPt1,  !- Daylighting Reference Point 1 Name
    0.28,                    !- Fraction of Zone Controlled by Reference Point 1
    377,                   !- Illuminance Setpoint at Reference Point 1 {lux}
    Mult_Class_2_Pod_3_ZN_1_FLR_1_DaylRefPt2,  !- Daylighting Reference Point 2 Name
    0.28,                    !- Fraction of Zone Controlled by Reference Point 2
    377;                   !- Illuminance Setpoint at Reference Point 2 {lux}

  Daylighting:ReferencePoint,
    Mult_Class_2_Pod_3_ZN_1_FLR_1_DaylRefPt1,  !- Name
    Mult_Class_2_Pod_3_ZN_1_FLR_1,  !- Zone Name
    26.500000,               !- X-Coordinate of Reference Point {m}
    7.323600,                !- Y-Coordinate of Reference Point {m}
    0.762000;                !- Z-Coordinate of Reference Point {m}

  Daylighting:ReferencePoint,
    Mult_Class_2_Pod_3_ZN_1_FLR_1_DaylRefPt2,  !- Name
    Mult_Class_2_Pod_3_ZN_1_FLR_1,  !- Zone Name
    26.500000,               !- X-Coordinate of Reference Point {m}
    5.647200,                !- Y-Coordinate of Reference Point {m}
    0.762000;                !- Z-Coordinate of Reference Point {m}

  Daylighting:Controls,
    Corner_Class_1_Pod_3_ZN_1_FLR_2_DaylCtrl,  !- Name
    Corner_Class_1_Pod_3_ZN_1_FLR_2,  !- Zone Name
    SplitFlux,               !- Daylighting Method
    ,                        !- Availability Schedule Name
    Continuousoff,                 !- Lighting Control Type
    0.2,                     !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.2,                     !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    3,                       !- Number of Stepped Control Steps
    1.0,                     !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    Corner_Class_1_Pod_3_ZN_1_FLR_2_DaylRefPt1,  !- Glare Calculation Daylighting Reference Point Name
    180.0,                   !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    22.0,                    !- Maximum Allowable Discomfort Glare Index
    ,                        !- DElight Gridding Resolution {m2}
    Corner_Class_1_Pod_3_ZN_1_FLR_2_DaylRefPt1,  !- Daylighting Reference Point 1 Name
    0.56,                    !- Fraction of Zone Controlled by Reference Point 1
    377,                   !- Illuminance Setpoint at Reference Point 1 {lux}
    Corner_Class_1_Pod_3_ZN_1_FLR_2_DaylRefPt2,  !- Daylighting Reference Point 2 Name
    0.2,                     !- Fraction of Zone Controlled by Reference Point 2
    377;                   !- Illuminance Setpoint at Reference Point 2 {lux}

  Daylighting:ReferencePoint,
    Corner_Class_1_Pod_3_ZN_1_FLR_2_DaylRefPt1,  !- Name
    Corner_Class_1_Pod_3_ZN_1_FLR_2,  !- Zone Name
    7.619800,                !- X-Coordinate of Reference Point {m}
    3.371100,                !- Y-Coordinate of Reference Point {m}
    0.762000;                !- Z-Coordinate of Reference Point {m}

  Daylighting:ReferencePoint,
    Corner_Class_1_Pod_3_ZN_1_FLR_2_DaylRefPt2,  !- Name
    Corner_Class_1_Pod_3_ZN_1_FLR_2,  !- Zone Name
    3.371100,                !- X-Coordinate of Reference Point {m}
    6.031300,                !- Y-Coordinate of Reference Point {m}
    0.762000;                !- Z-Coordinate of Reference Point {m}

  Daylighting:Controls,
    Mult_Class_1_Pod_3_ZN_1_FLR_2_DaylCtrl,  !- Name
    Mult_Class_1_Pod_3_ZN_1_FLR_2,  !- Zone Name
    SplitFlux,               !- Daylighting Method
    ,                        !- Availability Schedule Name
    Continuousoff,                 !- Lighting Control Type
    0.2,                     !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.2,                     !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    3,                       !- Number of Stepped Control Steps
    1.0,                     !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    Mult_Class_1_Pod_3_ZN_1_FLR_2_DaylRefPt1,  !- Glare Calculation Daylighting Reference Point Name
    180.0,                   !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    22.0,                    !- Maximum Allowable Discomfort Glare Index
    ,                        !- DElight Gridding Resolution {m2}
    Mult_Class_1_Pod_3_ZN_1_FLR_2_DaylRefPt1,  !- Daylighting Reference Point 1 Name
    0.28,                    !- Fraction of Zone Controlled by Reference Point 1
    377,                   !- Illuminance Setpoint at Reference Point 1 {lux}
    Mult_Class_1_Pod_3_ZN_1_FLR_2_DaylRefPt2,  !- Daylighting Reference Point 2 Name
    0.28,                    !- Fraction of Zone Controlled by Reference Point 2
    377;                   !- Illuminance Setpoint at Reference Point 2 {lux}

  Daylighting:ReferencePoint,
    Mult_Class_1_Pod_3_ZN_1_FLR_2_DaylRefPt1,  !- Name
    Mult_Class_1_Pod_3_ZN_1_FLR_2,  !- Zone Name
    26.500000,               !- X-Coordinate of Reference Point {m}
    1.676400,                !- Y-Coordinate of Reference Point {m}
    0.762000;                !- Z-Coordinate of Reference Point {m}

  Daylighting:ReferencePoint,
    Mult_Class_1_Pod_3_ZN_1_FLR_2_DaylRefPt2,  !- Name
    Mult_Class_1_Pod_3_ZN_1_FLR_2,  !- Zone Name
    26.500000,               !- X-Coordinate of Reference Point {m}
    3.352800,                !- Y-Coordinate of Reference Point {m}
    0.762000;                !- Z-Coordinate of Reference Point {m}

  Daylighting:Controls,
    Corner_Class_2_Pod_3_ZN_1_FLR_2_DaylCtrl,  !- Name
    Corner_Class_2_Pod_3_ZN_1_FLR_2,  !- Zone Name
    SplitFlux,               !- Daylighting Method
    ,                        !- Availability Schedule Name
    Continuousoff,                 !- Lighting Control Type
    0.2,                     !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.2,                     !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    3,                       !- Number of Stepped Control Steps
    1.0,                     !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    Corner_Class_2_Pod_3_ZN_1_FLR_2_DaylRefPt1,  !- Glare Calculation Daylighting Reference Point Name
    270.0,                   !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    22.0,                    !- Maximum Allowable Discomfort Glare Index
    ,                        !- DElight Gridding Resolution {m2}
    Corner_Class_2_Pod_3_ZN_1_FLR_2_DaylRefPt1,  !- Daylighting Reference Point 1 Name
    0.56,                    !- Fraction of Zone Controlled by Reference Point 1
    377,                   !- Illuminance Setpoint at Reference Point 1 {lux}
    Corner_Class_2_Pod_3_ZN_1_FLR_2_DaylRefPt2,  !- Daylighting Reference Point 2 Name
    0.2,                     !- Fraction of Zone Controlled by Reference Point 2
    377;                   !- Illuminance Setpoint at Reference Point 2 {lux}

  Daylighting:ReferencePoint,
    Corner_Class_2_Pod_3_ZN_1_FLR_2_DaylRefPt1,  !- Name
    Corner_Class_2_Pod_3_ZN_1_FLR_2,  !- Zone Name
    7.372900,                !- X-Coordinate of Reference Point {m}
    5.628900,                !- Y-Coordinate of Reference Point {m}
    0.762000;                !- Z-Coordinate of Reference Point {m}

  Daylighting:ReferencePoint,
    Corner_Class_2_Pod_3_ZN_1_FLR_2_DaylRefPt2,  !- Name
    Corner_Class_2_Pod_3_ZN_1_FLR_2,  !- Zone Name
    3.371100,                !- X-Coordinate of Reference Point {m}
    2.968800,                !- Y-Coordinate of Reference Point {m}
    0.762000;                !- Z-Coordinate of Reference Point {m}

  Daylighting:Controls,
    Mult_Class_2_Pod_3_ZN_1_FLR_2_DaylCtrl,  !- Name
    Mult_Class_2_Pod_3_ZN_1_FLR_2,  !- Zone Name
    SplitFlux,               !- Daylighting Method
    ,                        !- Availability Schedule Name
    Continuousoff,                 !- Lighting Control Type
    0.2,                     !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.2,                     !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    3,                       !- Number of Stepped Control Steps
    1.0,                     !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    Mult_Class_2_Pod_3_ZN_1_FLR_2_DaylRefPt1,  !- Glare Calculation Daylighting Reference Point Name
    0.0,                     !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    22.0,                    !- Maximum Allowable Discomfort Glare Index
    ,                        !- DElight Gridding Resolution {m2}
    Mult_Class_2_Pod_3_ZN_1_FLR_2_DaylRefPt1,  !- Daylighting Reference Point 1 Name
    0.28,                    !- Fraction of Zone Controlled by Reference Point 1
    377,                   !- Illuminance Setpoint at Reference Point 1 {lux}
    Mult_Class_2_Pod_3_ZN_1_FLR_2_DaylRefPt2,  !- Daylighting Reference Point 2 Name
    0.28,                    !- Fraction of Zone Controlled by Reference Point 2
    377;                   !- Illuminance Setpoint at Reference Point 2 {lux}

  Daylighting:ReferencePoint,
    Mult_Class_2_Pod_3_ZN_1_FLR_2_DaylRefPt1,  !- Name
    Mult_Class_2_Pod_3_ZN_1_FLR_2,  !- Zone Name
    26.500000,               !- X-Coordinate of Reference Point {m}
    7.323600,                !- Y-Coordinate of Reference Point {m}
    0.762000;                !- Z-Coordinate of Reference Point {m}

  Daylighting:ReferencePoint,
    Mult_Class_2_Pod_3_ZN_1_FLR_2_DaylRefPt2,  !- Name
    Mult_Class_2_Pod_3_ZN_1_FLR_2,  !- Zone Name
    26.500000,               !- X-Coordinate of Reference Point {m}
    5.647200,                !- Y-Coordinate of Reference Point {m}
    0.762000;                !- Z-Coordinate of Reference Point {m}

  Daylighting:Controls,
    Lobby_ZN_1_FLR_1_DaylCtrl,  !- Name
    Lobby_ZN_1_FLR_1,        !- Zone Name
    SplitFlux,               !- Daylighting Method
    ,                        !- Availability Schedule Name
    Continuousoff,                 !- Lighting Control Type
    0.2,                     !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.2,                     !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    3,                       !- Number of Stepped Control Steps
    1.0,                     !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    Lobby_ZN_1_FLR_1_DaylRefPt1,  !- Glare Calculation Daylighting Reference Point Name
    180.0,                   !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    22.0,                    !- Maximum Allowable Discomfort Glare Index
    ,                        !- DElight Gridding Resolution {m2}
    Lobby_ZN_1_FLR_1_DaylRefPt1,  !- Daylighting Reference Point 1 Name
    0.18,                    !- Fraction of Zone Controlled by Reference Point 1
    269.0,                   !- Illuminance Setpoint at Reference Point 1 {lux}
    Lobby_ZN_1_FLR_1_DaylRefPt2,  !- Daylighting Reference Point 2 Name
    0.18,                    !- Fraction of Zone Controlled by Reference Point 2
    269.0;                   !- Illuminance Setpoint at Reference Point 2 {lux}

  Daylighting:ReferencePoint,
    Lobby_ZN_1_FLR_1_DaylRefPt1,  !- Name
    Lobby_ZN_1_FLR_1,        !- Zone Name
    7.500000,                !- X-Coordinate of Reference Point {m}
    1.676400,                !- Y-Coordinate of Reference Point {m}
    0.762000;                !- Z-Coordinate of Reference Point {m}

  Daylighting:ReferencePoint,
    Lobby_ZN_1_FLR_1_DaylRefPt2,  !- Name
    Lobby_ZN_1_FLR_1,        !- Zone Name
    7.500000,                !- X-Coordinate of Reference Point {m}
    3.352800,                !- Y-Coordinate of Reference Point {m}
    0.762000;                !- Z-Coordinate of Reference Point {m}

  Daylighting:Controls,
    Lobby_ZN_1_FLR_2_DaylCtrl,  !- Name
    Lobby_ZN_1_FLR_2,        !- Zone Name
    SplitFlux,               !- Daylighting Method
    ,                        !- Availability Schedule Name
    Continuousoff,                 !- Lighting Control Type
    0.2,                     !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.2,                     !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    3,                       !- Number of Stepped Control Steps
    1.0,                     !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    Lobby_ZN_1_FLR_2_DaylRefPt1,  !- Glare Calculation Daylighting Reference Point Name
    180.0,                   !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    22.0,                    !- Maximum Allowable Discomfort Glare Index
    ,                        !- DElight Gridding Resolution {m2}
    Lobby_ZN_1_FLR_2_DaylRefPt1,  !- Daylighting Reference Point 1 Name
    0.18,                    !- Fraction of Zone Controlled by Reference Point 1
    269.0,                   !- Illuminance Setpoint at Reference Point 1 {lux}
    Lobby_ZN_1_FLR_2_DaylRefPt2,  !- Daylighting Reference Point 2 Name
    0.18,                    !- Fraction of Zone Controlled by Reference Point 2
    269.0;                   !- Illuminance Setpoint at Reference Point 2 {lux}

  Daylighting:ReferencePoint,
    Lobby_ZN_1_FLR_2_DaylRefPt1,  !- Name
    Lobby_ZN_1_FLR_2,        !- Zone Name
    7.500000,                !- X-Coordinate of Reference Point {m}
    1.676400,                !- Y-Coordinate of Reference Point {m}
    0.762000;                !- Z-Coordinate of Reference Point {m}

  Daylighting:ReferencePoint,
    Lobby_ZN_1_FLR_2_DaylRefPt2,  !- Name
    Lobby_ZN_1_FLR_2,        !- Zone Name
    7.500000,                !- X-Coordinate of Reference Point {m}
    3.352800,                !- Y-Coordinate of Reference Point {m}
    0.762000;                !- Z-Coordinate of Reference Point {m}

  Daylighting:Controls,
    Offices_ZN_1_FLR_1_DaylCtrl,  !- Name
    Offices_ZN_1_FLR_1,      !- Zone Name
    SplitFlux,               !- Daylighting Method
    ,                        !- Availability Schedule Name
    Continuousoff,                 !- Lighting Control Type
    0.2,                     !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.2,                     !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    3,                       !- Number of Stepped Control Steps
    1.0,                     !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    Offices_ZN_1_FLR_1_DaylRefPt1,  !- Glare Calculation Daylighting Reference Point Name
    180.0,                   !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    22.0,                    !- Maximum Allowable Discomfort Glare Index
    ,                        !- DElight Gridding Resolution {m2}
    Offices_ZN_1_FLR_1_DaylRefPt1,  !- Daylighting Reference Point 1 Name
    0.36,                    !- Fraction of Zone Controlled by Reference Point 1
    323.0,                   !- Illuminance Setpoint at Reference Point 1 {lux}
    Offices_ZN_1_FLR_1_DaylRefPt2,  !- Daylighting Reference Point 2 Name
    0.08,                    !- Fraction of Zone Controlled by Reference Point 2
    323.0;                   !- Illuminance Setpoint at Reference Point 2 {lux}

  Daylighting:ReferencePoint,
    Offices_ZN_1_FLR_1_DaylRefPt1,  !- Name
    Offices_ZN_1_FLR_1,      !- Zone Name
    18.998200,               !- X-Coordinate of Reference Point {m}
    3.352800,                !- Y-Coordinate of Reference Point {m}
    0.762000;                !- Z-Coordinate of Reference Point {m}

  Daylighting:ReferencePoint,
    Offices_ZN_1_FLR_1_DaylRefPt2,  !- Name
    Offices_ZN_1_FLR_1,      !- Zone Name
    34.647200,               !- X-Coordinate of Reference Point {m}
    7.010400,                !- Y-Coordinate of Reference Point {m}
    0.762000;                !- Z-Coordinate of Reference Point {m}

  Daylighting:Controls,
    Offices_ZN_1_FLR_2_DaylCtrl,  !- Name
    Offices_ZN_1_FLR_2,      !- Zone Name
    SplitFlux,               !- Daylighting Method
    ,                        !- Availability Schedule Name
    Continuousoff,                 !- Lighting Control Type
    0.2,                     !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.2,                     !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    3,                       !- Number of Stepped Control Steps
    1.0,                     !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    Offices_ZN_1_FLR_2_DaylRefPt1,  !- Glare Calculation Daylighting Reference Point Name
    180.0,                   !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    22.0,                    !- Maximum Allowable Discomfort Glare Index
    ,                        !- DElight Gridding Resolution {m2}
    Offices_ZN_1_FLR_2_DaylRefPt1,  !- Daylighting Reference Point 1 Name
    0.36,                    !- Fraction of Zone Controlled by Reference Point 1
    323.0,                   !- Illuminance Setpoint at Reference Point 1 {lux}
    Offices_ZN_1_FLR_2_DaylRefPt2,  !- Daylighting Reference Point 2 Name
    0.08,                    !- Fraction of Zone Controlled by Reference Point 2
    323.0;                   !- Illuminance Setpoint at Reference Point 2 {lux}

  Daylighting:ReferencePoint,
    Offices_ZN_1_FLR_2_DaylRefPt1,  !- Name
    Offices_ZN_1_FLR_2,      !- Zone Name
    18.998200,               !- X-Coordinate of Reference Point {m}
    3.352800,                !- Y-Coordinate of Reference Point {m}
    0.762000;                !- Z-Coordinate of Reference Point {m}

  Daylighting:ReferencePoint,
    Offices_ZN_1_FLR_2_DaylRefPt2,  !- Name
    Offices_ZN_1_FLR_2,      !- Zone Name
    34.647200,               !- X-Coordinate of Reference Point {m}
    7.010400,                !- Y-Coordinate of Reference Point {m}
    0.762000;                !- Z-Coordinate of Reference Point {m}

  Daylighting:Controls,
    Cafeteria_ZN_1_FLR_1_DaylCtrl,  !- Name
    Cafeteria_ZN_1_FLR_1,    !- Zone Name
    SplitFlux,               !- Daylighting Method
    ,                        !- Availability Schedule Name
    Continuousoff,                 !- Lighting Control Type
    0.2,                     !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.2,                     !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    3,                       !- Number of Stepped Control Steps
    1.0,                     !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    Cafeteria_ZN_1_FLR_1_DaylRefPt1,  !- Glare Calculation Daylighting Reference Point Name
    0.0,                     !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    22.0,                    !- Maximum Allowable Discomfort Glare Index
    ,                        !- DElight Gridding Resolution {m2}
    Cafeteria_ZN_1_FLR_1_DaylRefPt1,  !- Daylighting Reference Point 1 Name
    0.21,                    !- Fraction of Zone Controlled by Reference Point 1
    215.0,                   !- Illuminance Setpoint at Reference Point 1 {lux}
    Cafeteria_ZN_1_FLR_1_DaylRefPt2,  !- Daylighting Reference Point 2 Name
    0.15,                    !- Fraction of Zone Controlled by Reference Point 2
    215.0;                   !- Illuminance Setpoint at Reference Point 2 {lux}

  Daylighting:ReferencePoint,
    Cafeteria_ZN_1_FLR_1_DaylRefPt1,  !- Name
    Cafeteria_ZN_1_FLR_1,    !- Zone Name
    20.647200,               !- X-Coordinate of Reference Point {m}
    13.000000,               !- Y-Coordinate of Reference Point {m}
    0.762000;                !- Z-Coordinate of Reference Point {m}

  Daylighting:ReferencePoint,
    Cafeteria_ZN_1_FLR_1_DaylRefPt2,  !- Name
    Cafeteria_ZN_1_FLR_1,    !- Zone Name
    12.000000,               !- X-Coordinate of Reference Point {m}
    22.647200,               !- Y-Coordinate of Reference Point {m}
    0.762000;                !- Z-Coordinate of Reference Point {m}

  Daylighting:Controls,
    LIBRARY_MEDIA_CENTER_ZN_1_FLR_2_DaylCtrl,  !- Name
    LIBRARY_MEDIA_CENTER_ZN_1_FLR_2,  !- Zone Name
    SplitFlux,               !- Daylighting Method
    ,                        !- Availability Schedule Name
    Continuousoff,                 !- Lighting Control Type
    0.2,                     !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.2,                     !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    3,                       !- Number of Stepped Control Steps
    1.0,                     !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    LIBRARY_MEDIA_CENTER_ZN_1_FLR_2_DaylRefPt1,  !- Glare Calculation Daylighting Reference Point Name
    0.0,                     !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    22.0,                    !- Maximum Allowable Discomfort Glare Index
    ,                        !- DElight Gridding Resolution {m2}
    LIBRARY_MEDIA_CENTER_ZN_1_FLR_2_DaylRefPt1,  !- Daylighting Reference Point 1 Name
    0.21,                    !- Fraction of Zone Controlled by Reference Point 1
    538,                   !- Illuminance Setpoint at Reference Point 1 {lux}
    LIBRARY_MEDIA_CENTER_ZN_1_FLR_2_DaylRefPt2,  !- Daylighting Reference Point 2 Name
    0.11,                    !- Fraction of Zone Controlled by Reference Point 2
    538;                   !- Illuminance Setpoint at Reference Point 2 {lux}

  Daylighting:ReferencePoint,
    LIBRARY_MEDIA_CENTER_ZN_1_FLR_2_DaylRefPt1,  !- Name
    LIBRARY_MEDIA_CENTER_ZN_1_FLR_2,  !- Zone Name
    20.647200,               !- X-Coordinate of Reference Point {m}
    17.500000,               !- Y-Coordinate of Reference Point {m}
    0.762000;                !- Z-Coordinate of Reference Point {m}

  Daylighting:ReferencePoint,
    LIBRARY_MEDIA_CENTER_ZN_1_FLR_2_DaylRefPt2,  !- Name
    LIBRARY_MEDIA_CENTER_ZN_1_FLR_2,  !- Zone Name
    12.000000,               !- X-Coordinate of Reference Point {m}
    31.647200,               !- Y-Coordinate of Reference Point {m}
    0.762000;                !- Z-Coordinate of Reference Point {m}



!No sidelighting controls for Auditorium
!-   ===========  ALL OBJECTS IN CLASS: ZONEINFILTRATION ===========

  ZoneInfiltration:DesignFlowRate,
    Corner_Class_1_Pod_1_ZN_1_FLR_1_Infiltration,  !- Name
    Corner_Class_1_Pod_1_ZN_1_FLR_1,  !- Zone or ZoneList Name
    INFIL_SCH_PNNL,          !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.00056896,       !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Corner_Class_1_Pod_1_ZN_1_FLR_2_Infiltration,  !- Name
    Corner_Class_1_Pod_1_ZN_1_FLR_2,  !- Zone or ZoneList Name
    INFIL_SCH_PNNL,          !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.00025432512,  !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Mult_Class_1_Pod_1_ZN_1_FLR_1_Infiltration,  !- Name
    Mult_Class_1_Pod_1_ZN_1_FLR_1,  !- Zone or ZoneList Name
    INFIL_SCH_PNNL,          !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.00056896,       !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Mult_Class_1_Pod_1_ZN_1_FLR_2_Infiltration,  !- Name
    Mult_Class_1_Pod_1_ZN_1_FLR_2,  !- Zone or ZoneList Name
    INFIL_SCH_PNNL,          !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.00017523968,  !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Corridor_Pod_1_ZN_1_FLR_1_Infiltration,  !- Name
    Corridor_Pod_1_ZN_1_FLR_1,  !- Zone or ZoneList Name
    INFIL_SCH_PNNL,          !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.00056896,       !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Corridor_Pod_1_ZN_1_FLR_2_Infiltration,  !- Name
    Corridor_Pod_1_ZN_1_FLR_2,  !- Zone or ZoneList Name
    INFIL_SCH_PNNL,          !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    3.356864e-05,  !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Corner_Class_2_Pod_1_ZN_1_FLR_1_Infiltration,  !- Name
    Corner_Class_2_Pod_1_ZN_1_FLR_1,  !- Zone or ZoneList Name
    INFIL_SCH_PNNL,          !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.00056896,       !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Corner_Class_2_Pod_1_ZN_1_FLR_2_Infiltration,  !- Name
    Corner_Class_2_Pod_1_ZN_1_FLR_2,  !- Zone or ZoneList Name
    INFIL_SCH_PNNL,          !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.00025432512,  !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Mult_Class_2_Pod_1_ZN_1_FLR_1_Infiltration,  !- Name
    Mult_Class_2_Pod_1_ZN_1_FLR_1,  !- Zone or ZoneList Name
    INFIL_SCH_PNNL,          !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.00056896,       !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Mult_Class_2_Pod_1_ZN_1_FLR_2_Infiltration,  !- Name
    Mult_Class_2_Pod_1_ZN_1_FLR_2,  !- Zone or ZoneList Name
    INFIL_SCH_PNNL,          !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.00017523968,  !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Corner_Class_1_Pod_2_ZN_1_FLR_1_Infiltration,  !- Name
    Corner_Class_1_Pod_2_ZN_1_FLR_1,  !- Zone or ZoneList Name
    INFIL_SCH_PNNL,          !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.00056896,       !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Corner_Class_1_Pod_2_ZN_1_FLR_2_Infiltration,  !- Name
    Corner_Class_1_Pod_2_ZN_1_FLR_2,  !- Zone or ZoneList Name
    INFIL_SCH_PNNL,          !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.00025432512,  !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Mult_Class_1_Pod_2_ZN_1_FLR_1_Infiltration,  !- Name
    Mult_Class_1_Pod_2_ZN_1_FLR_1,  !- Zone or ZoneList Name
    INFIL_SCH_PNNL,          !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.00056896,       !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Mult_Class_1_Pod_2_ZN_1_FLR_2_Infiltration,  !- Name
    Mult_Class_1_Pod_2_ZN_1_FLR_2,  !- Zone or ZoneList Name
    INFIL_SCH_PNNL,          !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.00017523968,  !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Corridor_Pod_2_ZN_1_FLR_1_Infiltration,  !- Name
    Corridor_Pod_2_ZN_1_FLR_1,  !- Zone or ZoneList Name
    INFIL_SCH_PNNL,          !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.00056896,       !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Corridor_Pod_2_ZN_1_FLR_2_Infiltration,  !- Name
    Corridor_Pod_2_ZN_1_FLR_2,  !- Zone or ZoneList Name
    INFIL_SCH_PNNL,          !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    3.356864e-05,  !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Corner_Class_2_Pod_2_ZN_1_FLR_1_Infiltration,  !- Name
    Corner_Class_2_Pod_2_ZN_1_FLR_1,  !- Zone or ZoneList Name
    INFIL_SCH_PNNL,          !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.00056896,       !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Corner_Class_2_Pod_2_ZN_1_FLR_2_Infiltration,  !- Name
    Corner_Class_2_Pod_2_ZN_1_FLR_2,  !- Zone or ZoneList Name
    INFIL_SCH_PNNL,          !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.00025432512,  !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Mult_Class_2_Pod_2_ZN_1_FLR_1_Infiltration,  !- Name
    Mult_Class_2_Pod_2_ZN_1_FLR_1,  !- Zone or ZoneList Name
    INFIL_SCH_PNNL,          !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.00056896,       !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Mult_Class_2_Pod_2_ZN_1_FLR_2_Infiltration,  !- Name
    Mult_Class_2_Pod_2_ZN_1_FLR_2,  !- Zone or ZoneList Name
    INFIL_SCH_PNNL,          !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.00017523968,  !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Corner_Class_1_Pod_3_ZN_1_FLR_1_Infiltration,  !- Name
    Corner_Class_1_Pod_3_ZN_1_FLR_1,  !- Zone or ZoneList Name
    INFIL_SCH_PNNL,          !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.00056896,       !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Corner_Class_1_Pod_3_ZN_1_FLR_2_Infiltration,  !- Name
    Corner_Class_1_Pod_3_ZN_1_FLR_2,  !- Zone or ZoneList Name
    INFIL_SCH_PNNL,          !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.00025432512,  !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Mult_Class_1_Pod_3_ZN_1_FLR_1_Infiltration,  !- Name
    Mult_Class_1_Pod_3_ZN_1_FLR_1,  !- Zone or ZoneList Name
    INFIL_SCH_PNNL,          !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.00056896,       !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Mult_Class_1_Pod_3_ZN_1_FLR_2_Infiltration,  !- Name
    Mult_Class_1_Pod_3_ZN_1_FLR_2,  !- Zone or ZoneList Name
    INFIL_SCH_PNNL,          !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.00017523968,  !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Corridor_Pod_3_ZN_1_FLR_1_Infiltration,  !- Name
    Corridor_Pod_3_ZN_1_FLR_1,  !- Zone or ZoneList Name
    INFIL_SCH_PNNL,          !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.00056896,       !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Corridor_Pod_3_ZN_1_FLR_2_Infiltration,  !- Name
    Corridor_Pod_3_ZN_1_FLR_2,  !- Zone or ZoneList Name
    INFIL_SCH_PNNL,          !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    3.356864e-05,  !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Corner_Class_2_Pod_3_ZN_1_FLR_1_Infiltration,  !- Name
    Corner_Class_2_Pod_3_ZN_1_FLR_1,  !- Zone or ZoneList Name
    INFIL_SCH_PNNL,          !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.00056896,       !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Corner_Class_2_Pod_3_ZN_1_FLR_2_Infiltration,  !- Name
    Corner_Class_2_Pod_3_ZN_1_FLR_2,  !- Zone or ZoneList Name
    INFIL_SCH_PNNL,          !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.00025432512,  !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Mult_Class_2_Pod_3_ZN_1_FLR_1_Infiltration,  !- Name
    Mult_Class_2_Pod_3_ZN_1_FLR_1,  !- Zone or ZoneList Name
    INFIL_SCH_PNNL,          !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.00056896,       !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Mult_Class_2_Pod_3_ZN_1_FLR_2_Infiltration,  !- Name
    Mult_Class_2_Pod_3_ZN_1_FLR_2,  !- Zone or ZoneList Name
    INFIL_SCH_PNNL,          !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.00017523968,  !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Main_Corridor_ZN_1_FLR_1_Infiltration,  !- Name
    Main_Corridor_ZN_1_FLR_1,!- Zone or ZoneList Name
    INFIL_SCH_PNNL,          !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.00056896,       !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Main_Corridor_ZN_1_FLR_2_Infiltration,  !- Name
    Main_Corridor_ZN_1_FLR_2,!- Zone or ZoneList Name
    INFIL_SCH_PNNL,          !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    8.477504e-05,  !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Lobby_ZN_1_FLR_1_Infiltration,  !- Name
    Lobby_ZN_1_FLR_1,        !- Zone or ZoneList Name
    INFIL_SCH_PNNL,          !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.00056896,       !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Lobby_ZN_1_FLR_2_Infiltration,  !- Name
    Lobby_ZN_1_FLR_2,        !- Zone or ZoneList Name
    INFIL_SCH_PNNL,          !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.00012630912,  !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Lobby_ZN_1_FLR_1_Door_Infiltration,  !- Name
    Lobby_ZN_1_FLR_1,        !- Zone or ZoneList Name
    INFIL_Door_Opening_SCH,  !- Schedule Name
    Flow/Zone,               !- Design Flow Rate Calculation Method
    7.155188467,  !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.0,                     !- Constant Term Coefficient
    0.0,                     !- Temperature Term Coefficient
    0.0,                     !- Velocity Term Coefficient
    0.0;                     !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Bathrooms_ZN_1_FLR_1_Infiltration,  !- Name
    Bathrooms_ZN_1_FLR_1,    !- Zone or ZoneList Name
    INFIL_SCH_PNNL,          !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.00056896,       !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Bathrooms_ZN_1_FLR_2_Infiltration,  !- Name
    Bathrooms_ZN_1_FLR_2,    !- Zone or ZoneList Name
    INFIL_SCH_PNNL,          !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.00020254976,  !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Offices_ZN_1_FLR_1_Infiltration,  !- Name
    Offices_ZN_1_FLR_1,      !- Zone or ZoneList Name
    INFIL_SCH_PNNL,          !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.00056896,       !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Offices_ZN_1_FLR_2_Infiltration,  !- Name
    Offices_ZN_1_FLR_2,      !- Zone or ZoneList Name
    INFIL_SCH_PNNL,          !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.00015987776,  !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Gym_ZN_1_FLR_1_Infiltration,  !- Name
    Gym_ZN_1_FLR_1,          !- Zone or ZoneList Name
    INFIL_SCH_PNNL,          !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0,   !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Aux_Gym_ZN_1_FLR_1_Infiltration,  !- Name
    Aux_Gym_ZN_1_FLR_1,      !- Zone or ZoneList Name
    INFIL_SCH_PNNL,          !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.00018661888,  !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Auditorium_ZN_1_FLR_1_Infiltration,  !- Name
    Auditorium_ZN_1_FLR_1,   !- Zone or ZoneList Name
    INFIL_SCH_PNNL,          !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.00019401536,  !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Kitchen_ZN_1_FLR_1_Infiltration,  !- Name
    Kitchen_ZN_1_FLR_1,      !- Zone or ZoneList Name
    INFIL_SCH_PNNL,          !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.00056896,       !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    LIBRARY_MEDIA_CENTER_ZN_1_FLR_2_Infiltration,  !- Name
    LIBRARY_MEDIA_CENTER_ZN_1_FLR_2,  !- Zone or ZoneList Name
    INFIL_SCH_PNNL,          !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.00012460224,  !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Cafeteria_ZN_1_FLR_1_Infiltration,  !- Name
    Cafeteria_ZN_1_FLR_1,    !- Zone or ZoneList Name
    INFIL_SCH_PNNL,          !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
