
!The DOE Prototype Building Models were developed by Pacific Northwest National Laboratory (PNNL), under contract with the U.S. 
!Department of Energy (DOE).  These building models were derived from DOE's Commercial Reference Building Models with modifications 
!based on input from the ASHRAE Standard 90.1 committee, the Advanced Energy Design Guide series, and building industry experts. The 
!prototypes models were developed to quantify energy saving impacts from newly published editions of ASHRAE Standard 90.1, 189.1, IECC, 
!and other energy codes and standards.  The basic building descriptions can be found in the Scorecards posted at www.energycodes.gov 
!website. The recommended citation of the prototype models is 
!
!DOE and PNNL. 2020. Commercial Prototype Building Models, Richland, WA, Pacific Northwest National Laboratory. Available at https://www.energycodes.gov/development/commercial/prototype_models.
!
!Detailed descriptions of the prototype model development and addenda modeling strategies can be found in the following  reports:
!DOE, 2020. Preliminary Energy Savings Analysis: ANSI/ASHRAE/IES Standard 90.1-2019. Report prepared by Zhang, J., M. Rosenberg, J. 
!Lerond, Y. Xie, Nambia, C., Y. Chen, R. Hart, M. Halverson, D. Maddox, and S. Goel, Richland, WA, Pacific Northwest National Laboratory.
!
!Zhang, J., Y. Chen, Y. Xie, M. Rosenberg, R. Hart. Energy and Energy Cost Savings Analysis of the 2018 IECC for Commercial Buildings. 
!2018. PNNL-28125. Richland, WA: Pacific Northwest National Laboratory.
!
!DOE. 2017. Energy Savings Analysis: ANSI/ASHRAE/IES Standard 90.1-2016. Prepared by Athalye, R.A, M.A. Halverson, M.I. Rosenberg, B. Liu,
!J. Zhang, R. Hart, V.V. Mendon, S. Goel, Y. Chen, Y. Xie, and M. Zhao, Richland, WA, Pacific Northwest National Laboratory. https://www.energycodes.gov/sites/default/files/documents/02202018_Standard_90.1-2016_Determination_TSD.pdf.
!
!Zhang, J., Y. Xie, R.A. Athalye, J. Zhuge, M. Rosenberg, R. Hart, and B. Liu. Energy and Energy Cost Savings Analysis of the 2015 IECC 
!for Commercial Buildings. 2015. PNNL-24269 Rev. 1. Richland, WA: Pacific Northwest National 
!Laboratory. https://www.energycodes.gov/sites/default/files/documents/2015_IECC_Commercial_Analysis.pdf. 
!
!Halverson M.A., M.I. Rosenberg, W. Wang, J. Zhang, V.V. Mendon, R.A. Athalye, Y. Xie, R. Hart, S. Goel, 2014. ANSI/ASHRAE/IES Standard 
!90.1-2013 Determination of Energy Savings: Quantitative Analysis, PNNL-23479. Richland, WA: Pacific Northwest National Laboratory. https://www.energycodes.gov/sites/default/files/documents/901-2013_finalCommercialDeterminationQuantitativeAnalysis_TSD_0.pdf. 
!
!Goel S., R.A. Athalye, W. Wang, J. Zhang, M.I. Rosenberg, Y. Xie, and R. Hart, et al. 2014. Enhancements to ASHRAE Standard 90.1 
!Prototype Building Models. PNNL-23269. Richland, WA: Pacific Northwest National Laboratory. https://www.pnnl.gov/main/publications/external/technical_reports/PNNL-23269.pdf.
!
!Zhang J., R.A. Athalye, R. Hart, M.I. Rosenberg, Y. Xie, S. Goel, and V.V. Mendon, et al. 2013. Energy and Energy Cost Savings Analysis 
!of the IECC for Commercial Buildings. PNNL-22760. Richland, WA: Pacific Northwest National Laboratory. http://www.pnnl.gov/main/publications/external/technical_reports/PNNL-22760.pdf.
!
!Thornton B.A., M.I. Rosenberg, E.E. Richman, W. Wang, Y. Xie, J. Zhang, H. Cho, VV Mendon, R.A. Athalye, and B. Liu. 2011. Achieving 
!the 30% Goal: Energy and Cost Savings Analysis of ASHRAE Standard 90.1-2010. PNNL-20405. Richland, WA: Pacific Northwest National 
!Laboratory.  https://www.energycodes.gov/sites/default/files/documents/BECP_Energy_Cost_Savings_STD2010_May2011_v00.pdf.
!
!
! WeatherFile:  USA_FL_Tampa-MacDill.AFB.747880_TMY3.epw




! BEGIN ECONOMIZER MAP
! Economizer Name, DX COIL Name
! PSZ-Office OA Controller, PSZ-OFFICE COOLING COIL
! PSZ-Fine Storage OA Controller, PSZ-Fine Storage Cooling Coil
! END ECONOMIZER MAP
!
!
! BEGIN EMS PROGRAM MAP
! EMS PROGRAM, DX COIL Name
! PSZ-Office, PSZ-OFFICE COOLING COIL
! PSZ-Fine Storage, PSZ-Fine Storage Cooling Coil
! END EMS PROGRAM MAP


! GPARM parameters as input:
!    Case = ASHRAE901_Warehouse_STD2013_Tampa
!    SelectedCase = 
!    ground_tempt = National_Warehouse_ASHRAE901_STD2013_Zone2A_semiheated_FL-Tampa-FL.gtp
!    avg_oa_tempt_ip = 71.33
!    maxdiff_oa_tempt_ip = 25.74
!    ext_wall_type = MetalBuildingWall
!    nonres_ext_wall_ufactor = 0.533756722
!    ext_wall_mass_density = 
!    roof_type = MetalBuildingRoof
!    nonres_roof_ufactor = 0.221452257
!    con_glass_code = 
!    overhang_to_be_deleted = no
!    con_swingdoor_r_ip = 1.428571429
!    semiheated_ext_wall_ufactor = 0.919878606
!    semiheated_roof_ufactor = 0.545113248
!    semi_swingdoor_r_ip = 1.428571429
!    semi_overheaddoor_r_ip = 0.689655172
!    skylights = al
!    nonres_skylight = 
!    semiheated_skylight = 
!    daylighting_control = al
!    sidelighting_control = yes_AY
!    fine_storage_dl_ctrl = yes
!    infil_office_ip = 0.043346154
!    infil_fine_ip = 0.04444186
!    infil_bulk_ip = 5740.16
!    infil_schedule_bulk = Bulk Storage Infil_Base Schedule
!    damper_leak_bulk_ip = 2000
!    roof_solar_absorp_tbd = 0.77
!    LPD_office = 8.826406542
!    LPD_fine_storage = 10.2257149
!    LPD_bulk_storage = 6.243068042
!    exterior_lights_watts = 0
!    exterior_lights_watts_a = 113.8
!    exterior_lights_watts_b = 6197.4
!    light_schedule_fine = Storage Light Schedule
!    light_schedule_bulk = Storage Light Schedule
!    system_bulk = UnitHeater
!    min_oa_sch = OA Damper Always ON Schedule
!    econ_control_office = NoEconomizer
!    econ_control_fine = NoEconomizer
!    skip_economizer_control = No
!    fan_tsp_office_ip = 1.108
!    fan_tsp_fine_ip = 2.607
!    cool_cop_office = 3.97037177
!    cool_cop_fine = 3.255048517
!    heat_eff_office = 0.8
!    heat_eff_fine = 0.7925
!    heat_eff_bulk = 0.7925
!    parasitic_gas_load = 0
!    swh_ua_ip = 2.393
!    avg_oa_tempt = 21.85
!    maxdiff_oa_tempt = 14.3
!    con_swingdoor_r = 0.251428571
!    semi_swingdoor_r = 0.251428571
!    semi_overheaddoor_r = 0.12137931
!    fan_tsp_office = 275.892
!    fan_tsp_fine = 649.143
!    swh_ua_TBD = 1.261536954
!    infil_office = 0.000220198
!    infil_fine = 0.000225765
!    infil_bulk = 2.708900425
!    damper_leak_bulk = 0.943841435
!    office_oa_flow_per_area = 0.000431801
!    storage_oa_flow_per_area = 0.000304801
!    door_infil = 0.288831564
!    frac_ofpk = 0.144
!    damper_sch = MinOA_Sched
!    economizer_lockout = LockoutWithHeating
!    nonres_frame_width = 0
!    nonres_frame_cond = 0
!    nonres_frame = Skylight_Frame_Nonres
!    Office_Plug_WD = Office_Plug_WD_ADV
!    Office_Plug_WEH = Office_Plug_WEH_ADV
!    addendum_cd = yes
!    pv_generator = no
!    pv_surface_area = 0
!    STD189_overhang = no
!    swh_et = 1
!    swh_ua = 0.798542707
!    ext_lgt_sch = Exterior_Lgt_ALWAYS_ON
!    SZ_VAV_189_Office = no
!    SZ_VAV_189_FineStorage = no
!    LTG_SCH_SET = LTG_SET_STD2013
!    Office_Heating_WD = Office Heating WD_NO_OPTIMUM
!    Office_Cooling_WD = Office Cooling WD_NO_OPTIMUM
!    roof_emissivity = 0.9
!    roof_solar_absorp = 0.77
!    pipe_heat_loss = 481
!    skip_EMSprogram = no
!    Wfile_TMY3 = USA_FL_Tampa-MacDill.AFB.747880_TMY3.epw
!    loadProfile = No
!    receptacle_ctrl_occ_reduction_frac = 0.959505267
!    receptacle_ctrl_unocc_reduction_frac = 0.818955113
!    CodeName = ASHRAE90.1_STD2013
!    CZ_City_Old = Houston
!    CZ_Label = 2A
!    exterior_lights_watts_c = 0
!    Addendum_AH = No
!    LPD_Ctrl = 0
!    con_overheaddoor_r = 0.352
!    semiheated_frame_width = 0.885526546
!    semiheated_frame_cond = 50
!    semiheated_skylight_frame = Skylight_Frame_Semiheated
!    nonres_window_u_factor = 0.57
!    nonres_window_shgc = 0.25
!    nonresLSG = 1.1
!    nonres_skylight_u_factor = 0.65
!    nonres_skylight_shgc = 0.35
!    nonresskyltLSG = 1.14
!    semiheated_skylight_u_factor = 1.02
!    semiheated_skylight_shgc = 0.55
!    semihtdskyltLSG = 1.14
!    AnalysisPurpose = ProgressIndicator
!    AnalysisCodeName = ASHRAE901
!    AnalysisCodeYear = 2013
!    AnalysisAmendment = NoneAmend
!    AnalysisPrototype = Warehouse
!    AnalysisScope = National
!    AnalysisState = National
!    AnalysisClimateZone = 2A
!    AnalysisCity = USA_FL_Tampa
!    var_Ffactor_IP = 0.73
!    VT_Elec_Wheater = No





! specify overhang_pf for 1891 codes






!-   ===========  ALL OBJECTS IN CLASS: VERSION ===========


  Version,9.0;

!-   ===========  ALL OBJECTS IN CLASS: BUILDING ===========

  Building,
    Warehouse,               !- Name
    90,                      !- North Axis {deg}
    Urban,                   !- Terrain
    0.04,                    !- Loads Convergence Tolerance Value
    0.4,                     !- Temperature Convergence Tolerance Value {deltaC}
    FullExterior,            !- Solar Distribution
    25,                      !- Maximum Number of Warmup Days
    6;                       !- Minimum Number of Warmup Days

!-   ===========  ALL OBJECTS IN CLASS: TIMESTEP IN HOUR ===========

  Timestep,6;
  
  ConvergenceLimits,
    1,                       !- Minimum System Timestep {minutes}
    20;                      !- Maximum HVAC Iterations  

!-   ===========  ALL OBJECTS IN CLASS: INSIDE CONVECTION ALGORITHM ===========

  SurfaceConvectionAlgorithm:Inside,TARP;

!-   ===========  ALL OBJECTS IN CLASS: OUTSIDE CONVECTION ALGORITHM ===========

  SurfaceConvectionAlgorithm:Outside,TARP;

!-   ===========  ALL OBJECTS IN CLASS: SOLUTION ALGORITHM ===========

  HeatBalanceAlgorithm,ConductionTransferFunction;

!-   ===========  ALL OBJECTS IN CLASS: RUN CONTROL ===========

  SimulationControl,
    Yes,                     !- Do Zone Sizing Calculation
    Yes,                     !- Do System Sizing Calculation
    Yes,                     !- Do Plant Sizing Calculation
No,         !- Run Simulation for Sizing Periods
YES;                      !- Run Simulation for Weather File Run Periods

!-   ===========  ALL OBJECTS IN CLASS: RUNPERIOD ===========

  RunPeriod,
    ,                        !- Name
    1,                       !- Begin Month
    1,                       !- Begin Day of Month
    ,                        !- Begin Year
    12,                      !- End Month
    31,                      !- End Day of Month
    ,                        !- End Year
    Sunday,                  !- Day of Week for Start Day
    No,                      !- Use Weather File Holidays and Special Days
    No,                      !- Use Weather File Daylight Saving Period
    No,                     !- Apply Weekend Holiday Rule
    Yes,                     !- Use Weather File Rain Indicators
    Yes;                     !- Use Weather File Snow Indicators

!-   ===========  ALL OBJECTS IN CLASS: SPECIALDAYPERIOD ===========

  RunPeriodControl:SpecialDays,
    New Years Day,           !- Name
    01/01,                   !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

  RunPeriodControl:SpecialDays,
    ML King Birthday,        !- Name
    3rd Monday in January,   !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

  RunPeriodControl:SpecialDays,
    Washington's Birthday,   !- Name
    3rd Monday in February,  !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

  RunPeriodControl:SpecialDays,
    Memorial Day,            !- Name
    Last Monday in May,      !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

  RunPeriodControl:SpecialDays,
    Fourth of July,          !- Name
    07/04,                   !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

  RunPeriodControl:SpecialDays,
    Labor Day,               !- Name
    1st Monday in September, !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

  RunPeriodControl:SpecialDays,
    Columbus Day,            !- Name
    2nd Monday in October,   !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

  RunPeriodControl:SpecialDays,
    Veterans Day,            !- Name
    11/11,                   !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

  RunPeriodControl:SpecialDays,
    Thanksgiving Day,        !- Name
    4th Thursday in November,!- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

  RunPeriodControl:SpecialDays,
    Christmas Day,           !- Name
    12/25,                   !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

!-   ===========  ALL OBJECTS IN CLASS: DAYLIGHTSAVINGPERIOD ===========

  RunPeriodControl:DaylightSavingTime,
    2nd Sunday in March,     !- Start Date
    1st Sunday in November;  !- End Date

!-   ===========  ALL OBJECTS IN CLASS: LOCATION ===========
! Site:Location and design-day objects created by:
! ../../_p.bin/ddy2idf /projects/bigsim/weather/EnergyPlus/tmy3.new/all/USA_FL_Tampa-MacDill.AFB.747880_TMY3.ddy
!
Site:Location,
   Tampa-MacDill.AFB_FL_USA WMO=747880,     !- Site:Location Name
      27.85,     !- Latitude {N+ S-}
     -82.52,     !- Longitude {W- E+}
      -5.00,     !- Time Zone Relative to GMT {GMT+/-}
       8.00;     !- Elevation {m}

SizingPeriod:DesignDay,
  Tampa-MacDill.AFB_FL_USA Ann Htg 99.6% Condns DB,     !- Name
          1,      !- Month
         21,      !- Day of Month
  WinterDesignDay,!- Day Type
        4.6,      !- Maximum Dry-Bulb Temperature {C}
        0.0,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
        4.6,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily WetBulb Temperature Range {deltaC}
    101229.,      !- Barometric Pressure {Pa}
        2.5,      !- Wind Speed {m/s} design conditions vs. traditional 6.71 m/s (15 mph)
         10,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
  ASHRAEClearSky, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
           ,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
           ,      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
       0.00;      !- Clearness {0.0 to 1.1}

SizingPeriod:DesignDay,
  Tampa-MacDill.AFB_FL_USA Ann Clg .4% Condns DB=>MWB,     !- Name
          8,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       33.9,      !- Maximum Dry-Bulb Temperature {C}
        7.9,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       25.1,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily WetBulb Temperature Range {deltaC}
    101229.,      !- Barometric Pressure {Pa}
        3.1,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        270,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
       ASHRAETau, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.491,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.016;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)


!-   ===========  ALL OBJECTS IN CLASS: WATER MAINS TEMPERATURES ===========

  Site:WaterMainsTemperature,
    Correlation,             !- Calculation Method
    ,                        !- Temperature Schedule Name
21.85,                       		!- Annual average outdoor air temperature {C}
14.3;	                     		!- Maximum difference in monthly average outdoor air temperatures {C}


!-   ===========  ALL OBJECTS IN CLASS: Site:GroundTemperature:FCfactorMethod ===========

Site:GroundTemperature:FCfactorMethod,
24.2,                   !- January Ground Temperature {C}
18.9,                   !- February Ground Temperature {C}
15.7,                   !- March Ground Temperature {C}
13.6,                   !- April Ground Temperature {C}
15.5,                   !- May Ground Temperature {C}
17.1,                   !- June Ground Temperature {C}
21.2,                   !- July Ground Temperature {C}
26.9,                   !- August Ground Temperature {C}
27.6,                   !- September Ground Temperature {C}
27.9,                   !- October Ground Temperature {C}
27.4,                   !- November Ground Temperature {C}
26.2;                   !- December Ground Temperature {C}



!-   ===========  ALL OBJECTS IN CLASS: MATERIAL:REGULAR ===========


  Material,
    Gypsum or plaster board - 9.5mm,  !- Name
    MediumSmooth,            !- Roughness
    0.0095,                  !- Thickness {m}
    0.58,                    !- Conductivity {W/m-K}
    800,                     !- Density {kg/m3}
    1090,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance



  Material,
    Bulk Storage Products Material,  !- Name
    Rough,                   !- Roughness
    2.43840494296412,        !- Thickness {m}
    1.44200004455643,        !- Conductivity {W/m-K}
    200.230661511125,        !- Density {kg/m3}
    836.800006332062,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance



  Material,
    Steel Frame/Cavity,      !- Name
    MediumRough,             !- Roughness
    8.89001802122336E-02,    !- Thickness {m}
    8.41161885991101E-02,    !- Conductivity {W/m-K}
    641.378854952435,        !- Density {kg/m3}
    502.080003799237,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance



  Material,
    Interior Wall Addi Insul,!- Name
    MediumRough,             !- Roughness
    2.54000514892096E-08,    !- Thickness {m}
    4.32600013366928E-02,    !- Conductivity {W/m-K}
    22.425834089246,         !- Density {kg/m3}
    836.800006332062,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

!-   ===========  ALL OBJECTS IN CLASS: MATERIAL:REGULAR-R ===========


  Material:NoMass,
    R13_Insulation,          !- Name
    Rough,                   !- Roughness
    2.28800006982422,        !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance



  Material:NoMass,
    Opaque Door panel_con,   !- Name
    MediumRough,             !- Roughness
    0.251428571,  !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material:NoMass,
    Opaque Door panel_semi,  !- Name
    MediumRough,             !- Roughness
    0.251428571,  !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material:NoMass,
    Overhead Door_semi Panel,!- Name
    MediumRough,             !- Roughness
    0.12137931,  !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material:NoMass,
    Overhead Door_con Panel, !- Name
    MediumRough,             !- Roughness
    0.352,  !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

!-   ===========  ALL OBJECTS IN CLASS: CONSTRUCTION ===========


!
!-   ===========  ALL OBJECTS IN CLASS: MATERIAL:REGULAR ===========
 
  Material,
    Std Wood 6inch,          !- Name
    MediumSmooth,            !- Roughness
    0.15,                    !- Thickness {m}
    0.12,                    !- Conductivity {W/m-K}
    540.0000,                !- Density {kg/m3}
    1210,                    !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.7000000,               !- Solar Absorptance
    0.7000000;               !- Visible Absorptance
 
  Material,
    AC02 Acoustic Ceiling,   !- Name
    MediumSmooth,            !- Roughness
    1.2700000E-02,           !- Thickness {m}
    5.7000000E-02,           !- Conductivity {W/m-K}
    288.0000,                !- Density {kg/m3}
    1339.000,                !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.7000000,               !- Solar Absorptance
    0.2000000;               !- Visible Absorptance
 
  Material,
    F07 25mm stucco,         !- Name
    Smooth,                  !- Roughness
    0.0254,                  !- Thickness {m}
    0.72,                    !- Conductivity {W/m-K}
    1856,                    !- Density {kg/m3}
    840,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance
 
  Material,
    F08 Metal surface,       !- Name
    Smooth,                  !- Roughness
    0.0008,                  !- Thickness {m}
    45.28,                   !- Conductivity {W/m-K}
    7824,                    !- Density {kg/m3}
    500;                     !- Specific Heat {J/kg-K}

  Material,
    F08 Metal roof surface,       !- Name
    Smooth,                  !- Roughness
    0.0008,                  !- Thickness {m}
    45.28,                   !- Conductivity {W/m-K}
    7824,                    !- Density {kg/m3}
    500,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Absorptance:Thermal
    0.77;                     !- Absorptance:Solar	
    
  Material,
    F12 Asphalt shingles,    !- Name
    VeryRough,               !- Roughness
    0.0032,                  !- Thickness {m}
    0.04,                    !- Conductivity {W/m-K}
    1120,                    !- Density {kg/m3}
    1260,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Absorptance:Thermal
    0.77;                     !- Absorptance:Solar	
 
  Material,
    F13 Built-up roofing,    !- Name
    Rough,                   !- Roughness
    0.0095,                  !- Thickness {m}
    0.16,                    !- Conductivity {W/m-K}
    1120,                    !- Density {kg/m3}
    1460,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Absorptance:Thermal
    0.77;                     !- Absorptance:Solar

  Material,
    G01 13mm gypsum board,   !- Name
    Smooth,                  !- Roughness
    0.0127,                  !- Thickness {m}
    0.1600,                  !- Conductivity {W/m-K}
    800.0000,                !- Density {kg/m3}
    1090.0000,               !- Specific Heat {J/kg-K}
    0.9000,                  !- Absorptance:Thermal
    0.7000,                  !- Absorptance:Solar
    0.5000;                  !- Absorptance:Visible
    
  Material,
    G01 16mm gypsum board,   !- Name
    MediumSmooth,            !- Roughness
    0.0159,                  !- Thickness {m}
    0.16,                    !- Conductivity {W/m-K}
    800,                     !- Density {kg/m3}
    1090;                    !- Specific Heat {J/kg-K}
 
  Material,
    G02 16mm plywood,        !- Name
    Smooth,                  !- Roughness
    0.0159,                  !- Thickness {m}
    0.12,                    !- Conductivity {W/m-K}
    544,                     !- Density {kg/m3}
    1210;                    !- Specific Heat {J/kg-K}
 
  Material,
    M14 150mm heavyweight concrete roof,  !- Name
    MediumRough,             !- Roughness
    0.1524,                  !- Thickness {m}
    2.31,                    !- Conductivity {W/m-K}
    2322,       !- Density {kg/m3}
    832;           !- Specific Heat {J/kg-K}


  Material,
    100mm Normalweight concrete wall,  !- Name  - based on 90.1-2004 Appendix-Table A3-1B
    MediumRough,             !- Roughness
    0.1016,                  !- Thickness {m}
    2.31,                    !- Conductivity {W/m-K}
    2322,       !- Density {kg/m3}
    832;           !- Specific Heat {J/kg-K}


  Material,
    200mm Normalweight concrete wall,  !- Name  - based on 90.1-2004 Appendix-Table A3-1B
    MediumRough,             !- Roughness
    0.2032,                  !- Thickness {m}
    2.31,                    !- Conductivity {W/m-K}
    2322,       !- Density {kg/m3}
    832;           !- Specific Heat {J/kg-K}

  Material,
    100mm Normalweight concrete floor,  !- Name  - based on 90.1-2004 Appendix-Table A3-1B
    MediumRough,             !- Roughness
    0.1016,                  !- Thickness {m}
    2.31,                    !- Conductivity {W/m-K}
    2322,       !- Density {kg/m3}
    832;           !- Specific Heat {J/kg-K}

  Material,
    150mm Normalweight concrete floor,  !- Name  - based on 90.1-2004 Appendix-Table A3-1B
    MediumRough,             !- Roughness
    0.1524,                  !- Thickness {m}
    2.31,                    !- Conductivity {W/m-K}
    2322,       !- Density {kg/m3}
    832;           !- Specific Heat {J/kg-K}

  Material,
    200mm Normalweight concrete floor,  !- Name  - based on 90.1-2004 Appendix-Table A3-1B
    MediumRough,             !- Roughness
    0.2032,                  !- Thickness {m}
    2.31,                    !- Conductivity {W/m-K}
    2322,       !- Density {kg/m3}
    832;           !- Specific Heat {J/kg-K}

  Material,
    M10 200mm concrete block wall,  !- Name
    MediumRough,             !- Roughness
    0.2032,                  !- Thickness {m}
    0.72,                    !- Conductivity {W/m-K}
    800,       !- Density {kg/m3}
    832;           !- Specific Heat {J/kg-K}

  Material,
    M10 200mm concrete block basement wall,  !- Name
    MediumRough,             !- Roughness
    0.2032,                  !- Thickness {m}
    1.326,                    !- Conductivity {W/m-K}
    1842,       !- Density {kg/m3}
    912;           !- Specific Heat {J/kg-K}







  Material:NoMass,
    CP02 CARPET PAD,         !- Name
    VeryRough,               !- Roughness
    0.21648,                 !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.8;                     !- Visible Absorptance

 
  Material:NoMass,
    Air_Wall_Material,       !- Name
    Rough,                   !- Roughness
    0.2079491,               !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7;                     !- Solar Absorptance


  Material:NoMass,
    Nonres_Roof_Insulation,  !- Name
    MediumSmooth,            !- Roughness
    4.37826238734588,
            !- Thermal Resistance {m2-K/W}
    0.9,                     !- Absorptance:Thermal
    0.7,                     !- Absorptance:Solar
    0.7;                     !- Absorptance:Visible

  Material:NoMass,
    Res_Roof_Insulation,  !- Name
    MediumSmooth,            !- Roughness
    0.0299387330245182,
            !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material:NoMass,
    Semiheated_Roof_Insulation,  !- Name
    MediumSmooth,            !- Roughness
    1.69709757085905,
            !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance



  Material:NoMass,
    Nonres_Exterior_Wall_Insulation,  !- Name
    MediumSmooth,            !- Roughness
    1.64444403979094,
            !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material:NoMass,
    Res_Exterior_Wall_Insulation,  !- Name
    MediumSmooth,            !- Roughness
    0.0299387330245182,
            !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material:NoMass,
    Semiheated_Exterior_Wall_Insulation,  !- Name
    MediumSmooth,            !- Roughness
    0.858031299456865,
            !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance



  Material:NoMass,
    Nonres_Floor_Insulation,  !- Name
    MediumSmooth,            !- Roughness

    0.0299387330245182,
            !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material:NoMass,
    Res_Floor_Insulation,  !- Name
    MediumSmooth,            !- Roughness

    0.0299387330245182,
            !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material:NoMass,
    Semiheated_Floor_Insulation,  !- Name
    MediumSmooth,            !- Roughness

    0.0299387330245182,
            !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

    

    


  Material:NoMass,
    Std Opaque Door Panel,  !- Name
    MediumRough,             !- Roughness
    0.123456790123457,  !- (corresponds to default RSI-0.12327 or R-0.7) Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

!-   ===========  ALL OBJECTS IN CLASS: CONSTRUCTION ===========

  Construction,
    InteriorFurnishings,     !- Name
    Std Wood 6inch;          !- Outside Layer
 
  Construction,
    Air_Wall,                !- Name
    Air_Wall_Material;       !- Outside Layer

  Construction,
    DropCeiling,             !- Name
    AC02 Acoustic Ceiling;   !- Outside Layer
   
  Construction,
    OpaqueDoor,   !- Name
    Std Opaque Door Panel;  !- Outside Layer

  Construction,
    AtticRoofDeck,           !- Name
    F12 Asphalt shingles,    !- Outside Layer
    G02 16mm plywood;        !- Layer 2
 
  Construction,
    int_wall,                !- Name
    G01 13mm gypsum board,   !- Outside Layer
    G01 13mm gypsum board;   !- Layer 2
 
  Construction,
    ext_slab_8in_with_carpet,!- Name
    200mm Normalweight concrete floor,  !- Outside Layer
    CP02 CARPET PAD;         !- Layer 2
 
  Construction,
    ext_slab_8in,            !- Name
    200mm Normalweight concrete floor;  !- Outside Layer
 
  Construction,
    ext_slab_6in_with_carpet,!- Name
    150mm Normalweight concrete floor,  !- Outside Layer
    CP02 CARPET PAD;         !- Layer 2
 
  Construction,
    ext_slab_6in,            !- Name
    150mm Normalweight concrete floor;  !- Outside Layer
 
  Construction,
    int_slab_floor,          !- Name
    100mm Normalweight concrete floor,  !- Outside Layer
    CP02 CARPET PAD;         !- Layer 2
 
  Construction,
    int_slab_ceiling,        !- Name
    CP02 CARPET PAD,         !- Outside Layer
    100mm Normalweight concrete floor;  !- Layer 2
 
  Construction,
    basement_wall,           !- Name
    M10 200mm concrete block basement wall;  !- Outside Layer
 
  Construction,
    int_wood_floor,          !- Name
    AC02 Acoustic Ceiling,   !- Outside Layer
    G02 16mm plywood,        !- Layer 2
    CP02 CARPET PAD;         !- Layer 3
 
  Construction,
    ext_soffit_floor,          !- Name
    G02 16mm plywood;   !- Outside Layer
 
  Construction,
    nonres_roof,                   !- Name
        F08 Metal roof surface,   !- Outside Layer
   	Nonres_Roof_Insulation;  	!- Layer #2


  Construction,
    res_roof,                   !- Name
        F08 Metal roof surface,   !- Outside Layer
   	Res_Roof_Insulation;  	!- Layer #2


  Construction,
    semiheated_roof,                   !- Name
        F08 Metal roof surface,   !- Outside Layer
   	Semiheated_Roof_Insulation;  	!- Layer #2




  Construction,
    nonres_ext_wall,               !- Name
        F08 Metal surface,   !- Outside Layer
	Nonres_Exterior_Wall_Insulation,      !- Layer #2
	G01 16mm gypsum board;         !- Layer #3


  Construction,
    res_ext_wall,               !- Name
        F08 Metal surface,   !- Outside Layer
	Res_Exterior_Wall_Insulation,      !- Layer #2
	G01 16mm gypsum board;         !- Layer #3


  Construction,
    semiheated_ext_wall,               !- Name
        F08 Metal surface,   !- Outside Layer
	Semiheated_Exterior_Wall_Insulation,      !- Layer #2
	G01 16mm gypsum board;         !- Layer #3


  Construction,
    nonres_floor,                !- Name
	Nonres_Floor_Insulation,               !- Outside Layer
	100mm Normalweight concrete floor,         !- Layer #1
	CP02 CARPET PAD;         !- Layer #2


  Construction,
    res_floor,                !- Name
	Res_Floor_Insulation,               !- Outside Layer
	100mm Normalweight concrete floor,         !- Layer #1
	CP02 CARPET PAD;         !- Layer #2


  Construction,
    semiheated_floor,                !- Name
	Semiheated_Floor_Insulation,               !- Outside Layer
	100mm Normalweight concrete floor,         !- Layer #1
	CP02 CARPET PAD;         !- Layer #2


  Construction,
    nonres_floor_ceiling,                !- Name - reverse ordered layers for nonres_floor
 	CP02 CARPET PAD,               !- Outside Layer
	100mm Normalweight concrete floor,         !- Layer #1
	Nonres_Floor_Insulation;         !- Layer #2
       
  Construction,
    res_floor_ceiling,                !- Name - reverse ordered layers for res_floor
 	CP02 CARPET PAD,               !- Outside Layer
	100mm Normalweight concrete floor,         !- Layer #1
	Res_Floor_Insulation;         !- Layer #2
       
  Construction,
    semiheated_floor_ceiling,                !- Name - reverse ordered layers for semiheated_floor
 	CP02 CARPET PAD,               !- Outside Layer
	100mm Normalweight concrete floor,         !- Layer #1
	Semiheated_Floor_Insulation;         !- Layer #2
       







!-   ===========  ALL OBJECTS IN CLASS: WINDOWMATERIAL:SIMPLEGLAZINGSYSTEM ===========

WindowMaterial:SimpleGlazingSystem,
   Nonres Window Glazing Layer,           !- Name
    3.2366082,              !- U-Factor {W/m2-K}
    0.25,                     !- Solar Heat Gain Coefficient
    0.275;                     !- Visible Transmittance

WindowMaterial:SimpleGlazingSystem,
    Nonres Skylight Glazing Layer,           !- Name
    3.690869,              !- U-Factor {W/m2-K}
    0.35,                     !- Solar Heat Gain Coefficient
    0.399;                     !- Visible Transmittance

WindowMaterial:SimpleGlazingSystem,
    Semiheated Skylight Glazing Layer,           !- Name
    5.7918252,              !- U-Factor {W/m2-K}
    0.55,                     !- Solar Heat Gain Coefficient
    0.627;                     !- Visible Transmittance

Construction,
    NonresWindow_U_0.57_SHGC_0.25,  !- Name 
    Nonres Window Glazing Layer;           !- Outside Layer

Construction,
    Skylight_U_0.65_SHGC_0.35,  !- Name
    Nonres Skylight Glazing Layer;           !- Outside Layer

Construction,
    SemiHtdSkylight_U_1.02_SHGC_0.55,  !- Name 
    Semiheated Skylight Glazing Layer;           !- Outside Layer
	
WindowProperty:FrameAndDivider,
    Skylight_Frame_Nonres,           !- Name
    0,       !- Frame Width {m}
    ,                         !- Frame Outside Projection {m}
    ,                         !- Frame Inside Projection {m}
    0,        !- Frame Conductance {W/m2-K}
    1,                       !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
    0.7,                     !- Frame Solar Absorptance
    0.7,                     !- Frame Visible Absorptance
    0.9,                     !- Frame Thermal Hemispherical Emissivity
    ,                        !- Divider Type
    ,                        !- Divider Width {m}
    ,                        !- Number of Horizontal Dividers
    ,                        !- Number of Vertical Dividers
    ,                        !- Divider Outside Projection {m}
    ,                        !- Divider Inside Projection {m}
    ,                        !- Divider Conductance {W/m2-K}
    1,                       !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
    ,                        !- Divider Solar Absorptance
    ,                        !- Divider Visible Absorptance
    0.9;                     !- Divider Thermal Hemispherical Emissivity

  WindowProperty:FrameAndDivider,
    Skylight_Frame_Semiheated,           !- Name
    0.26989520832261,       !- Frame Width {m}
    ,                         !- Frame Outside Projection {m}
    ,                         !- Frame Inside Projection {m}
    283.91315,        !- Frame Conductance {W/m2-K}
    1,                       !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
    0.7,                     !- Frame Solar Absorptance
    0.7,                     !- Frame Visible Absorptance
    0.9,                     !- Frame Thermal Hemispherical Emissivity
    ,                        !- Divider Type
    ,                        !- Divider Width {m}
    ,                        !- Number of Horizontal Dividers
    ,                        !- Number of Vertical Dividers
    ,                        !- Divider Outside Projection {m}
    ,                        !- Divider Inside Projection {m}
    ,                        !- Divider Conductance {W/m2-K}
    1,                       !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
    ,                        !- Divider Solar Absorptance
    ,                        !- Divider Visible Absorptance
    0.9;                     !- Divider Thermal Hemispherical Emissivity

!-   =========== ALL OBJECTS IN CLASS: MATERIAL:SKYLIGHT:WINDOWGLASS ===========

  WindowMaterial:Glazing,
    REF A CLEAR MID 6MM,     !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.006,                   !- Thickness {m}
    0.110,                   !- Solar Transmittance at Normal Incidence
    0.270,                   !- Front Side Solar Reflectance at Normal Incidence
    0.430,                   !- Back Side Solar Reflectance at Normal Incidence
    0.140,                   !- Visible Transmittance at Normal Incidence
    0.310,                   !- Front Side Visible Reflectance at Normal Incidence
    0.350,                   !- Back Side Visible Reflectance at Normal Incidence
    0.0,                     !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.47,                    !- Back Side Infrared Hemispherical Emissivity
    0.9;                     !- Conductivity {W/m-K}

  WindowMaterial:Gas,
    AIR 3MM,                 !- Name
    Air,                     !- Gas Type
    0.0032;                  !- Thickness {m}

  WindowMaterial:Glazing,
    CLEAR 2.5MM,             !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.0025,                  !- Thickness {m}
    0.8,                     !- Solar Transmittance at Normal Incidence
    0.075,                   !- Front Side Solar Reflectance at Normal Incidence
    0.075,                   !- Back Side Solar Reflectance at Normal Incidence
    0.901,                   !- Visible Transmittance at Normal Incidence
    0.081,                   !- Front Side Visible Reflectance at Normal Incidence
    0.081,                   !- Back Side Visible Reflectance at Normal Incidence
    0.0,                     !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.84,                    !- Back Side Infrared Hemispherical Emissivity
    0.9;                     !- Conductivity {W/m-K}

!-   ===========  ALL OBJECTS IN CLASS: CONSTRUCTION ===========

  Construction,
    Interior Wall_1,         !- Name
    Gypsum or plaster board - 9.5mm,  !- Outside Layer
    R13_Insulation,          !- Layer 2
    Gypsum or plaster board - 9.5mm;  !- Layer 3

  Construction,
    Swinging Door_con,       !- Name
    Opaque Door panel_con;   !- Outside Layer

  Construction,
    Swinging Door_semi,      !- Name
    Opaque Door panel_semi;  !- Outside Layer

  Construction,
    Skylight Double Clear,   !- Name
    CLEAR 2.5MM,             !- Outside Layer
    AIR 3MM,                 !- Layer 2
    CLEAR 2.5MM;             !- Layer 3

  Construction,
    Overhead Door_semi,      !- Name
    Overhead Door_semi Panel;!- Outside Layer

  Construction,
    Overhead Door_con,       !- Name
    Overhead Door_con Panel; !- Outside Layer

  Construction,
    Bulk Storage Products,   !- Name
    Bulk Storage Products Material;  !- Outside Layer

  Construction,
    Interior Wall,           !- Name
    F07 25mm stucco,         !- Outside Layer
    G01 16mm gypsum board,   !- Layer 2
    Interior Wall Addi Insul,!- Layer 3
    Steel Frame/Cavity,      !- Layer 4
    G01 16mm gypsum board;   !- Layer 5

  Construction,
    InsulatedCeiling,        !- Name
    Interior Wall Addi Insul,!- Outside Layer
    G01 16mm gypsum board;   !- Layer 2

    

  Construction:FfactorGroundFloor,
    OfficeFloor_Ffactor,  !- Name
    1.26363,   !- F-Factor
    236.87964658059664,   !- Area
    35.05029062578953;   !- PerimeterExposed

  Construction:FfactorGroundFloor,
    FineStorageFloor_Ffactor,  !- Name
    1.26363,   !- F-Factor
    1156.5300391876226,   !- Area
    71.62450693096137;   !- PerimeterExposed

  Construction:FfactorGroundFloor,
    BulkStorageFloor_Ffactor,  !- Name
    1.26363,   !- F-Factor
    3204.8422772668932,   !- Area
    185.91893288462248;   !- PerimeterExposed


  
!-   ===========  ALL OBJECTS IN CLASS: ZONE ===========

  Zone,
    Zone1 Office,            !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    autocalculate,           !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    Zone2 Fine Storage,      !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    autocalculate,           !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    Zone3 Bulk Storage,      !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    autocalculate,           !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

!-   ===========  ALL OBJECTS IN CLASS: SURFACEGEOMETRY ===========

  GlobalGeometryRules,
    UpperLeftCorner,         !- Starting Vertex Position
    Counterclockwise,        !- Vertex Entry Direction
    Relative;                !- Coordinate System

!-   ===========  ALL OBJECTS IN CLASS: SURFACE:HEATTRANSFER ===========

  BuildingSurface:Detailed,
    Office Front Wall,       !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    Zone1 Office,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    0,0,4.26699190227003,  !- X,Y,Z ==> Vertex 1 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    25.9067365494966,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    25.9067365494966,0,4.26699190227003;  !- X,Y,Z ==> Vertex 4 {m}


  BuildingSurface:Detailed,
    Office Right Wall,       !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Zone1 Office,            !- Zone Name
    Zone,                    !- Outside Boundary Condition
    Zone2 Fine Storage,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    25.9067365494966,0,4.26699190227003,  !- X,Y,Z ==> Vertex 1 {m}
    25.9067365494966,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    25.9067365494966,9.14355407629293,0,  !- X,Y,Z ==> Vertex 3 {m}
    25.9067365494966,9.14355407629293,4.26699190227003;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    Office Rear Wall,        !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Zone1 Office,            !- Zone Name
    Zone,                    !- Outside Boundary Condition
    Zone2 Fine Storage,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    25.9067365494966,9.14355407629293,4.26699190227003,  !- X,Y,Z ==> Vertex 1 {m}
    25.9067365494966,9.14355407629293,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,9.14355407629293,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,9.14355407629293,4.26699190227003;  !- X,Y,Z ==> Vertex 4 {m}


  BuildingSurface:Detailed,
    Office Left Wall,        !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    Zone1 Office,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    0,9.14355407629293,4.26699190227003,  !- X,Y,Z ==> Vertex 1 {m}
    0,9.14355407629293,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,4.26699190227003;  !- X,Y,Z ==> Vertex 4 {m}


  BuildingSurface:Detailed,
    Fine Storage Front Wall, !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    Zone2 Fine Storage,      !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    25.9067365494966,0,8.53398380454007,  !- X,Y,Z ==> Vertex 1 {m}
    25.9067365494966,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    45.7177703814647,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    45.7177703814647,0,8.53398380454007;  !- X,Y,Z ==> Vertex 4 {m}


  BuildingSurface:Detailed,
    Fine Storage Right Wall, !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    Zone2 Fine Storage,      !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    45.7177703814647,0,8.53398380454007,  !- X,Y,Z ==> Vertex 1 {m}
    45.7177703814647,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    45.7177703814647,30.4785135876431,0,  !- X,Y,Z ==> Vertex 3 {m}
    45.7177703814647,30.4785135876431,8.53398380454007;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    Bulk Storage Front Wall, !- Name
    Wall,                    !- Surface Type
    semiheated_ext_wall,     !- Construction Name
    Zone3 Bulk Storage,      !- Zone Name
    Zone,                    !- Outside Boundary Condition
    Zone2 Fine Storage,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    0,30.4785135876431,8.53398380454007,  !- X,Y,Z ==> Vertex 1 {m}
    45.7177703814647,30.4785135876431,8.53398380454007,  !- X,Y,Z ==> Vertex 2 {m}
    45.7177703814647,30.4785135876431,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,30.4785135876431,0;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    Fine Storage Left Wall,  !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    Zone2 Fine Storage,      !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    0,30.4785135876431,8.53398380454007,  !- X,Y,Z ==> Vertex 1 {m}
    0,30.4785135876431,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,9.14355407629293,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,9.14355407629293,8.53398380454007;  !- X,Y,Z ==> Vertex 4 {m}


  BuildingSurface:Detailed,
    Bulk Storage Right Wall, !- Name
    Wall,                    !- Surface Type
    semiheated_ext_wall,     !- Construction Name
    Zone3 Bulk Storage,      !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    45.7177703814647,30.4785135876431,8.53398380454007,  !- X,Y,Z ==> Vertex 1 {m}
    45.7177703814647,30.4785135876431,0,  !- X,Y,Z ==> Vertex 2 {m}
    45.7177703814647,100.579094839222,0,  !- X,Y,Z ==> Vertex 3 {m}
    45.7177703814647,100.579094839222,8.53398380454007;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    Bulk Storage Rear Wall,  !- Name
    Wall,                    !- Surface Type
    semiheated_ext_wall,     !- Construction Name
    Zone3 Bulk Storage,      !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    45.7177703814647,100.579094839222,8.53398380454007,  !- X,Y,Z ==> Vertex 1 {m}
    45.7177703814647,100.579094839222,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,100.579094839222,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,100.579094839222,8.53398380454007;  !- X,Y,Z ==> Vertex 4 {m}


  BuildingSurface:Detailed,
    Bulk Storage Left Wall,  !- Name
    Wall,                    !- Surface Type
    semiheated_ext_wall,     !- Construction Name
    Zone3 Bulk Storage,      !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    0,100.579094839222,8.53398380454007,  !- X,Y,Z ==> Vertex 1 {m}
    0,100.579094839222,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,30.4785135876431,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,30.4785135876431,8.53398380454007;  !- X,Y,Z ==> Vertex 4 {m}


  BuildingSurface:Detailed,
    Office Roof,             !- Name
    Roof,                    !- Surface Type
    InsulatedCeiling,        !- Construction Name
    Zone1 Office,            !- Zone Name
    Zone,                    !- Outside Boundary Condition
    Zone2 Fine Storage,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    25.9067365494966,0,4.26699190227003,  !- X,Y,Z ==> Vertex 1 {m}
    25.9067365494966,9.14355407629293,4.26699190227003,  !- X,Y,Z ==> Vertex 2 {m}
    0,9.14355407629293,4.26699190227003,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,4.26699190227003;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    Fine Storage Roof,       !- Name
    Roof,                    !- Surface Type
    nonres_roof,             !- Construction Name
    Zone2 Fine Storage,      !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    45.7177703814647,0,8.53398380454007,  !- X,Y,Z ==> Vertex 1 {m}
    45.7177703814647,30.4785135876431,8.53398380454007,  !- X,Y,Z ==> Vertex 2 {m}
    0,30.4785135876431,8.53398380454007,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,8.53398380454007;  !- X,Y,Z ==> Vertex 4 {m}


  BuildingSurface:Detailed,
    Bulk Storage Roof,       !- Name
    Roof,                    !- Surface Type
    semiheated_roof,         !- Construction Name
    Zone3 Bulk Storage,      !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    0,100.579094839222,8.53398380454007,  !- X,Y,Z ==> Vertex 1 {m}
    0,30.4785135876431,8.53398380454007,  !- X,Y,Z ==> Vertex 2 {m}
    45.7177703814647,30.4785135876431,8.53398380454007,  !- X,Y,Z ==> Vertex 3 {m}
    45.7177703814647,100.579094839222,8.53398380454007;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Fine Storage Office Front Wall,  !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    Zone2 Fine Storage,      !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    0,0,8.53398380454007,  !- X,Y,Z ==> Vertex 1 {m}
    0,0,4.26699190227003,  !- X,Y,Z ==> Vertex 2 {m}
    25.9067365494966,0,4.26699190227003,  !- X,Y,Z ==> Vertex 3 {m}
    25.9067365494966,0,8.53398380454007;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Fine Storage Office Left Wall,  !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    Zone2 Fine Storage,      !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    0,9.14355407629293,8.53398380454007,  !- X,Y,Z ==> Vertex 1 {m}
    0,9.14355407629293,4.26699190227003,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,4.26699190227003,  !- X,Y,Z ==> Vertex 3 {m}
    0,0,8.53398380454007;  !- X,Y,Z ==> Vertex 4 {m}


  BuildingSurface:Detailed,
    Office Floor,            !- Name
    Floor,                   !- Surface Type
    OfficeFloor_Ffactor,      !- Construction Name
    Zone1 Office,            !- Zone Name
    GroundFCfactorMethod,    !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    25.9067365494966,9.14355407629293,0,  !- X,Y,Z ==> Vertex 1 {m}
    25.9067365494966,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,9.14355407629293,0;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Fine Storage Floor,      !- Name
    Floor,                   !- Surface Type
    FineStorageFloor_Ffactor,      !- Construction Name
    Zone2 Fine Storage,      !- Zone Name
    GroundFCfactorMethod,    !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    45.7177703814647,30.4785135876431,0,  !- X,Y,Z ==> Vertex 1 {m}
    45.7177703814647,0,0,  !- X,Y,Z ==> Vertex 2 {m}
    25.9067365494966,0,0,  !- X,Y,Z ==> Vertex 3 {m}
    25.9067365494966,9.14355407629293,0,  !- X,Y,Z ==> Vertex 4 {m}
    0,9.14355407629293,0,  !- X,Y,Z ==> Vertex 5 {m}
    0,30.4785135876431,0;  !- X,Y,Z ==> Vertex 6 {m}

  BuildingSurface:Detailed,
    Bulk Storage Floor,      !- Name
    Floor,                   !- Surface Type
    BulkStorageFloor_Ffactor,      !- Construction Name
    Zone3 Bulk Storage,      !- Zone Name
    GroundFCfactorMethod,    !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    autocalculate,           !- Number of Vertices
    45.7177703814647,100.579094839222,0,  !- X,Y,Z ==> Vertex 1 {m}
    45.7177703814647,30.4785135876431,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,30.4785135876431,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,100.579094839222,0;  !- X,Y,Z ==> Vertex 4 {m}

!-   ===========  ALL OBJECTS IN CLASS: SURFACE:HEATTRANSFER:SUB ===========


  FenestrationSurface:Detailed,
    Office Front Wall Window 1,  !- Name
    Window,                  !- Surface Type
    NonresWindow_U_0.57_SHGC_0.25,    !- Construction Name of the Surface   
    Office Front Wall,       !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    3.65742163051717,0,2.43929602151392,  !- X,Y,Z ==> Vertex 1 {m}
    3.65742163051717,0,0.914355407629293,  !- X,Y,Z ==> Vertex 2 {m}
    7.31484326103434,0,0.914355407629293,  !- X,Y,Z ==> Vertex 3 {m}
    7.31484326103434,0,2.43929602151392;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Office Front Wall Window2,  !- Name
    Window,                  !- Surface Type
    NonresWindow_U_0.57_SHGC_0.25,    !- Construction Name of the Surface   
    Office Front Wall,       !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    18.5918932884623,0,2.43929602151392,  !- X,Y,Z ==> Vertex 1 {m}
    18.5918932884623,0,0.914355407629293,  !- X,Y,Z ==> Vertex 2 {m}
    22.2493149189795,0,0.914355407629293,  !- X,Y,Z ==> Vertex 3 {m}
    22.2493149189795,0,2.43929602151392;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Office Front Door,       !- Name
    Door,                    !- Surface Type
    Swinging Door_con,       !- Construction Name
    Office Front Wall,       !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    12.039012867119,0.000000000000,2.133495951135,  !- X,Y,Z ==> Vertex 1 {m}
    12.039012867119,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    12.953323682378,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    12.953323682378,0.000000000000,2.133495951135;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Office Left Wall Window1,!- Name
    Window,                  !- Surface Type
    NonresWindow_U_0.57_SHGC_0.25,    !- Construction Name of the Surface   
    Office Left Wall,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    0,7.51904930207155,2.43929602151392,  !- X,Y,Z ==> Vertex 1 {m}
    0,7.51904930207155,0.914355407629293,  !- X,Y,Z ==> Vertex 2 {m}
    0,5.38555335093654,0.914355407629293,  !- X,Y,Z ==> Vertex 3 {m}
    0,5.38555335093654,2.43929602151392;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Office Left Wall Window2,!- Name
    Window,                  !- Surface Type
    NonresWindow_U_0.57_SHGC_0.25,    !- Construction Name of the Surface   
    Office Left Wall,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    0,3.75800072535639,2.43929602151392,  !- X,Y,Z ==> Vertex 1 {m}
    0,3.75800072535639,0.914355407629293,  !- X,Y,Z ==> Vertex 2 {m}
    0,1.62450477422138,0.914355407629293,  !- X,Y,Z ==> Vertex 3 {m}
    0,1.62450477422138,2.43929602151392;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Office Left Wall Door,   !- Name
    Door,                    !- Surface Type
    Swinging Door_con,       !- Construction Name
    Office Left Wall,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    0,5.02895474196111,2.13349595113502,  !- X,Y,Z ==> Vertex 1 {m}
    0,5.02895474196111,0,  !- X,Y,Z ==> Vertex 2 {m}
    0,4.11459933433182,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,4.11459933433182,2.13349595113502;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Fine Storage Overhead Door1,  !- Name
    Door,                    !- Surface Type
    Overhead Door_con,       !- Construction Name
    Fine Storage Front Wall, !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    33.479659311782,0.000000000000,2.438251358764,  !- X,Y,Z ==> Vertex 1 {m}
    33.479659311782,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    36.527540398794,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    36.527540398794,0.000000000000,2.438251358764;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Fine Storage Overhead Door2,  !- Name
    Door,                    !- Surface Type
    Overhead Door_con,       !- Construction Name
    Fine Storage Right Wall, !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    45.717770381465,4.941667349700,2.438251358764,  !- X,Y,Z ==> Vertex 1 {m}
    45.717770381465,4.941667349700,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    45.717770381465,7.989548436712,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    45.717770381465,7.989548436712,2.438251358764;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Fine Storage Overhead Door3,  !- Name
    Door,                    !- Surface Type
    Overhead Door_con,       !- Construction Name
    Fine Storage Right Wall, !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    45.717770381465,23.087474042640,2.438251358764,  !- X,Y,Z ==> Vertex 1 {m}
    45.717770381465,23.087474042640,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    45.717770381465,26.135355129652,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    45.717770381465,26.135355129652,2.438251358764;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Fine Storage Overhead Door4,  !- Name
    Door,                    !- Surface Type
    Overhead Door_con,       !- Construction Name
    Fine Storage Left Wall,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    0.000000000000,28.015580613846,2.438251358764,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,28.015580613846,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,24.967699526834,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,24.967699526834,2.438251358764;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Bulk Storage Overhead Door1,  !- Name
    Door,                    !- Surface Type
    Overhead Door_semi,      !- Construction Name
    Bulk Storage Left Wall,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    0.000000000000,93.950018133910,2.438251358764,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,93.950018133910,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,90.902137046898,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,90.902137046898,2.438251358764;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Bulk Storage Overhead Door2,  !- Name
    Door,                    !- Surface Type
    Overhead Door_semi,      !- Construction Name
    Bulk Storage Left Wall,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    0.000000000000,84.882660341586,2.438251358764,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,84.882660341586,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,81.834779254575,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,81.834779254575,2.438251358764;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Bulk Storage Overhead Door3,  !- Name
    Door,                    !- Surface Type
    Overhead Door_semi,      !- Construction Name
    Bulk Storage Left Wall,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    0.000000000000,75.815302549262,2.438251358764,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,75.815302549262,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,72.767421462251,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,72.767421462251,2.438251358764;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Bulk Storage Overhead Door4,  !- Name
    Door,                    !- Surface Type
    Overhead Door_semi,      !- Construction Name
    Bulk Storage Left Wall,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    0.000000000000,66.747944756938,2.438251358764,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,66.747944756938,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,63.700063669927,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,63.700063669927,2.438251358764;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Bulk Storage Overhead Door5,  !- Name
    Door,                    !- Surface Type
    Overhead Door_semi,      !- Construction Name
    Bulk Storage Left Wall,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    0.000000000000,57.680586964615,2.438251358764,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,57.680586964615,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,54.632705877603,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,54.632705877603,2.438251358764;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Bulk Storage Overhead Door6,  !- Name
    Door,                    !- Surface Type
    Overhead Door_semi,      !- Construction Name
    Bulk Storage Left Wall,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    0.000000000000,48.613229172291,2.438251358764,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,48.613229172291,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,45.565348085279,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,45.565348085279,2.438251358764;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Bulk Storage Overhead Door7,  !- Name
    Door,                    !- Surface Type
    Overhead Door_semi,      !- Construction Name
    Bulk Storage Left Wall,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    0.000000000000,39.545871379967,2.438251358764,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,39.545871379967,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,36.497990292956,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,36.497990292956,2.438251358764;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Bulk Storage Overhead Door8,  !- Name
    Door,                    !- Surface Type
    Overhead Door_semi,      !- Construction Name
    Bulk Storage Right Wall, !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    45.717770381465,37.093047145699,2.438251358764,  !- X,Y,Z ==> Vertex 1 {m}
    45.717770381465,37.093047145699,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    45.717770381465,39.531328232711,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    45.717770381465,39.531328232711,2.438251358764;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Bulk Storage Overhead Door9,  !- Name
    Door,                    !- Surface Type
    Overhead Door_semi,      !- Construction Name
    Bulk Storage Right Wall, !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    45.717770381465,55.273759445851,2.438251358764,  !- X,Y,Z ==> Vertex 1 {m}
    45.717770381465,55.273759445851,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    45.717770381465,57.712040532863,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    45.717770381465,57.712040532863,2.438251358764;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Bulk Storage Overhead Door10,  !- Name
    Door,                    !- Surface Type
    Overhead Door_semi,      !- Construction Name
    Bulk Storage Right Wall, !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    45.717770381465,73.315058536411,2.438251358764,  !- X,Y,Z ==> Vertex 1 {m}
    45.717770381465,73.315058536411,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    45.717770381465,75.753339623423,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    45.717770381465,75.753339623423,2.438251358764;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Bulk Storage Overhead Door11,  !- Name
    Door,                    !- Surface Type
    Overhead Door_semi,      !- Construction Name
    Bulk Storage Right Wall, !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    45.717770381465,89.887764572181,2.438251358764,  !- X,Y,Z ==> Vertex 1 {m}
    45.717770381465,89.887764572181,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    45.717770381465,92.326045659193,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    45.717770381465,92.326045659193,2.438251358764;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Bulk Storage Overhead Door12,  !- Name
    Door,                    !- Surface Type
    Overhead Door_semi,      !- Construction Name
    Bulk Storage Rear Wall,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    40.439074862717,100.579094839222,2.438251358764,  !- X,Y,Z ==> Vertex 1 {m}
    40.439074862717,100.579094839222,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    37.391193775705,100.579094839222,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    37.391193775705,100.579094839222,2.438251358764;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Bulk Storage Overhead Door13,  !- Name
    Door,                    !- Surface Type
    Overhead Door_semi,      !- Construction Name
    Bulk Storage Rear Wall,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    30.771439143478,100.579094839222,2.438251358764,  !- X,Y,Z ==> Vertex 1 {m}
    30.771439143478,100.579094839222,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    27.723558056466,100.579094839222,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    27.723558056466,100.579094839222,2.438251358764;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Bulk Storage Overhead Door14,  !- Name
    Door,                    !- Surface Type
    Overhead Door_semi,      !- Construction Name
    Bulk Storage Rear Wall,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    16.687766818731,100.579094839222,2.438251358764,  !- X,Y,Z ==> Vertex 1 {m}
    16.687766818731,100.579094839222,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    13.639885731719,100.579094839222,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    13.639885731719,100.579094839222,2.438251358764;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Bulk Storage Overhead Door15,  !- Name
    Door,                    !- Surface Type
    Overhead Door_semi,      !- Construction Name
    Bulk Storage Rear Wall,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    7.322384518536,100.579094839222,2.438251358764,  !- X,Y,Z ==> Vertex 1 {m}
    7.322384518536,100.579094839222,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    4.274503431524,100.579094839222,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    4.274503431524,100.579094839222,2.438251358764;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Bulk Storage Door1,      !- Name
    Door,                    !- Surface Type
    Swinging Door_semi,      !- Construction Name
    Bulk Storage Right Wall, !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    45.7177703814647,47.5464811967232,2.13349595113502,  !- X,Y,Z ==> Vertex 1 {m}
    45.7177703814647,47.5464811967232,0,  !- X,Y,Z ==> Vertex 2 {m}
    45.7177703814647,48.4608366043525,0,  !- X,Y,Z ==> Vertex 3 {m}
    45.7177703814647,48.4608366043525,2.13349595113502;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Bulk Storage Door2,      !- Name
    Door,                    !- Surface Type
    Swinging Door_semi,      !- Construction Name
    Bulk Storage Right Wall, !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    45.7177703814647,65.071626509618,2.13349595113502,  !- X,Y,Z ==> Vertex 1 {m}
    45.7177703814647,65.071626509618,0,  !- X,Y,Z ==> Vertex 2 {m}
    45.7177703814647,65.9859819172473,0,  !- X,Y,Z ==> Vertex 3 {m}
    45.7177703814647,65.9859819172473,2.13349595113502;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Bulk Storage Door3,      !- Name
    Door,                    !- Surface Type
    Swinging Door_semi,      !- Construction Name
    Bulk Storage Right Wall, !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    45.7177703814647,82.5967718225128,2.13349595113502,  !- X,Y,Z ==> Vertex 1 {m}
    45.7177703814647,82.5967718225128,0,  !- X,Y,Z ==> Vertex 2 {m}
    45.7177703814647,83.5111272301421,0,  !- X,Y,Z ==> Vertex 3 {m}
    45.7177703814647,83.5111272301421,2.13349595113502;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Bulk Storage Door4,      !- Name
    Door,                    !- Surface Type
    Swinging Door_semi,      !- Construction Name
    Bulk Storage Rear Wall,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    23.352181134479,100.579094839222,2.133495951135,  !- X,Y,Z ==> Vertex 1 {m}
    23.352181134479,100.579094839222,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    22.437825726850,100.579094839222,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    22.437825726850,100.579094839222,2.133495951135;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Bulk Storage Door5,      !- Name
    Door,                    !- Surface Type
    Swinging Door_semi,      !- Construction Name
    Bulk Storage Left Wall,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    0.000000000000,70.345058109595,2.133495951135,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,70.345058109595,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,69.430702701966,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,69.430702701966,2.133495951135;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Fine Storage Left Door,  !- Name
    Door,                    !- Surface Type
    Swinging Door_con,       !- Construction Name
    Fine Storage Left Wall,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    0,19.3538561281534,2.13349595113502,  !- X,Y,Z ==> Vertex 1 {m}
    0,20.2682115357827,2.13349595113502,  !- X,Y,Z ==> Vertex 2 {m}
    0,20.2682115357827,0,  !- X,Y,Z ==> Vertex 3 {m}
    0,19.3538561281534,0;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Fine Storage Right Door, !- Name
    Door,                    !- Surface Type
    Swinging Door_con,       !- Construction Name
    Fine Storage Right Wall, !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    45.7177703814647,14.7820790900069,2.13349595113502,  !- X,Y,Z ==> Vertex 1 {m}
    45.7177703814647,14.7820790900069,0,  !- X,Y,Z ==> Vertex 2 {m}
    45.7177703814647,15.6964344976362,0,  !- X,Y,Z ==> Vertex 3 {m}
    45.7177703814647,15.6964344976362,2.13349595113502;  !- X,Y,Z ==> Vertex 4 {m}




!-   ===========  ALL OBJECTS FOR DAYLIGHTING ===========

  FenestrationSurface:Detailed,
    Skylight_r8c1,           !- Name
    Window,                  !- Surface Type
    SemiHtdSkylight_U_1.02_SHGC_0.55,                 !- Construction Name
    Bulk Storage Roof,       !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    Skylight_Frame_Semiheated,  !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    2.710490,34.440914,8.533984,  !- X,Y,Z ==> Vertex 1 {m}
    3.929690,34.440914,8.533984,  !- X,Y,Z ==> Vertex 2 {m}
    3.929690,35.660114,8.533984,  !- X,Y,Z ==> Vertex 3 {m}
    2.710490,35.660114,8.533984;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Skylight_r8c2,           !- Name
    Window,                  !- Surface Type
    SemiHtdSkylight_U_1.02_SHGC_0.55,                 !- Construction Name
    Bulk Storage Roof,       !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    Skylight_Frame_Semiheated,  !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    2.710490,43.076914,8.533984,  !- X,Y,Z ==> Vertex 1 {m}
    3.929690,43.076914,8.533984,  !- X,Y,Z ==> Vertex 2 {m}
    3.929690,44.296114,8.533984,  !- X,Y,Z ==> Vertex 3 {m}
    2.710490,44.296114,8.533984;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Skylight_r8c4,           !- Name
    Window,                  !- Surface Type
    SemiHtdSkylight_U_1.02_SHGC_0.55,                 !- Construction Name
    Bulk Storage Roof,       !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    Skylight_Frame_Semiheated,  !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    2.710490,60.348914,8.533984,  !- X,Y,Z ==> Vertex 1 {m}
    3.929690,60.348914,8.533984,  !- X,Y,Z ==> Vertex 2 {m}
    3.929690,61.568114,8.533984,  !- X,Y,Z ==> Vertex 3 {m}
    2.710490,61.568114,8.533984;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Skylight_r1c2,           !- Name
    Window,                  !- Surface Type
    SemiHtdSkylight_U_1.02_SHGC_0.55,                 !- Construction Name
    Bulk Storage Roof,       !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    Skylight_Frame_Semiheated,  !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    41.755370,43.076914,8.533984,  !- X,Y,Z ==> Vertex 1 {m}
    42.974570,43.076914,8.533984,  !- X,Y,Z ==> Vertex 2 {m}
    42.974570,44.296114,8.533984,  !- X,Y,Z ==> Vertex 3 {m}
    41.755370,44.296114,8.533984;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Skylight_r1c1,           !- Name
    Window,                  !- Surface Type
    SemiHtdSkylight_U_1.02_SHGC_0.55,                 !- Construction Name
    Bulk Storage Roof,       !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    Skylight_Frame_Semiheated,  !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    41.755370,34.440914,8.533984,  !- X,Y,Z ==> Vertex 1 {m}
    42.974570,34.440914,8.533984,  !- X,Y,Z ==> Vertex 2 {m}
    42.974570,35.660114,8.533984,  !- X,Y,Z ==> Vertex 3 {m}
    41.755370,35.660114,8.533984;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Skylight_r1c4,           !- Name
    Window,                  !- Surface Type
    SemiHtdSkylight_U_1.02_SHGC_0.55,                 !- Construction Name
    Bulk Storage Roof,       !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    Skylight_Frame_Semiheated,  !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    41.755370,60.348914,8.533984,  !- X,Y,Z ==> Vertex 1 {m}
    42.974570,60.348914,8.533984,  !- X,Y,Z ==> Vertex 2 {m}
    42.974570,61.568114,8.533984,  !- X,Y,Z ==> Vertex 3 {m}
    41.755370,61.568114,8.533984;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Skylight_r1c3,           !- Name
    Window,                  !- Surface Type
    SemiHtdSkylight_U_1.02_SHGC_0.55,                 !- Construction Name
    Bulk Storage Roof,       !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    Skylight_Frame_Semiheated,  !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    41.755370,51.712914,8.533984,  !- X,Y,Z ==> Vertex 1 {m}
    42.974570,51.712914,8.533984,  !- X,Y,Z ==> Vertex 2 {m}
    42.974570,52.932114,8.533984,  !- X,Y,Z ==> Vertex 3 {m}
    41.755370,52.932114,8.533984;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Skylight_r2c1,           !- Name
    Window,                  !- Surface Type
    SemiHtdSkylight_U_1.02_SHGC_0.55,                 !- Construction Name
    Bulk Storage Roof,       !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    Skylight_Frame_Semiheated,  !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    36.177530,34.440914,8.533984,  !- X,Y,Z ==> Vertex 1 {m}
    37.396730,34.440914,8.533984,  !- X,Y,Z ==> Vertex 2 {m}
    37.396730,35.660114,8.533984,  !- X,Y,Z ==> Vertex 3 {m}
    36.177530,35.660114,8.533984;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Skylight_r2c2,           !- Name
    Window,                  !- Surface Type
    SemiHtdSkylight_U_1.02_SHGC_0.55,                 !- Construction Name
    Bulk Storage Roof,       !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    Skylight_Frame_Semiheated,  !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    36.177530,43.076914,8.533984,  !- X,Y,Z ==> Vertex 1 {m}
    37.396730,43.076914,8.533984,  !- X,Y,Z ==> Vertex 2 {m}
    37.396730,44.296114,8.533984,  !- X,Y,Z ==> Vertex 3 {m}
    36.177530,44.296114,8.533984;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Skylight_r2c3,           !- Name
    Window,                  !- Surface Type
    SemiHtdSkylight_U_1.02_SHGC_0.55,                 !- Construction Name
    Bulk Storage Roof,       !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    Skylight_Frame_Semiheated,  !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    36.177530,51.712914,8.533984,  !- X,Y,Z ==> Vertex 1 {m}
    37.396730,51.712914,8.533984,  !- X,Y,Z ==> Vertex 2 {m}
    37.396730,52.932114,8.533984,  !- X,Y,Z ==> Vertex 3 {m}
    36.177530,52.932114,8.533984;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Skylight_r2c4,           !- Name
    Window,                  !- Surface Type
    SemiHtdSkylight_U_1.02_SHGC_0.55,                 !- Construction Name
    Bulk Storage Roof,       !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    Skylight_Frame_Semiheated,  !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    36.177530,60.348914,8.533984,  !- X,Y,Z ==> Vertex 1 {m}
    37.396730,60.348914,8.533984,  !- X,Y,Z ==> Vertex 2 {m}
    37.396730,61.568114,8.533984,  !- X,Y,Z ==> Vertex 3 {m}
    36.177530,61.568114,8.533984;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Skylight_r3c4,           !- Name
    Window,                  !- Surface Type
    SemiHtdSkylight_U_1.02_SHGC_0.55,                 !- Construction Name
    Bulk Storage Roof,       !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    Skylight_Frame_Semiheated,  !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    30.599690,51.712914,8.533984,  !- X,Y,Z ==> Vertex 1 {m}
    31.818890,51.712914,8.533984,  !- X,Y,Z ==> Vertex 2 {m}
    31.818890,52.932114,8.533984,  !- X,Y,Z ==> Vertex 3 {m}
    30.599690,52.932114,8.533984;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Skylight_r3c2,           !- Name
    Window,                  !- Surface Type
    SemiHtdSkylight_U_1.02_SHGC_0.55,                 !- Construction Name
    Bulk Storage Roof,       !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    Skylight_Frame_Semiheated,  !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    30.599690,43.076914,8.533984,  !- X,Y,Z ==> Vertex 1 {m}
    31.818890,43.076914,8.533984,  !- X,Y,Z ==> Vertex 2 {m}
    31.818890,44.296114,8.533984,  !- X,Y,Z ==> Vertex 3 {m}
    30.599690,44.296114,8.533984;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Skylight_r3c3,           !- Name
    Window,                  !- Surface Type
    SemiHtdSkylight_U_1.02_SHGC_0.55,                 !- Construction Name
    Bulk Storage Roof,       !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    Skylight_Frame_Semiheated,  !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    30.599690,60.348914,8.533984,  !- X,Y,Z ==> Vertex 1 {m}
    31.818890,60.348914,8.533984,  !- X,Y,Z ==> Vertex 2 {m}
    31.818890,61.568114,8.533984,  !- X,Y,Z ==> Vertex 3 {m}
    30.599690,61.568114,8.533984;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Skylight_r3c1,           !- Name
    Window,                  !- Surface Type
    SemiHtdSkylight_U_1.02_SHGC_0.55,                 !- Construction Name
    Bulk Storage Roof,       !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    Skylight_Frame_Semiheated,  !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    30.599690,34.440914,8.533984,  !- X,Y,Z ==> Vertex 1 {m}
    31.818890,34.440914,8.533984,  !- X,Y,Z ==> Vertex 2 {m}
    31.818890,35.660114,8.533984,  !- X,Y,Z ==> Vertex 3 {m}
    30.599690,35.660114,8.533984;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Skylight_r4c4,           !- Name
    Window,                  !- Surface Type
    SemiHtdSkylight_U_1.02_SHGC_0.55,                 !- Construction Name
    Bulk Storage Roof,       !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    Skylight_Frame_Semiheated,  !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    25.021850,60.348914,8.533984,  !- X,Y,Z ==> Vertex 1 {m}
    26.241050,60.348914,8.533984,  !- X,Y,Z ==> Vertex 2 {m}
    26.241050,61.568114,8.533984,  !- X,Y,Z ==> Vertex 3 {m}
    25.021850,61.568114,8.533984;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Skylight_r4c3,           !- Name
    Window,                  !- Surface Type
    SemiHtdSkylight_U_1.02_SHGC_0.55,                 !- Construction Name
    Bulk Storage Roof,       !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    Skylight_Frame_Semiheated,  !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    25.021850,51.712914,8.533984,  !- X,Y,Z ==> Vertex 1 {m}
    26.241050,51.712914,8.533984,  !- X,Y,Z ==> Vertex 2 {m}
    26.241050,52.932114,8.533984,  !- X,Y,Z ==> Vertex 3 {m}
    25.021850,52.932114,8.533984;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Skylight_r4c2,           !- Name
    Window,                  !- Surface Type
    SemiHtdSkylight_U_1.02_SHGC_0.55,                 !- Construction Name
    Bulk Storage Roof,       !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    Skylight_Frame_Semiheated,  !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    25.021850,43.076914,8.533984,  !- X,Y,Z ==> Vertex 1 {m}
    26.241050,43.076914,8.533984,  !- X,Y,Z ==> Vertex 2 {m}
    26.241050,44.296114,8.533984,  !- X,Y,Z ==> Vertex 3 {m}
    25.021850,44.296114,8.533984;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Skylight_r4c1,           !- Name
    Window,                  !- Surface Type
    SemiHtdSkylight_U_1.02_SHGC_0.55,                 !- Construction Name
    Bulk Storage Roof,       !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    Skylight_Frame_Semiheated,  !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    25.021850,34.440914,8.533984,  !- X,Y,Z ==> Vertex 1 {m}
    26.241050,34.440914,8.533984,  !- X,Y,Z ==> Vertex 2 {m}
    26.241050,35.660114,8.533984,  !- X,Y,Z ==> Vertex 3 {m}
    25.021850,35.660114,8.533984;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Skylight_r5c4,           !- Name
    Window,                  !- Surface Type
    SemiHtdSkylight_U_1.02_SHGC_0.55,                 !- Construction Name
    Bulk Storage Roof,       !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    Skylight_Frame_Semiheated,  !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    19.444010,60.348914,8.533984,  !- X,Y,Z ==> Vertex 1 {m}
    20.663210,60.348914,8.533984,  !- X,Y,Z ==> Vertex 2 {m}
    20.663210,61.568114,8.533984,  !- X,Y,Z ==> Vertex 3 {m}
    19.444010,61.568114,8.533984;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Skylight_r5c1,           !- Name
    Window,                  !- Surface Type
    SemiHtdSkylight_U_1.02_SHGC_0.55,                 !- Construction Name
    Bulk Storage Roof,       !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    Skylight_Frame_Semiheated,  !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    19.444010,34.440914,8.533984,  !- X,Y,Z ==> Vertex 1 {m}
    20.663210,34.440914,8.533984,  !- X,Y,Z ==> Vertex 2 {m}
    20.663210,35.660114,8.533984,  !- X,Y,Z ==> Vertex 3 {m}
    19.444010,35.660114,8.533984;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Skylight_r5c3,           !- Name
    Window,                  !- Surface Type
    SemiHtdSkylight_U_1.02_SHGC_0.55,                 !- Construction Name
    Bulk Storage Roof,       !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    Skylight_Frame_Semiheated,  !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    19.444010,51.712914,8.533984,  !- X,Y,Z ==> Vertex 1 {m}
    20.663210,51.712914,8.533984,  !- X,Y,Z ==> Vertex 2 {m}
    20.663210,52.932114,8.533984,  !- X,Y,Z ==> Vertex 3 {m}
    19.444010,52.932114,8.533984;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Skylight_r5c2,           !- Name
    Window,                  !- Surface Type
    SemiHtdSkylight_U_1.02_SHGC_0.55,                 !- Construction Name
    Bulk Storage Roof,       !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    Skylight_Frame_Semiheated,  !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    19.444010,43.076914,8.533984,  !- X,Y,Z ==> Vertex 1 {m}
    20.663210,43.076914,8.533984,  !- X,Y,Z ==> Vertex 2 {m}
    20.663210,44.296114,8.533984,  !- X,Y,Z ==> Vertex 3 {m}
    19.444010,44.296114,8.533984;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Skylight_r6c1,           !- Name
    Window,                  !- Surface Type
    SemiHtdSkylight_U_1.02_SHGC_0.55,                 !- Construction Name
    Bulk Storage Roof,       !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    Skylight_Frame_Semiheated,  !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    13.866170,34.440914,8.533984,  !- X,Y,Z ==> Vertex 1 {m}
    15.085370,34.440914,8.533984,  !- X,Y,Z ==> Vertex 2 {m}
    15.085370,35.660114,8.533984,  !- X,Y,Z ==> Vertex 3 {m}
    13.866170,35.660114,8.533984;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Skylight_r6c2,           !- Name
    Window,                  !- Surface Type
    SemiHtdSkylight_U_1.02_SHGC_0.55,                 !- Construction Name
    Bulk Storage Roof,       !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    Skylight_Frame_Semiheated,  !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    13.866170,43.076914,8.533984,  !- X,Y,Z ==> Vertex 1 {m}
    15.085370,43.076914,8.533984,  !- X,Y,Z ==> Vertex 2 {m}
    15.085370,44.296114,8.533984,  !- X,Y,Z ==> Vertex 3 {m}
    13.866170,44.296114,8.533984;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Skylight_r8c3,           !- Name
    Window,                  !- Surface Type
    SemiHtdSkylight_U_1.02_SHGC_0.55,                 !- Construction Name
    Bulk Storage Roof,       !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    Skylight_Frame_Semiheated,  !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    2.710490,51.712914,8.533984,  !- X,Y,Z ==> Vertex 1 {m}
    3.929690,51.712914,8.533984,  !- X,Y,Z ==> Vertex 2 {m}
    3.929690,52.932114,8.533984,  !- X,Y,Z ==> Vertex 3 {m}
    2.710490,52.932114,8.533984;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Skylight_r6c4,           !- Name
    Window,                  !- Surface Type
    SemiHtdSkylight_U_1.02_SHGC_0.55,                 !- Construction Name
    Bulk Storage Roof,       !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    Skylight_Frame_Semiheated,  !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    13.866170,60.348914,8.533984,  !- X,Y,Z ==> Vertex 1 {m}
    15.085370,60.348914,8.533984,  !- X,Y,Z ==> Vertex 2 {m}
    15.085370,61.568114,8.533984,  !- X,Y,Z ==> Vertex 3 {m}
    13.866170,61.568114,8.533984;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Skylight_r7c1,           !- Name
    Window,                  !- Surface Type
    SemiHtdSkylight_U_1.02_SHGC_0.55,                 !- Construction Name
    Bulk Storage Roof,       !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    Skylight_Frame_Semiheated,  !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    8.288330,34.440914,8.533984,  !- X,Y,Z ==> Vertex 1 {m}
    9.507530,34.440914,8.533984,  !- X,Y,Z ==> Vertex 2 {m}
    9.507530,35.660114,8.533984,  !- X,Y,Z ==> Vertex 3 {m}
    8.288330,35.660114,8.533984;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Skylight_r7c2,           !- Name
    Window,                  !- Surface Type
    SemiHtdSkylight_U_1.02_SHGC_0.55,                 !- Construction Name
    Bulk Storage Roof,       !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    Skylight_Frame_Semiheated,  !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    8.288330,43.076914,8.533984,  !- X,Y,Z ==> Vertex 1 {m}
    9.507530,43.076914,8.533984,  !- X,Y,Z ==> Vertex 2 {m}
    9.507530,44.296114,8.533984,  !- X,Y,Z ==> Vertex 3 {m}
    8.288330,44.296114,8.533984;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Skylight_r7c4,           !- Name
    Window,                  !- Surface Type
    SemiHtdSkylight_U_1.02_SHGC_0.55,                 !- Construction Name
    Bulk Storage Roof,       !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    Skylight_Frame_Semiheated,  !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    8.288330,60.348914,8.533984,  !- X,Y,Z ==> Vertex 1 {m}
    9.507530,60.348914,8.533984,  !- X,Y,Z ==> Vertex 2 {m}
    9.507530,61.568114,8.533984,  !- X,Y,Z ==> Vertex 3 {m}
    8.288330,61.568114,8.533984;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Skylight_r6c3,           !- Name
    Window,                  !- Surface Type
    SemiHtdSkylight_U_1.02_SHGC_0.55,                 !- Construction Name
    Bulk Storage Roof,       !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    Skylight_Frame_Semiheated,  !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    13.866170,51.712914,8.533984,  !- X,Y,Z ==> Vertex 1 {m}
    15.085370,51.712914,8.533984,  !- X,Y,Z ==> Vertex 2 {m}
    15.085370,52.932114,8.533984,  !- X,Y,Z ==> Vertex 3 {m}
    13.866170,52.932114,8.533984;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Skylight_r7c3,           !- Name
    Window,                  !- Surface Type
    SemiHtdSkylight_U_1.02_SHGC_0.55,                 !- Construction Name
    Bulk Storage Roof,       !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    Skylight_Frame_Semiheated,  !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    8.288330,51.712914,8.533984,  !- X,Y,Z ==> Vertex 1 {m}
    9.507530,51.712914,8.533984,  !- X,Y,Z ==> Vertex 2 {m}
    9.507530,52.932114,8.533984,  !- X,Y,Z ==> Vertex 3 {m}
    8.288330,52.932114,8.533984;  !- X,Y,Z ==> Vertex 4 {m}






  FenestrationSurface:Detailed,
    FineStorage_skylight_1,  !- Name
    Window,                  !- Surface Type
    Skylight_U_0.65_SHGC_0.35,                 !- Construction Name
    Fine Storage Roof,       !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    Skylight_Frame_Nonres,  !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    10.820400,18.438914,8.533984,  !- X,Y,Z ==> Vertex 1 {m}
    12.039600,18.438914,8.533984,  !- X,Y,Z ==> Vertex 2 {m}
    12.039600,19.658114,8.533984,  !- X,Y,Z ==> Vertex 3 {m}
    10.820400,19.658114,8.533984;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    FineStorage_skylight_6,  !- Name
    Window,                  !- Surface Type
Skylight_U_0.65_SHGC_0.35,                 !- Construction Name
    Fine Storage Roof,       !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    Skylight_Frame_Nonres,  !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    16.535400,18.438914,8.533984,  !- X,Y,Z ==> Vertex 1 {m}
    17.754600,18.438914,8.533984,  !- X,Y,Z ==> Vertex 2 {m}
    17.754600,19.658114,8.533984,  !- X,Y,Z ==> Vertex 3 {m}
    16.535400,19.658114,8.533984;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    FineStorage_skylight_7,  !- Name
    Window,                  !- Surface Type
Skylight_U_0.65_SHGC_0.35,                 !- Construction Name
    Fine Storage Roof,       !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    Skylight_Frame_Nonres,  !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    22.250400,18.438914,8.533984,  !- X,Y,Z ==> Vertex 1 {m}
    23.469600,18.438914,8.533984,  !- X,Y,Z ==> Vertex 2 {m}
    23.469600,19.658114,8.533984,  !- X,Y,Z ==> Vertex 3 {m}
    22.250400,19.658114,8.533984;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    FineStorage_skylight_8,  !- Name
    Window,                  !- Surface Type
Skylight_U_0.65_SHGC_0.35,                 !- Construction Name
    Fine Storage Roof,       !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    Skylight_Frame_Nonres,  !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    27.965400,18.438914,8.533984,  !- X,Y,Z ==> Vertex 1 {m}
    29.184600,18.438914,8.533984,  !- X,Y,Z ==> Vertex 2 {m}
    29.184600,19.658114,8.533984,  !- X,Y,Z ==> Vertex 3 {m}
    27.965400,19.658114,8.533984;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    FineStorage_skylight_9,  !- Name
    Window,                  !- Surface Type
Skylight_U_0.65_SHGC_0.35,                 !- Construction Name
    Fine Storage Roof,       !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    Skylight_Frame_Nonres,  !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    33.680400,18.438914,8.533984,  !- X,Y,Z ==> Vertex 1 {m}
    34.899600,18.438914,8.533984,  !- X,Y,Z ==> Vertex 2 {m}
    34.899600,19.658114,8.533984,  !- X,Y,Z ==> Vertex 3 {m}
    33.680400,19.658114,8.533984;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    FineStorage_skylight_10, !- Name
    Window,                  !- Surface Type
Skylight_U_0.65_SHGC_0.35,                 !- Construction Name
    Fine Storage Roof,       !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    Skylight_Frame_Nonres,  !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    39.395400,18.438914,8.533984,  !- X,Y,Z ==> Vertex 1 {m}
    40.614600,18.438914,8.533984,  !- X,Y,Z ==> Vertex 2 {m}
    40.614600,19.658114,8.533984,  !- X,Y,Z ==> Vertex 3 {m}
    39.395400,19.658114,8.533984;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    FineStorage_skylight_5,  !- Name
    Window,                  !- Surface Type
Skylight_U_0.65_SHGC_0.35,                 !- Construction Name
    Fine Storage Roof,       !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    Skylight_Frame_Nonres,  !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    39.395400,26.058914,8.533984,  !- X,Y,Z ==> Vertex 1 {m}
    40.614600,26.058914,8.533984,  !- X,Y,Z ==> Vertex 2 {m}
    40.614600,27.278114,8.533984,  !- X,Y,Z ==> Vertex 3 {m}
    39.395400,27.278114,8.533984;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    FineStorage_skylight_4,  !- Name
    Window,                  !- Surface Type
Skylight_U_0.65_SHGC_0.35,                 !- Construction Name
    Fine Storage Roof,       !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    Skylight_Frame_Nonres,  !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    33.680400,26.058914,8.533984,  !- X,Y,Z ==> Vertex 1 {m}
    34.899600,26.058914,8.533984,  !- X,Y,Z ==> Vertex 2 {m}
    34.899600,27.278114,8.533984,  !- X,Y,Z ==> Vertex 3 {m}
    33.680400,27.278114,8.533984;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    FineStorage_skylight_3,  !- Name
    Window,                  !- Surface Type
Skylight_U_0.65_SHGC_0.35,                 !- Construction Name
    Fine Storage Roof,       !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    Skylight_Frame_Nonres,  !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    27.965400,26.058914,8.533984,  !- X,Y,Z ==> Vertex 1 {m}
    29.184600,26.058914,8.533984,  !- X,Y,Z ==> Vertex 2 {m}
    29.184600,27.278114,8.533984,  !- X,Y,Z ==> Vertex 3 {m}
    27.965400,27.278114,8.533984;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    FineStorage_skylight_2,  !- Name
    Window,                  !- Surface Type
Skylight_U_0.65_SHGC_0.35,                 !- Construction Name
    Fine Storage Roof,       !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    Skylight_Frame_Nonres,  !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    22.250400,26.058914,8.533984,  !- X,Y,Z ==> Vertex 1 {m}
    23.469600,26.058914,8.533984,  !- X,Y,Z ==> Vertex 2 {m}
    23.469600,27.278114,8.533984,  !- X,Y,Z ==> Vertex 3 {m}
    22.250400,27.278114,8.533984;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    FineStorage_skylight_14, !- Name
    Window,                  !- Surface Type
Skylight_U_0.65_SHGC_0.35,                 !- Construction Name
    Fine Storage Roof,       !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    Skylight_Frame_Nonres,  !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    16.535400,26.058914,8.533984,  !- X,Y,Z ==> Vertex 1 {m}
    17.754600,26.058914,8.533984,  !- X,Y,Z ==> Vertex 2 {m}
    17.754600,27.278114,8.533984,  !- X,Y,Z ==> Vertex 3 {m}
    16.535400,27.278114,8.533984;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    FineStorage_skylight_13, !- Name
    Window,                  !- Surface Type
Skylight_U_0.65_SHGC_0.35,                 !- Construction Name
    Fine Storage Roof,       !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    Skylight_Frame_Nonres,  !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    10.820400,26.058914,8.533984,  !- X,Y,Z ==> Vertex 1 {m}
    12.039600,26.058914,8.533984,  !- X,Y,Z ==> Vertex 2 {m}
    12.039600,27.278114,8.533984,  !- X,Y,Z ==> Vertex 3 {m}
    10.820400,27.278114,8.533984;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    FineStorage_skylight_12, !- Name
    Window,                  !- Surface Type
Skylight_U_0.65_SHGC_0.35,                 !- Construction Name
    Fine Storage Roof,       !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    Skylight_Frame_Nonres,  !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    5.105400,26.058914,8.533984,  !- X,Y,Z ==> Vertex 1 {m}
    6.324600,26.058914,8.533984,  !- X,Y,Z ==> Vertex 2 {m}
    6.324600,27.278114,8.533984,  !- X,Y,Z ==> Vertex 3 {m}
    5.105400,27.278114,8.533984;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    FineStorage_skylight_11, !- Name
    Window,                  !- Surface Type
Skylight_U_0.65_SHGC_0.35,                 !- Construction Name
    Fine Storage Roof,       !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    Skylight_Frame_Nonres,  !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    5.105400,18.438914,8.533984,  !- X,Y,Z ==> Vertex 1 {m}
    6.324600,18.438914,8.533984,  !- X,Y,Z ==> Vertex 2 {m}
    6.324600,19.658114,8.533984,  !- X,Y,Z ==> Vertex 3 {m}
    5.105400,19.658114,8.533984;  !- X,Y,Z ==> Vertex 4 {m}


  !-   ===========  ALL OBJECTS IN CLASS: DAYLIGHTING:DETAILED ===========


  Daylighting:Controls,
    Zone2 Fine Storage_DaylCtrl,  !- Name
    Zone2 Fine Storage,      !- Zone Name
    SplitFlux,               !- Daylighting Method
    ,                        !- Availability Schedule Name
    Stepped,                 !- Lighting Control Type
    0.3,                     !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.2,                     !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    3,                       !- Number of Stepped Control Steps
    1.0,                     !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    Zone2 Fine Storage_DaylRefPt1,  !- Glare Calculation Daylighting Reference Point Name
    0.0,                     !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    22.0,                    !- Maximum Allowable Discomfort Glare Index
    ,                        !- DElight Gridding Resolution {m2}
    Zone2 Fine Storage_DaylRefPt1,  !- Daylighting Reference Point 1 Name
    0.25,                    !- Fraction of Zone Controlled by Reference Point 1
    323.0,                   !- Illuminance Setpoint at Reference Point 1 {lux}
    Zone2 Fine Storage_DaylRefPt2,  !- Daylighting Reference Point 2 Name
    0.25,                    !- Fraction of Zone Controlled by Reference Point 2
    323.0;                   !- Illuminance Setpoint at Reference Point 2 {lux}

  Daylighting:ReferencePoint,
    Zone2 Fine Storage_DaylRefPt1,  !- Name
    Zone2 Fine Storage,      !- Zone Name
    27.889200,               !- X-Coordinate of Reference Point {m}
    24.993600,               !- Y-Coordinate of Reference Point {m}
    0.762000;                !- Z-Coordinate of Reference Point {m}

  Daylighting:ReferencePoint,
    Zone2 Fine Storage_DaylRefPt2,  !- Name
    Zone2 Fine Storage,      !- Zone Name
    3.810000,                !- X-Coordinate of Reference Point {m}
    24.993600,               !- Y-Coordinate of Reference Point {m}
    0.762000;                !- Z-Coordinate of Reference Point {m}


  !-   ===========  ALL OBJECTS IN CLASS: DAYLIGHTING:DETAILED ===========

  Daylighting:Controls,
    Zone3 Bulk Storage_DaylCtrl,  !- Name
    Zone3 Bulk Storage,      !- Zone Name
    SplitFlux,               !- Daylighting Method
    ,                        !- Availability Schedule Name
    Stepped,                 !- Lighting Control Type
    0.3,                     !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.2,                     !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    3,                       !- Number of Stepped Control Steps
    1,                       !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    Zone3 Bulk Storage_DaylRefPt1,  !- Glare Calculation Daylighting Reference Point Name
    0,                       !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    22,                      !- Maximum Allowable Discomfort Glare Index
    ,                        !- DElight Gridding Resolution {m2}
    Zone3 Bulk Storage_DaylRefPt1,  !- Daylighting Reference Point 1 Name
    0.25,                    !- Fraction of Zone Controlled by Reference Point 1
    215,                     !- Illuminance Setpoint at Reference Point 1 {lux}
    Zone3 Bulk Storage_DaylRefPt2,  !- Daylighting Reference Point 2 Name
    0.25,                    !- Fraction of Zone Controlled by Reference Point 2
    215;                     !- Illuminance Setpoint at Reference Point 2 {lux}

  Daylighting:ReferencePoint,
    Zone3 Bulk Storage_DaylRefPt1,  !- Name
    Zone3 Bulk Storage,      !- Zone Name
    22.9,                    !- X-Coordinate of Reference Point {m}
    48,                      !- Y-Coordinate of Reference Point {m}
    0;                       !- Z-Coordinate of Reference Point {m}

  Daylighting:ReferencePoint,
    Zone3 Bulk Storage_DaylRefPt2,  !- Name
    Zone3 Bulk Storage,      !- Zone Name
    22.9,                    !- X-Coordinate of Reference Point {m}
    34.7,                    !- Y-Coordinate of Reference Point {m}
    0;                       !- Z-Coordinate of Reference Point {m}


 !-   ===========  ALL OBJECTS IN CLASS: SURFACE:HEATTRANSFER:INTERNALMASS ===========

  InternalMass,
    Bulk Storage Products Surface,  !- Name
    Bulk Storage Products,   !- Construction Name
    Zone3 Bulk Storage,      !- Zone Name
    6028.44715712782;        !- Surface Area {m2}

 !-   ===========  ALL OBJECTS IN CLASS: SCHEDULETYPE ===========

  ScheduleTypeLimits,
    Any Number,              !- Name
    0.0,                     !- Lower Limit Value
    10000,                   !- Upper Limit Value
    Continuous;              !- Numeric Type

  ScheduleTypeLimits,
    Fraction,                !- Name
    0.0,                     !- Lower Limit Value
    1.0,                     !- Upper Limit Value
    Continuous;              !- Numeric Type

  ScheduleTypeLimits,
    Temperature,             !- Name
    -60.0,                   !- Lower Limit Value
    200,                     !- Upper Limit Value
    Continuous;              !- Numeric Type

  ScheduleTypeLimits,
    On-Off Schedule,         !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    Discrete;                !- Numeric Type

  ScheduleTypeLimits,
    Control Type,            !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    Discrete;                !- Numeric Type
   ScheduleTypeLimits,
     On/Off,                  !- Name
     0,                       !- Lower Limit Value
     1,                       !- Upper Limit Value
    Discrete;                !- Numeric Type



  ScheduleTypeLimits,
    COMPACT HVAC Any Number; !- Name

 !-   ===========  ALL OBJECTS IN CLASS: DAYSCHEDULE ===========

  Schedule:Day:Hourly,
    Office Occ WD,           !- Name
    Fraction,                !- Schedule Type Limits Name
    0,                       !- Hour 1
    0,                       !- Hour 2
    0,                       !- Hour 3
    0,                       !- Hour 4
    0,                       !- Hour 5
    0,                       !- Hour 6
    0.11,                    !- Hour 7
    0.21,                    !- Hour 8
    1,                       !- Hour 9
    1,                       !- Hour 10
    1,                       !- Hour 11
    1,                       !- Hour 12
    0.53,                    !- Hour 13
    1,                       !- Hour 14
    1,                       !- Hour 15
    1,                       !- Hour 16
    1,                       !- Hour 17
    0.32,                    !- Hour 18
    0,                       !- Hour 19
    0,                       !- Hour 20
    0,                       !- Hour 21
    0,                       !- Hour 22
    0,                       !- Hour 23
    0;                       !- Hour 24

  Schedule:Day:Hourly,
    Office Occ WEH,          !- Name
    Fraction,                !- Schedule Type Limits Name
    0,                       !- Hour 1
    0,                       !- Hour 2
    0,                       !- Hour 3
    0,                       !- Hour 4
    0,                       !- Hour 5
    0,                       !- Hour 6
    0,                       !- Hour 7
    0,                       !- Hour 8
    0,                       !- Hour 9
    0,                       !- Hour 10
    0,                       !- Hour 11
    0,                       !- Hour 12
    0,                       !- Hour 13
    0,                       !- Hour 14
    0,                       !- Hour 15
    0,                       !- Hour 16
    0,                       !- Hour 17
    0,                       !- Hour 18
    0,                       !- Hour 19
    0,                       !- Hour 20
    0,                       !- Hour 21
    0,                       !- Hour 22
    0,                       !- Hour 23
    0;                       !- Hour 24

  Schedule:Day:Hourly,
    Office Light WD,         !- Name
    Fraction,                !- Schedule Type Limits Name
    0.18,                    !- Hour 1
    0.18,                    !- Hour 2
    0.18,                    !- Hour 3
    0.18,                    !- Hour 4
    0.18,                    !- Hour 5
    0.18,                    !- Hour 6
    0.23,                    !- Hour 7
    0.42,                    !- Hour 8
    0.90,                    !- Hour 9
    0.90,                    !- Hour 10
    0.90,                    !- Hour 11
    0.90,                    !- Hour 12
    0.80,                    !- Hour 13
    0.90,                    !- Hour 14
    0.90,                    !- Hour 15
    0.90,                    !- Hour 16
    0.90,                    !- Hour 17
    0.61,                    !- Hour 18
    0.18,                    !- Hour 19
    0.18,                    !- Hour 20
    0.18,                    !- Hour 21
    0.18,                    !- Hour 22
    0.18,                    !- Hour 23
    0.18;                    !- Hour 24

  Schedule:Day:Hourly,
    Office Light WD Sensor,  !- Name
    Fraction,                !- Schedule Type Limits Name
    0.18,                    !- Hour 1
    0.18,                    !- Hour 2
    0.18,                    !- Hour 3
    0.18,                    !- Hour 4
    0.18,                    !- Hour 5
    0.18,                    !- Hour 6
    0.23,                    !- Hour 7
    0.42,                    !- Hour 8
    0.77,                    !- Hour 9
    0.77,                    !- Hour 10
    0.77,                    !- Hour 11
    0.77,                    !- Hour 12
    0.68,                    !- Hour 13
    0.77,                    !- Hour 14
    0.77,                    !- Hour 15
    0.77,                    !- Hour 16
    0.77,                    !- Hour 17
    0.61,                    !- Hour 18
    0.18,                    !- Hour 19
    0.18,                    !- Hour 20
    0.18,                    !- Hour 21
    0.18,                    !- Hour 22
    0.18,                    !- Hour 23
    0.18;                    !- Hour 24

  Schedule:Day:Hourly,
    Office Light WEH,        !- Name
    Fraction,                !- Schedule Type Limits Name
    0.18,                    !- Hour 1
    0.18,                    !- Hour 2
    0.18,                    !- Hour 3
    0.18,                    !- Hour 4
    0.18,                    !- Hour 5
    0.18,                    !- Hour 6
    0.18,                    !- Hour 7
    0.18,                    !- Hour 8
    0.18,                    !- Hour 9
    0.18,                    !- Hour 10
    0.18,                    !- Hour 11
    0.18,                    !- Hour 12
    0.18,                    !- Hour 13
    0.18,                    !- Hour 14
    0.18,                    !- Hour 15
    0.18,                    !- Hour 16
    0.18,                    !- Hour 17
    0.18,                    !- Hour 18
    0.18,                    !- Hour 19
    0.18,                    !- Hour 20
    0.18,                    !- Hour 21
    0.18,                    !- Hour 22
    0.18,                    !- Hour 23
    0.18;                    !- Hour 24



  Schedule:Compact,
    Office_Plug_SCH,         !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay,    !- Field 2
    Until: 24:00,1.00,       !- Field 3
    For: WinterDesignDay,    !- Field 5
    Until: 24:00,0.00,       !- Field 6
    For: Weekdays Saturday,  !- Field 8
    Until: 06:00,0.2456865339, !- Field 9
    Until: 07:00,0.2878515801, !- Field 11
    Until: 08:00,0.4797526335, !- Field 13
    Until: 12:00,0.959505267, !- Field 15
    Until: 13:00,0.90193495098, !- Field 17
    Until: 17:00,0.959505267, !- Field 19
    Until: 18:00,0.4797526335, !- Field 21
    Until: 24:00,0.2456865339, !- Field 23
    For: AllOtherDays,       !- Field 25
    Until: 24:00,0.2456865339; !- Field 26

  Schedule:Day:Hourly,
    Office Infiltration WD,  !- Name
    Any Number,              !- Schedule Type Limits Name
    1.00,                    !- Hour 1
    1.00,                    !- Hour 2
    1.00,                    !- Hour 3
    1.00,                    !- Hour 4
    1.00,                    !- Hour 5
    1.00,                    !- Hour 6
    1.00,                    !- Hour 7
    1.25,                    !- Hour 8
    1.25,                    !- Hour 9
    0.50,                    !- Hour 10
    0.50,                    !- Hour 11
    0.50,                    !- Hour 12
    0.50,                    !- Hour 13
    0.50,                    !- Hour 14
    0.50,                    !- Hour 15
    0.50,                    !- Hour 16
    1.25,                    !- Hour 17
    1.25,                    !- Hour 18
    1.00,                    !- Hour 19
    1.00,                    !- Hour 20
    1.00,                    !- Hour 21
    1.00,                    !- Hour 22
    1.00,                    !- Hour 23
    1.00;                    !- Hour 24

  Schedule:Day:Hourly,
    Office Infiltration WEH, !- Name
    Fraction,                !- Schedule Type Limits Name
    1.00,                    !- Hour 1
    1.00,                    !- Hour 2
    1.00,                    !- Hour 3
    1.00,                    !- Hour 4
    1.00,                    !- Hour 5
    1.00,                    !- Hour 6
    1.00,                    !- Hour 7
    1.00,                    !- Hour 8
    1.00,                    !- Hour 9
    1.00,                    !- Hour 10
    1.00,                    !- Hour 11
    1.00,                    !- Hour 12
    1.00,                    !- Hour 13
    1.00,                    !- Hour 14
    1.00,                    !- Hour 15
    1.00,                    !- Hour 16
    1.00,                    !- Hour 17
    1.00,                    !- Hour 18
    1.00,                    !- Hour 19
    1.00,                    !- Hour 20
    1.00,                    !- Hour 21
    1.00,                    !- Hour 22
    1.00,                    !- Hour 23
    1.00;                    !- Hour 24

  Schedule:Day:Hourly,
    Office Heating WD_YES_OPTIMUM,  !- Name
    Temperature,             !- Schedule Type Limits Name
    15.6,                    !- Hour 1
    15.6,                    !- Hour 2
    15.6,                    !- Hour 3
    15.6,                    !- Hour 4
    15.6,                    !- Hour 5
    15.6,                    !- Hour 6
    17.8,                    !- Hour 7
    20.0,                    !- Hour 8
    21.1,                    !- Hour 9
    21.1,                    !- Hour 10
    21.1,                    !- Hour 11
    21.1,                    !- Hour 12
    21.1,                    !- Hour 13
    21.1,                    !- Hour 14
    21.1,                    !- Hour 15
    21.1,                    !- Hour 16
    21.1,                    !- Hour 17
    21.1,                    !- Hour 18
    15.6,                    !- Hour 19
    15.6,                    !- Hour 20
    15.6,                    !- Hour 21
    15.6,                    !- Hour 22
    15.6,                    !- Hour 23
    15.6;                    !- Hour 24

  Schedule:Day:Hourly,
    Office Heating WD_NO_OPTIMUM,  !- Name
    Temperature,             !- Schedule Type Limits Name
    15.6,                    !- Hour 1
    15.6,                    !- Hour 2
    15.6,                    !- Hour 3
    15.6,                    !- Hour 4
    15.6,                    !- Hour 5
    15.6,                    !- Hour 6
    21.1,                    !- Hour 7
    21.1,                    !- Hour 8
    21.1,                    !- Hour 9
    21.1,                    !- Hour 10
    21.1,                    !- Hour 11
    21.1,                    !- Hour 12
    21.1,                    !- Hour 13
    21.1,                    !- Hour 14
    21.1,                    !- Hour 15
    21.1,                    !- Hour 16
    21.1,                    !- Hour 17
    21.1,                    !- Hour 18
    15.6,                    !- Hour 19
    15.6,                    !- Hour 20
    15.6,                    !- Hour 21
    15.6,                    !- Hour 22
    15.6,                    !- Hour 23
    15.6;                    !- Hour 24

  Schedule:Day:Hourly,
    Office Heating WEH,      !- Name
    Temperature,             !- Schedule Type Limits Name
    15.6,                    !- Hour 1
    15.6,                    !- Hour 2
    15.6,                    !- Hour 3
    15.6,                    !- Hour 4
    15.6,                    !- Hour 5
    15.6,                    !- Hour 6
    15.6,                    !- Hour 7
    15.6,                    !- Hour 8
    15.6,                    !- Hour 9
    15.6,                    !- Hour 10
    15.6,                    !- Hour 11
    15.6,                    !- Hour 12
    15.6,                    !- Hour 13
    15.6,                    !- Hour 14
    15.6,                    !- Hour 15
    15.6,                    !- Hour 16
    15.6,                    !- Hour 17
    15.6,                    !- Hour 18
    15.6,                    !- Hour 19
    15.6,                    !- Hour 20
    15.6,                    !- Hour 21
    15.6,                    !- Hour 22
    15.6,                    !- Hour 23
    15.6;                    !- Hour 24

  Schedule:Day:Hourly,
    Office Cooling WD_YES_OPTIMUM,  !- Name
    Temperature,             !- Schedule Type Limits Name
    29.4,                    !- Hour 1
    29.4,                    !- Hour 2
    29.4,                    !- Hour 3
    29.4,                    !- Hour 4
    29.4,                    !- Hour 5
    29.4,                    !- Hour 6
    27.8,                    !- Hour 7
    25.6,                    !- Hour 8
    23.9,                    !- Hour 9
    23.9,                    !- Hour 10
    23.9,                    !- Hour 11
    23.9,                    !- Hour 12
    23.9,                    !- Hour 13
    23.9,                    !- Hour 14
    23.9,                    !- Hour 15
    23.9,                    !- Hour 16
    23.9,                    !- Hour 17
    23.9,                    !- Hour 18
    29.4,                    !- Hour 19
    29.4,                    !- Hour 20
    29.4,                    !- Hour 21
    29.4,                    !- Hour 22
    29.4,                    !- Hour 23
    29.4;                    !- Hour 24

  Schedule:Day:Hourly,
    Office Cooling WD_NO_OPTIMUM,  !- Name
    Temperature,             !- Schedule Type Limits Name
    29.4,                    !- Hour 1
    29.4,                    !- Hour 2
    29.4,                    !- Hour 3
    29.4,                    !- Hour 4
    29.4,                    !- Hour 5
    29.4,                    !- Hour 6
    23.9,                    !- Hour 7
    23.9,                    !- Hour 8
    23.9,                    !- Hour 9
    23.9,                    !- Hour 10
    23.9,                    !- Hour 11
    23.9,                    !- Hour 12
    23.9,                    !- Hour 13
    23.9,                    !- Hour 14
    23.9,                    !- Hour 15
    23.9,                    !- Hour 16
    23.9,                    !- Hour 17
    23.9,                    !- Hour 18
    29.4,                    !- Hour 19
    29.4,                    !- Hour 20
    29.4,                    !- Hour 21
    29.4,                    !- Hour 22
    29.4,                    !- Hour 23
    29.4;                    !- Hour 24

  Schedule:Day:Hourly,
    Office Cooling WD_NO_SETBACK,  !- Name
    Temperature,             !- Schedule Type Limits Name
    23.9,                    !- Hour 1
    23.9,                    !- Hour 2
    23.9,                    !- Hour 3
    23.9,                    !- Hour 4
    23.9,                    !- Hour 5
    23.9,                    !- Hour 6
    23.9,                    !- Hour 7
    23.9,                    !- Hour 8
    23.9,                    !- Hour 9
    23.9,                    !- Hour 10
    23.9,                    !- Hour 11
    23.9,                    !- Hour 12
    23.9,                    !- Hour 13
    23.9,                    !- Hour 14
    23.9,                    !- Hour 15
    23.9,                    !- Hour 16
    23.9,                    !- Hour 17
    23.9,                    !- Hour 18
    23.9,                    !- Hour 19
    23.9,                    !- Hour 20
    23.9,                    !- Hour 21
    23.9,                    !- Hour 22
    23.9,                    !- Hour 23
    23.9;                    !- Hour 24

  Schedule:Day:Hourly,
    Office Cooling WEH,      !- Name
    Temperature,             !- Schedule Type Limits Name
    29.4,                    !- Hour 1
    29.4,                    !- Hour 2
    29.4,                    !- Hour 3
    29.4,                    !- Hour 4
    29.4,                    !- Hour 5
    29.4,                    !- Hour 6
    29.4,                    !- Hour 7
    29.4,                    !- Hour 8
    29.4,                    !- Hour 9
    29.4,                    !- Hour 10
    29.4,                    !- Hour 11
    29.4,                    !- Hour 12
    29.4,                    !- Hour 13
    29.4,                    !- Hour 14
    29.4,                    !- Hour 15
    29.4,                    !- Hour 16
    29.4,                    !- Hour 17
    29.4,                    !- Hour 18
    29.4,                    !- Hour 19
    29.4,                    !- Hour 20
    29.4,                    !- Hour 21
    29.4,                    !- Hour 22
    29.4,                    !- Hour 23
    29.4;                    !- Hour 24

  Schedule:Day:Hourly,
    Office FAN WD,           !- Name
    Fraction,                !- Schedule Type Limits Name
    0,                       !- Hour 1
    0,                       !- Hour 2
    0,                       !- Hour 3
    0,                       !- Hour 4
    0,                       !- Hour 5
    0,                       !- Hour 6
    0,                       !- Hour 7
    1,                       !- Hour 8
    1,                       !- Hour 9
    1,                       !- Hour 10
    1,                       !- Hour 11
    1,                       !- Hour 12
    1,                       !- Hour 13
    1,                       !- Hour 14
    1,                       !- Hour 15
    1,                       !- Hour 16
    1,                       !- Hour 17
    1,                       !- Hour 18
    0,                       !- Hour 19
    0,                       !- Hour 20
    0,                       !- Hour 21
    0,                       !- Hour 22
    0,                       !- Hour 23
    0;                       !- Hour 24

  Schedule:Day:Hourly,
    Office FAN WEH,          !- Name
    Fraction,                !- Schedule Type Limits Name
    0,                       !- Hour 1
    0,                       !- Hour 2
    0,                       !- Hour 3
    0,                       !- Hour 4
    0,                       !- Hour 5
    0,                       !- Hour 6
    0,                       !- Hour 7
    0,                       !- Hour 8
    0,                       !- Hour 9
    0,                       !- Hour 10
    0,                       !- Hour 11
    0,                       !- Hour 12
    0,                       !- Hour 13
    0,                       !- Hour 14
    0,                       !- Hour 15
    0,                       !- Hour 16
    0,                       !- Hour 17
    0,                       !- Hour 18
    0,                       !- Hour 19
    0,                       !- Hour 20
    0,                       !- Hour 21
    0,                       !- Hour 22
    0,                       !- Hour 23
    0;                       !- Hour 24



  Schedule:Day:Hourly,
    Office DHW WD,           !- Name
    Fraction,                !- Schedule Type Limits Name
    0.000,                   !- Hour 1
    0.000,                   !- Hour 2
    0.000,                   !- Hour 3
    0.000,                   !- Hour 4
    0.000,                   !- Hour 5
    0.000,                   !- Hour 6
    0.050,                   !- Hour 7
    0.101,                   !- Hour 8
    0.399,                   !- Hour 9
    0.501,                   !- Hour 10
    0.501,                   !- Hour 11
    0.696,                   !- Hour 12
    0.900,                   !- Hour 13
    0.798,                   !- Hour 14
    0.696,                   !- Hour 15
    0.798,                   !- Hour 16
    0.297,                   !- Hour 17
    0.050,                   !- Hour 18
    0.000,                   !- Hour 19
    0.000,                   !- Hour 20
    0.000,                   !- Hour 21
    0.000,                   !- Hour 22
    0.000,                   !- Hour 23
    0.000;                   !- Hour 24



  Schedule:Day:Hourly,
    Office DHW SUNDAY,       !- Name
    Fraction,                !- Schedule Type Limits Name
    0.000,                   !- Hour 1
    0.000,                   !- Hour 2
    0.000,                   !- Hour 3
    0.000,                   !- Hour 4
    0.000,                   !- Hour 5
    0.000,                   !- Hour 6
    0.015,                   !- Hour 7
    0.015,                   !- Hour 8
    0.015,                   !- Hour 9
    0.015,                   !- Hour 10
    0.015,                   !- Hour 11
    0.015,                   !- Hour 12
    0.015,                   !- Hour 13
    0.015,                   !- Hour 14
    0.015,                   !- Hour 15
    0.015,                   !- Hour 16
    0.015,                   !- Hour 17
    0.015,                   !- Hour 18
    0.000,                   !- Hour 19
    0.000,                   !- Hour 20
    0.000,                   !- Hour 21
    0.000,                   !- Hour 22
    0.000,                   !- Hour 23
    0.000;                   !- Hour 24

  Schedule:Day:Hourly,
    Office DHW WEH,          !- Name
    Fraction,                !- Schedule Type Limits Name
    0.015,                   !- Hour 1
    0.015,                   !- Hour 2
    0.015,                   !- Hour 3
    0.015,                   !- Hour 4
    0.015,                   !- Hour 5
    0.015,                   !- Hour 6
    0.015,                   !- Hour 7
    0.015,                   !- Hour 8
    0.015,                   !- Hour 9
    0.015,                   !- Hour 10
    0.015,                   !- Hour 11
    0.015,                   !- Hour 12
    0.015,                   !- Hour 13
    0.015,                   !- Hour 14
    0.015,                   !- Hour 15
    0.015,                   !- Hour 16
    0.015,                   !- Hour 17
    0.015,                   !- Hour 18
    0.015,                   !- Hour 19
    0.015,                   !- Hour 20
    0.015,                   !- Hour 21
    0.015,                   !- Hour 22
    0.015,                   !- Hour 23
    0.015;                   !- Hour 24

  Schedule:Day:Hourly,
    Storage LIGHT WD,        !- Name
    Fraction,                !- Schedule Type Limits Name
    0.10,                    !- Hour 1
    0.10,                    !- Hour 2
    0.10,                    !- Hour 3
    0.10,                    !- Hour 4
    0.10,                    !- Hour 5
    0.10,                    !- Hour 6
    0.10,                    !- Hour 7
    0.60,                    !- Hour 8
    0.75,                    !- Hour 9
    0.85,                    !- Hour 10
    0.85,                    !- Hour 11
    0.85,                    !- Hour 12
    0.85,                    !- Hour 13
    0.85,                    !- Hour 14
    0.85,                    !- Hour 15
    0.85,                    !- Hour 16
    0.75,                    !- Hour 17
    0.60,                    !- Hour 18
    0.10,                    !- Hour 19
    0.10,                    !- Hour 20
    0.10,                    !- Hour 21
    0.10,                    !- Hour 22
    0.10,                    !- Hour 23
    0.10;                    !- Hour 24

  Schedule:Day:Hourly,
    Storage Light WD Sensor, !- Name
    Fraction,                !- Schedule Type Limits Name
    0.10,                    !- Hour 1
    0.10,                    !- Hour 2
    0.10,                    !- Hour 3
    0.10,                    !- Hour 4
    0.10,                    !- Hour 5
    0.10,                    !- Hour 6
    0.10,                    !- Hour 7
    0.60,                    !- Hour 8
    0.64,                    !- Hour 9
    0.72,                    !- Hour 10
    0.72,                    !- Hour 11
    0.72,                    !- Hour 12
    0.64,                    !- Hour 13
    0.72,                    !- Hour 14
    0.72,                    !- Hour 15
    0.7925,  !- Hour 16
    0.64,                    !- Hour 17
    0.60,                    !- Hour 18
    0.10,                    !- Hour 19
    0.10,                    !- Hour 20
    0.10,                    !- Hour 21
    0.10,                    !- Hour 22
    0.10,                    !- Hour 23
    0.10;                    !- Hour 24

  Schedule:Day:Hourly,
    Storage LIGHT WEH,       !- Name
    Fraction,                !- Schedule Type Limits Name
    0.10,                    !- Hour 1
    0.10,                    !- Hour 2
    0.10,                    !- Hour 3
    0.10,                    !- Hour 4
    0.10,                    !- Hour 5
    0.10,                    !- Hour 6
    0.10,                    !- Hour 7
    0.10,                    !- Hour 8
    0.10,                    !- Hour 9
    0.10,                    !- Hour 10
    0.10,                    !- Hour 11
    0.10,                    !- Hour 12
    0.10,                    !- Hour 13
    0.10,                    !- Hour 14
    0.10,                    !- Hour 15
    0.10,                    !- Hour 16
    0.10,                    !- Hour 17
    0.10,                    !- Hour 18
    0.10,                    !- Hour 19
    0.10,                    !- Hour 20
    0.10,                    !- Hour 21
    0.10,                    !- Hour 22
    0.10,                    !- Hour 23
    0.10;                    !- Hour 24

  Schedule:Day:Hourly,
    Bulk Storage PLUG WD,    !- Name
    Fraction,                !- Schedule Type Limits Name
    0.25,                    !- Hour 1
    0.25,                    !- Hour 2
    0.25,                    !- Hour 3
    0.25,                    !- Hour 4
    0.25,                    !- Hour 5
    0.25,                    !- Hour 6
    0.25,                    !- Hour 7
    0.25,                    !- Hour 8
    1,                       !- Hour 9
    1,                       !- Hour 10
    1,                       !- Hour 11
    1,                       !- Hour 12
    0.25,                    !- Hour 13
    1,                       !- Hour 14
    1,                       !- Hour 15
    1,                       !- Hour 16
    1,                       !- Hour 17
    0.25,                    !- Hour 18
    0.25,                    !- Hour 19
    0.25,                    !- Hour 20
    0.25,                    !- Hour 21
    0.25,                    !- Hour 22
    0.25,                    !- Hour 23
    0.25;                    !- Hour 24

  Schedule:Day:Hourly,
    Bulk Storage PLUG WEH,   !- Name
    Fraction,                !- Schedule Type Limits Name
    0,                       !- Hour 1
    0,                       !- Hour 2
    0,                       !- Hour 3
    0,                       !- Hour 4
    0,                       !- Hour 5
    0,                       !- Hour 6
    0,                       !- Hour 7
    0,                       !- Hour 8
    0,                       !- Hour 9
    0,                       !- Hour 10
    0,                       !- Hour 11
    0,                       !- Hour 12
    0,                       !- Hour 13
    0,                       !- Hour 14
    0,                       !- Hour 15
    0,                       !- Hour 16
    0,                       !- Hour 17
    0,                       !- Hour 18
    0,                       !- Hour 19
    0,                       !- Hour 20
    0,                       !- Hour 21
    0,                       !- Hour 22
    0,                       !- Hour 23
    0;                       !- Hour 24

  Schedule:Day:Hourly,
    Fine Storage INFIL WD,   !- Name
    Any Number,              !- Schedule Type Limits Name
    1.0,                     !- Hour 1
    1.0,                     !- Hour 2
    1.0,                     !- Hour 3
    1.0,                     !- Hour 4
    1.0,                     !- Hour 5
    1.0,                     !- Hour 6
    1.0,                     !- Hour 7
    1.25,                    !- Hour 8
    1.25,                    !- Hour 9
    0.5,                     !- Hour 10
    0.5,                     !- Hour 11
    0.5,                     !- Hour 12
    0.5,                     !- Hour 13
    0.5,                     !- Hour 14
    0.5,                     !- Hour 15
    0.5,                     !- Hour 16
    1.25,                    !- Hour 17
    1.25,                    !- Hour 18
    1.0,                     !- Hour 19
    1.0,                     !- Hour 20
    1.0,                     !- Hour 21
    1.0,                     !- Hour 22
    1.0,                     !- Hour 23
    1;                       !- Hour 24

  Schedule:Day:Hourly,
    Fine Storage INFIL WEH,  !- Name
    Fraction,                !- Schedule Type Limits Name
    1.0,                     !- Hour 1
    1.0,                     !- Hour 2
    1.0,                     !- Hour 3
    1.0,                     !- Hour 4
    1.0,                     !- Hour 5
    1.0,                     !- Hour 6
    1.0,                     !- Hour 7
    1.0,                     !- Hour 8
    1.0,                     !- Hour 9
    1.0,                     !- Hour 10
    1.0,                     !- Hour 11
    1.0,                     !- Hour 12
    1.0,                     !- Hour 13
    1.0,                     !- Hour 14
    1.0,                     !- Hour 15
    1.0,                     !- Hour 16
    1.0,                     !- Hour 17
    1.0,                     !- Hour 18
    1.0,                     !- Hour 19
    1.0,                     !- Hour 20
    1.0,                     !- Hour 21
    1.0,                     !- Hour 22
    1.0,                     !- Hour 23
    1.0;                     !- Hour 24

  Schedule:Day:Hourly,
    Bulk Storage INFIL_Base WD,  !- Name
    Fraction,                !- Schedule Type Limits Name
    0.765,                   !- Hour 1
    0.765,                   !- Hour 2
    0.765,                   !- Hour 3
    0.765,                   !- Hour 4
    0.765,                   !- Hour 5
    0.765,                   !- Hour 6
    0.765,                   !- Hour 7
    0.765,                   !- Hour 8
    1,                       !- Hour 9
    1,                       !- Hour 10
    1,                       !- Hour 11
    1,                       !- Hour 12
    0.765,                   !- Hour 13
    1,                       !- Hour 14
    1,                       !- Hour 15
    1,                       !- Hour 16
    1,                       !- Hour 17
    0.765,                   !- Hour 18
    0.765,                   !- Hour 19
    0.765,                   !- Hour 20
    0.765,                   !- Hour 21
    0.765,                   !- Hour 22
    0.765,                   !- Hour 23
    0.765;                   !- Hour 24

  Schedule:Day:Hourly,
    Bulk Storage INFIL_Base WEH,  !- Name
    Fraction,                !- Schedule Type Limits Name
    0.765,                   !- Hour 1
    0.765,                   !- Hour 2
    0.765,                   !- Hour 3
    0.765,                   !- Hour 4
    0.765,                   !- Hour 5
    0.765,                   !- Hour 6
    0.765,                   !- Hour 7
    0.765,                   !- Hour 8
    0.765,                   !- Hour 9
    0.765,                   !- Hour 10
    0.765,                   !- Hour 11
    0.765,                   !- Hour 12
    0.765,                   !- Hour 13
    0.765,                   !- Hour 14
    0.765,                   !- Hour 15
    0.765,                   !- Hour 16
    0.765,                   !- Hour 17
    0.765,                   !- Hour 18
    0.765,                   !- Hour 19
    0.765,                   !- Hour 20
    0.765,                   !- Hour 21
    0.765,                   !- Hour 22
    0.765,                   !- Hour 23
    0.765;                   !- Hour 24

  Schedule:Day:Hourly,
    Bulk Storage INFIL_Adva WD,  !- Name
    Fraction,                !- Schedule Type Limits Name
    0.75,                    !- Hour 1
    0.75,                    !- Hour 2
    0.75,                    !- Hour 3
    0.75,                    !- Hour 4
    0.75,                    !- Hour 5
    0.75,                    !- Hour 6
    0.75,                    !- Hour 7
    0.75,                    !- Hour 8
    1,                       !- Hour 9
    1,                       !- Hour 10
    1,                       !- Hour 11
    1,                       !- Hour 12
    0.75,                    !- Hour 13
    1,                       !- Hour 14
    1,                       !- Hour 15
    1,                       !- Hour 16
    1,                       !- Hour 17
    0.75,                    !- Hour 18
    0.75,                    !- Hour 19
    0.75,                    !- Hour 20
    0.75,                    !- Hour 21
    0.75,                    !- Hour 22
    0.75,                    !- Hour 23
    0.75;                    !- Hour 24

  Schedule:Day:Hourly,
    Bulk Storage INFIL_Adva WEH,  !- Name
    Fraction,                !- Schedule Type Limits Name
    0.75,                    !- Hour 1
    0.75,                    !- Hour 2
    0.75,                    !- Hour 3
    0.75,                    !- Hour 4
    0.75,                    !- Hour 5
    0.75,                    !- Hour 6
    0.75,                    !- Hour 7
    0.75,                    !- Hour 8
    0.75,                    !- Hour 9
    0.75,                    !- Hour 10
    0.75,                    !- Hour 11
    0.75,                    !- Hour 12
    0.75,                    !- Hour 13
    0.75,                    !- Hour 14
    0.75,                    !- Hour 15
    0.75,                    !- Hour 16
    0.75,                    !- Hour 17
    0.75,                    !- Hour 18
    0.75,                    !- Hour 19
    0.75,                    !- Hour 20
    0.75,                    !- Hour 21
    0.75,                    !- Hour 22
    0.75,                    !- Hour 23
    0.75;                    !- Hour 24

  Schedule:Day:Hourly,
    Exterior Light Day Schdule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    1,                       !- Hour 1
    1,                       !- Hour 2
    1,                       !- Hour 3
    1,                       !- Hour 4
    1,                       !- Hour 5
    1,                       !- Hour 6
    1,                       !- Hour 7
    1,                       !- Hour 8
    0,                       !- Hour 9
    0,                       !- Hour 10
    0,                       !- Hour 11
    0,                       !- Hour 12
    0,                       !- Hour 13
    0,                       !- Hour 14
    0,                       !- Hour 15
    0,                       !- Hour 16
    0,                       !- Hour 17
    1,                       !- Hour 18
    1,                       !- Hour 19
    1,                       !- Hour 20
    1,                       !- Hour 21
    1,                       !- Hour 22
    1,                       !- Hour 23
    1;                       !- Hour 24

  Schedule:Day:Hourly,
    SYS Day   1,             !- Name
    Any Number,              !- Schedule Type Limits Name
    1.00,                    !- Hour 1
    1.00,                    !- Hour 2
    1.00,                    !- Hour 3
    1.00,                    !- Hour 4
    1.00,                    !- Hour 5
    1.00,                    !- Hour 6
    1.00,                    !- Hour 7
    1.00,                    !- Hour 8
    1.00,                    !- Hour 9
    1.00,                    !- Hour 10
    1.00,                    !- Hour 11
    1.00,                    !- Hour 12
    1.00,                    !- Hour 13
    1.00,                    !- Hour 14
    1.00,                    !- Hour 15
    1.00,                    !- Hour 16
    1.00,                    !- Hour 17
    1.00,                    !- Hour 18
    1.00,                    !- Hour 19
    1.00,                    !- Hour 20
    1.00,                    !- Hour 21
    1.00,                    !- Hour 22
    1.00,                    !- Hour 23
    1.00;                    !- Hour 24

 !-   ===========  ALL OBJECTS IN CLASS: WEEKSCHEDULE ===========

  Schedule:Week:Daily,
    Office Light Wk Schedule,!- Name
    Office Light WEH,        !- Sunday Schedule:Day Name
    Office Light WD,         !- Monday Schedule:Day Name
    Office Light WD,         !- Tuesday Schedule:Day Name
    Office Light WD,         !- Wednesday Schedule:Day Name
    Office Light WD,         !- Thursday Schedule:Day Name
    Office Light WD,         !- Friday Schedule:Day Name
    Office Light WD,         !- Saturday Schedule:Day Name
    Office Light WEH,        !- Holiday Schedule:Day Name
    Office Light WD,         !- SummerDesignDay Schedule:Day Name
    Office Light WD,         !- WinterDesignDay Schedule:Day Name
    Office Light WD,         !- CustomDay1 Schedule:Day Name
    Office Light WD;         !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Office Light with Sensor Wk Schedule,  !- Name
    Office Light WEH,        !- Sunday Schedule:Day Name
    Office Light WD Sensor,  !- Monday Schedule:Day Name
    Office Light WD Sensor,  !- Tuesday Schedule:Day Name
    Office Light WD Sensor,  !- Wednesday Schedule:Day Name
    Office Light WD Sensor,  !- Thursday Schedule:Day Name
    Office Light WD Sensor,  !- Friday Schedule:Day Name
    Office Light WD Sensor,  !- Saturday Schedule:Day Name
    Office Light WEH,        !- Holiday Schedule:Day Name
    Office Light WD Sensor,  !- SummerDesignDay Schedule:Day Name
    Office Light WD Sensor,  !- WinterDesignDay Schedule:Day Name
    Office Light WD Sensor,  !- CustomDay1 Schedule:Day Name
    Office Light WD Sensor;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Office People Wk Schedule,  !- Name
    Office Occ WEH,          !- Sunday Schedule:Day Name
    Office Occ WD,           !- Monday Schedule:Day Name
    Office Occ WD,           !- Tuesday Schedule:Day Name
    Office Occ WD,           !- Wednesday Schedule:Day Name
    Office Occ WD,           !- Thursday Schedule:Day Name
    Office Occ WD,           !- Friday Schedule:Day Name
    Office Occ WD,           !- Saturday Schedule:Day Name
    Office Occ WEH,          !- Holiday Schedule:Day Name
    Office Occ WD,           !- SummerDesignDay Schedule:Day Name
    Office Occ WD,           !- WinterDesignDay Schedule:Day Name
    Office Occ WD,           !- CustomDay1 Schedule:Day Name
    Office Occ WD;           !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Office Infil Wk Schedule,!- Name
    Office Infiltration WEH, !- Sunday Schedule:Day Name
    Office Infiltration WD,  !- Monday Schedule:Day Name
    Office Infiltration WD,  !- Tuesday Schedule:Day Name
    Office Infiltration WD,  !- Wednesday Schedule:Day Name
    Office Infiltration WD,  !- Thursday Schedule:Day Name
    Office Infiltration WD,  !- Friday Schedule:Day Name
    Office Infiltration WD,  !- Saturday Schedule:Day Name
    Office Infiltration WEH, !- Holiday Schedule:Day Name
    Office Infiltration WD,  !- SummerDesignDay Schedule:Day Name
    Office Infiltration WD,  !- WinterDesignDay Schedule:Day Name
    Office Infiltration WD,  !- CustomDay1 Schedule:Day Name
    Office Infiltration WD;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Office Heating Wk Schedule,  !- Name
    Office Heating WEH,      !- Sunday Schedule:Day Name
    Office Heating WD_NO_OPTIMUM,  !- Monday Schedule:Day Name
    Office Heating WD_NO_OPTIMUM,  !- Tuesday Schedule:Day Name
    Office Heating WD_NO_OPTIMUM,  !- Wednesday Schedule:Day Name
    Office Heating WD_NO_OPTIMUM,  !- Thursday Schedule:Day Name
    Office Heating WD_NO_OPTIMUM,  !- Friday Schedule:Day Name
    Office Heating WD_NO_OPTIMUM,  !- Saturday Schedule:Day Name
    Office Heating WEH,      !- Holiday Schedule:Day Name
    Office Heating WD_YES_OPTIMUM,  !- SummerDesignDay Schedule:Day Name
    Office Heating WD_YES_OPTIMUM,  !- WinterDesignDay Schedule:Day Name
    Office Heating WD_NO_OPTIMUM,  !- CustomDay1 Schedule:Day Name
    Office Heating WD_NO_OPTIMUM;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Office Cooling Wk Schedule,  !- Name
    Office Cooling WEH,      !- Sunday Schedule:Day Name
    Office Cooling WD_NO_OPTIMUM,  !- Monday Schedule:Day Name
    Office Cooling WD_NO_OPTIMUM,  !- Tuesday Schedule:Day Name
    Office Cooling WD_NO_OPTIMUM,  !- Wednesday Schedule:Day Name
    Office Cooling WD_NO_OPTIMUM,  !- Thursday Schedule:Day Name
    Office Cooling WD_NO_OPTIMUM,  !- Friday Schedule:Day Name
    Office Cooling WD_NO_OPTIMUM,  !- Saturday Schedule:Day Name
    Office Cooling WEH,      !- Holiday Schedule:Day Name
    Office Cooling WD_YES_OPTIMUM,  !- SummerDesignDay Schedule:Day Name
    Office Cooling WD_YES_OPTIMUM,  !- WinterDesignDay Schedule:Day Name
    Office Cooling WD_NO_OPTIMUM,  !- CustomDay1 Schedule:Day Name
    Office Cooling WD_NO_OPTIMUM;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Office Fan Wk Schedule,  !- Name
    Office FAN WEH,          !- Sunday Schedule:Day Name
    Office FAN WD,           !- Monday Schedule:Day Name
    Office FAN WD,           !- Tuesday Schedule:Day Name
    Office FAN WD,           !- Wednesday Schedule:Day Name
    Office FAN WD,           !- Thursday Schedule:Day Name
    Office FAN WD,           !- Friday Schedule:Day Name
    Office FAN WD,           !- Saturday Schedule:Day Name
    Office FAN WEH,          !- Holiday Schedule:Day Name
    Office FAN WD,           !- SummerDesignDay Schedule:Day Name
    Office FAN WD,           !- WinterDesignDay Schedule:Day Name
    Office FAN WD,           !- CustomDay1 Schedule:Day Name
    Office FAN WD;           !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Office DHW Wk Schedule,  !- Name
    Office DHW WEH,          !- Sunday Schedule:Day Name
    Office DHW WD,           !- Monday Schedule:Day Name
    Office DHW WD,           !- Tuesday Schedule:Day Name
    Office DHW WD,           !- Wednesday Schedule:Day Name
    Office DHW WD,           !- Thursday Schedule:Day Name
    Office DHW WD,           !- Friday Schedule:Day Name
    Office DHW WD,           !- Saturday Schedule:Day Name
    Office DHW WEH,          !- Holiday Schedule:Day Name
    Office DHW WD,           !- SummerDesignDay Schedule:Day Name
    Office DHW WD,           !- WinterDesignDay Schedule:Day Name
    Office DHW WD,           !- CustomDay1 Schedule:Day Name
    Office DHW WD;           !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Storage Light with Sensor Wk Schedule,  !- Name
    Storage LIGHT WEH,       !- Sunday Schedule:Day Name
    Storage LIGHT WD Sensor, !- Monday Schedule:Day Name
    Storage LIGHT WD Sensor, !- Tuesday Schedule:Day Name
    Storage LIGHT WD Sensor, !- Wednesday Schedule:Day Name
    Storage LIGHT WD Sensor, !- Thursday Schedule:Day Name
    Storage LIGHT WD Sensor, !- Friday Schedule:Day Name
    Storage LIGHT WD Sensor, !- Saturday Schedule:Day Name
    Storage LIGHT WEH,       !- Holiday Schedule:Day Name
    Storage LIGHT WD Sensor, !- SummerDesignDay Schedule:Day Name
    Storage LIGHT WD Sensor, !- WinterDesignDay Schedule:Day Name
    Storage LIGHT WD Sensor, !- CustomDay1 Schedule:Day Name
    Storage LIGHT WD Sensor; !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Bulk Storage Plug Wk Schedule,  !- Name
    Bulk Storage PLUG WEH,   !- Sunday Schedule:Day Name
    Bulk Storage PLUG WD,    !- Monday Schedule:Day Name
    Bulk Storage PLUG WD,    !- Tuesday Schedule:Day Name
    Bulk Storage PLUG WD,    !- Wednesday Schedule:Day Name
    Bulk Storage PLUG WD,    !- Thursday Schedule:Day Name
    Bulk Storage PLUG WD,    !- Friday Schedule:Day Name
    Bulk Storage PLUG WD,    !- Saturday Schedule:Day Name
    Bulk Storage PLUG WEH,   !- Holiday Schedule:Day Name
    Bulk Storage PLUG WD,    !- SummerDesignDay Schedule:Day Name
    Bulk Storage PLUG WD,    !- WinterDesignDay Schedule:Day Name
    Bulk Storage PLUG WD,    !- CustomDay1 Schedule:Day Name
    Bulk Storage PLUG WD;    !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Fine Storage Infil Wk Schedule,  !- Name
    Fine Storage INFIL WEH,  !- Sunday Schedule:Day Name
    Fine Storage INFIL WD,   !- Monday Schedule:Day Name
    Fine Storage INFIL WD,   !- Tuesday Schedule:Day Name
    Fine Storage INFIL WD,   !- Wednesday Schedule:Day Name
    Fine Storage INFIL WD,   !- Thursday Schedule:Day Name
    Fine Storage INFIL WD,   !- Friday Schedule:Day Name
    Fine Storage INFIL WD,   !- Saturday Schedule:Day Name
    Fine Storage INFIL WEH,  !- Holiday Schedule:Day Name
    Fine Storage INFIL WD,   !- SummerDesignDay Schedule:Day Name
    Fine Storage INFIL WD,   !- WinterDesignDay Schedule:Day Name
    Fine Storage INFIL WD,   !- CustomDay1 Schedule:Day Name
    Fine Storage INFIL WD;   !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Bulk Storage Infil_Base Wk Schedule,  !- Name
    Bulk Storage INFIL_Base WEH,  !- Sunday Schedule:Day Name
    Bulk Storage INFIL_Base WD,  !- Monday Schedule:Day Name
    Bulk Storage INFIL_Base WD,  !- Tuesday Schedule:Day Name
    Bulk Storage INFIL_Base WD,  !- Wednesday Schedule:Day Name
    Bulk Storage INFIL_Base WD,  !- Thursday Schedule:Day Name
    Bulk Storage INFIL_Base WD,  !- Friday Schedule:Day Name
    Bulk Storage INFIL_Base WD,  !- Saturday Schedule:Day Name
    Bulk Storage INFIL_Base WEH,  !- Holiday Schedule:Day Name
    Bulk Storage INFIL_Base WD,  !- SummerDesignDay Schedule:Day Name
    Bulk Storage INFIL_Base WD,  !- WinterDesignDay Schedule:Day Name
    Bulk Storage INFIL_Base WD,  !- CustomDay1 Schedule:Day Name
    Bulk Storage INFIL_Base WD;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Bulk Storage Infil_Adva Wk Schedule,  !- Name
    Bulk Storage INFIL_Adva WEH,  !- Sunday Schedule:Day Name
    Bulk Storage INFIL_Adva WD,  !- Monday Schedule:Day Name
    Bulk Storage INFIL_Adva WD,  !- Tuesday Schedule:Day Name
    Bulk Storage INFIL_Adva WD,  !- Wednesday Schedule:Day Name
    Bulk Storage INFIL_Adva WD,  !- Thursday Schedule:Day Name
    Bulk Storage INFIL_Adva WD,  !- Friday Schedule:Day Name
    Bulk Storage INFIL_Adva WD,  !- Saturday Schedule:Day Name
    Bulk Storage INFIL_Adva WEH,  !- Holiday Schedule:Day Name
    Bulk Storage INFIL_Adva WD,  !- SummerDesignDay Schedule:Day Name
    Bulk Storage INFIL_Adva WD,  !- WinterDesignDay Schedule:Day Name
    Bulk Storage INFIL_Adva WD,  !- CustomDay1 Schedule:Day Name
    Bulk Storage INFIL_Adva WD;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Exterior Light Wk Schedule,  !- Name
    Exterior Light Day Schdule,  !- Sunday Schedule:Day Name
    Exterior Light Day Schdule,  !- Monday Schedule:Day Name
    Exterior Light Day Schdule,  !- Tuesday Schedule:Day Name
    Exterior Light Day Schdule,  !- Wednesday Schedule:Day Name
    Exterior Light Day Schdule,  !- Thursday Schedule:Day Name
    Exterior Light Day Schdule,  !- Friday Schedule:Day Name
    Exterior Light Day Schdule,  !- Saturday Schedule:Day Name
    Exterior Light Day Schdule,  !- Holiday Schedule:Day Name
    Exterior Light Day Schdule,  !- SummerDesignDay Schedule:Day Name
    Exterior Light Day Schdule,  !- WinterDesignDay Schedule:Day Name
    Exterior Light Day Schdule,  !- CustomDay1 Schedule:Day Name
    Exterior Light Day Schdule;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    SYS-ON,                  !- Name
    SYS Day   1,             !- Sunday Schedule:Day Name
    SYS Day   1,             !- Monday Schedule:Day Name
    SYS Day   1,             !- Tuesday Schedule:Day Name
    SYS Day   1,             !- Wednesday Schedule:Day Name
    SYS Day   1,             !- Thursday Schedule:Day Name
    SYS Day   1,             !- Friday Schedule:Day Name
    SYS Day   1,             !- Saturday Schedule:Day Name
    SYS Day   1,             !- Holiday Schedule:Day Name
    SYS Day   1,             !- SummerDesignDay Schedule:Day Name
    SYS Day   1,             !- WinterDesignDay Schedule:Day Name
    SYS Day   1,             !- CustomDay1 Schedule:Day Name
    SYS Day   1;             !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Storage Light Wk Schedule,  !- Name
    Storage LIGHT WEH,       !- Sunday Schedule:Day Name
    Storage LIGHT WD,        !- Monday Schedule:Day Name
    Storage LIGHT WD,        !- Tuesday Schedule:Day Name
    Storage LIGHT WD,        !- Wednesday Schedule:Day Name
    Storage LIGHT WD,        !- Thursday Schedule:Day Name
    Storage LIGHT WD,        !- Friday Schedule:Day Name
    Storage LIGHT WD,        !- Saturday Schedule:Day Name
    Storage LIGHT WEH,       !- Holiday Schedule:Day Name
    Storage LIGHT WD,        !- SummerDesignDay Schedule:Day Name
    Storage LIGHT WD,        !- WinterDesignDay Schedule:Day Name
    Storage LIGHT WD,        !- CustomDay1 Schedule:Day Name
    Storage LIGHT WD;        !- CustomDay2 Schedule:Day Name

 !-   ===========  ALL OBJECTS IN CLASS: SCHEDULE ===========

  Schedule:Year,
    Office Light Schedule,   !- Name
    Fraction,                !- Schedule Type Limits Name
    Office Light Wk Schedule,!- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Year,
    Office People Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Office People Wk Schedule,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Year,
    Office Infil Schedule,   !- Name
    Any Number,              !- Schedule Type Limits Name
    Office Infil Wk Schedule,!- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Year,
    Office HVAC Schedule,    !- Name
    Temperature,             !- Schedule Type Limits Name
    Office Heating Wk Schedule,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    4,                       !- End Month 1
    30,                      !- End Day 1
    Office Cooling Wk Schedule,  !- Schedule:Week Name 2
    5,                       !- Start Month 2
    1,                       !- Start Day 2
    8,                       !- End Month 2
    31,                      !- End Day 2
    Office Heating Wk Schedule,  !- Schedule:Week Name 3
    9,                       !- Start Month 3
    1,                       !- Start Day 3
    12,                      !- End Month 3
    31;                      !- End Day 3

  Schedule:Year,
    Office Fan Schedule,     !- Name
    On-Off Schedule,         !- Schedule Type Limits Name
    Office Fan Wk Schedule,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Year,
    Office DHW Schedule,     !- Name
    Fraction,                !- Schedule Type Limits Name
    Office DHW Wk Schedule,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Year,
    Storage Light Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Storage Light Wk Schedule,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Year,
    Bulk Storage Plug Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Bulk Storage Plug Wk Schedule,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Year,
    Fine Sorage Infil Schedule,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Fine Storage Infil Wk Schedule,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Year,
    Bulk Storage Infil_Base Schedule,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Bulk Storage Infil_Base Wk Schedule,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Year,
    Bulk Storage Infil_Adva Schedule,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Bulk Storage Infil_Adva Wk Schedule,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Year,
    Exterior Light Schedule, !- Name
    Fraction,                !- Schedule Type Limits Name
    Exterior Light Wk Schedule,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Year,
    Office Heating Schedule, !- Name
    Temperature,             !- Schedule Type Limits Name
    Office Heating Wk Schedule,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Year,
    Office Cooling Schedule, !- Name
    Temperature,             !- Schedule Type Limits Name
    Office Cooling Wk Schedule,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Year,
    UnitHeaterAvailability,  !- Name
    Any Number,              !- Schedule Type Limits Name
    SYS-ON,                  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Year,
    UnitVentMaxOA,           !- Name
    Any Number,              !- Schedule Type Limits Name
    SYS-ON,                  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Year,
    Zone3HeatingCoilAvailability,  !- Name
    Any Number,              !- Schedule Type Limits Name
    SYS-ON,                  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Year,
    Office Light with Sensor Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Office Light with Sensor Wk Schedule,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

  Schedule:Year,
    Storage Light with Sensor Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Storage Light with Sensor Wk Schedule,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

 !-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:COMPACT ===========
















  Schedule:Compact,
    BLDG_LIGHT_OFFICE_SCH,   !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays Saturday,  !- Field 2
    Until: 6:00,0.18,        !- Field 3
    Until: 7:00,0.18788861,  !- Field 5
    Until: 8:00,0.34310094,  !- Field 7
    Until: 12:00,0.62901839, !- Field 9
    Until: 13:00,0.55549676, !- Field 11
    Until: 17:00,0.62901839, !- Field 13
    Until: 18:00,0.49831327, !- Field 15
    Until: 24:00,0.18,       !- Field 17
    For: SummerDesignDay,    !- Field 19
    Until: 24:00,1,          !- Field 20
    For: WinterDesignDay,    !- Field 22
    Until: 24:00,0,          !- Field 23
    For: Sunday Holidays AllOtherDays, !- Field 25
    Until: 24:00,0.18;       !- Field 26

  Schedule:Compact,
    BLDG_LIGHT_STORAGE_SCH,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays Saturday,  !- Field 2
    Until: 7:00,0.1,         !- Field 3
    Until: 8:00,0.6,         !- Field 5
    Until: 9:00,0.75,        !- Field 7
    Until: 16:00,0.85,       !- Field 9
    Until: 17:00,0.75,       !- Field 11
    Until: 18:00,0.6,        !- Field 13
    Until: 24:00,0.1,        !- Field 15
    For: SummerDesignDay,    !- Field 17
    Until: 24:00,1,          !- Field 18
    For: WinterDesignDay,    !- Field 20
    Until: 24:00,0,          !- Field 21
    For: Sunday Holidays AllOtherDays, !- Field 23
    Until: 24:00,0.1;        !- Field 24






  Schedule:Compact,
    BLDG_OCC_SCH,            !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays Saturday WinterDesignDay, !- Field 2
    Until: 06:00,0.00,       !- Field 3
    Until: 07:00,0.11,       !- Field 5
    Until: 08:00,0.21,       !- Field 7
    Until: 12:00,1.00,       !- Field 9
    Until: 13:00,0.53,       !- Field 11
    Until: 17:00,1.00,       !- Field 13
    Until: 18:00,0.32,       !- Field 15
    Until: 24:00,0.00,       !- Field 17
    For: SummerDesignDay,    !- Field 19
    Until: 06:00,0.000000001,!- Field 20
    Until: 07:00,0.11,       !- Field 22
    Until: 08:00,0.21,       !- Field 24
    Until: 12:00,1.00,       !- Field 26
    Until: 13:00,0.53,       !- Field 28
    Until: 17:00,1.00,       !- Field 30
    Until: 18:00,0.32,       !- Field 32
    Until: 24:00,0.000000001,!- Field 34
    For: Sunday Holidays AllOtherDays, !- Field 36
    Until: 24:00,0.0;        !- Field 37

  Schedule:Compact,
    Office Activity Schedule,!- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,131.85;     !- Field 3

  Schedule:Compact,
    FanSched,                !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: WeekDays Saturday CustomDay1 CustomDay2, !- Field 2
    Until: 7:00,0.0,         !- Field 3
    Until: 18:00,1.0,        !- Field 5
    Until: 24:00,0.0,        !- Field 7
    For: Sunday Holiday,     !- Field 9
    Until: 24:00,0.0,        !- Field 10
    For: SummerDesignDay,    !- Field 12
    Until: 24:00,1.0,        !- Field 13
    For: WinterDesignDay,    !- Field 15
    Until: 24:00,1.0;        !- Field 16



  Schedule:Compact,
    MinOA_MotorizedDamper_Sched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: WeekDays Saturday CustomDay1 CustomDay2, !- Field 2
    Until: 8:00,0.0,         !- Field 3
    Until: 18:00,1.0,        !- Field 5
    Until: 24:00,0.0,        !- Field 7
    For: Sunday Holiday,     !- Field 9
    Until: 24:00,0.0,        !- Field 10
    For: SummerDesignDay,    !- Field 12
    Until: 24:00,1.0,        !- Field 13
    For: WinterDesignDay,    !- Field 15
    Until: 24:00,1.0;        !- Field 16

  Schedule:Compact,
    Bulk Storage Heating Setpoint Schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,10.0;       !- Field 3

  Schedule:Compact,
    ZoneControlSchedule,     !- Name
    Control Type,            !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1;          !- Field 3



  Schedule:Compact,
    Hot Water Setpoint Temp Schedule,  !- Name
    Any Number,              !- Schedule Type Limits Name
    THROUGH: 12/31,          !- Field 1
    FOR: AllDays,            !- Field 2
    UNTIL: 24:00,60.0;       !- Field 3

  Schedule:Compact,
    ALWAYS_OFF,              !- Name
    On/Off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0;          !- Field 3

  Schedule:Compact,
    ALWAYS_ON,               !- Name
    On/Off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1;          !- Field 3

  Schedule:Compact,
    Exterior_Lgt_ALWAYS_ON,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1;          !- Field 3



  Schedule:Compact,
    Exterior_Lgt_189_1,      !- Name
    Fraction,                !- Schedule Type Limits Name
    Through:12/31,           !- Field 1
    For:Weekdays,            !- Field 2
    Until:  9:00,0.5,        !- Field 3
    Until: 18:00,1.0,        !- Field 5
    Until: 24:00,0.5,        !- Field 7
    For:Saturday,            !- Field 9
    Until: 24:00,0.5,        !- Field 10
    For:Sunday Holidays AllOtherDays, !- Field 12
    Until: 24:00,0.5;        !- Field 13

  Schedule:Compact,
    Always Off Schedule,     !- Name
    Fraction,                !- Schedule Type Limits Name
    THROUGH: 12/31,          !- Field 1
    FOR: AllDays,            !- Field 2
    UNTIL: 24:00,0;          !- Field 3

  Schedule:Compact,
    COMPACT HVAC-ALWAYS 1,   !- Name
    COMPACT HVAC Any Number, !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1;          !- Field 3

  Schedule:Compact,
    COMPACT HVAC-ALWAYS 4,   !- Name
    COMPACT HVAC Any Number, !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  Schedule:Compact,
    Fine Storage Heating Setpoint Schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,15.56;      !- Field 3

  Schedule:Compact,
    Fine Storage Cooling Setpoint Schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,26.7;       !- Field 3

  Schedule:Compact,
    OA Damper Off during off hrs Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: WeekDay Saturday CustomDay1 CustomDay2, !- Field 2
    Until: 8:00,0.0,         !- Field 3
    Until: 17:00,1.0,        !- Field 5
    Until: 24:00,0.0,        !- Field 7
    For: Sunday Holiday,     !- Field 9
    Until: 24:00,0.0,        !- Field 10
    For: SummerDesignDay,    !- Field 12
    Until: 24:00,1.0,        !- Field 13
    For: WinterDesignDay,    !- Field 15
    Until: 24:00,1.0;        !- Field 16

  Schedule:Compact,
    OA Damper Always ON Schedule,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1;          !- Field 3



  Schedule:Compact,
    MinOA_Sched,             !- Name
    fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1.0;        !- Field 3

  Schedule:Compact,
    Always On Schedule,      !- Name
    Fraction,                !- Schedule Type Limits Name
    THROUGH: 12/31,          !- Field 1
    FOR: AllDays,            !- Field 2
    UNTIL: 24:00,1;          !- Field 3

  Schedule:Compact,
    Exterior_Ltg_Sch,        !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 07:00,1.0,        !- Field 3
    Until: 19:00,0.0,        !- Field 5
    Until: 24:00,1.0;        !- Field 7

  Schedule:Compact,
    INFIL_Door_Opening_SCH,  !- Name
    fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 06:00,0.0,        !- Field 3
    Until: 07:00,0.144, !- Field 5
    Until: 08:00,1.0,        !- Field 7
    Until: 12:00,0.144, !- Field 9
    Until: 13:00,1.0,        !- Field 11
    Until: 17:00,0.144, !- Field 13
    Until: 18:00,1.0,        !- Field 15
    Until: 19:00,0.144, !- Field 17
    Until: 24:00,0.0,        !- Field 19
    For: Saturday Sunday Holidays AllOtherDays, !- Field 21
    Until: 24:00,0.0;        !- Field 22

 !-   ===========  ALL OBJECTS IN CLASS: PEOPLE ===========

  People,
    Office People,           !- Name
    Zone1 Office,            !- Zone or ZoneList Name
    BLDG_OCC_SCH,            !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    5,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    Office Activity Schedule,!- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    ,                        !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged;            !- Mean Radiant Temperature Calculation Type

 !-   ===========  ALL OBJECTS IN CLASS: LIGHTS ===========

  Lights,
    Office Lights,           !- Name
    Zone1 Office,            !- Zone or ZoneList Name
    BLDG_LIGHT_OFFICE_SCH,   !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    8.826406542,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.37,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    LightsWired,           !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    Fine Storage Area Lights,!- Name
    Zone2 Fine Storage,      !- Zone or ZoneList Name
    BLDG_LIGHT_STORAGE_SCH,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    10.2257149,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.42,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    LightsWired,           !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    Bulk Storage Area Lights,!- Name
    Zone3 Bulk Storage,      !- Zone or ZoneList Name
    BLDG_LIGHT_STORAGE_SCH,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    6.243068042,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.42,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    LightsWired,           !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

 !-   ===========  ALL OBJECTS IN CLASS: ELECTRIC EQUIPMENT ===========

  ElectricEquipment,
    Office Plug Load,        !- Name
    Zone1 Office,            !- Zone or ZoneList Name
    Office_Plug_SCH,         !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    1912.5,                  !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Fraction Latent
    ,                        !- Fraction Radiant
    ,                        !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    Bulk Storage  Plug Load, !- Name
    Zone3 Bulk Storage,      !- Zone or ZoneList Name
    Bulk Storage Plug Schedule,  !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    8200.12,                 !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Fraction Latent
    ,                        !- Fraction Radiant
    ,                        !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

!-   ===========  ALL OBJECTS IN CLASS: EXTERIORLIGHTS ===========


  Exterior:Lights,
    Exterior_Lights_a,       !- Name
    Exterior_lighting_schedule_a,  !- Schedule Name
    113.8,  !- Design Level {W}
    AstronomicalClock,       !- Control Option
    General;                 !- End-Use Subcategory

  Exterior:Lights,
    Exterior_Lights_b,       !- Name
    Exterior_lighting_schedule_b,  !- Schedule Name
    6197.4,  !- Design Level {W}
    AstronomicalClock,       !- Control Option
    General;                 !- End-Use Subcategory


  Schedule:Compact,
    Exterior_lighting_schedule_a,  !- Name
    fraction,                !- Schedule Type Limits Name
    Through:12/31,           !- Field 1
    For:AllDays,             !- Field 2
    Until: 06:00,0,          !- Field 3
    Until: 24:00,1;          !- Field 5



  Schedule:Compact,
    Exterior_lighting_schedule_b,  !- Name
    fraction,                !- Schedule Type Limits Name
    Through:12/31,           !- Field 1
    For:AllDays,             !- Field 2
    Until: 06:00,0.7,        !- Field 3
    Until: 24:00,1;          !- Field 5

  Schedule:Compact,
    Exterior_lighting_schedule_a_IECC2015,  !- Name
    fraction,                !- Schedule Type Limits Name
    Through:12/31,           !- Field 1
    For:Weekdays SummerDesignDay, !- Field 2
    Until: 08:00,0,          !- Field 3
    Until: 18:00,1,          !- Field 5
    Until: 24:00,0,          !- Field 7
    For:Saturdays,           !- Field 9
    Until: 24:00,0,          !- Field 10
    For:AllOtherDays,        !- Field 12
    Until: 24:00,0;          !- Field 13



  Schedule:Compact,
    Exterior_lighting_schedule_b_2016,  !- Name
    fraction,                !- Schedule Type Limits Name
    Through:12/31,           !- Field 1
    For:AllDays,             !- Field 2
    Until: 06:00,0.5,        !- Field 3
    Until: 24:00,1;          !- Field 5



  Schedule:Compact,
    Exterior_lighting_schedule_c_2016,  !- Name
    fraction,                !- Schedule Type Limits Name
    Through:12/31,           !- Field 1
    For:AllDays,             !- Field 2
    Until: 06:00,0.5,        !- Field 3
    Until: 20:00,1,          !- Field 5
    Until: 24:00,0.5;        !- Field 7

 Schedule:Constant,SZ_system_OA_Max_Frac_SCH,Fraction,
  0.7;

!-   ===========  ALL OBJECTS IN CLASS: DAYLIGHTING:CONTROLS ===========

  Daylighting:Controls,
    Zone1 Office_DaylCtrl,   !- Name
    Zone1 Office,            !- Zone Name
    SplitFlux,               !- Daylighting Method
    ,                        !- Availability Schedule Name
    Stepped,                 !- Lighting Control Type
    0.3,                     !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.2,                     !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    3,                       !- Number of Stepped Control Steps
    1.0,                     !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    Zone1 Office_DaylRefPt1, !- Glare Calculation Daylighting Reference Point Name
    180.0,                   !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    22.0,                    !- Maximum Allowable Discomfort Glare Index
    ,                        !- DElight Gridding Resolution {m2}
    Zone1 Office_DaylRefPt1, !- Daylighting Reference Point 1 Name
    0.29,                    !- Fraction of Zone Controlled by Reference Point 1
    377.0,                   !- Illuminance Setpoint at Reference Point 1 {lux}
    Zone1 Office_DaylRefPt2, !- Daylighting Reference Point 2 Name
    0.1,                     !- Fraction of Zone Controlled by Reference Point 2
    377.0;                   !- Illuminance Setpoint at Reference Point 2 {lux}

  Daylighting:ReferencePoint,
    Zone1 Office_DaylRefPt1, !- Name
    Zone1 Office,            !- Zone Name
    3.267500,                !- X-Coordinate of Reference Point {m}
    4.571800,                !- Y-Coordinate of Reference Point {m}
    0.762000;                !- Z-Coordinate of Reference Point {m}

  Daylighting:ReferencePoint,
    Zone1 Office_DaylRefPt2, !- Name
    Zone1 Office,            !- Zone Name
    20.421600,               !- X-Coordinate of Reference Point {m}
    4.571800,                !- Y-Coordinate of Reference Point {m}
    0.762000;                !- Z-Coordinate of Reference Point {m}


 !-   ===========  ALL OBJECTS IN CLASS: INFILTRATION ===========

  ZoneInfiltration:DesignFlowRate,
    Office Infiltration,     !- Name
    Zone1 Office,            !- Zone or ZoneList Name
    Office Infil Schedule,   !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.000220198,!- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Office Door Infiltration,!- Name
    Zone1 Office,            !- Zone or ZoneList Name
    INFIL_Door_Opening_SCH,  !- Schedule Name
    Flow/Zone,               !- Design Flow Rate Calculation Method
    0.288831564,  !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.0000,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Fine Storage Infiltration,  !- Name
    Zone2 Fine Storage,      !- Zone or ZoneList Name
    Fine Sorage Infil Schedule,  !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.000225765,  !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Bulk Storage Infiltration,  !- Name
    Zone3 Bulk Storage,      !- Zone or ZoneList Name
    Bulk Storage Infil_Base Schedule,  !- Schedule Name
    Flow/Zone,               !- Design Flow Rate Calculation Method
    2.708900425,  !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

 !-   ===========  ALL OBJECTS IN CLASS: VENTILATION ===========

  ZoneVentilation:DesignFlowRate,
    Bulk Storage Ventilation-1,  !- Name
    Zone3 Bulk Storage,      !- Zone or ZoneList Name
    Always On Schedule,      !- Schedule Name
    Flow/Zone,               !- Design Flow Rate Calculation Method
    37.7600047937506,        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    ,                        !- Air Changes per Hour {1/hr}
    Exhaust,                 !- Ventilation Type
    31.1361206455786,        !- Fan Pressure Rise {Pa}
    0.51,                    !- Fan Total Efficiency
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0,                       !- Velocity Squared Term Coefficient
    29.4444452244559,        !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    100,                     !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    -100,                    !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    100,                     !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

  ZoneVentilation:DesignFlowRate,
    Bulk Storage Ventilation-2,  !- Name
    Zone3 Bulk Storage,      !- Zone or ZoneList Name
    Always On Schedule,      !- Schedule Name
    Flow/Zone,               !- Design Flow Rate Calculation Method
    0.943841435,  !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    ,                        !- Air Changes per Hour {1/hr}
    Natural,                 !- Ventilation Type
    ,                        !- Fan Pressure Rise {Pa}
    1,                       !- Fan Total Efficiency
    0,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0.224,                   !- Velocity Term Coefficient
    0,                       !- Velocity Squared Term Coefficient
    -73.3333352760033,       !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    29.4444452244559,        !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    -100,                    !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    100,                     !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

 !-   ===========  ALL OBJECTS IN CLASS: SIZING PARAMETERS ===========

  Sizing:Parameters,
    1.2,                     !- Heating Sizing Factor
    1.2,                     !- Cooling Sizing Factor
    6;                       !- Timesteps in Averaging Window

 !-   ===========  ALL OBJECTS IN CLASS: ZONE SIZING ===========

  Sizing:Zone,
    Zone1 Office,            !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA Zone1 Office,    !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    0;                       !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA Zone1 Office,    !- Name
    Flow/Area,               !- Outdoor Air Method
    0.0,                     !- Outdoor Air Flow per Person {m3/s-person}
    0.000431801,  !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0;                       !- Outdoor Air Flow per Zone {m3/s}

  Sizing:Zone,
    Zone2 Fine Storage,      !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA Zone2 Fine Storage,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    0;                       !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA Zone2 Fine Storage,  !- Name
    Flow/Area,               !- Outdoor Air Method
    0,                       !- Outdoor Air Flow per Person {m3/s-person}
    0.000304801,  !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0;                       !- Outdoor Air Flow per Zone {m3/s}

  Sizing:Zone,
    Zone3 Bulk Storage,      !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.78,                   !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    43.3333344812747,        !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.009,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.016,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA Zone3 Bulk Storage,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    0,                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    ,                        !- Heating Design Air Flow Rate {m3/s}
    0,                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA Zone3 Bulk Storage,  !- Name
    Flow/Area,               !- Outdoor Air Method
    0,                       !- Outdoor Air Flow per Person {m3/s-person}
    0.000304801,  !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0;                       !- Outdoor Air Flow per Zone {m3/s}

 !-   ===========  ALL OBJECTS IN CLASS: SYSTEM SIZING ===========

  Sizing:System,
    PSZ-Office,              !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    1,                       !- Central Heating Maximum System Air Flow Ratio
    7,                       !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    11.0,                    !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12,                      !- Central Cooling Design Supply Air Temperature {C}
    40,                      !- Central Heating Design Supply Air Temperature {C}
    Coincident,           !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.008,                   !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0,                       !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0,                       !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1.0,                     !- Zone Maximum Outdoor Air Fraction
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    autosize,                !- Cooling Design Capacity {W}
    ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method

  Sizing:System,
    PSZ-Fine Storage,        !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    1,                       !- Central Heating Maximum System Air Flow Ratio
    7,                       !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    11.0,                    !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12,                      !- Central Cooling Design Supply Air Temperature {C}
    40,                      !- Central Heating Design Supply Air Temperature {C}
    Coincident,           !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.008,                   !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0,                       !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0,                       !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    1.0,                     !- Zone Maximum Outdoor Air Fraction
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    autosize,                !- Cooling Design Capacity {W}
    ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Cooling Design Capacity
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    OnOff;                   !- Central Cooling Capacity Control Method

 !-   ===========  ALL OBJECTS IN CLASS: CURVE:BIQUADRATIC ===========


  Curve:Biquadratic,
    PSZ-AC_Unitary_PackagecoolCapFT,  !- Name
    0.942587793,             !- Coefficient1 Constant
    0.009543347,             !- Coefficient2 x
    0.00068377,              !- Coefficient3 x**2
    -0.011042676,            !- Coefficient4 y
    0.000005249,             !- Coefficient5 y**2
    -0.00000972,             !- Coefficient6 x*y
    12.77778,                !- Minimum Value of x
    23.88889,                !- Maximum Value of x
    23.88889,                !- Minimum Value of y
    46.11111;                !- Maximum Value of y



  Curve:Biquadratic,
    PSZ-AC_Unitary_PackagecoolEIRFT,  !- Name
    0.342414409,             !- Coefficient1 Constant
    0.034885008,             !- Coefficient2 x
    -0.0006237,              !- Coefficient3 x**2
    0.004977216,             !- Coefficient4 y
    0.000437951,             !- Coefficient5 y**2
    -0.000728028,            !- Coefficient6 x*y
    12.77778,                !- Minimum Value of x
    23.88889,                !- Maximum Value of x
    23.88889,                !- Minimum Value of y
    46.11111;                !- Maximum Value of y

 !-   ===========  ALL OBJECTS IN CLASS: CURVE:CUBIC ===========

  Curve:Cubic,
    PSZ-Office Heating Coil PLF-FPLR,  !- Name
    0.8,                     !- Coefficient1 Constant
    0.2,                     !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 x**3
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

  Curve:Cubic,
    PSZ-Fine Storage Heating Coil PLF-FPLR,  !- Name
    0.8,                     !- Coefficient1 Constant
    0.2,                     !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 x**3
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

 !-   ===========  ALL OBJECTS IN CLASS: CURVE:QUADRATIC ===========


  Curve:Quadratic,
    PSZ-AC_Unitary_PackagecoolFFF,  !- Name
    0.8,                     !- Coefficient1 Constant
    0.2,                     !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x



  Curve:Quadratic,
    PSZ-AC_Unitary_PackagecoolEIRFFF,  !- Name
    1.1552,                  !- Coefficient1 Constant
    -0.1808,                 !- Coefficient2 x
    0.0256,                  !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x



  Curve:Quadratic,
    PSZ-AC_Unitary_PackagecoolPLR,  !- Name
    0.85,                    !- Coefficient1 Constant
    0.15,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

 !-   ===========  ALL OBJECTS IN CLASS: NODE LIST ===========

  NodeList,
    Zone3Inlets,             !- Name
    Zone3UnitHeaterAirOutletNode;  !- Node 1 Name

  NodeList,
    Zone3Exhausts,           !- Name
    Zone3UnitHeaterAirInletNode;  !- Node 1 Name

 !-   ===========  ALL OBJECTS IN CLASS: BRANCH LIST ===========

  BranchList,
    PSZ-Office Branches,     !- Name
    PSZ-Office Main Branch;  !- Branch 1 Name

  BranchList,
    PSZ-Fine Storage Branches,  !- Name
    PSZ-Fine Storage Main Branch;  !- Branch 1 Name

 !-   ===========  ALL OBJECTS IN CLASS: BRANCH ===========

  Branch,
    PSZ-Office Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    PSZ-Office OA System,    !- Component 1 Name
    PSZ-Office Air Loop Inlet,  !- Component 1 Inlet Node Name
    PSZ-Office Mixed Air Outlet,  !- Component 1 Outlet Node Name
    AirLoopHVAC:UnitarySystem,  !- Component 2 Object Type
    PSZ-Office_Unitary_Package_DX,  !- Component 2 Name
    PSZ-Office Mixed Air Outlet,  !- Component 2 Inlet Node Name
    PSZ-Office Air Loop Outlet;  !- Component 2 Outlet Node Name

  Branch,
    PSZ-Fine Storage Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    PSZ-Fine Storage OA System,  !- Component 1 Name
    PSZ-Fine Storage Air Loop Inlet,  !- Component 1 Inlet Node Name
    PSZ-Fine Storage Mixed Air Outlet,  !- Component 1 Outlet Node Name
    AirLoopHVAC:UnitarySystem,  !- Component 2 Object Type
    PSZ-Fine_Unitary_Package_DX,  !- Component 2 Name
    PSZ-Fine Storage Mixed Air Outlet,  !- Component 2 Inlet Node Name
    PSZ-Fine Storage Air Loop Outlet;  !- Component 2 Outlet Node Name

 !-   ===========  ALL OBJECTS IN CLASS: AIR PRIMARY LOOP ===========

  AirLoopHVAC,
    PSZ-Office,              !- Name
    ,                        !- Controller List Name
    PSZ-Office Availability Managers,  !- Availability Manager List Name
    autosize,                !- Design Supply Air Flow Rate {m3/s}
    PSZ-Office Branches,     !- Branch List Name
    ,                        !- Connector List Name
    PSZ-Office Air Loop Inlet,  !- Supply Side Inlet Node Name
    PSZ-Office Return Air Outlet,  !- Demand Side Outlet Node Name
    PSZ-Office Supply Path Inlet,  !- Demand Side Inlet Node Names
    PSZ-Office Air Loop Outlet;  !- Supply Side Outlet Node Names

  AirLoopHVAC,
    PSZ-Fine Storage,        !- Name
    ,                        !- Controller List Name
    PSZ-Fine Storage Availability Managers,  !- Availability Manager List Name
    autosize,                !- Design Supply Air Flow Rate {m3/s}
    PSZ-Fine Storage Branches,  !- Branch List Name
    ,                        !- Connector List Name
    PSZ-Fine Storage Air Loop Inlet,  !- Supply Side Inlet Node Name
    PSZ-Fine Storage Return Air Outlet,  !- Demand Side Outlet Node Name
    PSZ-Fine Storage Supply Path Inlet,  !- Demand Side Inlet Node Names
    PSZ-Fine Storage Air Loop Outlet;  !- Supply Side Outlet Node Names

 !-   ===========  ALL OBJECTS IN CLASS: CONTROLLER LIST ===========

  AirLoopHVAC:ControllerList,
    PSZ-Office OA System Controllers,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    PSZ-Office OA Controller;!- Controller 1 Name

  AirLoopHVAC:ControllerList,
    PSZ-Fine Storage OA System Controllers,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    PSZ-Fine Storage OA Controller;  !- Controller 1 Name

 !-   ===========  ALL OBJECTS IN CLASS: AIR LOOP EQUIPMENT LIST ===========

  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    PSZ-Office OA System Equipment,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    PSZ-Office OA Mixing Box;!- Component 1 Name

  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    PSZ-Fine Storage OA System Equipment,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    PSZ-Fine Storage OA Mixing Box;  !- Component 1 Name

 !-   ===========  ALL OBJECTS IN CLASS: OUTSIDE AIR SYSTEM ===========

  AirLoopHVAC:OutdoorAirSystem,
    PSZ-Office OA System,    !- Name
    PSZ-Office OA System Controllers,  !- Controller List Name
    PSZ-Office OA System Equipment,  !- Outdoor Air Equipment List Name
    PSZ-Office Availability Managers;  !- Availability Manager List Name

  AirLoopHVAC:OutdoorAirSystem,
    PSZ-Fine Storage OA System,  !- Name
    PSZ-Fine Storage OA System Controllers,  !- Controller List Name
    PSZ-Fine Storage OA System Equipment,  !- Outdoor Air Equipment List Name
    PSZ-Fine Storage Availability Managers;  !- Availability Manager List Name

 !-   ===========  ALL OBJECTS IN CLASS: OUTSIDE AIR NODE ===========

  OutdoorAir:Node,
    Zone3UnitHeaterOAInNode, !- Name
    -1.0;                    !- Height Above Ground {m}

  OutdoorAir:Node,
    PSZ-Office Cooling Coil Condenser Inlet,  !- Name
    -1;                      !- Height Above Ground {m}

  OutdoorAir:Node,
    PSZ-Fine Storage Cooling Coil Condenser Inlet,  !- Name
    -1;                      !- Height Above Ground {m}

 !-   ===========  ALL OBJECTS IN CLASS: OUTSIDE AIR INLET NODE LIST ===========

  OutdoorAir:NodeList,
    PSZ-Office Outside Air Inlet;  !- Node or NodeList Name 1

  OutdoorAir:NodeList,
    PSZ-Fine Storage Outside Air Inlet;  !- Node or NodeList Name 1

 !-   ===========  ALL OBJECTS IN CLASS: OUTSIDE AIR MIXER ===========

  OutdoorAir:Mixer,
    PSZ-Office OA Mixing Box,!- Name
    PSZ-Office Mixed Air Outlet,  !- Mixed Air Node Name
    PSZ-Office Outside Air Inlet,  !- Outdoor Air Stream Node Name
    PSZ-Office Relief Air Outlet,  !- Relief Air Stream Node Name
    PSZ-Office Air Loop Inlet;  !- Return Air Stream Node Name

  OutdoorAir:Mixer,
    PSZ-Fine Storage OA Mixing Box,  !- Name
    PSZ-Fine Storage Mixed Air Outlet,  !- Mixed Air Node Name
    PSZ-Fine Storage Outside Air Inlet,  !- Outdoor Air Stream Node Name
    PSZ-Fine Storage Relief Air Outlet,  !- Relief Air Stream Node Name
    PSZ-Fine Storage Air Loop Inlet;  !- Return Air Stream Node Name

 !-   ===========  ALL OBJECTS IN CLASS: SYSTEM AVAILABILITY MANAGER LIST ===========

  AvailabilityManagerAssignmentList,
    PSZ-Office Availability Managers,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    PSZ-Office Availability; !- Availability Manager 1 Name

  AvailabilityManagerAssignmentList,
    PSZ-Fine Storage Availability Managers,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    PSZ-Fine Storage Availability;  !- Availability Manager 1 Name

 !-   ===========  ALL OBJECTS IN CLASS: SYSTEM AVAILABILITY MANAGER:SCHEDULED ===========

  AvailabilityManager:NightCycle,
    PSZ-Office Availability, !- Name
    COMPACT HVAC-ALWAYS 1,   !- Applicability Schedule Name
    FanSched,                !- Fan Schedule Name
    CycleOnAny,              !- Control Type
    1.0,                     !- Thermostat Tolerance {deltaC}
    FixedRunTime,            !- Cycling Run Time Control Type
    1800;                    !- Cycling Run Time {s}

  AvailabilityManager:NightCycle,
    PSZ-Fine Storage Availability,  !- Name
    COMPACT HVAC-ALWAYS 1,   !- Applicability Schedule Name
    FanSched,                !- Fan Schedule Name
    CycleOnAny,              !- Control Type
    1.0,                     !- Thermostat Tolerance {deltaC}
    FixedRunTime,            !- Cycling Run Time Control Type
    1800;                    !- Cycling Run Time {s}

 !-   ===========  ALL OBJECTS IN CLASS: SET POINT MANAGER:HEATING & COOLING ===========


  SetpointManager:SingleZone:Heating,
    PSZ-Office Supply Air Temp Manager - Htg,  !- Name
    Temperature,             !- Control Variable
    12.7777781162733,        !- Minimum Supply Air Temperature {C}
    43.3333344812747,        !- Maximum Supply Air Temperature {C}
    Zone1 Office,            !- Control Zone Name
    Zone1 Office Zone Air Node,  !- Zone Node Name
    Zone1 Office Zone Equip Inlet,  !- Zone Inlet Node Name
    PSZ-Office Heating Coil Outlet;  !- Setpoint Node or NodeList Name

  SetpointManager:SingleZone:Heating,
    PSZ-Fine Storage Supply Air Temp Manager - Htg,  !- Name
    Temperature,             !- Control Variable
    12.7777781162733,        !- Minimum Supply Air Temperature {C}
    43.3333344812747,        !- Maximum Supply Air Temperature {C}
    Zone2 Fine Storage,      !- Control Zone Name
    Zone2 Fine Storage Zone Air Node,  !- Zone Node Name
    Zone2 Fine Storage Zone Equip Inlet,  !- Zone Inlet Node Name
    PSZ-Fine Storage Heating Coil Outlet;  !- Setpoint Node or NodeList Name
    
  SetpointManager:SingleZone:Cooling,
    PSZ-Office Supply Air Temp Manager - Clg,  !- Name
    Temperature,             !- Control Variable
    12.7777781162733,        !- Minimum Supply Air Temperature {C}
    43.3333344812747,        !- Maximum Supply Air Temperature {C}
    Zone1 Office,            !- Control Zone Name
    Zone1 Office Zone Air Node,  !- Zone Node Name
    Zone1 Office Zone Equip Inlet,  !- Zone Inlet Node Name
    PSZ-Office Air Loop Outlet;  !- Setpoint Node or NodeList Name

  SetpointManager:SingleZone:Cooling,
    PSZ-Fine Storage Supply Air Temp Manager - Clg,  !- Name
    Temperature,             !- Control Variable
    12.7777781162733,        !- Minimum Supply Air Temperature {C}
    43.3333344812747,        !- Maximum Supply Air Temperature {C}
    Zone2 Fine Storage,      !- Control Zone Name
    Zone2 Fine Storage Zone Air Node,  !- Zone Node Name
    Zone2 Fine Storage Zone Equip Inlet,  !- Zone Inlet Node Name
    PSZ-Fine Storage Air Loop Outlet;  !- Setpoint Node or NodeList Name

 !-   ===========  ALL OBJECTS IN CLASS: SET POINT MANAGER:MIXED AIR ===========


  SetpointManager:MixedAir,
    PSZ-Office OAMixed Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    PSZ-Office Air Loop Outlet,  !- Reference Setpoint Node Name
    PSZ-Office Mixed Air Outlet,  !- Fan Inlet Node Name
    PSZ-Office Supply Fan Outlet,  !- Fan Outlet Node Name
    PSZ-Office Mixed Air Outlet;  !- Setpoint Node or NodeList Name

  SetpointManager:MixedAir,
    PSZ-Fine Storage OAMixed Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    PSZ-Fine Storage Air Loop Outlet,  !- Reference Setpoint Node Name
    PSZ-Fine Storage Mixed Air Outlet,  !- Fan Inlet Node Name
    PSZ-Fine Storage Supply Fan Outlet,  !- Fan Outlet Node Name
    PSZ-Fine Storage Mixed Air Outlet;  !- Setpoint Node or NodeList Name

 !-   ===========  ALL OBJECTS IN CLASS: CONTROLLER:OUTSIDE AIR ===========

  Controller:OutdoorAir,
    PSZ-Office OA Controller,!- Name
    PSZ-Office Relief Air Outlet,  !- Relief Air Outlet Node Name
    PSZ-Office Air Loop Inlet,  !- Return Air Node Name
    PSZ-Office Mixed Air Outlet,  !- Mixed Air Node Name
    PSZ-Office Outside Air Inlet,  !- Actuator Node Name
    autosize,                !- Minimum Outdoor Air Flow Rate {m3/s}
    autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
DifferentialEnthalpy, !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    ,                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    LockoutWithHeating,  !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
MinOA_MotorizedDamper_Sched, !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    SZ_system_OA_Max_Frac_SCH;  !- Maximum Fraction of Outdoor Air Schedule Name

  Controller:OutdoorAir,
    PSZ-Fine Storage OA Controller,  !- Name
    PSZ-Fine Storage Relief Air Outlet,  !- Relief Air Outlet Node Name
    PSZ-Fine Storage Air Loop Inlet,  !- Return Air Node Name
    PSZ-Fine Storage Mixed Air Outlet,  !- Mixed Air Node Name
    PSZ-Fine Storage Outside Air Inlet,  !- Actuator Node Name
    autosize,                !- Minimum Outdoor Air Flow Rate {m3/s}
    autosize,                !- Maximum Outdoor Air Flow Rate {m3/s}
DifferentialEnthalpy, !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    ,                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    LockoutWithHeating,  !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
MinOA_MotorizedDamper_Sched, !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    SZ_system_OA_Max_Frac_SCH;  !- Maximum Fraction of Outdoor Air Schedule Name

 !-   ===========  ALL OBJECTS IN CLASS: CONTROLLED ZONE EQUIP CONFIGURATION ===========

  ZoneHVAC:EquipmentConnections,
    Zone1 Office,            !- Zone Name
    Zone1 Office Equipment,  !- Zone Conditioning Equipment List Name
    Zone1 Office Zone Equip Inlet,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Zone1 Office Zone Air Node,  !- Zone Air Node Name
    Zone1 Office Return Outlet;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    Zone2 Fine Storage,      !- Zone Name
    Zone2 Fine Storage Equipment,  !- Zone Conditioning Equipment List Name
    Zone2 Fine Storage Zone Equip Inlet,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Zone2 Fine Storage Zone Air Node,  !- Zone Air Node Name
    Zone2 Fine Storage Return Outlet;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentConnections,
    Zone3 Bulk Storage,      !- Zone Name
    Zone3Equipment,          !- Zone Conditioning Equipment List Name
    Zone3Inlets,             !- Zone Air Inlet Node or NodeList Name
    Zone3Exhausts,           !- Zone Air Exhaust Node or NodeList Name
    Zone 3 Node,             !- Zone Air Node Name
    Zone 3 Outlet Node;      !- Zone Return Air Node or NodeList Name

 !-   ===========  ALL OBJECTS IN CLASS: ZONE EQUIPMENT LIST ===========

  ZoneHVAC:EquipmentList,
    Zone1 Office Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
    Zone1 Office Direct Air, !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentList,
    Zone2 Fine Storage Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
    Zone2 Fine Storage Direct Air,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentList,
    Zone3Equipment,          !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:UnitHeater,     !- Zone Equipment 1 Object Type
    Zone3UnitHeater,         !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Priority
    1,                       !- Zone Equipment 1 Heating Priority
    ZoneHVAC:HighTemperatureRadiant,  !- Zone Equipment 2 Object Type
    Zone3HiRadiant,          !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Priority
    2;                       !- Zone Equipment 2 Heating Priority


 !-   ===========  ALL OBJECTS IN CLASS: UNIT HEATER ===========

  ZoneHVAC:UnitHeater,
    Zone3UnitHeater,          !- Name
UnitHeaterAvailability,    !- availability schedule
                        !- Availability Schedule Name                        
    Zone3UnitHeaterAirInletNode,  !- Air Inlet Node Name
    Zone3UnitHeaterAirOutletNode, !- Air Outlet Node Name
    Fan:ConstantVolume,        	!- Supply Air Fan Object Type: August 12, 2013: Changed from Fan:ONOff to Fan:ConstantVolume during V6 to V8 upgrade
    Zone3UnitHeaterFan,      	!- Supply Air Fan Name
    autosize,                	!- Maximum Supply Air Flow Rate {m3/s}
    Coil:Heating:Fuel,        	!- Heating Coil Object Type
    Zone3UnitHeaterHeatingCoil, !- Heating Coil Name
    ,                        !- Supply Air Fan Operating Mode Schedule Name
    No,                      !- Supply Air Fan Operation During No Heating
    ,                        	!- Maximum Hot Water or Steam Flow Rate {m3/s}
    ,                        	!- Minimum Hot Water or Steam Flow Rate {m3/s}
    0.001,                   	!- Heating Convergence Tolerance
    ;                        	!- Availability Manager List Name
 !-   ===========  ALL OBJECTS IN CLASS: FURNACE:HEATCOOL ===========

  AirLoopHVAC:UnitarySystem,
    PSZ-Office_Unitary_Package_DX,  !- Name
    Load,                    !- Control Type
    Zone1 Office,              !- Controlling Zone or Thermostat Location
    None,                    !- Dehumidification Control Type
    COMPACT HVAC-ALWAYS 1,       !- Availability Schedule Name
    PSZ-Office Mixed Air Outlet,  !- DX Cooling Coil System Inlet Node Name
    PSZ-Office Air Loop Outlet,  !- DX Cooling Coil System Outlet Node Name
    Fan:SystemModel,         !- Supply Fan Object Type
    PSZ-Office_addAQ Supply Fan,  !- Supply Fan Name
    BlowThrough,             !- Fan Placement
    FanSched,               !- Supply Air Fan Operating Mode Schedule Name
    Coil:Heating:Fuel,       !- Heating Coil Object Type
    PSZ-Office Heating Coil,  !- Heating Coil Name
    1,                       !- DX Heating Coil Sizing Ratio
    Coil:Cooling:DX:MultiSpeed,  !- Cooling Coil Object Type
    PSZ-Office Cooling Coil,  !- Cooling Coil Name
    No,                      !- Use DOAS DX Cooling Coil
    2,                       !- Minimum Supply Air Temperature {C}
    SensibleOnlyLoadControl, !- Latent Load Control
    ,                        !- Supplemental Heating Coil Object Type
    ,                        !- Supplemental Heating Coil Name
    SupplyAirFlowRate,       !- Cooling Supply Air Flow Rate Method
    AUTOSIZE,                !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
    SupplyAirFlowRate,       !- Heating Supply Air Flow Rate Method
    AUTOSIZE,                !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
    SupplyAirFlowRate,       !- No Load Supply Air Flow Rate Method
    AUTOSIZE,                !- No Load Supply Air Flow Rate {m3/s}
    ,                        !- No Load Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- No Load Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- No Load Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- No Load Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
    ,                        !- No Load Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
    AUTOSIZE,                      !- Maximum Supply Air Temperature {C}
    ,                      !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
    ,                        !- Outdoor Dry-Bulb Temperature Sensor Node Name
    ,                     !- Maximum Cycling Rate {cycles/hr}
    ,                      !- Heat Pump Time Constant {s}
    ,                    !- Fraction of On-Cycle Power Use
    ,                      !- Heat Pump Fan Delay Time {s}
    ,                        !- Ancillary On-Cycle Electric Power {W}
    ,                        !- Ancillary Off-Cycle Electric Power {W}
    ,                        !- Design Heat Recovery Water Flow Rate {m3/s}
    ,                      !- Maximum Temperature for Heat Recovery {C}
    ,                        !- Heat Recovery Water Inlet Node Name
    ,                        !- Heat Recovery Water Outlet Node Name
    UnitarySystemPerformance:Multispeed,  !- Design Specification Multispeed Object Type
    PSZ-Office_Unitary_Package_DX_Perf;                 !- Design Specification Multispeed Object Name
 
  UnitarySystemPerformance:Multispeed,
    PSZ-Office_Unitary_Package_DX_Perf,                 !- Name
    2,                       !- Number of Speeds for Heating
    2,                       !- Number of Speeds for Cooling
    No,                      !- Single Mode Operation
    0.66,    !- No Load or Cooling Speed 1 Supply Air Flow Rate Ratio
    1,                       !- Heating Speed 1 Supply Air Flow Ratio
    0.66,    !- No Load or Cooling Speed 1 Supply Air Flow Rate Ratio
    1,                       !- Heating Speed 2 Supply Air Flow Ratio
    1;                       !- Cooling Speed 2 Supply Air Flow Ratio

  AirLoopHVAC:UnitarySystem,
    PSZ-Fine_Unitary_Package_DX,  !- Name
    Load,                    !- Control Type
    Zone2 Fine Storage,              !- Controlling Zone or Thermostat Location
    None,                    !- Dehumidification Control Type
    COMPACT HVAC-ALWAYS 1,       !- Availability Schedule Name
    PSZ-Fine Storage Mixed Air Outlet,  !- DX Cooling Coil System Inlet Node Name
    PSZ-Fine Storage Air Loop Outlet,  !- DX Cooling Coil System Outlet Node Name
    Fan:SystemModel,         !- Supply Fan Object Type
    PSZ-Fine Storage_addAQ Supply Fan,  !- Supply Fan Name
    BlowThrough,             !- Fan Placement
    FanSched,               !- Supply Air Fan Operating Mode Schedule Name
    Coil:Heating:Fuel,       !- Heating Coil Object Type
    PSZ-Fine Storage Heating Coil,  !- Heating Coil Name
    1,                       !- DX Heating Coil Sizing Ratio
    Coil:Cooling:DX:MultiSpeed,  !- Cooling Coil Object Type
    PSZ-Fine Storage Cooling Coil,  !- Cooling Coil Name
    No,                      !- Use DOAS DX Cooling Coil
    2,                       !- Minimum Supply Air Temperature {C}
    SensibleOnlyLoadControl, !- Latent Load Control
    ,                        !- Supplemental Heating Coil Object Type
    ,                        !- Supplemental Heating Coil Name
    SupplyAirFlowRate,       !- Cooling Supply Air Flow Rate Method
    AUTOSIZE,                !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
    SupplyAirFlowRate,       !- Heating Supply Air Flow Rate Method
    AUTOSIZE,                !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
    SupplyAirFlowRate,       !- No Load Supply Air Flow Rate Method
    AUTOSIZE,                !- No Load Supply Air Flow Rate {m3/s}
    ,                        !- No Load Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- No Load Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- No Load Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- No Load Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
    ,                        !- No Load Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
    AUTOSIZE,                      !- Maximum Supply Air Temperature {C}
    ,                      !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
    ,                        !- Outdoor Dry-Bulb Temperature Sensor Node Name
    ,                     !- Maximum Cycling Rate {cycles/hr}
    ,                      !- Heat Pump Time Constant {s}
    ,                    !- Fraction of On-Cycle Power Use
    ,                      !- Heat Pump Fan Delay Time {s}
    ,                        !- Ancillary On-Cycle Electric Power {W}
    ,                        !- Ancillary Off-Cycle Electric Power {W}
    ,                        !- Design Heat Recovery Water Flow Rate {m3/s}
    ,                      !- Maximum Temperature for Heat Recovery {C}
    ,                        !- Heat Recovery Water Inlet Node Name
    ,                        !- Heat Recovery Water Outlet Node Name
    UnitarySystemPerformance:Multispeed,  !- Design Specification Multispeed Object Type
    PSZ-Fine_Unitary_Package_DX_Perf;                 !- Design Specification Multispeed Object Name
 
  UnitarySystemPerformance:Multispeed,
    PSZ-Fine_Unitary_Package_DX_Perf,                 !- Name
    2,                       !- Number of Speeds for Heating
    2,                       !- Number of Speeds for Cooling
    No,                      !- Single Mode Operation
    1.0,    !- No Load or Cooling Speed 1 Supply Air Flow Rate Ratio
    1,                       !- Heating Speed 1 Supply Air Flow Ratio
    1.0,    !- No Load or Cooling Speed 1 Supply Air Flow Rate Ratio
    1,                       !- Heating Speed 2 Supply Air Flow Ratio
    1;                       !- Cooling Speed 2 Supply Air Flow Ratio

 !-   ===========  ALL OBJECTS IN CLASS: DIRECT AIR ===========

  AirTerminal:SingleDuct:Uncontrolled,
    Zone1 Office Direct Air, !- Name
    COMPACT HVAC-ALWAYS 1,   !- Availability Schedule Name
    Zone1 Office Zone Equip Inlet,  !- Zone Supply Air Node Name
    autosize;                !- Maximum Air Flow Rate {m3/s}

  AirTerminal:SingleDuct:Uncontrolled,
    Zone2 Fine Storage Direct Air,  !- Name
    COMPACT HVAC-ALWAYS 1,   !- Availability Schedule Name
    Zone2 Fine Storage Zone Equip Inlet,  !- Zone Supply Air Node Name
    autosize;                !- Maximum Air Flow Rate {m3/s}

!-   ===========  ALL OBJECTS IN CLASS: HIGH TEMP RADIANT SYSTEM ===========

  ZoneHVAC:HighTemperatureRadiant,
    Zone3HiRadiant,          !- Name
Always Off Schedule,    !- availability schedule
                        !- Availability Schedule Name
    Zone3 Bulk Storage,      !- Zone Name
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    autosize,                !- Maximum Power Input {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Heating Design Capacity
    NaturalGas,              !- Fuel Type
    0.7925,                  !- Combustion Efficiency
    0.8,                     !- Fraction of Input Converted to Radiant Energy
    0,                       !- Fraction of Input Converted to Latent Energy
    0,                       !- Fraction of Input that Is Lost
    OperativeTemperature,    !- Temperature Control Type
    2,                       !- Heating Throttling Range {deltaC}
    Bulk Storage Heating Setpoint Schedule,  !- Heating Setpoint Temperature Schedule Name
    0.05,                    !- Fraction of Radiant Energy Incident on People
    Bulk Storage Right Wall, !- Surface 1 Name
    0.05,                    !- Fraction of Radiant Energy to Surface 1
    Bulk Storage Rear Wall,  !- Surface 2 Name
    0.05,                    !- Fraction of Radiant Energy to Surface 2
    Bulk Storage Left Wall,  !- Surface 3 Name
    0.05,                    !- Fraction of Radiant Energy to Surface 3
    Bulk Storage Floor,      !- Surface 4 Name
    0.8;                     !- Fraction of Radiant Energy to Surface 4

 !-   ===========  ALL OBJECTS IN CLASS: ZONE CONTROL:THERMOSTATIC ===========

  ZoneControl:Thermostat,
    Zone1 Office Thermostat, !- Name
    Zone1 Office,            !- Zone or ZoneList Name
    COMPACT HVAC-ALWAYS 4,   !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Office Thermostat Dual SP Control;  !- Control 1 Name

  ZoneControl:Thermostat,
    Zone2 Fine Storage Thermostat,  !- Name
    Zone2 Fine Storage,      !- Zone or ZoneList Name
    COMPACT HVAC-ALWAYS 4,   !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Fine Storage Thermostat Dual SP Control;  !- Control 1 Name

  ZoneControl:Thermostat,
    Zone 3 Thermostat,       !- Name
    Zone3 Bulk Storage,      !- Zone or ZoneList Name
    ZoneControlSchedule,     !- Control Type Schedule Name
    ThermostatSetpoint:SingleHeating,  !- Control 1 Object Type
    Heating Setpoint with SB;!- Control 1 Name

 !-   ===========  ALL OBJECTS IN CLASS: SINGLE HEATING SETPOINT ===========

  ThermostatSetpoint:SingleHeating,
    Heating Setpoint with SB,!- Name
    Bulk Storage Heating Setpoint Schedule;  !- Setpoint Temperature Schedule Name

 !-   ===========  ALL OBJECTS IN CLASS: DUAL SETPOINT WITH DEADBAND ===========

  ThermostatSetpoint:DualSetpoint,
    Office Thermostat Dual SP Control,  !- Name
    Office Heating Schedule, !- Heating Setpoint Temperature Schedule Name
    Office Cooling Schedule; !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    Fine Storage Thermostat Dual SP Control,  !- Name
    Fine Storage Heating Setpoint Schedule,  !- Heating Setpoint Temperature Schedule Name
    Fine Storage Cooling Setpoint Schedule;  !- Cooling Setpoint Temperature Schedule Name

 !-   ===========  ALL OBJECTS IN CLASS: ZONE SUPPLY AIR PATH ===========

  AirLoopHVAC:SupplyPath,
    PSZ-Office Supply Path,  !- Name
    PSZ-Office Supply Path Inlet,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    PSZ-Office Zone Splitter;!- Component 1 Name

  AirLoopHVAC:SupplyPath,
    PSZ-Fine Storage Supply Path,  !- Name
    PSZ-Fine Storage Supply Path Inlet,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    PSZ-Fine Storage Zone Splitter;  !- Component 1 Name

 !-   ===========  ALL OBJECTS IN CLASS: ZONE RETURN AIR PATH ===========

  AirLoopHVAC:ReturnPath,
    PSZ-Office Return Path,  !- Name
    PSZ-Office Return Air Outlet,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    PSZ-Office Zone Mixer;   !- Component 1 Name

  AirLoopHVAC:ReturnPath,
    PSZ-Fine Storage Return Path,  !- Name
    PSZ-Fine Storage Return Air Outlet,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    PSZ-Fine Storage Zone Mixer;  !- Component 1 Name

 !-   ===========  ALL OBJECTS IN CLASS: ZONE SPLITTER ===========

  AirLoopHVAC:ZoneSplitter,
    PSZ-Office Zone Splitter,!- Name
    PSZ-Office Supply Path Inlet,  !- Inlet Node Name
    Zone1 Office Zone Equip Inlet;  !- Outlet 1 Node Name

  AirLoopHVAC:ZoneSplitter,
    PSZ-Fine Storage Zone Splitter,  !- Name
    PSZ-Fine Storage Supply Path Inlet,  !- Inlet Node Name
    Zone2 Fine Storage Zone Equip Inlet;  !- Outlet 1 Node Name

 !-   ===========  ALL OBJECTS IN CLASS: ZONE MIXER ===========

  AirLoopHVAC:ZoneMixer,
    PSZ-Office Zone Mixer,   !- Name
    PSZ-Office Return Air Outlet,  !- Outlet Node Name
    Zone1 Office Return Outlet;  !- Inlet 1 Node Name

  AirLoopHVAC:ZoneMixer,
    PSZ-Fine Storage Zone Mixer,  !- Name
    PSZ-Fine Storage Return Air Outlet,  !- Outlet Node Name
    Zone2 Fine Storage Return Outlet;  !- Inlet 1 Node Name

 !-   ===========  ALL OBJECTS IN CLASS: WATER HEATER:MIXED ===========

  WaterHeater:Mixed,
    Electric Tank,           !- Name
    7.57082515247699E-02,    !- Tank Volume {m3}
    Hot Water Setpoint Temp Schedule,  !- Setpoint Temperature Schedule Name
    2.00000005298191,        !- Deadband Temperature Difference {deltaC}
    82.2222244003673,        !- Maximum Temperature Limit {C}
    Cycle,                   !- Heater Control Type
    6154.74805507525,        !- Heater Maximum Capacity {W}
    0,                       !- Heater Minimum Capacity {W}
    ,                        !- Heater Ignition Minimum Flow Rate {m3/s}
    ,                        !- Heater Ignition Delay {s}

    Electricity,              !- Heater Fuel Type
    1,                !- Heater Thermal Efficiency
    ,                         !- Part Load Factor Curve Name
    481,        !- Off Cycle Parasitic Fuel Consumption Rate {W} (SWH Enhancement) August 31, 2012 Specify pipe loss for both Off and On cycle parasitic
    Electricity,              !- Off Cycle Parasitic Fuel Type
    0,                        !- Off Cycle Parasitic Heat Fraction to Tank
    481,        !- On Cycle Parasitic Fuel Consumption Rate {W} (SWH Enhancement) August 2, 2012 Changed from blank to 308 but/h (90.27 W) to model pipe losses
    ,                         !- On Cycle Parasitic Fuel Type


    ,                        !- On Cycle Parasitic Heat Fraction to Tank
    Zone,                    !- Ambient Temperature Indicator
    ,                        !- Ambient Temperature Schedule Name
    Zone1 Office,            !- Ambient Temperature Zone Name
    ,                        !- Ambient Temperature Outdoor Air Node Name
    0.798542707,      !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
    ,                        !- Off Cycle Loss Fraction to Zone
    0.798542707,      !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
    ,                        !- On Cycle Loss Fraction to Zone
    8.07469089073934E-06,    !- Peak Use Flow Rate {m3/s}
    Office DHW Schedule;     !- Use Flow Rate Fraction Schedule Name

 !-   ===========  ALL OBJECTS IN CLASS: COIL:GAS:HEATING ===========

  Coil:Heating:Fuel,
    PSZ-Office Heating Coil, !- Name
    COMPACT HVAC-ALWAYS 1,   !- Availability Schedule Name
    NaturalGas,              !- Fuel Type
0.8, !- Burner Efficiency
    autosize,                !- Nominal Capacity {W}
    PSZ-Office Supply Fan Outlet,  !- Air Inlet Node Name
    PSZ-Office Heating Coil Outlet,  !- Air Outlet Node Name
    ,  !- Temperature Setpoint Node Name
    0.0,                     !- Parasitic Electric Load {W}
    PSZ-Office Heating Coil PLF-FPLR,  !- Part Load Fraction Correlation Curve Name
    0.0;                     !- Parasitic Fuel Load {W}

  Coil:Heating:Fuel,
    PSZ-Fine Storage Heating Coil,  !- Name
    COMPACT HVAC-ALWAYS 1,   !- Availability Schedule Name
    NaturalGas,              !- Fuel Type
0.8, !- Burner Efficiency
    autosize,                !- Nominal Capacity {W}
    PSZ-Fine Storage Supply Fan Outlet,  !- Air Inlet Node Name
    PSZ-Fine Storage Heating Coil Outlet,  !- Air Outlet Node Name
    ,  !- Temperature Setpoint Node Name
    0.0,                     !- Parasitic Electric Load {W}
    PSZ-Fine Storage Heating Coil PLF-FPLR,  !- Part Load Fraction Correlation Curve Name
    0.0;                     !- Parasitic Fuel Load {W}

  Coil:Heating:Fuel,
    Zone3UnitHeaterHeatingCoil,  !- Name
    Zone3HeatingCoilAvailability,  !- Availability Schedule Name
    NaturalGas,              !- Fuel Type
0.8, !- Burner Efficiency
    autosize,                !- Nominal Capacity {W}
    Zone3UnitHeaterFanOutletNode,  !- Air Inlet Node Name
    Zone3UnitHeaterAirOutletNode,  !- Air Outlet Node Name
    ,                        !- Temperature Setpoint Node Name
    0.0,                     !- Parasitic Electric Load {W}
    ,                        !- Part Load Fraction Correlation Curve Name
    0;  !- Parasitic Fuel Load {W}

 !-   ===========  ALL OBJECTS IN CLASS: COIL:DX:COOLINGBYPASSFACTOREMPIRICAL ===========

  Coil:Cooling:DX:MultiSpeed,
    PSZ-Office Cooling Coil, !- Name
    COMPACT HVAC-ALWAYS 1,   !- Availability Schedule Name
    PSZ-Office Heating Coil Outlet,  !- Air Inlet Node Name
    PSZ-Office Air Loop Outlet,  !- Air Outlet Node Name
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    ,                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    No,                      !- Apply Part Load Fraction to Speeds Greater than 1
    No,                      !- Apply Latent Degradation to Speeds Greater than 1
    ,                        !- Crankcase Heater Capacity {W}
    10,                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Basin Heater Capacity {W/K}
    2,                       !- Basin Heater Setpoint Temperature {C}
    ,                        !- Basin Heater Operating Schedule Name
    Electricity,             !- Fuel Type
    2,                       !- Number of Speeds
9838.415, !- Speed 1 Gross Rated Total Cooling Capacity {W}
0.73331, !- Speed 1 Gross Rated Sensible Heat Ratio
3.7988306741603, !- Speed 1 Gross Rated Cooling COP {W/W}
0.651593333333333, !- Speed 1 Rated Air Flow Rate {m3/s}
    0,                   !- Speed 1 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    PSZ-AC_Unitary_PackagecoolCapFT,  !- Speed 1 Total Cooling Capacity Function of Temperature Curve Name
    PSZ-AC_Unitary_PackagecoolFFF,  !- Speed 1 Total Cooling Capacity Function of Flow Fraction Curve Name
    PSZ-AC_Unitary_PackagecoolEIRFT,  !- Speed 1 Energy Input Ratio Function of Temperature Curve Name
    PSZ-AC_Unitary_PackagecoolEIRFFF,  !- Speed 1 Energy Input Ratio Function of Flow Fraction Curve Name
    PSZ-AC_Unitary_PackagecoolPLR,  !- Speed 1 Part Load Fraction Correlation Curve Name
    ,                        !- Speed 1 Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Speed 1 Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Speed 1 Maximum Cycling Rate {cycles/hr}
    ,                        !- Speed 1 Latent Capacity Time Constant {s}
    0.2,                     !- Speed 1 Rated Waste Heat Fraction of Power Input {dimensionless}
    ,                        !- Speed 1 Waste Heat Function of Temperature Curve Name
    0.9,                     !- Speed 1 Evaporative Condenser Effectiveness {dimensionless}
    ,                        !- Speed 1 Evaporative Condenser Air Flow Rate {m3/s}
    ,                        !- Speed 1 Rated Evaporative Condenser Pump Power Consumption {W}
19676.83, !- Speed 2 Gross Rated Total Cooling Capacity {W}
0.73331, !- Speed 2 Gross Rated Sensible Heat Ratio
3.7988306741603, !- Speed 2 Gross Rated Cooling COP {W/W}
0.97739, !- Speed 2 Rated Air Flow Rate {m3/s}
    0,                   !- Speed 2 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    PSZ-AC_Unitary_PackagecoolCapFT,  !- Speed 2 Total Cooling Capacity Function of Temperature Curve Name
    PSZ-AC_Unitary_PackagecoolFFF,  !- Speed 2 Total Cooling Capacity Function of Flow Fraction Curve Name
    PSZ-AC_Unitary_PackagecoolEIRFT,  !- Speed 2 Energy Input Ratio Function of Temperature Curve Name
    PSZ-AC_Unitary_PackagecoolEIRFFF,  !- Speed 2 Energy Input Ratio Function of Flow Fraction Curve Name
    PSZ-AC_Unitary_PackagecoolPLR,  !- Speed 2 Part Load Fraction Correlation Curve Name
    ,                        !- Speed 2 Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Speed 2 Ratio of Initial Moisture Evaporation Rate and steady state Latent Capacity {dimensionless}
    ,                        !- Speed 2 Maximum Cycling Rate {cycles/hr}
    ,                        !- Speed 2 Latent Capacity Time Constant {s}
    0.2,                     !- Speed 2 Rated Waste Heat Fraction of Power Input {dimensionless}
    ,                        !- Speed 2 Waste Heat Function of Temperature Curve Name
    0.9,                     !- Speed 2 Evaporative Condenser Effectiveness {dimensionless}
    ,                        !- Speed 2 Evaporative Condenser Air Flow Rate {m3/s}
    ;                        !- Speed 2 Rated Evaporative Condenser Pump Power Consumption {W}

  Coil:Cooling:DX:MultiSpeed,
    PSZ-Fine Storage Cooling Coil,  !- Name
    COMPACT HVAC-ALWAYS 1,   !- Availability Schedule Name
    PSZ-Fine Storage Heating Coil Outlet,  !- Air Inlet Node Name
    PSZ-Fine Storage Air Loop Outlet,  !- Air Outlet Node Name
    ,                        !- Condenser Air Inlet Node Name
    AirCooled,               !- Condenser Type
    ,                     !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Condensate Collection Water Storage Tank Name
    No,                      !- Apply Part Load Fraction to Speeds Greater than 1
    No,                      !- Apply Latent Degradation to Speeds Greater than 1
    ,                        !- Crankcase Heater Capacity {W}
    10,                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
    ,                        !- Basin Heater Capacity {W/K}
    2,                       !- Basin Heater Setpoint Temperature {C}
    ,                        !- Basin Heater Operating Schedule Name
    Electricity,             !- Fuel Type
    2,                       !- Number of Speeds
29101.345, !- Speed 1 Gross Rated Total Cooling Capacity {W}
0.67608, !- Speed 1 Gross Rated Sensible Heat Ratio
3.73224036438218, !- Speed 1 Gross Rated Cooling COP {W/W}
1.56254666666667, !- Speed 1 Rated Air Flow Rate {m3/s}
    0,                   !- Speed 1 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    PSZ-AC_Unitary_PackagecoolCapFT,  !- Speed 1 Total Cooling Capacity Function of Temperature Curve Name
    PSZ-AC_Unitary_PackagecoolFFF,  !- Speed 1 Total Cooling Capacity Function of Flow Fraction Curve Name
    PSZ-AC_Unitary_PackagecoolEIRFT,  !- Speed 1 Energy Input Ratio Function of Temperature Curve Name
    PSZ-AC_Unitary_PackagecoolEIRFFF,  !- Speed 1 Energy Input Ratio Function of Flow Fraction Curve Name
    PSZ-AC_Unitary_PackagecoolPLR,  !- Speed 1 Part Load Fraction Correlation Curve Name
    ,                        !- Speed 1 Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Speed 1 Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    ,                        !- Speed 1 Maximum Cycling Rate {cycles/hr}
    ,                        !- Speed 1 Latent Capacity Time Constant {s}
    0.2,                     !- Speed 1 Rated Waste Heat Fraction of Power Input {dimensionless}
    ,                        !- Speed 1 Waste Heat Function of Temperature Curve Name
    0.9,                     !- Speed 1 Evaporative Condenser Effectiveness {dimensionless}
    ,                        !- Speed 1 Evaporative Condenser Air Flow Rate {m3/s}
    ,                        !- Speed 1 Rated Evaporative Condenser Pump Power Consumption {W}
58202.69, !- Speed 2 Gross Rated Total Cooling Capacity {W}
0.67608, !- Speed 2 Gross Rated Sensible Heat Ratio
3.73224036438218, !- Speed 2 Gross Rated Cooling COP {W/W}
2.34382, !- Speed 2 Rated Air Flow Rate {m3/s}
    0,                   !- Speed 2 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    PSZ-AC_Unitary_PackagecoolCapFT,  !- Speed 2 Total Cooling Capacity Function of Temperature Curve Name
    PSZ-AC_Unitary_PackagecoolFFF,  !- Speed 2 Total Cooling Capacity Function of Flow Fraction Curve Name
    PSZ-AC_Unitary_PackagecoolEIRFT,  !- Speed 2 Energy Input Ratio Function of Temperature Curve Name
    PSZ-AC_Unitary_PackagecoolEIRFFF,  !- Speed 2 Energy Input Ratio Function of Flow Fraction Curve Name
    PSZ-AC_Unitary_PackagecoolPLR,  !- Speed 2 Part Load Fraction Correlation Curve Name
    ,                        !- Speed 2 Nominal Time for Condensate Removal to Begin {s}
    ,                        !- Speed 2 Ratio of Initial Moisture Evaporation Rate and steady state Latent Capacity {dimensionless}
    ,                        !- Speed 2 Maximum Cycling Rate {cycles/hr}
    ,                        !- Speed 2 Latent Capacity Time Constant {s}
    0.2,                     !- Speed 2 Rated Waste Heat Fraction of Power Input {dimensionless}
    ,                        !- Speed 2 Waste Heat Function of Temperature Curve Name
    0.9,                     !- Speed 2 Evaporative Condenser Effectiveness {dimensionless}
    ,                        !- Speed 2 Evaporative Condenser Air Flow Rate {m3/s}
    ;                        !- Speed 2 Rated Evaporative Condenser Pump Power Consumption {W}

!-   ===========  ALL OBJECTS IN CLASS: FAN:SIMPLE:ONOFF ===========

  Fan:SystemModel,
    PSZ-Office_addAQ Supply Fan,   !- Name
    FanSched,                !- Availability Schedule Name
    PSZ-Office Mixed Air Outlet,  !- Air Inlet Node Name
    PSZ-Office Supply Fan Outlet,  !- Air Outlet Node Name
    AUTOSIZE,   !- Design Maximum Air Flow Rate
    Discrete,   !- Speed Control Method
    1,   !- Electric Power Minimum Flow Rate Fraction
622.5, !- Design Pressure Rise {Pa}
0.865, !- Motor Efficiency
    1.0,   ! Motor In Air Stream Fraction
    AUTOSIZE,   !- Design Electric Power Consumption
    TotalEfficiencyAndPressure,   !- Design Power Sizing Method
    ,   !- Electric Power Per Unit Flow Rate
    ,   !- Electric Power Per Unit Flow Rate Per Pressure
0.56225, !- Fan Total Efficiency
    ,   !- Electric Power Function of Flow Fraction Curve Name
622.5, !- Night Ventilation Mode Pressure Rise
    ,   !- Night Ventilation Mode Flow Fraction
    ,   !- Motor Loss Zone Name
    ,   !- Motor Loss Radiative Fraction
    General,   !- End-Use Subcategory
    2,   !- Number of Speeds
    0.66,   !- Speed Flow Fraction
    0.4,   !- Electric Power Fraction
    1,   !- Speed Flow Fraction
    1;    !- Electric Power Fraction

  Fan:SystemModel,
    PSZ-Fine Storage_addAQ Supply Fan,  !- Name
    FanSched,                !- Availability Schedule Name
    PSZ-Fine Storage Mixed Air Outlet,  !- Air Inlet Node Name
    PSZ-Fine Storage Supply Fan Outlet,  !- Air Outlet Node Name
    AUTOSIZE,   !- Design Maximum Air Flow Rate
    Discrete,   !- Speed Control Method
    1,   !- Electric Power Minimum Flow Rate Fraction
622.5, !- Design Pressure Rise {Pa}
0.895, !- Motor Efficiency
    1.0,   ! Motor In Air Stream Fraction
    AUTOSIZE,   !- Design Electric Power Consumption
    TotalEfficiencyAndPressure,   !- Design Power Sizing Method
    ,   !- Electric Power Per Unit Flow Rate
    ,   !- Electric Power Per Unit Flow Rate Per Pressure
0.58175, !- Fan Total Efficiency
    ,   !- Electric Power Function of Flow Fraction Curve Name
622.5, !- Night Ventilation Mode Pressure Rise
    ,   !- Night Ventilation Mode Flow Fraction
    ,   !- Motor Loss Zone Name
    ,   !- Motor Loss Radiative Fraction
    General,   !- End-Use Subcategory
    1,   !- Number of Speeds
    1,   !- Speed Flow Fraction
    1;    !- Electric Power Fraction

  Fan:ConstantVolume,		! August 12, 2013: Changed from Fan:ONOff to Fan:ConstantVolume during V6 to V8 upgrade
    Zone3UnitHeaterFan,      !- Name
    COMPACT HVAC-ALWAYS 1,   !- Availability Schedule Name
0.536, !- Fan Total Efficiency
49.8, !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
0.825, !- Motor Efficiency
    1.0,                     !- Motor In Airstream Fraction
    Zone3UnitHeaterAirInletNode,  !- Air Inlet Node Name
    Zone3UnitHeaterFanOutletNode,  !- Air Outlet Node Name
    General;                      	!- End-Use Subcategory

!No PV for this case
!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:VARIABLE ===========

!  Output:Variable,MinOA_Sched,Schedule Value,Hourly;
!  Output:Variable,*,Site Outdoor Air Drybulb Temperature,Hourly;
!  Output:Variable,*,Site Outdoor Air Wetbulb Temperature,Hourly;
!  
!   !- Outdoor Air Flow Rate for each system 
!
!    Output:Variable,PSZ-Office Outside Air Inlet,         System Node Standard Density Volume Flow Rate,Hourly;
!    Output:Variable,PSZ-Fine Storage Outside Air Inlet,   System Node Standard Density Volume Flow Rate,Hourly;
!
!   ! Return Air Flow
!
!    Output:Variable,PSZ-Office Air Loop Inlet,System Node Temperature,Hourly;
!    Output:Variable,PSZ-Office Air Loop Inlet,System Node Wetbulb Temperature,Hourly;
!    Output:Variable,PSZ-Office Air Loop Inlet,System Node Standard Density Volume Flow Rate,Hourly;
!    Output:Variable,PSZ-Fine Storage Air Loop Inlet,System Node Temperature,Hourly;
!    Output:Variable,PSZ-Fine Storage Air Loop Inlet,System Node Wetbulb Temperature,Hourly;
!    Output:Variable,PSZ-Fine Storage Air Loop Inlet,System Node Standard Density Volume Flow Rate,Hourly;
!
!    ! Supply Air Flow
!
!    Output:Variable,PSZ-Office Air Loop Outlet,System Node Temperature,Hourly;
!    Output:Variable,PSZ-Office Air Loop Outlet,System Node Wetbulb Temperature,Hourly;
!    Output:Variable,PSZ-Office Air Loop Outlet,System Node Standard Density Volume Flow Rate,Hourly;
!    Output:Variable,PSZ-Fine Storage Air Loop Outlet,System Node Temperature,Hourly;
!    Output:Variable,PSZ-Fine Storage Air Loop Outlet,System Node Wetbulb Temperature,Hourly;
!    Output:Variable,PSZ-Fine Storage Air Loop Outlet,System Node Standard Density Volume Flow Rate,Hourly;
!
!    ! Coil Load
!
!    Output:Variable,*,Air System Cooling Coil Total Cooling Energy,Hourly;
!    Output:Variable,*,Air System Heating Coil Total Heating Energy,Hourly;
!
!    ! Fan and Pump
!
!    Output:Variable,*,Fan Electric Power,hourly; !- HVAC Average W
!    Output:Variable,*,Pump Electric Power,hourly; !- HVAC Average W
!    Output:Variable,*,Humidifier Electric Power,hourly; !- HVAC Average W
!
!    ! SHW
!
!    Output:Variable,*,Water Heater Heating Rate,Hourly;
!
!  ! Utility and Submeter
!
!    Output:Meter,Electricity:Facility,Hourly;
!    Output:Meter,Gas:Facility,Hourly;
!    Output:Meter,InteriorLights:Electricity,Hourly;
!    Output:Meter,ExteriorLights:Electricity,Hourly;
!    Output:Meter,InteriorEquipment:Electricity,Hourly;
!    Output:Meter,ExteriorEquipment:Electricity,Hourly;
!    Output:Meter,Fans:Electricity,Hourly;
!    Output:Meter,Pumps:Electricity,Hourly;
!    Output:Meter,Heating:Electricity,Hourly;
!    Output:Meter,Cooling:Electricity,Hourly;
!    Output:Meter,HeatRejection:Electricity,Hourly;
!    Output:Meter,Humidifier:Electricity,Hourly;
!    Output:Meter,HeatRecovery:Electricity,Hourly;
!    Output:Meter,DHW:Electricity,Hourly;
!    Output:Meter,Cogeneration:Electricity,Hourly;
!    Output:Meter,Refrigeration:Electricity,Hourly;
!    Output:Meter,WaterSystems:Electricity,Hourly;
!    
!    Output:Meter,InteriorLights:Gas,Hourly;
!    Output:Meter,ExteriorLights:Gas,Hourly;
!    Output:Meter,InteriorEquipment:Gas,Hourly;
!    Output:Meter,ExteriorEquipment:Gas,Hourly;
!    Output:Meter,Fans:Gas,Hourly;
!    Output:Meter,Pumps:Gas,Hourly;
!    Output:Meter,Heating:Gas,Hourly;
!    Output:Meter,Cooling:Gas,Hourly;
!    Output:Meter,HeatRejection:Gas,Hourly;
!    Output:Meter,Humidifier:Gas,Hourly;
!    Output:Meter,HeatRecovery:Gas,Hourly;
!    Output:Meter,DHW:Gas,Hourly;
!    Output:Meter,Cogeneration:Gas,Hourly;
!    Output:Meter,Refrigeration:Gas,Hourly;
!    Output:Meter,WaterSystems:Gas,Hourly;
!
 !-   ===========  ALL OBJECTS IN CLASS: REPORT ===========

  Output:Surfaces:Drawing,DXF,Triangulate3DFace;
  Output:VariableDictionary,Regular;
  Output:Constructions,Constructions;

 !-   ===========  ALL OBJECTS IN CLASS: REPORT:TABLE:STYLE ===========

  OutputControl:Table:Style,
    CommaAndHTML;                   !- Unit Conversion
    
!-   ===========  ALL OBJECTS IN CLASS: OUTPUTCONTROL:REPORTINGTOLERANCES ===========


  Output:Meter:MeterFileOnly,Electricity:Facility,Hourly;

  Output:Meter:MeterFileOnly,ElectricityNet:Facility,Hourly;

  Output:Meter:MeterFileOnly,Gas:Facility,Hourly;

  Output:Meter:MeterFileOnly,Electricity:Facility,Hourly;

  Output:Meter:MeterFileOnly,ElectricityNet:Facility,Hourly;

  Output:Meter:MeterFileOnly,Gas:Facility,Hourly;
  

OutputControl:ReportingTolerances,
    0.556,                   !- Tolerance for Time Heating Setpoint Not Met {deltaC}
    0.556;                   !- Tolerance for Time Cooling Setpoint Not Met {deltaC}
    
 !-   ===========  ALL OBJECTS IN CLASS: REPORT:TABLE:PREDEFINED ===========


  Output:Table:SummaryReports,
    AllSummaryAndMonthly;              !- Report 1 Name

 !-   ===========  ALL OBJECTS IN CLASS: REPORT:TABLE:MONTHLY ===========

  Output:Table:Monthly,
    NameHolderMonthlySummary TaskPurpose ProgressIndicator,        !- Name   ProgressIndicator,ForDetermination2019, ...
    3,                                                            !- Digits After Decimal
    Site Outdoor Air Drybulb,                                     !- Variable or Meter 1 Name
    SumOrAverage,                                                 !- Aggregation Type for Variable or Meter 1
    Heating:Gas,                                                  !- Variable or Meter 2 Name
    SumOrAverage;                                                 !- Aggregation Type for Variable or Meter 2   


     

  Output:Table:Monthly,
    NameHolderMonthlySummary CodeName ASHRAE901,          !- Name   ASHRAE901, ASHRAE1891, IECC, Title24, ORSC, IGCC, ...
    3,                                                            !- Digits After Decimal
    Site Outdoor Air Drybulb,                                     !- Variable or Meter 1 Name
    SumOrAverage,                                                 !- Aggregation Type for Variable or Meter 1
    Heating:Gas,                                                  !- Variable or Meter 2 Name
    SumOrAverage;                                                 !- Aggregation Type for Variable or Meter 2     
    
  Output:Table:Monthly,
    NameHolderMonthlySummary CodeYear 2013,          !- Name   all years for ASHRAE90.1, IECC, ASHRAE189.1
    3,                                                            !- Digits After Decimal
    Site Outdoor Air Drybulb,                                     !- Variable or Meter 1 Name
    SumOrAverage,                                                 !- Aggregation Type for Variable or Meter 1
    Heating:Gas,                                                  !- Variable or Meter 2 Name
    SumOrAverage;                                                 !- Aggregation Type for Variable or Meter 2        
    
  Output:Table:Monthly,
    NameHolderMonthlySummary CodeAmendment NoneAmend,        !- Name   StateAmend,EEM, NoneAmend for national or state without amendment
    3,                                                            !- Digits After Decimal
    Site Outdoor Air Drybulb,                                     !- Variable or Meter 1 Name
    SumOrAverage,                                                 !- Aggregation Type for Variable or Meter 1
    Heating:Gas,                                                  !- Variable or Meter 2 Name
    SumOrAverage;                                                 !- Aggregation Type for Variable or Meter 2   

  Output:Table:Monthly,
    NameHolderMonthlySummary PrototypeName Warehouse,    !- Name   16 Prototypes 
    3,                                                            !- Digits After Decimal
    Site Outdoor Air Drybulb,                                     !- Variable or Meter 1 Name
    SumOrAverage,                                                 !- Aggregation Type for Variable or Meter 1
    Heating:Gas,                                                  !- Variable or Meter 2 Name
    SumOrAverage;                                                 !- Aggregation Type for Variable or Meter 2   

  Output:Table:Monthly,
    NameHolderMonthlySummary TaskScope National,            !- Name   National, State, City
    3,                                                            !- Digits After Decimal
    Site Outdoor Air Drybulb,                                     !- Variable or Meter 1 Name
    SumOrAverage,                                                 !- Aggregation Type for Variable or Meter 1
    Heating:Gas,                                                  !- Variable or Meter 2 Name
    SumOrAverage;                                                 !- Aggregation Type for Variable or Meter 2        
        
    
  Output:Table:Monthly,
    NameHolderMonthlySummary State National,                !- Name   National for national analysis, NewYork, Utah,... for state analysis, or city name for city analysis. Spell out the name of the state without space between words 
    3,                                                            !- Digits After Decimal
    Site Outdoor Air Drybulb,                                     !- Variable or Meter 1 Name
    SumOrAverage,                                                 !- Aggregation Type for Variable or Meter 1
    Heating:Gas,                                                  !- Variable or Meter 2 Name
    SumOrAverage;                                                 !- Aggregation Type for Variable or Meter 2   
    
  Output:Table:Monthly,
    NameHolderMonthlySummary ClimateZone 2A,    !- Name   0-8
    3,                                                            !- Digits After Decimal
    Site Outdoor Air Drybulb,                                     !- Variable or Meter 1 Name
    SumOrAverage,                                                 !- Aggregation Type for Variable or Meter 1
    Heating:Gas,                                                  !- Variable or Meter 2 Name
    SumOrAverage;                                                 !- Aggregation Type for Variable or Meter 2     
    
  Output:Table:Monthly,
    NameHolderMonthlySummary RepresentCity USA_FL_Tampa,         !- Name   representative city like Honolulu for national, for each state, for city analysis.  this is not the city of the weather file.  The weather city will be extracted from epw file
    3,                                                            !- Digits After Decimal
    Site Outdoor Air Drybulb,                                     !- Variable or Meter 1 Name
    SumOrAverage,                                                 !- Aggregation Type for Variable or Meter 1
    Heating:Gas,                                                  !- Variable or Meter 2 Name
    SumOrAverage;                                                 !- Aggregation Type for Variable or Meter 2  




  EnergyManagementSystem:Sensor,
    OAT_F,                   !- Name
    ,                        !- Output:Variable or Output:Meter Index Key Name
    Site Outdoor Air Drybulb Temperature;  !- Output:Variable or Output:Meter Name


  


