    WLHP Heating Plant Branch AirLoop M SW,  !- Inlet Branch 66 Name
    WLHP Cooling Plant Branch AirLoop M NW,  !- Inlet Branch 67 Name
    WLHP Heating Plant Branch AirLoop M NW,  !- Inlet Branch 68 Name
    WLHP Cooling Plant Branch AirLoop M SE,  !- Inlet Branch 69 Name
    WLHP Heating Plant Branch AirLoop M SE,  !- Inlet Branch 70 Name
    WLHP Cooling Plant Branch AirLoop M NE,  !- Inlet Branch 71 Name
    WLHP Heating Plant Branch AirLoop M NE,  !- Inlet Branch 72 Name
    WLHP Cooling Plant Branch AirLoop M N1,  !- Inlet Branch 73 Name
    WLHP Heating Plant Branch AirLoop M N1,  !- Inlet Branch 74 Name
    WLHP Cooling Plant Branch AirLoop M N2,  !- Inlet Branch 75 Name
    WLHP Heating Plant Branch AirLoop M N2,  !- Inlet Branch 76 Name
    WLHP Cooling Plant Branch AirLoop M S1,  !- Inlet Branch 77 Name
    WLHP Heating Plant Branch AirLoop M S1,  !- Inlet Branch 78 Name
    WLHP Cooling Plant Branch AirLoop M S2,  !- Inlet Branch 79 Name
    WLHP Heating Plant Branch AirLoop M S2,  !- Inlet Branch 80 Name
    WLHP Cooling Plant Branch AirLoop F6 SW,  !- Inlet Branch 81 Name
    WLHP Heating Plant Branch AirLoop F6 SW,  !- Inlet Branch 82 Name
    WLHP Cooling Plant Branch AirLoop F6 NW,  !- Inlet Branch 83 Name
    WLHP Heating Plant Branch AirLoop F6 NW,  !- Inlet Branch 84 Name
    WLHP Cooling Plant Branch AirLoop F6 SE,  !- Inlet Branch 85 Name
    WLHP Heating Plant Branch AirLoop F6 SE,  !- Inlet Branch 86 Name
    WLHP Cooling Plant Branch AirLoop F6 NE,  !- Inlet Branch 87 Name
    WLHP Heating Plant Branch AirLoop F6 NE,  !- Inlet Branch 88 Name
    WLHP Cooling Plant Branch AirLoop F6 N1,  !- Inlet Branch 89 Name
    WLHP Heating Plant Branch AirLoop F6 N1,  !- Inlet Branch 90 Name
    WLHP Cooling Plant Branch AirLoop F6 N2,  !- Inlet Branch 91 Name
    WLHP Heating Plant Branch AirLoop F6 N2,  !- Inlet Branch 92 Name
    WLHP Cooling Plant Branch AirLoop F6 S1,  !- Inlet Branch 93 Name
    WLHP Heating Plant Branch AirLoop F6 S1,  !- Inlet Branch 94 Name
    WLHP Cooling Plant Branch AirLoop F6 S2,  !- Inlet Branch 95 Name
    WLHP Heating Plant Branch AirLoop F6 S2,  !- Inlet Branch 96 Name
    WLHP Cooling Plant Branch AirLoop F7 SW,  !- Inlet Branch 97 Name
    WLHP Heating Plant Branch AirLoop F7 SW,  !- Inlet Branch 98 Name
    WLHP Cooling Plant Branch AirLoop F7 NW,  !- Inlet Branch 99 Name
    WLHP Heating Plant Branch AirLoop F7 NW,  !- Inlet Branch 100 Name
    WLHP Cooling Plant Branch AirLoop F7 SE,  !- <none>
    WLHP Heating Plant Branch AirLoop F7 SE,  !- <none>
    WLHP Cooling Plant Branch AirLoop F7 NE,  !- <none>
    WLHP Heating Plant Branch AirLoop F7 NE,  !- <none>
    WLHP Cooling Plant Branch AirLoop F7 N1,  !- <none>
    WLHP Heating Plant Branch AirLoop F7 N1,  !- <none>
    WLHP Cooling Plant Branch AirLoop F7 N2,  !- <none>
    WLHP Heating Plant Branch AirLoop F7 N2,  !- <none>
    WLHP Cooling Plant Branch AirLoop F7 S1,  !- <none>
    WLHP Heating Plant Branch AirLoop F7 S1,  !- <none>
    WLHP Cooling Plant Branch AirLoop F7 S2,  !- <none>
    WLHP Heating Plant Branch AirLoop F7 S2,  !- <none>
    WLHP Cooling Plant Branch AirLoop F8 SW,  !- <none>
    WLHP Heating Plant Branch AirLoop F8 SW,  !- <none>
    WLHP Cooling Plant Branch AirLoop F8 NW,  !- <none>
    WLHP Heating Plant Branch AirLoop F8 NW,  !- <none>
    WLHP Cooling Plant Branch AirLoop F8 SE,  !- <none>
    WLHP Heating Plant Branch AirLoop F8 SE,  !- <none>
    WLHP Cooling Plant Branch AirLoop F8 NE,  !- <none>
    WLHP Heating Plant Branch AirLoop F8 NE,  !- <none>
    WLHP Cooling Plant Branch AirLoop F8 N1,  !- <none>
    WLHP Heating Plant Branch AirLoop F8 N1,  !- <none>
    WLHP Cooling Plant Branch AirLoop F8 N2,  !- <none>
    WLHP Heating Plant Branch AirLoop F8 N2,  !- <none>
    WLHP Cooling Plant Branch AirLoop F8 S1,  !- <none>
    WLHP Heating Plant Branch AirLoop F8 S1,  !- <none>
    WLHP Cooling Plant Branch AirLoop F8 S2,  !- <none>
    WLHP Heating Plant Branch AirLoop F8 S2,  !- <none>
    WLHP Cooling Plant Branch AirLoop F9 SW,  !- <none>
    WLHP Heating Plant Branch AirLoop F9 SW,  !- <none>
    WLHP Cooling Plant Branch AirLoop F9 NW,  !- <none>
    WLHP Heating Plant Branch AirLoop F9 NW,  !- <none>
    WLHP Cooling Plant Branch AirLoop F9 SE,  !- <none>
    WLHP Heating Plant Branch AirLoop F9 SE,  !- <none>
    WLHP Cooling Plant Branch AirLoop F9 NE,  !- <none>
    WLHP Heating Plant Branch AirLoop F9 NE,  !- <none>
    WLHP Cooling Plant Branch AirLoop F9 N1,  !- <none>
    WLHP Heating Plant Branch AirLoop F9 N1,  !- <none>
    WLHP Cooling Plant Branch AirLoop F9 N2,  !- <none>
    WLHP Heating Plant Branch AirLoop F9 N2,  !- <none>
    WLHP Cooling Plant Branch AirLoop F9 S1,  !- <none>
    WLHP Heating Plant Branch AirLoop F9 S1,  !- <none>
    WLHP Cooling Plant Branch AirLoop F9 S2,  !- <none>
    WLHP Heating Plant Branch AirLoop F9 S2,  !- <none>
    WLHP Cooling Plant Branch AirLoop T SW,  !- <none>
    WLHP Heating Plant Branch AirLoop T SW,  !- <none>
    WLHP Cooling Plant Branch AirLoop T NW,  !- <none>
    WLHP Heating Plant Branch AirLoop T NW,  !- <none>
    WLHP Cooling Plant Branch AirLoop T SE,  !- <none>
    WLHP Heating Plant Branch AirLoop T SE,  !- <none>
    WLHP Cooling Plant Branch AirLoop T NE,  !- <none>
    WLHP Heating Plant Branch AirLoop T NE,  !- <none>
    WLHP Cooling Plant Branch AirLoop T N1,  !- <none>
    WLHP Heating Plant Branch AirLoop T N1,  !- <none>
    WLHP Cooling Plant Branch AirLoop T N2,  !- <none>
    WLHP Heating Plant Branch AirLoop T N2,  !- <none>
    WLHP Cooling Plant Branch AirLoop T S1,  !- <none>
    WLHP Heating Plant Branch AirLoop T S1,  !- <none>
    WLHP Cooling Plant Branch AirLoop T S2,  !- <none>
    WLHP Heating Plant Branch AirLoop T S2,  !- <none>
    Plant Demand Bypass Branch;  !- <none>

!-   ===========  ALL OBJECTS IN CLASS: CONNECTORLIST ===========

  ConnectorList,
    SHWSys1 Supply Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    SHWSys1 Supply Splitter, !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    SHWSys1 Supply Mixer;    !- Connector 2 Name

  ConnectorList,
    SHWSys1 Demand Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    SHWSys1 Demand Splitter, !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    SHWSys1 Demand Mixer;    !- Connector 2 Name

  ConnectorList,
    Plant Supply Side Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    Plant Supply Splitter,   !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    Plant Supply Mixer;      !- Connector 2 Name

  ConnectorList,
    Plant Demand Side Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    Plant Demand Splitter,   !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    Plant Demand Mixer;      !- Connector 2 Name

!-   ===========  ALL OBJECTS IN CLASS: NODELIST ===========

NodeList,
    G SW Apartment Inlets,   !- Node List Name
    G SW Apartment Supply Inlet,  !- Node_ID_1
    G SW Apartment ERV Sup Fan Outlet Node;  !- Node_ID_2

NodeList,
    G NW Apartment Inlets,   !- Node List Name
    G NW Apartment Supply Inlet,  !- Node_ID_1
    G NW Apartment ERV Sup Fan Outlet Node;  !- Node_ID_2

  NodeList,
    Office Inlets,           !- Name
    Office Supply Inlet;     !- Node 1 Name

NodeList,
    G NE Apartment Inlets,   !- Node List Name
    G NE Apartment Supply Inlet,  !- Node_ID_1
    G NE Apartment ERV Sup Fan Outlet Node;  !- Node_ID_2

NodeList,
    G N1 Apartment Inlets,   !- Node List Name
    G N1 Apartment Supply Inlet,  !- Node_ID_1
    G N1 Apartment ERV Sup Fan Outlet Node;  !- Node_ID_2

NodeList,
    G N2 Apartment Inlets,   !- Node List Name
    G N2 Apartment Supply Inlet,  !- Node_ID_1
    G N2 Apartment ERV Sup Fan Outlet Node;  !- Node_ID_2

NodeList,
    G S1 Apartment Inlets,   !- Node List Name
    G S1 Apartment Supply Inlet,  !- Node_ID_1
    G S1 Apartment ERV Sup Fan Outlet Node;  !- Node_ID_2

NodeList,
    G S2 Apartment Inlets,   !- Node List Name
    G S2 Apartment Supply Inlet,  !- Node_ID_1
    G S2 Apartment ERV Sup Fan Outlet Node;  !- Node_ID_2

NodeList,
    F2 SW Apartment Inlets,  !- Node List Name
    F2 SW Apartment Supply Inlet,  !- Node_ID_1
    F2 SW Apartment ERV Sup Fan Outlet Node;  !- Node_ID_2

NodeList,
    F2 NW Apartment Inlets,  !- Node List Name
    F2 NW Apartment Supply Inlet,  !- Node_ID_1
    F2 NW Apartment ERV Sup Fan Outlet Node;  !- Node_ID_2

NodeList,
    F2 SE Apartment Inlets,  !- Node List Name
    F2 SE Apartment Supply Inlet,  !- Node_ID_1
    F2 SE Apartment ERV Sup Fan Outlet Node;  !- Node_ID_2

NodeList,
    F2 NE Apartment Inlets,  !- Node List Name
    F2 NE Apartment Supply Inlet,  !- Node_ID_1
    F2 NE Apartment ERV Sup Fan Outlet Node;  !- Node_ID_2

NodeList,
    F2 N1 Apartment Inlets,  !- Node List Name
    F2 N1 Apartment Supply Inlet,  !- Node_ID_1
    F2 N1 Apartment ERV Sup Fan Outlet Node;  !- Node_ID_2

NodeList,
    F2 N2 Apartment Inlets,  !- Node List Name
    F2 N2 Apartment Supply Inlet,  !- Node_ID_1
    F2 N2 Apartment ERV Sup Fan Outlet Node;  !- Node_ID_2

NodeList,
    F2 S1 Apartment Inlets,  !- Node List Name
    F2 S1 Apartment Supply Inlet,  !- Node_ID_1
    F2 S1 Apartment ERV Sup Fan Outlet Node;  !- Node_ID_2

NodeList,
    F2 S2 Apartment Inlets,  !- Node List Name
    F2 S2 Apartment Supply Inlet,  !- Node_ID_1
    F2 S2 Apartment ERV Sup Fan Outlet Node;  !- Node_ID_2

NodeList,
    F3 SW Apartment Inlets,  !- Node List Name
    F3 SW Apartment Supply Inlet,  !- Node_ID_1
    F3 SW Apartment ERV Sup Fan Outlet Node;  !- Node_ID_2

NodeList,
    F3 NW Apartment Inlets,  !- Node List Name
    F3 NW Apartment Supply Inlet,  !- Node_ID_1
    F3 NW Apartment ERV Sup Fan Outlet Node;  !- Node_ID_2

NodeList,
    F3 SE Apartment Inlets,  !- Node List Name
    F3 SE Apartment Supply Inlet,  !- Node_ID_1
    F3 SE Apartment ERV Sup Fan Outlet Node;  !- Node_ID_2

NodeList,
    F3 NE Apartment Inlets,  !- Node List Name
    F3 NE Apartment Supply Inlet,  !- Node_ID_1
    F3 NE Apartment ERV Sup Fan Outlet Node;  !- Node_ID_2

NodeList,
    F3 N1 Apartment Inlets,  !- Node List Name
    F3 N1 Apartment Supply Inlet,  !- Node_ID_1
    F3 N1 Apartment ERV Sup Fan Outlet Node;  !- Node_ID_2

NodeList,
    F3 N2 Apartment Inlets,  !- Node List Name
    F3 N2 Apartment Supply Inlet,  !- Node_ID_1
    F3 N2 Apartment ERV Sup Fan Outlet Node;  !- Node_ID_2

NodeList,
    F3 S1 Apartment Inlets,  !- Node List Name
    F3 S1 Apartment Supply Inlet,  !- Node_ID_1
    F3 S1 Apartment ERV Sup Fan Outlet Node;  !- Node_ID_2

NodeList,
    F3 S2 Apartment Inlets,  !- Node List Name
    F3 S2 Apartment Supply Inlet,  !- Node_ID_1
    F3 S2 Apartment ERV Sup Fan Outlet Node;  !- Node_ID_2

NodeList,
    F4 SW Apartment Inlets,  !- Node List Name
    F4 SW Apartment Supply Inlet,  !- Node_ID_1
    F4 SW Apartment ERV Sup Fan Outlet Node;  !- Node_ID_2

NodeList,
    F4 NW Apartment Inlets,  !- Node List Name
    F4 NW Apartment Supply Inlet,  !- Node_ID_1
    F4 NW Apartment ERV Sup Fan Outlet Node;  !- Node_ID_2

NodeList,
    F4 SE Apartment Inlets,  !- Node List Name
    F4 SE Apartment Supply Inlet,  !- Node_ID_1
    F4 SE Apartment ERV Sup Fan Outlet Node;  !- Node_ID_2

NodeList,
    F4 NE Apartment Inlets,  !- Node List Name
    F4 NE Apartment Supply Inlet,  !- Node_ID_1
    F4 NE Apartment ERV Sup Fan Outlet Node;  !- Node_ID_2

NodeList,
    F4 N1 Apartment Inlets,  !- Node List Name
    F4 N1 Apartment Supply Inlet,  !- Node_ID_1
    F4 N1 Apartment ERV Sup Fan Outlet Node;  !- Node_ID_2

NodeList,
    F4 N2 Apartment Inlets,  !- Node List Name
    F4 N2 Apartment Supply Inlet,  !- Node_ID_1
    F4 N2 Apartment ERV Sup Fan Outlet Node;  !- Node_ID_2

NodeList,
    F4 S1 Apartment Inlets,  !- Node List Name
    F4 S1 Apartment Supply Inlet,  !- Node_ID_1
    F4 S1 Apartment ERV Sup Fan Outlet Node;  !- Node_ID_2

NodeList,
    F4 S2 Apartment Inlets,  !- Node List Name
    F4 S2 Apartment Supply Inlet,  !- Node_ID_1
    F4 S2 Apartment ERV Sup Fan Outlet Node;  !- Node_ID_2

NodeList,
    M SW Apartment Inlets,   !- Node List Name
    M SW Apartment Supply Inlet,  !- Node_ID_1
    M SW Apartment ERV Sup Fan Outlet Node;  !- Node_ID_2

NodeList,
    M NW Apartment Inlets,   !- Node List Name
    M NW Apartment Supply Inlet,  !- Node_ID_1
    M NW Apartment ERV Sup Fan Outlet Node;  !- Node_ID_2

NodeList,
    M SE Apartment Inlets,   !- Node List Name
    M SE Apartment Supply Inlet,  !- Node_ID_1
    M SE Apartment ERV Sup Fan Outlet Node;  !- Node_ID_2

NodeList,
    M NE Apartment Inlets,   !- Node List Name
    M NE Apartment Supply Inlet,  !- Node_ID_1
    M NE Apartment ERV Sup Fan Outlet Node;  !- Node_ID_2

NodeList,
    M N1 Apartment Inlets,   !- Node List Name
    M N1 Apartment Supply Inlet,  !- Node_ID_1
    M N1 Apartment ERV Sup Fan Outlet Node;  !- Node_ID_2

NodeList,
    M N2 Apartment Inlets,   !- Node List Name
    M N2 Apartment Supply Inlet,  !- Node_ID_1
    M N2 Apartment ERV Sup Fan Outlet Node;  !- Node_ID_2

NodeList,
    M S1 Apartment Inlets,   !- Node List Name
    M S1 Apartment Supply Inlet,  !- Node_ID_1
    M S1 Apartment ERV Sup Fan Outlet Node;  !- Node_ID_2

NodeList,
    M S2 Apartment Inlets,   !- Node List Name
    M S2 Apartment Supply Inlet,  !- Node_ID_1
    M S2 Apartment ERV Sup Fan Outlet Node;  !- Node_ID_2

NodeList,
    F6 SW Apartment Inlets,  !- Node List Name
    F6 SW Apartment Supply Inlet,  !- Node_ID_1
    F6 SW Apartment ERV Sup Fan Outlet Node;  !- Node_ID_2

NodeList,
    F6 NW Apartment Inlets,  !- Node List Name
    F6 NW Apartment Supply Inlet,  !- Node_ID_1
    F6 NW Apartment ERV Sup Fan Outlet Node;  !- Node_ID_2

NodeList,
    F6 SE Apartment Inlets,  !- Node List Name
    F6 SE Apartment Supply Inlet,  !- Node_ID_1
    F6 SE Apartment ERV Sup Fan Outlet Node;  !- Node_ID_2

NodeList,
    F6 NE Apartment Inlets,  !- Node List Name
    F6 NE Apartment Supply Inlet,  !- Node_ID_1
    F6 NE Apartment ERV Sup Fan Outlet Node;  !- Node_ID_2

NodeList,
    F6 N1 Apartment Inlets,  !- Node List Name
    F6 N1 Apartment Supply Inlet,  !- Node_ID_1
    F6 N1 Apartment ERV Sup Fan Outlet Node;  !- Node_ID_2

NodeList,
    F6 N2 Apartment Inlets,  !- Node List Name
    F6 N2 Apartment Supply Inlet,  !- Node_ID_1
    F6 N2 Apartment ERV Sup Fan Outlet Node;  !- Node_ID_2

NodeList,
    F6 S1 Apartment Inlets,  !- Node List Name
    F6 S1 Apartment Supply Inlet,  !- Node_ID_1
    F6 S1 Apartment ERV Sup Fan Outlet Node;  !- Node_ID_2

NodeList,
    F6 S2 Apartment Inlets,  !- Node List Name
    F6 S2 Apartment Supply Inlet,  !- Node_ID_1
    F6 S2 Apartment ERV Sup Fan Outlet Node;  !- Node_ID_2

NodeList,
    F7 SW Apartment Inlets,  !- Node List Name
    F7 SW Apartment Supply Inlet,  !- Node_ID_1
    F7 SW Apartment ERV Sup Fan Outlet Node;  !- Node_ID_2

NodeList,
    F7 NW Apartment Inlets,  !- Node List Name
    F7 NW Apartment Supply Inlet,  !- Node_ID_1
    F7 NW Apartment ERV Sup Fan Outlet Node;  !- Node_ID_2

NodeList,
    F7 SE Apartment Inlets,  !- Node List Name
    F7 SE Apartment Supply Inlet,  !- Node_ID_1
    F7 SE Apartment ERV Sup Fan Outlet Node;  !- Node_ID_2

NodeList,
    F7 NE Apartment Inlets,  !- Node List Name
    F7 NE Apartment Supply Inlet,  !- Node_ID_1
    F7 NE Apartment ERV Sup Fan Outlet Node;  !- Node_ID_2

NodeList,
    F7 N1 Apartment Inlets,  !- Node List Name
    F7 N1 Apartment Supply Inlet,  !- Node_ID_1
    F7 N1 Apartment ERV Sup Fan Outlet Node;  !- Node_ID_2

NodeList,
    F7 N2 Apartment Inlets,  !- Node List Name
    F7 N2 Apartment Supply Inlet,  !- Node_ID_1
    F7 N2 Apartment ERV Sup Fan Outlet Node;  !- Node_ID_2

NodeList,
    F7 S1 Apartment Inlets,  !- Node List Name
    F7 S1 Apartment Supply Inlet,  !- Node_ID_1
    F7 S1 Apartment ERV Sup Fan Outlet Node;  !- Node_ID_2

NodeList,
    F7 S2 Apartment Inlets,  !- Node List Name
    F7 S2 Apartment Supply Inlet,  !- Node_ID_1
    F7 S2 Apartment ERV Sup Fan Outlet Node;  !- Node_ID_2

NodeList,
    F8 SW Apartment Inlets,  !- Node List Name
    F8 SW Apartment Supply Inlet,  !- Node_ID_1
    F8 SW Apartment ERV Sup Fan Outlet Node;  !- Node_ID_2

NodeList,
    F8 NW Apartment Inlets,  !- Node List Name
    F8 NW Apartment Supply Inlet,  !- Node_ID_1
    F8 NW Apartment ERV Sup Fan Outlet Node;  !- Node_ID_2

NodeList,
    F8 SE Apartment Inlets,  !- Node List Name
    F8 SE Apartment Supply Inlet,  !- Node_ID_1
    F8 SE Apartment ERV Sup Fan Outlet Node;  !- Node_ID_2

NodeList,
    F8 NE Apartment Inlets,  !- Node List Name
    F8 NE Apartment Supply Inlet,  !- Node_ID_1
    F8 NE Apartment ERV Sup Fan Outlet Node;  !- Node_ID_2

NodeList,
    F8 N1 Apartment Inlets,  !- Node List Name
    F8 N1 Apartment Supply Inlet,  !- Node_ID_1
    F8 N1 Apartment ERV Sup Fan Outlet Node;  !- Node_ID_2

NodeList,
    F8 N2 Apartment Inlets,  !- Node List Name
    F8 N2 Apartment Supply Inlet,  !- Node_ID_1
    F8 N2 Apartment ERV Sup Fan Outlet Node;  !- Node_ID_2

NodeList,
    F8 S1 Apartment Inlets,  !- Node List Name
    F8 S1 Apartment Supply Inlet,  !- Node_ID_1
    F8 S1 Apartment ERV Sup Fan Outlet Node;  !- Node_ID_2

NodeList,
    F8 S2 Apartment Inlets,  !- Node List Name
    F8 S2 Apartment Supply Inlet,  !- Node_ID_1
    F8 S2 Apartment ERV Sup Fan Outlet Node;  !- Node_ID_2

NodeList,
    F9 SW Apartment Inlets,  !- Node List Name
    F9 SW Apartment Supply Inlet,  !- Node_ID_1
    F9 SW Apartment ERV Sup Fan Outlet Node;  !- Node_ID_2

NodeList,
    F9 NW Apartment Inlets,  !- Node List Name
    F9 NW Apartment Supply Inlet,  !- Node_ID_1
    F9 NW Apartment ERV Sup Fan Outlet Node;  !- Node_ID_2

NodeList,
    F9 SE Apartment Inlets,  !- Node List Name
    F9 SE Apartment Supply Inlet,  !- Node_ID_1
    F9 SE Apartment ERV Sup Fan Outlet Node;  !- Node_ID_2

NodeList,
    F9 NE Apartment Inlets,  !- Node List Name
    F9 NE Apartment Supply Inlet,  !- Node_ID_1
    F9 NE Apartment ERV Sup Fan Outlet Node;  !- Node_ID_2

NodeList,
    F9 N1 Apartment Inlets,  !- Node List Name
    F9 N1 Apartment Supply Inlet,  !- Node_ID_1
    F9 N1 Apartment ERV Sup Fan Outlet Node;  !- Node_ID_2

NodeList,
    F9 N2 Apartment Inlets,  !- Node List Name
    F9 N2 Apartment Supply Inlet,  !- Node_ID_1
    F9 N2 Apartment ERV Sup Fan Outlet Node;  !- Node_ID_2

NodeList,
    F9 S1 Apartment Inlets,  !- Node List Name
    F9 S1 Apartment Supply Inlet,  !- Node_ID_1
    F9 S1 Apartment ERV Sup Fan Outlet Node;  !- Node_ID_2

NodeList,
    F9 S2 Apartment Inlets,  !- Node List Name
    F9 S2 Apartment Supply Inlet,  !- Node_ID_1
    F9 S2 Apartment ERV Sup Fan Outlet Node;  !- Node_ID_2

NodeList,
    T SW Apartment Inlets,   !- Node List Name
    T SW Apartment Supply Inlet,  !- Node_ID_1
    T SW Apartment ERV Sup Fan Outlet Node;  !- Node_ID_2

NodeList,
    T NW Apartment Inlets,   !- Node List Name
    T NW Apartment Supply Inlet,  !- Node_ID_1
    T NW Apartment ERV Sup Fan Outlet Node;  !- Node_ID_2

NodeList,
    T SE Apartment Inlets,   !- Node List Name
    T SE Apartment Supply Inlet,  !- Node_ID_1
    T SE Apartment ERV Sup Fan Outlet Node;  !- Node_ID_2

NodeList,
    T NE Apartment Inlets,   !- Node List Name
    T NE Apartment Supply Inlet,  !- Node_ID_1
    T NE Apartment ERV Sup Fan Outlet Node;  !- Node_ID_2

NodeList,
    T N1 Apartment Inlets,   !- Node List Name
    T N1 Apartment Supply Inlet,  !- Node_ID_1
    T N1 Apartment ERV Sup Fan Outlet Node;  !- Node_ID_2

NodeList,
    T N2 Apartment Inlets,   !- Node List Name
    T N2 Apartment Supply Inlet,  !- Node_ID_1
    T N2 Apartment ERV Sup Fan Outlet Node;  !- Node_ID_2

NodeList,
    T S1 Apartment Inlets,   !- Node List Name
    T S1 Apartment Supply Inlet,  !- Node_ID_1
    T S1 Apartment ERV Sup Fan Outlet Node;  !- Node_ID_2

NodeList,
    T S2 Apartment Inlets,   !- Node List Name
    T S2 Apartment Supply Inlet,  !- Node_ID_1
    T S2 Apartment ERV Sup Fan Outlet Node;  !- Node_ID_2

!-   ===========  ALL OBJECTS IN CLASS: OUTDOORAIR:NODE ===========

  OutdoorAir:Node,
    Central Chiller Condenser Inlet Node,  !- Name
    -1.0;                    !- Height Above Ground {m}

  OutdoorAir:Node,
    Common OSA Inlet Node,   !- Name
    -1;                      !- Height Above Ground {m}

  OutdoorAir:Node,
    G SW Apartment Outside Air Inlet;  !- Name

  OutdoorAir:Node,
    G NW Apartment Outside Air Inlet;  !- Name

  OutdoorAir:Node,
    Office Outside Air Inlet;!- Name

  OutdoorAir:Node,
    G NE Apartment Outside Air Inlet;  !- Name

  OutdoorAir:Node,
    G N1 Apartment Outside Air Inlet;  !- Name

  OutdoorAir:Node,
    G N2 Apartment Outside Air Inlet;  !- Name

  OutdoorAir:Node,
    G S1 Apartment Outside Air Inlet;  !- Name

  OutdoorAir:Node,
    G S2 Apartment Outside Air Inlet;  !- Name

  OutdoorAir:Node,
    F2 SW Apartment Outside Air Inlet;  !- Name

  OutdoorAir:Node,
    F2 NW Apartment Outside Air Inlet;  !- Name

  OutdoorAir:Node,
    F2 SE Apartment Outside Air Inlet;  !- Name

  OutdoorAir:Node,
    F2 NE Apartment Outside Air Inlet;  !- Name

  OutdoorAir:Node,
    F2 N1 Apartment Outside Air Inlet;  !- Name

  OutdoorAir:Node,
    F2 N2 Apartment Outside Air Inlet;  !- Name

  OutdoorAir:Node,
    F2 S1 Apartment Outside Air Inlet;  !- Name

  OutdoorAir:Node,
    F2 S2 Apartment Outside Air Inlet;  !- Name

  OutdoorAir:Node,
    F3 SW Apartment Outside Air Inlet;  !- Name

  OutdoorAir:Node,
    F3 NW Apartment Outside Air Inlet;  !- Name

  OutdoorAir:Node,
    F3 SE Apartment Outside Air Inlet;  !- Name

  OutdoorAir:Node,
    F3 NE Apartment Outside Air Inlet;  !- Name

  OutdoorAir:Node,
    F3 N1 Apartment Outside Air Inlet;  !- Name

  OutdoorAir:Node,
    F3 N2 Apartment Outside Air Inlet;  !- Name

  OutdoorAir:Node,
    F3 S1 Apartment Outside Air Inlet;  !- Name

  OutdoorAir:Node,
    F3 S2 Apartment Outside Air Inlet;  !- Name

  OutdoorAir:Node,
    F4 SW Apartment Outside Air Inlet;  !- Name

  OutdoorAir:Node,
    F4 NW Apartment Outside Air Inlet;  !- Name

  OutdoorAir:Node,
    F4 SE Apartment Outside Air Inlet;  !- Name

  OutdoorAir:Node,
    F4 NE Apartment Outside Air Inlet;  !- Name

  OutdoorAir:Node,
    F4 N1 Apartment Outside Air Inlet;  !- Name

  OutdoorAir:Node,
    F4 N2 Apartment Outside Air Inlet;  !- Name

  OutdoorAir:Node,
    F4 S1 Apartment Outside Air Inlet;  !- Name

  OutdoorAir:Node,
    F4 S2 Apartment Outside Air Inlet;  !- Name

  OutdoorAir:Node,
    M SW Apartment Outside Air Inlet;  !- Name

  OutdoorAir:Node,
    M NW Apartment Outside Air Inlet;  !- Name

  OutdoorAir:Node,
    M SE Apartment Outside Air Inlet;  !- Name

  OutdoorAir:Node,
    M NE Apartment Outside Air Inlet;  !- Name

  OutdoorAir:Node,
    M N1 Apartment Outside Air Inlet;  !- Name

  OutdoorAir:Node,
    M N2 Apartment Outside Air Inlet;  !- Name

  OutdoorAir:Node,
    M S1 Apartment Outside Air Inlet;  !- Name

  OutdoorAir:Node,
    M S2 Apartment Outside Air Inlet;  !- Name

  OutdoorAir:Node,
    F6 SW Apartment Outside Air Inlet;  !- Name

  OutdoorAir:Node,
    F6 NW Apartment Outside Air Inlet;  !- Name

  OutdoorAir:Node,
    F6 SE Apartment Outside Air Inlet;  !- Name

  OutdoorAir:Node,
    F6 NE Apartment Outside Air Inlet;  !- Name

  OutdoorAir:Node,
    F6 N1 Apartment Outside Air Inlet;  !- Name

  OutdoorAir:Node,
    F6 N2 Apartment Outside Air Inlet;  !- Name

  OutdoorAir:Node,
    F6 S1 Apartment Outside Air Inlet;  !- Name

  OutdoorAir:Node,
    F6 S2 Apartment Outside Air Inlet;  !- Name

  OutdoorAir:Node,
    F7 SW Apartment Outside Air Inlet;  !- Name

  OutdoorAir:Node,
    F7 NW Apartment Outside Air Inlet;  !- Name

  OutdoorAir:Node,
    F7 SE Apartment Outside Air Inlet;  !- Name

  OutdoorAir:Node,
    F7 NE Apartment Outside Air Inlet;  !- Name

  OutdoorAir:Node,
    F7 N1 Apartment Outside Air Inlet;  !- Name

  OutdoorAir:Node,
    F7 N2 Apartment Outside Air Inlet;  !- Name

  OutdoorAir:Node,
    F7 S1 Apartment Outside Air Inlet;  !- Name

  OutdoorAir:Node,
    F7 S2 Apartment Outside Air Inlet;  !- Name

  OutdoorAir:Node,
    F8 SW Apartment Outside Air Inlet;  !- Name

  OutdoorAir:Node,
    F8 NW Apartment Outside Air Inlet;  !- Name

  OutdoorAir:Node,
    F8 SE Apartment Outside Air Inlet;  !- Name

  OutdoorAir:Node,
    F8 NE Apartment Outside Air Inlet;  !- Name

  OutdoorAir:Node,
    F8 N1 Apartment Outside Air Inlet;  !- Name

  OutdoorAir:Node,
    F8 N2 Apartment Outside Air Inlet;  !- Name

  OutdoorAir:Node,
    F8 S1 Apartment Outside Air Inlet;  !- Name

  OutdoorAir:Node,
    F8 S2 Apartment Outside Air Inlet;  !- Name

  OutdoorAir:Node,
    F9 SW Apartment Outside Air Inlet;  !- Name

  OutdoorAir:Node,
    F9 NW Apartment Outside Air Inlet;  !- Name

  OutdoorAir:Node,
    F9 SE Apartment Outside Air Inlet;  !- Name

  OutdoorAir:Node,
    F9 NE Apartment Outside Air Inlet;  !- Name

  OutdoorAir:Node,
    F9 N1 Apartment Outside Air Inlet;  !- Name

  OutdoorAir:Node,
    F9 N2 Apartment Outside Air Inlet;  !- Name

  OutdoorAir:Node,
    F9 S1 Apartment Outside Air Inlet;  !- Name

  OutdoorAir:Node,
    F9 S2 Apartment Outside Air Inlet;  !- Name

  OutdoorAir:Node,
    T SW Apartment Outside Air Inlet;  !- Name

  OutdoorAir:Node,
    T NW Apartment Outside Air Inlet;  !- Name

  OutdoorAir:Node,
    T SE Apartment Outside Air Inlet;  !- Name

  OutdoorAir:Node,
    T NE Apartment Outside Air Inlet;  !- Name

  OutdoorAir:Node,
    T N1 Apartment Outside Air Inlet;  !- Name

  OutdoorAir:Node,
    T N2 Apartment Outside Air Inlet;  !- Name

  OutdoorAir:Node,
    T S1 Apartment Outside Air Inlet;  !- Name

  OutdoorAir:Node,
    T S2 Apartment Outside Air Inlet;  !- Name

!-   ===========  ALL OBJECTS IN CLASS: PUMP:CONSTANTSPEED ===========

  Pump:ConstantSpeed,
    SHWSys1 Pump,            !- Name
    SHWSys1 Supply Inlet Node,  !- Inlet Node Name
    SHWSys1 Pump-SHWSys1 Water HeaterNodeviaConnector,  !- Outlet Node Name
    autosize,                !- Design Flow Rate {m3/s}
    2929.318,  !- Design Pump Head {Pa}
    AUTOSIZE,                !- Design Power Consumption {W}
    0.30,                    !- Motor Efficiency
    0.0,                     !- Fraction of Motor Inefficiencies to Fluid Stream
    Intermittent;            !- Pump Control Type

  Pump:ConstantSpeed,
    Plant Circ Pump,         !- Name
    Plant Supply Inlet Node, !- Inlet Node Name
    Plant Pump Outlet Node,  !- Outlet Node Name
    autosize,                !- Design Flow Rate {m3/s}
    224180.0175,  !- Design Pump Head {Pa}
    autosize,                !- Design Power Consumption {W}
    0.9,                     !- Motor Efficiency
    0.0,                     !- Fraction of Motor Inefficiencies to Fluid Stream
    Intermittent;            !- Pump Control Type

!-   ===========  ALL OBJECTS IN CLASS: BOILER:HOTWATER ===========

  Boiler:HotWater,
    Central Boiler,          !- Name
    NaturalGas,              !- Fuel Type
272307.8, !- Nominal Capacity {W}
0.8, !- Nominal Thermal Efficiency
    LeavingBoiler,           !- Efficiency Curve Temperature Evaluation Variable
    Central Boiler Efficiency Curve,  !- Normalized Boiler Efficiency Curve Name
    autosize,                !- Design Water Flow Rate {m3/s}
    0.0,                     !- Minimum Part Load Ratio
    1.2,                     !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    Central Boiler Inlet Node,  !- Boiler Water Inlet Node Name
    Central Boiler Outlet Node,  !- Boiler Water Outlet Node Name
    95,                      !- Water Outlet Upper Temperature Limit {C}
    ConstantFlow;            !- Boiler Flow Mode

!-   ===========  ALL OBJECTS IN CLASS: EVAPORATIVEFLUIDCOOLER:SINGLESPEED ===========

  EvaporativeFluidCooler:SingleSpeed,
    Central Tower,           !- Name
    Central Tower Inlet Node,!- Water Inlet Node Name
    Central Tower Outlet Node,  !- Water Outlet Node Name
    autosize,                !- Design Air Flow Rate {m3/s}
    autosize,                !- Design Air Flow Rate Fan Power {W}
    0.002208,                !- Design Spray Water Flow Rate {m3/s}
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    ,                        !- Outdoor Air Inlet Node Name
    1.25,                    !- Heat Rejection Capacity and Nominal Capacity Sizing Ratio
    ,                        !- Standard Design Capacity {W}
    autosize,                !- Design Air Flow Rate U-factor Times Area Value {W/K}
    autosize;                !- Design Water Flow Rate {m3/s}




!-   ===========  ALL OBJECTS IN CLASS: WATERHEATER:MIXED ===========

  WaterHeater:Mixed,
    SHWSys1 Water Heater,    !- Name
    2.271247,                !- Tank Volume {m3}
    SHWSys1 Water Heater Setpoint Temperature Schedule,  !- Setpoint Temperature Schedule Name
    2.0,                     !- Deadband Temperature Difference {deltaC}
    82.2222,                 !- Maximum Temperature Limit {C}
    Cycle,                   !- Heater Control Type
    175842.64,               !- Heater Maximum Capacity {W}
    ,                        !- Heater Minimum Capacity {W}
    ,                        !- Heater Ignition Minimum Flow Rate {m3/s}
    ,                        !- Heater Ignition Delay {s}
    NATURALGAS,              !- Heater Fuel Type
    0.802764686,      !- Heater Thermal Efficiency
    ,                        !- Part Load Factor Curve Name
    858.0083241,       !- Off Cycle Parasitic Fuel Consumption Rate {W} 
    NATURALGAS,              !- Off Cycle Parasitic Fuel Type
    0.8,                     !- Off Cycle Parasitic Heat Fraction to Tank
    858.0083241,       !- On Cycle Parasitic Fuel Consumption Rate {W} 
    NATURALGAS,              !- On Cycle Parasitic Fuel Type
    ,                        !- On Cycle Parasitic Heat Fraction to Tank
    SCHEDULE,                !- Ambient Temperature Indicator
    Ambient Temp Schedule,   !- Ambient Temperature Schedule Name
    ,                        !- Ambient Temperature Zone Name
    ,                        !- Ambient Temperature Outdoor Air Node Name
    15.60100708,      !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
    ,                        !- Off Cycle Loss Fraction to Zone
    15.60100708,      !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
    ,                        !- On Cycle Loss Fraction to Zone
    ,                        !- Peak Use Flow Rate {m3/s}
    ,                        !- Use Flow Rate Fraction Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    SHWSys1 Pump-SHWSys1 Water HeaterNode,  !- Use Side Inlet Node Name
    SHWSys1 Supply Equipment Outlet Node,  !- Use Side Outlet Node Name
    1.0,                     !- Use Side Effectiveness
    ,                        !- Source Side Inlet Node Name
    ,                        !- Source Side Outlet Node Name
    1.0,                     !- Source Side Effectiveness
    AUTOSIZE,                !- Use Side Design Flow Rate {m3/s}
    AUTOSIZE,                !- Source Side Design Flow Rate {m3/s}
    1.5;                     !- Indirect Water Heating Recovery Time {hr}

!-   ===========  ALL OBJECTS IN CLASS: WATER USE EQUIPMENT ===========

  WaterUse:Equipment,
    G SW Apartment sub cat,  !- Name
    WaterUse,             !- End-Use Subcategory
    3.66e-06,               !- Peak Flow Rate {m3/s}
    APT_DHW_SCH,             !- Flow Rate Fraction Schedule Name
    SHW Target Temp Sched,   !- Target Temperature Schedule Name
    SHW Supply Temp Sched,   !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    G SW Apartment,          !- Zone Name
    SHW Sensible fract sched,!- Sensible Fraction Schedule Name
    SHW Latent fract sched;  !- Latent Fraction Schedule Name

  WaterUse:Equipment,
    G NW Apartment sub cat,  !- Name
    WaterUse,             !- End-Use Subcategory
    3.66e-06,               !- Peak Flow Rate {m3/s}
    APT_DHW_SCH,             !- Flow Rate Fraction Schedule Name
    SHW Target Temp Sched,   !- Target Temperature Schedule Name
    SHW Supply Temp Sched,   !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    G NW Apartment,          !- Zone Name
    SHW Sensible fract sched,!- Sensible Fraction Schedule Name
    SHW Latent fract sched;  !- Latent Fraction Schedule Name

  WaterUse:Equipment,
    G NE Apartment sub cat,  !- Name
    WaterUse,             !- End-Use Subcategory
    3.66e-06,               !- Peak Flow Rate {m3/s}
    APT_DHW_SCH,             !- Flow Rate Fraction Schedule Name
    SHW Target Temp Sched,   !- Target Temperature Schedule Name
    SHW Supply Temp Sched,   !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    G NE Apartment,          !- Zone Name
    SHW Sensible fract sched,!- Sensible Fraction Schedule Name
    SHW Latent fract sched;  !- Latent Fraction Schedule Name

  WaterUse:Equipment,
    G N1 Apartment sub cat,  !- Name
    WaterUse,             !- End-Use Subcategory
    3.66e-06,               !- Peak Flow Rate {m3/s}
    APT_DHW_SCH,             !- Flow Rate Fraction Schedule Name
    SHW Target Temp Sched,   !- Target Temperature Schedule Name
    SHW Supply Temp Sched,   !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    G N1 Apartment,          !- Zone Name
    SHW Sensible fract sched,!- Sensible Fraction Schedule Name
    SHW Latent fract sched;  !- Latent Fraction Schedule Name

  WaterUse:Equipment,
    G N2 Apartment sub cat,  !- Name
    WaterUse,             !- End-Use Subcategory
    3.66e-06,               !- Peak Flow Rate {m3/s}
    APT_DHW_SCH,             !- Flow Rate Fraction Schedule Name
    SHW Target Temp Sched,   !- Target Temperature Schedule Name
    SHW Supply Temp Sched,   !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    G N2 Apartment,          !- Zone Name
    SHW Sensible fract sched,!- Sensible Fraction Schedule Name
    SHW Latent fract sched;  !- Latent Fraction Schedule Name

  WaterUse:Equipment,
    G S1 Apartment sub cat,  !- Name
    WaterUse,             !- End-Use Subcategory
    3.66e-06,               !- Peak Flow Rate {m3/s}
    APT_DHW_SCH,             !- Flow Rate Fraction Schedule Name
    SHW Target Temp Sched,   !- Target Temperature Schedule Name
    SHW Supply Temp Sched,   !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    G S1 Apartment,          !- Zone Name
    SHW Sensible fract sched,!- Sensible Fraction Schedule Name
    SHW Latent fract sched;  !- Latent Fraction Schedule Name

  WaterUse:Equipment,
    G S2 Apartment sub cat,  !- Name
    WaterUse,             !- End-Use Subcategory
    3.66e-06,               !- Peak Flow Rate {m3/s}
    APT_DHW_SCH,             !- Flow Rate Fraction Schedule Name
    SHW Target Temp Sched,   !- Target Temperature Schedule Name
    SHW Supply Temp Sched,   !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    G S2 Apartment,          !- Zone Name
    SHW Sensible fract sched,!- Sensible Fraction Schedule Name
    SHW Latent fract sched;  !- Latent Fraction Schedule Name

  WaterUse:Equipment,
    F2 SW Apartment sub cat, !- Name
    WaterUse,             !- End-Use Subcategory
    3.66e-06,               !- Peak Flow Rate {m3/s}
    APT_DHW_SCH,             !- Flow Rate Fraction Schedule Name
    SHW Target Temp Sched,   !- Target Temperature Schedule Name
    SHW Supply Temp Sched,   !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    F2 SW Apartment,         !- Zone Name
    SHW Sensible fract sched,!- Sensible Fraction Schedule Name
    SHW Latent fract sched;  !- Latent Fraction Schedule Name

  WaterUse:Equipment,
    F2 NW Apartment sub cat, !- Name
    WaterUse,             !- End-Use Subcategory
    3.66e-06,               !- Peak Flow Rate {m3/s}
    APT_DHW_SCH,             !- Flow Rate Fraction Schedule Name
    SHW Target Temp Sched,   !- Target Temperature Schedule Name
    SHW Supply Temp Sched,   !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    F2 NW Apartment,         !- Zone Name
    SHW Sensible fract sched,!- Sensible Fraction Schedule Name
    SHW Latent fract sched;  !- Latent Fraction Schedule Name

  WaterUse:Equipment,
    F2 SE Apartment sub cat, !- Name
    WaterUse,             !- End-Use Subcategory
    3.66e-06,               !- Peak Flow Rate {m3/s}
    APT_DHW_SCH,             !- Flow Rate Fraction Schedule Name
    SHW Target Temp Sched,   !- Target Temperature Schedule Name
    SHW Supply Temp Sched,   !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    F2 SE Apartment,         !- Zone Name
    SHW Sensible fract sched,!- Sensible Fraction Schedule Name
    SHW Latent fract sched;  !- Latent Fraction Schedule Name

  WaterUse:Equipment,
    F2 NE Apartment sub cat, !- Name
    WaterUse,             !- End-Use Subcategory
    3.66e-06,               !- Peak Flow Rate {m3/s}
    APT_DHW_SCH,             !- Flow Rate Fraction Schedule Name
    SHW Target Temp Sched,   !- Target Temperature Schedule Name
    SHW Supply Temp Sched,   !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    F2 NE Apartment,         !- Zone Name
    SHW Sensible fract sched,!- Sensible Fraction Schedule Name
    SHW Latent fract sched;  !- Latent Fraction Schedule Name

  WaterUse:Equipment,
    F2 N1 Apartment sub cat, !- Name
    WaterUse,             !- End-Use Subcategory
    3.66e-06,               !- Peak Flow Rate {m3/s}
    APT_DHW_SCH,             !- Flow Rate Fraction Schedule Name
    SHW Target Temp Sched,   !- Target Temperature Schedule Name
    SHW Supply Temp Sched,   !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    F2 N1 Apartment,         !- Zone Name
    SHW Sensible fract sched,!- Sensible Fraction Schedule Name
    SHW Latent fract sched;  !- Latent Fraction Schedule Name

  WaterUse:Equipment,
    F2 N2 Apartment sub cat, !- Name
    WaterUse,             !- End-Use Subcategory
    3.66e-06,               !- Peak Flow Rate {m3/s}
    APT_DHW_SCH,             !- Flow Rate Fraction Schedule Name
    SHW Target Temp Sched,   !- Target Temperature Schedule Name
    SHW Supply Temp Sched,   !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    F2 N2 Apartment,         !- Zone Name
    SHW Sensible fract sched,!- Sensible Fraction Schedule Name
    SHW Latent fract sched;  !- Latent Fraction Schedule Name

  WaterUse:Equipment,
    F2 S1 Apartment sub cat, !- Name
    WaterUse,             !- End-Use Subcategory
    3.66e-06,               !- Peak Flow Rate {m3/s}
    APT_DHW_SCH,             !- Flow Rate Fraction Schedule Name
    SHW Target Temp Sched,   !- Target Temperature Schedule Name
    SHW Supply Temp Sched,   !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    F2 S1 Apartment,         !- Zone Name
    SHW Sensible fract sched,!- Sensible Fraction Schedule Name
    SHW Latent fract sched;  !- Latent Fraction Schedule Name

  WaterUse:Equipment,
    F2 S2 Apartment sub cat, !- Name
    WaterUse,             !- End-Use Subcategory
    3.66e-06,               !- Peak Flow Rate {m3/s}
    APT_DHW_SCH,             !- Flow Rate Fraction Schedule Name
    SHW Target Temp Sched,   !- Target Temperature Schedule Name
    SHW Supply Temp Sched,   !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    F2 S2 Apartment,         !- Zone Name
    SHW Sensible fract sched,!- Sensible Fraction Schedule Name
    SHW Latent fract sched;  !- Latent Fraction Schedule Name

  WaterUse:Equipment,
    F3 SW Apartment sub cat, !- Name
    WaterUse,             !- End-Use Subcategory
    3.66e-06,               !- Peak Flow Rate {m3/s}
    APT_DHW_SCH,             !- Flow Rate Fraction Schedule Name
    SHW Target Temp Sched,   !- Target Temperature Schedule Name
    SHW Supply Temp Sched,   !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    F3 SW Apartment,         !- Zone Name
    SHW Sensible fract sched,!- Sensible Fraction Schedule Name
    SHW Latent fract sched;  !- Latent Fraction Schedule Name

  WaterUse:Equipment,
    F3 NW Apartment sub cat, !- Name
    WaterUse,             !- End-Use Subcategory
    3.66e-06,               !- Peak Flow Rate {m3/s}
    APT_DHW_SCH,             !- Flow Rate Fraction Schedule Name
    SHW Target Temp Sched,   !- Target Temperature Schedule Name
    SHW Supply Temp Sched,   !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    F3 NW Apartment,         !- Zone Name
    SHW Sensible fract sched,!- Sensible Fraction Schedule Name
    SHW Latent fract sched;  !- Latent Fraction Schedule Name

  WaterUse:Equipment,
    F3 SE Apartment sub cat, !- Name
    WaterUse,             !- End-Use Subcategory
    3.66e-06,               !- Peak Flow Rate {m3/s}
    APT_DHW_SCH,             !- Flow Rate Fraction Schedule Name
    SHW Target Temp Sched,   !- Target Temperature Schedule Name
    SHW Supply Temp Sched,   !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    F3 SE Apartment,         !- Zone Name
    SHW Sensible fract sched,!- Sensible Fraction Schedule Name
    SHW Latent fract sched;  !- Latent Fraction Schedule Name

  WaterUse:Equipment,
    F3 NE Apartment sub cat, !- Name
    WaterUse,             !- End-Use Subcategory
    3.66e-06,               !- Peak Flow Rate {m3/s}
    APT_DHW_SCH,             !- Flow Rate Fraction Schedule Name
    SHW Target Temp Sched,   !- Target Temperature Schedule Name
    SHW Supply Temp Sched,   !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    F3 NE Apartment,         !- Zone Name
    SHW Sensible fract sched,!- Sensible Fraction Schedule Name
    SHW Latent fract sched;  !- Latent Fraction Schedule Name

  WaterUse:Equipment,
    F3 N1 Apartment sub cat, !- Name
    WaterUse,             !- End-Use Subcategory
    3.66e-06,               !- Peak Flow Rate {m3/s}
    APT_DHW_SCH,             !- Flow Rate Fraction Schedule Name
    SHW Target Temp Sched,   !- Target Temperature Schedule Name
    SHW Supply Temp Sched,   !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    F3 N1 Apartment,         !- Zone Name
    SHW Sensible fract sched,!- Sensible Fraction Schedule Name
    SHW Latent fract sched;  !- Latent Fraction Schedule Name

  WaterUse:Equipment,
    F3 N2 Apartment sub cat, !- Name
    WaterUse,             !- End-Use Subcategory
    3.66e-06,               !- Peak Flow Rate {m3/s}
    APT_DHW_SCH,             !- Flow Rate Fraction Schedule Name
    SHW Target Temp Sched,   !- Target Temperature Schedule Name
    SHW Supply Temp Sched,   !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    F3 N2 Apartment,         !- Zone Name
    SHW Sensible fract sched,!- Sensible Fraction Schedule Name
    SHW Latent fract sched;  !- Latent Fraction Schedule Name

  WaterUse:Equipment,
    F3 S1 Apartment sub cat, !- Name
    WaterUse,             !- End-Use Subcategory
    3.66e-06,               !- Peak Flow Rate {m3/s}
    APT_DHW_SCH,             !- Flow Rate Fraction Schedule Name
    SHW Target Temp Sched,   !- Target Temperature Schedule Name
    SHW Supply Temp Sched,   !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    F3 S1 Apartment,         !- Zone Name
    SHW Sensible fract sched,!- Sensible Fraction Schedule Name
    SHW Latent fract sched;  !- Latent Fraction Schedule Name

  WaterUse:Equipment,
    F3 S2 Apartment sub cat, !- Name
    WaterUse,             !- End-Use Subcategory
    3.66e-06,               !- Peak Flow Rate {m3/s}
    APT_DHW_SCH,             !- Flow Rate Fraction Schedule Name
    SHW Target Temp Sched,   !- Target Temperature Schedule Name
    SHW Supply Temp Sched,   !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    F3 S2 Apartment,         !- Zone Name
    SHW Sensible fract sched,!- Sensible Fraction Schedule Name
    SHW Latent fract sched;  !- Latent Fraction Schedule Name

  WaterUse:Equipment,
    F4 SW Apartment sub cat, !- Name
    WaterUse,             !- End-Use Subcategory
    3.66e-06,               !- Peak Flow Rate {m3/s}
    APT_DHW_SCH,             !- Flow Rate Fraction Schedule Name
    SHW Target Temp Sched,   !- Target Temperature Schedule Name
    SHW Supply Temp Sched,   !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    F4 SW Apartment,         !- Zone Name
    SHW Sensible fract sched,!- Sensible Fraction Schedule Name
    SHW Latent fract sched;  !- Latent Fraction Schedule Name

  WaterUse:Equipment,
    F4 NW Apartment sub cat, !- Name
    WaterUse,             !- End-Use Subcategory
    3.66e-06,               !- Peak Flow Rate {m3/s}
    APT_DHW_SCH,             !- Flow Rate Fraction Schedule Name
    SHW Target Temp Sched,   !- Target Temperature Schedule Name
    SHW Supply Temp Sched,   !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    F4 NW Apartment,         !- Zone Name
    SHW Sensible fract sched,!- Sensible Fraction Schedule Name
    SHW Latent fract sched;  !- Latent Fraction Schedule Name

  WaterUse:Equipment,
    F4 SE Apartment sub cat, !- Name
    WaterUse,             !- End-Use Subcategory
    3.66e-06,               !- Peak Flow Rate {m3/s}
    APT_DHW_SCH,             !- Flow Rate Fraction Schedule Name
    SHW Target Temp Sched,   !- Target Temperature Schedule Name
    SHW Supply Temp Sched,   !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    F4 SE Apartment,         !- Zone Name
    SHW Sensible fract sched,!- Sensible Fraction Schedule Name
    SHW Latent fract sched;  !- Latent Fraction Schedule Name

  WaterUse:Equipment,
    F4 NE Apartment sub cat, !- Name
    WaterUse,             !- End-Use Subcategory
    3.66e-06,               !- Peak Flow Rate {m3/s}
    APT_DHW_SCH,             !- Flow Rate Fraction Schedule Name
    SHW Target Temp Sched,   !- Target Temperature Schedule Name
    SHW Supply Temp Sched,   !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    F4 NE Apartment,         !- Zone Name
    SHW Sensible fract sched,!- Sensible Fraction Schedule Name
    SHW Latent fract sched;  !- Latent Fraction Schedule Name

  WaterUse:Equipment,
    F4 N1 Apartment sub cat, !- Name
    WaterUse,             !- End-Use Subcategory
    3.66e-06,               !- Peak Flow Rate {m3/s}
    APT_DHW_SCH,             !- Flow Rate Fraction Schedule Name
    SHW Target Temp Sched,   !- Target Temperature Schedule Name
    SHW Supply Temp Sched,   !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    F4 N1 Apartment,         !- Zone Name
    SHW Sensible fract sched,!- Sensible Fraction Schedule Name
    SHW Latent fract sched;  !- Latent Fraction Schedule Name

  WaterUse:Equipment,
    F4 N2 Apartment sub cat, !- Name
    WaterUse,             !- End-Use Subcategory
    3.66e-06,               !- Peak Flow Rate {m3/s}
    APT_DHW_SCH,             !- Flow Rate Fraction Schedule Name
    SHW Target Temp Sched,   !- Target Temperature Schedule Name
    SHW Supply Temp Sched,   !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    F4 N2 Apartment,         !- Zone Name
    SHW Sensible fract sched,!- Sensible Fraction Schedule Name
    SHW Latent fract sched;  !- Latent Fraction Schedule Name

  WaterUse:Equipment,
    F4 S1 Apartment sub cat, !- Name
    WaterUse,             !- End-Use Subcategory
    3.66e-06,               !- Peak Flow Rate {m3/s}
    APT_DHW_SCH,             !- Flow Rate Fraction Schedule Name
    SHW Target Temp Sched,   !- Target Temperature Schedule Name
    SHW Supply Temp Sched,   !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    F4 S1 Apartment,         !- Zone Name
    SHW Sensible fract sched,!- Sensible Fraction Schedule Name
    SHW Latent fract sched;  !- Latent Fraction Schedule Name

  WaterUse:Equipment,
    F4 S2 Apartment sub cat, !- Name
    WaterUse,             !- End-Use Subcategory
    3.66e-06,               !- Peak Flow Rate {m3/s}
    APT_DHW_SCH,             !- Flow Rate Fraction Schedule Name
    SHW Target Temp Sched,   !- Target Temperature Schedule Name
    SHW Supply Temp Sched,   !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    F4 S2 Apartment,         !- Zone Name
    SHW Sensible fract sched,!- Sensible Fraction Schedule Name
    SHW Latent fract sched;  !- Latent Fraction Schedule Name

  WaterUse:Equipment,
    M SW Apartment sub cat,  !- Name
    WaterUse,             !- End-Use Subcategory
    3.66e-06,               !- Peak Flow Rate {m3/s}
    APT_DHW_SCH,             !- Flow Rate Fraction Schedule Name
    SHW Target Temp Sched,   !- Target Temperature Schedule Name
    SHW Supply Temp Sched,   !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    M SW Apartment,          !- Zone Name
    SHW Sensible fract sched,!- Sensible Fraction Schedule Name
    SHW Latent fract sched;  !- Latent Fraction Schedule Name

  WaterUse:Equipment,
    M NW Apartment sub cat,  !- Name
    WaterUse,             !- End-Use Subcategory
    3.66e-06,               !- Peak Flow Rate {m3/s}
    APT_DHW_SCH,             !- Flow Rate Fraction Schedule Name
    SHW Target Temp Sched,   !- Target Temperature Schedule Name
    SHW Supply Temp Sched,   !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    M NW Apartment,          !- Zone Name
    SHW Sensible fract sched,!- Sensible Fraction Schedule Name
    SHW Latent fract sched;  !- Latent Fraction Schedule Name

  WaterUse:Equipment,
    M SE Apartment sub cat,  !- Name
    WaterUse,             !- End-Use Subcategory
    3.66e-06,               !- Peak Flow Rate {m3/s}
    APT_DHW_SCH,             !- Flow Rate Fraction Schedule Name
    SHW Target Temp Sched,   !- Target Temperature Schedule Name
    SHW Supply Temp Sched,   !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    M SE Apartment,          !- Zone Name
    SHW Sensible fract sched,!- Sensible Fraction Schedule Name
    SHW Latent fract sched;  !- Latent Fraction Schedule Name

  WaterUse:Equipment,
    M NE Apartment sub cat,  !- Name
    WaterUse,             !- End-Use Subcategory
    3.66e-06,               !- Peak Flow Rate {m3/s}
    APT_DHW_SCH,             !- Flow Rate Fraction Schedule Name
    SHW Target Temp Sched,   !- Target Temperature Schedule Name
    SHW Supply Temp Sched,   !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    M NE Apartment,          !- Zone Name
    SHW Sensible fract sched,!- Sensible Fraction Schedule Name
    SHW Latent fract sched;  !- Latent Fraction Schedule Name

  WaterUse:Equipment,
    M N1 Apartment sub cat,  !- Name
    WaterUse,             !- End-Use Subcategory
    3.66e-06,               !- Peak Flow Rate {m3/s}
    APT_DHW_SCH,             !- Flow Rate Fraction Schedule Name
    SHW Target Temp Sched,   !- Target Temperature Schedule Name
    SHW Supply Temp Sched,   !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    M N1 Apartment,          !- Zone Name
    SHW Sensible fract sched,!- Sensible Fraction Schedule Name
    SHW Latent fract sched;  !- Latent Fraction Schedule Name

  WaterUse:Equipment,
    M N2 Apartment sub cat,  !- Name
    WaterUse,             !- End-Use Subcategory
    3.66e-06,               !- Peak Flow Rate {m3/s}
    APT_DHW_SCH,             !- Flow Rate Fraction Schedule Name
    SHW Target Temp Sched,   !- Target Temperature Schedule Name
    SHW Supply Temp Sched,   !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    M N2 Apartment,          !- Zone Name
    SHW Sensible fract sched,!- Sensible Fraction Schedule Name
    SHW Latent fract sched;  !- Latent Fraction Schedule Name

  WaterUse:Equipment,
    M S1 Apartment sub cat,  !- Name
    WaterUse,             !- End-Use Subcategory
    3.66e-06,               !- Peak Flow Rate {m3/s}
    APT_DHW_SCH,             !- Flow Rate Fraction Schedule Name
    SHW Target Temp Sched,   !- Target Temperature Schedule Name
    SHW Supply Temp Sched,   !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    M S1 Apartment,          !- Zone Name
    SHW Sensible fract sched,!- Sensible Fraction Schedule Name
    SHW Latent fract sched;  !- Latent Fraction Schedule Name

  WaterUse:Equipment,
    M S2 Apartment sub cat,  !- Name
    WaterUse,             !- End-Use Subcategory
    3.66e-06,               !- Peak Flow Rate {m3/s}
    APT_DHW_SCH,             !- Flow Rate Fraction Schedule Name
    SHW Target Temp Sched,   !- Target Temperature Schedule Name
    SHW Supply Temp Sched,   !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    M S2 Apartment,          !- Zone Name
    SHW Sensible fract sched,!- Sensible Fraction Schedule Name
    SHW Latent fract sched;  !- Latent Fraction Schedule Name

  WaterUse:Equipment,
    F6 SW Apartment sub cat, !- Name
    WaterUse,             !- End-Use Subcategory
    3.66e-06,               !- Peak Flow Rate {m3/s}
    APT_DHW_SCH,             !- Flow Rate Fraction Schedule Name
    SHW Target Temp Sched,   !- Target Temperature Schedule Name
    SHW Supply Temp Sched,   !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    F6 SW Apartment,         !- Zone Name
    SHW Sensible fract sched,!- Sensible Fraction Schedule Name
    SHW Latent fract sched;  !- Latent Fraction Schedule Name

  WaterUse:Equipment,
    F6 NW Apartment sub cat, !- Name
    WaterUse,             !- End-Use Subcategory
    3.66e-06,               !- Peak Flow Rate {m3/s}
    APT_DHW_SCH,             !- Flow Rate Fraction Schedule Name
    SHW Target Temp Sched,   !- Target Temperature Schedule Name
    SHW Supply Temp Sched,   !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    F6 NW Apartment,         !- Zone Name
    SHW Sensible fract sched,!- Sensible Fraction Schedule Name
    SHW Latent fract sched;  !- Latent Fraction Schedule Name

  WaterUse:Equipment,
    F6 SE Apartment sub cat, !- Name
    WaterUse,             !- End-Use Subcategory
    3.66e-06,               !- Peak Flow Rate {m3/s}
    APT_DHW_SCH,             !- Flow Rate Fraction Schedule Name
    SHW Target Temp Sched,   !- Target Temperature Schedule Name
    SHW Supply Temp Sched,   !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    F6 SE Apartment,         !- Zone Name
    SHW Sensible fract sched,!- Sensible Fraction Schedule Name
    SHW Latent fract sched;  !- Latent Fraction Schedule Name

  WaterUse:Equipment,
    F6 NE Apartment sub cat, !- Name
    WaterUse,             !- End-Use Subcategory
    3.66e-06,               !- Peak Flow Rate {m3/s}
    APT_DHW_SCH,             !- Flow Rate Fraction Schedule Name
    SHW Target Temp Sched,   !- Target Temperature Schedule Name
    SHW Supply Temp Sched,   !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    F6 NE Apartment,         !- Zone Name
    SHW Sensible fract sched,!- Sensible Fraction Schedule Name
    SHW Latent fract sched;  !- Latent Fraction Schedule Name

  WaterUse:Equipment,
    F6 N1 Apartment sub cat, !- Name
    WaterUse,             !- End-Use Subcategory
    3.66e-06,               !- Peak Flow Rate {m3/s}
    APT_DHW_SCH,             !- Flow Rate Fraction Schedule Name
    SHW Target Temp Sched,   !- Target Temperature Schedule Name
    SHW Supply Temp Sched,   !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    F6 N1 Apartment,         !- Zone Name
    SHW Sensible fract sched,!- Sensible Fraction Schedule Name
    SHW Latent fract sched;  !- Latent Fraction Schedule Name

  WaterUse:Equipment,
    F6 N2 Apartment sub cat, !- Name
    WaterUse,             !- End-Use Subcategory
    3.66e-06,               !- Peak Flow Rate {m3/s}
    APT_DHW_SCH,             !- Flow Rate Fraction Schedule Name
    SHW Target Temp Sched,   !- Target Temperature Schedule Name
    SHW Supply Temp Sched,   !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    F6 N2 Apartment,         !- Zone Name
    SHW Sensible fract sched,!- Sensible Fraction Schedule Name
    SHW Latent fract sched;  !- Latent Fraction Schedule Name

  WaterUse:Equipment,
    F6 S1 Apartment sub cat, !- Name
    WaterUse,             !- End-Use Subcategory
    3.66e-06,               !- Peak Flow Rate {m3/s}
    APT_DHW_SCH,             !- Flow Rate Fraction Schedule Name
    SHW Target Temp Sched,   !- Target Temperature Schedule Name
    SHW Supply Temp Sched,   !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    F6 S1 Apartment,         !- Zone Name
    SHW Sensible fract sched,!- Sensible Fraction Schedule Name
    SHW Latent fract sched;  !- Latent Fraction Schedule Name

  WaterUse:Equipment,
    F6 S2 Apartment sub cat, !- Name
    WaterUse,             !- End-Use Subcategory
    3.66e-06,               !- Peak Flow Rate {m3/s}
    APT_DHW_SCH,             !- Flow Rate Fraction Schedule Name
    SHW Target Temp Sched,   !- Target Temperature Schedule Name
    SHW Supply Temp Sched,   !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    F6 S2 Apartment,         !- Zone Name
    SHW Sensible fract sched,!- Sensible Fraction Schedule Name
    SHW Latent fract sched;  !- Latent Fraction Schedule Name

  WaterUse:Equipment,
    F7 SW Apartment sub cat, !- Name
    WaterUse,             !- End-Use Subcategory
    3.66e-06,               !- Peak Flow Rate {m3/s}
    APT_DHW_SCH,             !- Flow Rate Fraction Schedule Name
    SHW Target Temp Sched,   !- Target Temperature Schedule Name
    SHW Supply Temp Sched,   !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    F7 SW Apartment,         !- Zone Name
    SHW Sensible fract sched,!- Sensible Fraction Schedule Name
    SHW Latent fract sched;  !- Latent Fraction Schedule Name

  WaterUse:Equipment,
    F7 NW Apartment sub cat, !- Name
    WaterUse,             !- End-Use Subcategory
    3.66e-06,               !- Peak Flow Rate {m3/s}
    APT_DHW_SCH,             !- Flow Rate Fraction Schedule Name
    SHW Target Temp Sched,   !- Target Temperature Schedule Name
    SHW Supply Temp Sched,   !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    F7 NW Apartment,         !- Zone Name
    SHW Sensible fract sched,!- Sensible Fraction Schedule Name
    SHW Latent fract sched;  !- Latent Fraction Schedule Name

  WaterUse:Equipment,
    F7 SE Apartment sub cat, !- Name
    WaterUse,             !- End-Use Subcategory
    3.66e-06,               !- Peak Flow Rate {m3/s}
    APT_DHW_SCH,             !- Flow Rate Fraction Schedule Name
    SHW Target Temp Sched,   !- Target Temperature Schedule Name
    SHW Supply Temp Sched,   !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    F7 SE Apartment,         !- Zone Name
    SHW Sensible fract sched,!- Sensible Fraction Schedule Name
    SHW Latent fract sched;  !- Latent Fraction Schedule Name

  WaterUse:Equipment,
    F7 NE Apartment sub cat, !- Name
    WaterUse,             !- End-Use Subcategory
    3.66e-06,               !- Peak Flow Rate {m3/s}
    APT_DHW_SCH,             !- Flow Rate Fraction Schedule Name
    SHW Target Temp Sched,   !- Target Temperature Schedule Name
    SHW Supply Temp Sched,   !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    F7 NE Apartment,         !- Zone Name
    SHW Sensible fract sched,!- Sensible Fraction Schedule Name
    SHW Latent fract sched;  !- Latent Fraction Schedule Name

  WaterUse:Equipment,
    F7 N1 Apartment sub cat, !- Name
    WaterUse,             !- End-Use Subcategory
    3.66e-06,               !- Peak Flow Rate {m3/s}
    APT_DHW_SCH,             !- Flow Rate Fraction Schedule Name
    SHW Target Temp Sched,   !- Target Temperature Schedule Name
    SHW Supply Temp Sched,   !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    F7 N1 Apartment,         !- Zone Name
    SHW Sensible fract sched,!- Sensible Fraction Schedule Name
    SHW Latent fract sched;  !- Latent Fraction Schedule Name

  WaterUse:Equipment,
    F7 N2 Apartment sub cat, !- Name
    WaterUse,             !- End-Use Subcategory
    3.66e-06,               !- Peak Flow Rate {m3/s}
    APT_DHW_SCH,             !- Flow Rate Fraction Schedule Name
    SHW Target Temp Sched,   !- Target Temperature Schedule Name
    SHW Supply Temp Sched,   !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    F7 N2 Apartment,         !- Zone Name
    SHW Sensible fract sched,!- Sensible Fraction Schedule Name
    SHW Latent fract sched;  !- Latent Fraction Schedule Name

  WaterUse:Equipment,
    F7 S1 Apartment sub cat, !- Name
    WaterUse,             !- End-Use Subcategory
    3.66e-06,               !- Peak Flow Rate {m3/s}
    APT_DHW_SCH,             !- Flow Rate Fraction Schedule Name
    SHW Target Temp Sched,   !- Target Temperature Schedule Name
    SHW Supply Temp Sched,   !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    F7 S1 Apartment,         !- Zone Name
    SHW Sensible fract sched,!- Sensible Fraction Schedule Name
    SHW Latent fract sched;  !- Latent Fraction Schedule Name

  WaterUse:Equipment,
    F7 S2 Apartment sub cat, !- Name
    WaterUse,             !- End-Use Subcategory
    3.66e-06,               !- Peak Flow Rate {m3/s}
    APT_DHW_SCH,             !- Flow Rate Fraction Schedule Name
    SHW Target Temp Sched,   !- Target Temperature Schedule Name
    SHW Supply Temp Sched,   !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    F7 S2 Apartment,         !- Zone Name
    SHW Sensible fract sched,!- Sensible Fraction Schedule Name
    SHW Latent fract sched;  !- Latent Fraction Schedule Name

  WaterUse:Equipment,
    F8 SW Apartment sub cat, !- Name
    WaterUse,             !- End-Use Subcategory
    3.66e-06,               !- Peak Flow Rate {m3/s}
    APT_DHW_SCH,             !- Flow Rate Fraction Schedule Name
    SHW Target Temp Sched,   !- Target Temperature Schedule Name
    SHW Supply Temp Sched,   !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    F8 SW Apartment,         !- Zone Name
    SHW Sensible fract sched,!- Sensible Fraction Schedule Name
    SHW Latent fract sched;  !- Latent Fraction Schedule Name

  WaterUse:Equipment,
    F8 NW Apartment sub cat, !- Name
    WaterUse,             !- End-Use Subcategory
    3.66e-06,               !- Peak Flow Rate {m3/s}
    APT_DHW_SCH,             !- Flow Rate Fraction Schedule Name
    SHW Target Temp Sched,   !- Target Temperature Schedule Name
    SHW Supply Temp Sched,   !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    F8 NW Apartment,         !- Zone Name
    SHW Sensible fract sched,!- Sensible Fraction Schedule Name
    SHW Latent fract sched;  !- Latent Fraction Schedule Name

  WaterUse:Equipment,
    F8 SE Apartment sub cat, !- Name
    WaterUse,             !- End-Use Subcategory
    3.66e-06,               !- Peak Flow Rate {m3/s}
    APT_DHW_SCH,             !- Flow Rate Fraction Schedule Name
    SHW Target Temp Sched,   !- Target Temperature Schedule Name
    SHW Supply Temp Sched,   !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    F8 SE Apartment,         !- Zone Name
    SHW Sensible fract sched,!- Sensible Fraction Schedule Name
    SHW Latent fract sched;  !- Latent Fraction Schedule Name

  WaterUse:Equipment,
    F8 NE Apartment sub cat, !- Name
    WaterUse,             !- End-Use Subcategory
    3.66e-06,               !- Peak Flow Rate {m3/s}
    APT_DHW_SCH,             !- Flow Rate Fraction Schedule Name
    SHW Target Temp Sched,   !- Target Temperature Schedule Name
    SHW Supply Temp Sched,   !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    F8 NE Apartment,         !- Zone Name
    SHW Sensible fract sched,!- Sensible Fraction Schedule Name
    SHW Latent fract sched;  !- Latent Fraction Schedule Name

  WaterUse:Equipment,
    F8 N1 Apartment sub cat, !- Name
    WaterUse,             !- End-Use Subcategory
    3.66e-06,               !- Peak Flow Rate {m3/s}
    APT_DHW_SCH,             !- Flow Rate Fraction Schedule Name
    SHW Target Temp Sched,   !- Target Temperature Schedule Name
    SHW Supply Temp Sched,   !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    F8 N1 Apartment,         !- Zone Name
    SHW Sensible fract sched,!- Sensible Fraction Schedule Name
    SHW Latent fract sched;  !- Latent Fraction Schedule Name

  WaterUse:Equipment,
    F8 N2 Apartment sub cat, !- Name
    WaterUse,             !- End-Use Subcategory
    3.66e-06,               !- Peak Flow Rate {m3/s}
    APT_DHW_SCH,             !- Flow Rate Fraction Schedule Name
    SHW Target Temp Sched,   !- Target Temperature Schedule Name
    SHW Supply Temp Sched,   !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    F8 N2 Apartment,         !- Zone Name
    SHW Sensible fract sched,!- Sensible Fraction Schedule Name
    SHW Latent fract sched;  !- Latent Fraction Schedule Name

  WaterUse:Equipment,
    F8 S1 Apartment sub cat, !- Name
    WaterUse,             !- End-Use Subcategory
    3.66e-06,               !- Peak Flow Rate {m3/s}
    APT_DHW_SCH,             !- Flow Rate Fraction Schedule Name
    SHW Target Temp Sched,   !- Target Temperature Schedule Name
    SHW Supply Temp Sched,   !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    F8 S1 Apartment,         !- Zone Name
    SHW Sensible fract sched,!- Sensible Fraction Schedule Name
    SHW Latent fract sched;  !- Latent Fraction Schedule Name

  WaterUse:Equipment,
    F8 S2 Apartment sub cat, !- Name
    WaterUse,             !- End-Use Subcategory
    3.66e-06,               !- Peak Flow Rate {m3/s}
    APT_DHW_SCH,             !- Flow Rate Fraction Schedule Name
    SHW Target Temp Sched,   !- Target Temperature Schedule Name
    SHW Supply Temp Sched,   !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    F8 S2 Apartment,         !- Zone Name
    SHW Sensible fract sched,!- Sensible Fraction Schedule Name
    SHW Latent fract sched;  !- Latent Fraction Schedule Name

  WaterUse:Equipment,
    F9 SW Apartment sub cat, !- Name
    WaterUse,             !- End-Use Subcategory
    3.66e-06,               !- Peak Flow Rate {m3/s}
    APT_DHW_SCH,             !- Flow Rate Fraction Schedule Name
    SHW Target Temp Sched,   !- Target Temperature Schedule Name
    SHW Supply Temp Sched,   !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    F9 SW Apartment,         !- Zone Name
    SHW Sensible fract sched,!- Sensible Fraction Schedule Name
    SHW Latent fract sched;  !- Latent Fraction Schedule Name

  WaterUse:Equipment,
    F9 NW Apartment sub cat, !- Name
    WaterUse,             !- End-Use Subcategory
    3.66e-06,               !- Peak Flow Rate {m3/s}
    APT_DHW_SCH,             !- Flow Rate Fraction Schedule Name
    SHW Target Temp Sched,   !- Target Temperature Schedule Name
    SHW Supply Temp Sched,   !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    F9 NW Apartment,         !- Zone Name
    SHW Sensible fract sched,!- Sensible Fraction Schedule Name
    SHW Latent fract sched;  !- Latent Fraction Schedule Name

  WaterUse:Equipment,
    F9 SE Apartment sub cat, !- Name
    WaterUse,             !- End-Use Subcategory
    3.66e-06,               !- Peak Flow Rate {m3/s}
    APT_DHW_SCH,             !- Flow Rate Fraction Schedule Name
    SHW Target Temp Sched,   !- Target Temperature Schedule Name
    SHW Supply Temp Sched,   !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    F9 SE Apartment,         !- Zone Name
    SHW Sensible fract sched,!- Sensible Fraction Schedule Name
    SHW Latent fract sched;  !- Latent Fraction Schedule Name

  WaterUse:Equipment,
    F9 NE Apartment sub cat, !- Name
    WaterUse,             !- End-Use Subcategory
    3.66e-06,               !- Peak Flow Rate {m3/s}
    APT_DHW_SCH,             !- Flow Rate Fraction Schedule Name
    SHW Target Temp Sched,   !- Target Temperature Schedule Name
    SHW Supply Temp Sched,   !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    F9 NE Apartment,         !- Zone Name
    SHW Sensible fract sched,!- Sensible Fraction Schedule Name
    SHW Latent fract sched;  !- Latent Fraction Schedule Name

  WaterUse:Equipment,
    F9 N1 Apartment sub cat, !- Name
    WaterUse,             !- End-Use Subcategory
    3.66e-06,               !- Peak Flow Rate {m3/s}
    APT_DHW_SCH,             !- Flow Rate Fraction Schedule Name
    SHW Target Temp Sched,   !- Target Temperature Schedule Name
    SHW Supply Temp Sched,   !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    F9 N1 Apartment,         !- Zone Name
    SHW Sensible fract sched,!- Sensible Fraction Schedule Name
    SHW Latent fract sched;  !- Latent Fraction Schedule Name

  WaterUse:Equipment,
    F9 N2 Apartment sub cat, !- Name
    WaterUse,             !- End-Use Subcategory
    3.66e-06,               !- Peak Flow Rate {m3/s}
    APT_DHW_SCH,             !- Flow Rate Fraction Schedule Name
    SHW Target Temp Sched,   !- Target Temperature Schedule Name
    SHW Supply Temp Sched,   !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    F9 N2 Apartment,         !- Zone Name
    SHW Sensible fract sched,!- Sensible Fraction Schedule Name
    SHW Latent fract sched;  !- Latent Fraction Schedule Name

  WaterUse:Equipment,
    F9 S1 Apartment sub cat, !- Name
    WaterUse,             !- End-Use Subcategory
    3.66e-06,               !- Peak Flow Rate {m3/s}
    APT_DHW_SCH,             !- Flow Rate Fraction Schedule Name
    SHW Target Temp Sched,   !- Target Temperature Schedule Name
    SHW Supply Temp Sched,   !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    F9 S1 Apartment,         !- Zone Name
    SHW Sensible fract sched,!- Sensible Fraction Schedule Name
    SHW Latent fract sched;  !- Latent Fraction Schedule Name

  WaterUse:Equipment,
    F9 S2 Apartment sub cat, !- Name
    WaterUse,             !- End-Use Subcategory
    3.66e-06,               !- Peak Flow Rate {m3/s}
    APT_DHW_SCH,             !- Flow Rate Fraction Schedule Name
    SHW Target Temp Sched,   !- Target Temperature Schedule Name
    SHW Supply Temp Sched,   !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    F9 S2 Apartment,         !- Zone Name
    SHW Sensible fract sched,!- Sensible Fraction Schedule Name
    SHW Latent fract sched;  !- Latent Fraction Schedule Name

  WaterUse:Equipment,
    T SW Apartment sub cat,  !- Name
    WaterUse,             !- End-Use Subcategory
    3.66e-06,               !- Peak Flow Rate {m3/s}
    APT_DHW_SCH,             !- Flow Rate Fraction Schedule Name
    SHW Target Temp Sched,   !- Target Temperature Schedule Name
    SHW Supply Temp Sched,   !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    T SW Apartment,          !- Zone Name
    SHW Sensible fract sched,!- Sensible Fraction Schedule Name
    SHW Latent fract sched;  !- Latent Fraction Schedule Name

  WaterUse:Equipment,
    T NW Apartment sub cat,  !- Name
    WaterUse,             !- End-Use Subcategory
    3.66e-06,               !- Peak Flow Rate {m3/s}
    APT_DHW_SCH,             !- Flow Rate Fraction Schedule Name
    SHW Target Temp Sched,   !- Target Temperature Schedule Name
    SHW Supply Temp Sched,   !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    T NW Apartment,          !- Zone Name
    SHW Sensible fract sched,!- Sensible Fraction Schedule Name
    SHW Latent fract sched;  !- Latent Fraction Schedule Name

  WaterUse:Equipment,
    T SE Apartment sub cat,  !- Name
    WaterUse,             !- End-Use Subcategory
    3.66e-06,               !- Peak Flow Rate {m3/s}
    APT_DHW_SCH,             !- Flow Rate Fraction Schedule Name
    SHW Target Temp Sched,   !- Target Temperature Schedule Name
    SHW Supply Temp Sched,   !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    T SE Apartment,          !- Zone Name
    SHW Sensible fract sched,!- Sensible Fraction Schedule Name
    SHW Latent fract sched;  !- Latent Fraction Schedule Name

  WaterUse:Equipment,
    T NE Apartment sub cat,  !- Name
    WaterUse,             !- End-Use Subcategory
    3.66e-06,               !- Peak Flow Rate {m3/s}
    APT_DHW_SCH,             !- Flow Rate Fraction Schedule Name
    SHW Target Temp Sched,   !- Target Temperature Schedule Name
    SHW Supply Temp Sched,   !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    T NE Apartment,          !- Zone Name
    SHW Sensible fract sched,!- Sensible Fraction Schedule Name
    SHW Latent fract sched;  !- Latent Fraction Schedule Name

  WaterUse:Equipment,
    T N1 Apartment sub cat,  !- Name
    WaterUse,             !- End-Use Subcategory
    3.66e-06,               !- Peak Flow Rate {m3/s}
    APT_DHW_SCH,             !- Flow Rate Fraction Schedule Name
    SHW Target Temp Sched,   !- Target Temperature Schedule Name
    SHW Supply Temp Sched,   !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    T N1 Apartment,          !- Zone Name
    SHW Sensible fract sched,!- Sensible Fraction Schedule Name
    SHW Latent fract sched;  !- Latent Fraction Schedule Name

  WaterUse:Equipment,
    T N2 Apartment sub cat,  !- Name
    WaterUse,             !- End-Use Subcategory
    3.66e-06,               !- Peak Flow Rate {m3/s}
    APT_DHW_SCH,             !- Flow Rate Fraction Schedule Name
    SHW Target Temp Sched,   !- Target Temperature Schedule Name
    SHW Supply Temp Sched,   !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    T N2 Apartment,          !- Zone Name
    SHW Sensible fract sched,!- Sensible Fraction Schedule Name
    SHW Latent fract sched;  !- Latent Fraction Schedule Name

  WaterUse:Equipment,
    T S1 Apartment sub cat,  !- Name
    WaterUse,             !- End-Use Subcategory
    3.66e-06,               !- Peak Flow Rate {m3/s}
    APT_DHW_SCH,             !- Flow Rate Fraction Schedule Name
    SHW Target Temp Sched,   !- Target Temperature Schedule Name
    SHW Supply Temp Sched,   !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    T S1 Apartment,          !- Zone Name
    SHW Sensible fract sched,!- Sensible Fraction Schedule Name
    SHW Latent fract sched;  !- Latent Fraction Schedule Name

  WaterUse:Equipment,
    T S2 Apartment sub cat,  !- Name
    WaterUse,             !- End-Use Subcategory
    3.66e-06,               !- Peak Flow Rate {m3/s}
    APT_DHW_SCH,             !- Flow Rate Fraction Schedule Name
    SHW Target Temp Sched,   !- Target Temperature Schedule Name
    SHW Supply Temp Sched,   !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    T S2 Apartment,          !- Zone Name
    SHW Sensible fract sched,!- Sensible Fraction Schedule Name
    SHW Latent fract sched;  !- Latent Fraction Schedule Name

!-   ===========  ALL OBJECTS IN CLASS: WATER USE CONNECTIONS ===========

  WaterUse:Connections,
    G SW Apartment sub cat,  !- Name
    G SW Apartment sub cat Water Inlet Node,  !- Inlet Node Name
    G SW Apartment sub cat Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    G SW Apartment sub cat;  !- Water Use Equipment 1 Name

  WaterUse:Connections,
    G NW Apartment sub cat,  !- Name
    G NW Apartment sub cat Water Inlet Node,  !- Inlet Node Name
    G NW Apartment sub cat Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    G NW Apartment sub cat;  !- Water Use Equipment 1 Name

  WaterUse:Connections,
    G NE Apartment sub cat,  !- Name
    G NE Apartment sub cat Water Inlet Node,  !- Inlet Node Name
    G NE Apartment sub cat Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    G NE Apartment sub cat;  !- Water Use Equipment 1 Name

  WaterUse:Connections,
    G N1 Apartment sub cat,  !- Name
    G N1 Apartment sub cat Water Inlet Node,  !- Inlet Node Name
    G N1 Apartment sub cat Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    G N1 Apartment sub cat;  !- Water Use Equipment 1 Name

  WaterUse:Connections,
    G N2 Apartment sub cat,  !- Name
    G N2 Apartment sub cat Water Inlet Node,  !- Inlet Node Name
    G N2 Apartment sub cat Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    G N2 Apartment sub cat;  !- Water Use Equipment 1 Name

  WaterUse:Connections,
    G S1 Apartment sub cat,  !- Name
    G S1 Apartment sub cat Water Inlet Node,  !- Inlet Node Name
    G S1 Apartment sub cat Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    G S1 Apartment sub cat;  !- Water Use Equipment 1 Name

  WaterUse:Connections,
    G S2 Apartment sub cat,  !- Name
    G S2 Apartment sub cat Water Inlet Node,  !- Inlet Node Name
    G S2 Apartment sub cat Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    G S2 Apartment sub cat;  !- Water Use Equipment 1 Name

  WaterUse:Connections,
    F2 SW Apartment sub cat, !- Name
    F2 SW Apartment sub cat Water Inlet Node,  !- Inlet Node Name
    F2 SW Apartment sub cat Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    F2 SW Apartment sub cat; !- Water Use Equipment 1 Name

  WaterUse:Connections,
    F2 NW Apartment sub cat, !- Name
    F2 NW Apartment sub cat Water Inlet Node,  !- Inlet Node Name
    F2 NW Apartment sub cat Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    F2 NW Apartment sub cat; !- Water Use Equipment 1 Name

  WaterUse:Connections,
    F2 SE Apartment sub cat, !- Name
    F2 SE Apartment sub cat Water Inlet Node,  !- Inlet Node Name
    F2 SE Apartment sub cat Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    F2 SE Apartment sub cat; !- Water Use Equipment 1 Name

  WaterUse:Connections,
    F2 NE Apartment sub cat, !- Name
    F2 NE Apartment sub cat Water Inlet Node,  !- Inlet Node Name
    F2 NE Apartment sub cat Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    F2 NE Apartment sub cat; !- Water Use Equipment 1 Name

  WaterUse:Connections,
    F2 N1 Apartment sub cat, !- Name
    F2 N1 Apartment sub cat Water Inlet Node,  !- Inlet Node Name
    F2 N1 Apartment sub cat Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    F2 N1 Apartment sub cat; !- Water Use Equipment 1 Name

  WaterUse:Connections,
    F2 N2 Apartment sub cat, !- Name
    F2 N2 Apartment sub cat Water Inlet Node,  !- Inlet Node Name
    F2 N2 Apartment sub cat Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    F2 N2 Apartment sub cat; !- Water Use Equipment 1 Name

  WaterUse:Connections,
    F2 S1 Apartment sub cat, !- Name
    F2 S1 Apartment sub cat Water Inlet Node,  !- Inlet Node Name
    F2 S1 Apartment sub cat Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    F2 S1 Apartment sub cat; !- Water Use Equipment 1 Name

  WaterUse:Connections,
    F2 S2 Apartment sub cat, !- Name
    F2 S2 Apartment sub cat Water Inlet Node,  !- Inlet Node Name
    F2 S2 Apartment sub cat Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    F2 S2 Apartment sub cat; !- Water Use Equipment 1 Name

  WaterUse:Connections,
    F3 SW Apartment sub cat, !- Name
    F3 SW Apartment sub cat Water Inlet Node,  !- Inlet Node Name
    F3 SW Apartment sub cat Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    F3 SW Apartment sub cat; !- Water Use Equipment 1 Name

  WaterUse:Connections,
    F3 NW Apartment sub cat, !- Name
    F3 NW Apartment sub cat Water Inlet Node,  !- Inlet Node Name
    F3 NW Apartment sub cat Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    F3 NW Apartment sub cat; !- Water Use Equipment 1 Name

  WaterUse:Connections,
    F3 SE Apartment sub cat, !- Name
    F3 SE Apartment sub cat Water Inlet Node,  !- Inlet Node Name
    F3 SE Apartment sub cat Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    F3 SE Apartment sub cat; !- Water Use Equipment 1 Name

  WaterUse:Connections,
    F3 NE Apartment sub cat, !- Name
    F3 NE Apartment sub cat Water Inlet Node,  !- Inlet Node Name
    F3 NE Apartment sub cat Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    F3 NE Apartment sub cat; !- Water Use Equipment 1 Name

  WaterUse:Connections,
    F3 N1 Apartment sub cat, !- Name
    F3 N1 Apartment sub cat Water Inlet Node,  !- Inlet Node Name
    F3 N1 Apartment sub cat Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    F3 N1 Apartment sub cat; !- Water Use Equipment 1 Name

  WaterUse:Connections,
    F3 N2 Apartment sub cat, !- Name
    F3 N2 Apartment sub cat Water Inlet Node,  !- Inlet Node Name
    F3 N2 Apartment sub cat Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    F3 N2 Apartment sub cat; !- Water Use Equipment 1 Name

  WaterUse:Connections,
    F3 S1 Apartment sub cat, !- Name
    F3 S1 Apartment sub cat Water Inlet Node,  !- Inlet Node Name
    F3 S1 Apartment sub cat Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    F3 S1 Apartment sub cat; !- Water Use Equipment 1 Name

  WaterUse:Connections,
    F3 S2 Apartment sub cat, !- Name
    F3 S2 Apartment sub cat Water Inlet Node,  !- Inlet Node Name
    F3 S2 Apartment sub cat Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    F3 S2 Apartment sub cat; !- Water Use Equipment 1 Name

  WaterUse:Connections,
    F4 SW Apartment sub cat, !- Name
    F4 SW Apartment sub cat Water Inlet Node,  !- Inlet Node Name
    F4 SW Apartment sub cat Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    F4 SW Apartment sub cat; !- Water Use Equipment 1 Name

  WaterUse:Connections,
    F4 NW Apartment sub cat, !- Name
    F4 NW Apartment sub cat Water Inlet Node,  !- Inlet Node Name
    F4 NW Apartment sub cat Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    F4 NW Apartment sub cat; !- Water Use Equipment 1 Name

  WaterUse:Connections,
    F4 SE Apartment sub cat, !- Name
    F4 SE Apartment sub cat Water Inlet Node,  !- Inlet Node Name
    F4 SE Apartment sub cat Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    F4 SE Apartment sub cat; !- Water Use Equipment 1 Name

  WaterUse:Connections,
    F4 NE Apartment sub cat, !- Name
    F4 NE Apartment sub cat Water Inlet Node,  !- Inlet Node Name
    F4 NE Apartment sub cat Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    F4 NE Apartment sub cat; !- Water Use Equipment 1 Name

  WaterUse:Connections,
    F4 N1 Apartment sub cat, !- Name
    F4 N1 Apartment sub cat Water Inlet Node,  !- Inlet Node Name
    F4 N1 Apartment sub cat Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    F4 N1 Apartment sub cat; !- Water Use Equipment 1 Name

  WaterUse:Connections,
    F4 N2 Apartment sub cat, !- Name
    F4 N2 Apartment sub cat Water Inlet Node,  !- Inlet Node Name
    F4 N2 Apartment sub cat Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    F4 N2 Apartment sub cat; !- Water Use Equipment 1 Name

  WaterUse:Connections,
    F4 S1 Apartment sub cat, !- Name
    F4 S1 Apartment sub cat Water Inlet Node,  !- Inlet Node Name
    F4 S1 Apartment sub cat Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    F4 S1 Apartment sub cat; !- Water Use Equipment 1 Name

  WaterUse:Connections,
    F4 S2 Apartment sub cat, !- Name
    F4 S2 Apartment sub cat Water Inlet Node,  !- Inlet Node Name
    F4 S2 Apartment sub cat Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    F4 S2 Apartment sub cat; !- Water Use Equipment 1 Name

  WaterUse:Connections,
    M SW Apartment sub cat,  !- Name
    M SW Apartment sub cat Water Inlet Node,  !- Inlet Node Name
    M SW Apartment sub cat Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    M SW Apartment sub cat;  !- Water Use Equipment 1 Name

  WaterUse:Connections,
    M NW Apartment sub cat,  !- Name
    M NW Apartment sub cat Water Inlet Node,  !- Inlet Node Name
    M NW Apartment sub cat Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    M NW Apartment sub cat;  !- Water Use Equipment 1 Name

  WaterUse:Connections,
    M SE Apartment sub cat,  !- Name
    M SE Apartment sub cat Water Inlet Node,  !- Inlet Node Name
    M SE Apartment sub cat Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    M SE Apartment sub cat;  !- Water Use Equipment 1 Name

  WaterUse:Connections,
    M NE Apartment sub cat,  !- Name
    M NE Apartment sub cat Water Inlet Node,  !- Inlet Node Name
    M NE Apartment sub cat Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    M NE Apartment sub cat;  !- Water Use Equipment 1 Name

  WaterUse:Connections,
    M N1 Apartment sub cat,  !- Name
    M N1 Apartment sub cat Water Inlet Node,  !- Inlet Node Name
    M N1 Apartment sub cat Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    M N1 Apartment sub cat;  !- Water Use Equipment 1 Name

  WaterUse:Connections,
    M N2 Apartment sub cat,  !- Name
    M N2 Apartment sub cat Water Inlet Node,  !- Inlet Node Name
    M N2 Apartment sub cat Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    M N2 Apartment sub cat;  !- Water Use Equipment 1 Name

  WaterUse:Connections,
    M S1 Apartment sub cat,  !- Name
    M S1 Apartment sub cat Water Inlet Node,  !- Inlet Node Name
    M S1 Apartment sub cat Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    M S1 Apartment sub cat;  !- Water Use Equipment 1 Name

  WaterUse:Connections,
    M S2 Apartment sub cat,  !- Name
    M S2 Apartment sub cat Water Inlet Node,  !- Inlet Node Name
    M S2 Apartment sub cat Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    M S2 Apartment sub cat;  !- Water Use Equipment 1 Name

  WaterUse:Connections,
    F6 SW Apartment sub cat, !- Name
    F6 SW Apartment sub cat Water Inlet Node,  !- Inlet Node Name
    F6 SW Apartment sub cat Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    F6 SW Apartment sub cat; !- Water Use Equipment 1 Name

  WaterUse:Connections,
    F6 NW Apartment sub cat, !- Name
    F6 NW Apartment sub cat Water Inlet Node,  !- Inlet Node Name
    F6 NW Apartment sub cat Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    F6 NW Apartment sub cat; !- Water Use Equipment 1 Name

  WaterUse:Connections,
    F6 SE Apartment sub cat, !- Name
    F6 SE Apartment sub cat Water Inlet Node,  !- Inlet Node Name
    F6 SE Apartment sub cat Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    F6 SE Apartment sub cat; !- Water Use Equipment 1 Name

  WaterUse:Connections,
    F6 NE Apartment sub cat, !- Name
    F6 NE Apartment sub cat Water Inlet Node,  !- Inlet Node Name
    F6 NE Apartment sub cat Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    F6 NE Apartment sub cat; !- Water Use Equipment 1 Name

  WaterUse:Connections,
    F6 N1 Apartment sub cat, !- Name
    F6 N1 Apartment sub cat Water Inlet Node,  !- Inlet Node Name
    F6 N1 Apartment sub cat Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    F6 N1 Apartment sub cat; !- Water Use Equipment 1 Name

  WaterUse:Connections,
    F6 N2 Apartment sub cat, !- Name
    F6 N2 Apartment sub cat Water Inlet Node,  !- Inlet Node Name
    F6 N2 Apartment sub cat Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    F6 N2 Apartment sub cat; !- Water Use Equipment 1 Name

  WaterUse:Connections,
    F6 S1 Apartment sub cat, !- Name
    F6 S1 Apartment sub cat Water Inlet Node,  !- Inlet Node Name
    F6 S1 Apartment sub cat Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    F6 S1 Apartment sub cat; !- Water Use Equipment 1 Name

  WaterUse:Connections,
    F6 S2 Apartment sub cat, !- Name
    F6 S2 Apartment sub cat Water Inlet Node,  !- Inlet Node Name
    F6 S2 Apartment sub cat Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    F6 S2 Apartment sub cat; !- Water Use Equipment 1 Name

  WaterUse:Connections,
    F7 SW Apartment sub cat, !- Name
    F7 SW Apartment sub cat Water Inlet Node,  !- Inlet Node Name
    F7 SW Apartment sub cat Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    F7 SW Apartment sub cat; !- Water Use Equipment 1 Name

  WaterUse:Connections,
    F7 NW Apartment sub cat, !- Name
    F7 NW Apartment sub cat Water Inlet Node,  !- Inlet Node Name
    F7 NW Apartment sub cat Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    F7 NW Apartment sub cat; !- Water Use Equipment 1 Name

  WaterUse:Connections,
    F7 SE Apartment sub cat, !- Name
    F7 SE Apartment sub cat Water Inlet Node,  !- Inlet Node Name
    F7 SE Apartment sub cat Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    F7 SE Apartment sub cat; !- Water Use Equipment 1 Name

  WaterUse:Connections,
    F7 NE Apartment sub cat, !- Name
    F7 NE Apartment sub cat Water Inlet Node,  !- Inlet Node Name
    F7 NE Apartment sub cat Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    F7 NE Apartment sub cat; !- Water Use Equipment 1 Name

  WaterUse:Connections,
    F7 N1 Apartment sub cat, !- Name
    F7 N1 Apartment sub cat Water Inlet Node,  !- Inlet Node Name
    F7 N1 Apartment sub cat Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    F7 N1 Apartment sub cat; !- Water Use Equipment 1 Name

  WaterUse:Connections,
    F7 N2 Apartment sub cat, !- Name
    F7 N2 Apartment sub cat Water Inlet Node,  !- Inlet Node Name
    F7 N2 Apartment sub cat Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    F7 N2 Apartment sub cat; !- Water Use Equipment 1 Name

  WaterUse:Connections,
    F7 S1 Apartment sub cat, !- Name
    F7 S1 Apartment sub cat Water Inlet Node,  !- Inlet Node Name
    F7 S1 Apartment sub cat Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    F7 S1 Apartment sub cat; !- Water Use Equipment 1 Name

  WaterUse:Connections,
    F7 S2 Apartment sub cat, !- Name
    F7 S2 Apartment sub cat Water Inlet Node,  !- Inlet Node Name
    F7 S2 Apartment sub cat Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    F7 S2 Apartment sub cat; !- Water Use Equipment 1 Name

  WaterUse:Connections,
    F8 SW Apartment sub cat, !- Name
    F8 SW Apartment sub cat Water Inlet Node,  !- Inlet Node Name
    F8 SW Apartment sub cat Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    F8 SW Apartment sub cat; !- Water Use Equipment 1 Name

  WaterUse:Connections,
    F8 NW Apartment sub cat, !- Name
    F8 NW Apartment sub cat Water Inlet Node,  !- Inlet Node Name
    F8 NW Apartment sub cat Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    F8 NW Apartment sub cat; !- Water Use Equipment 1 Name

  WaterUse:Connections,
    F8 SE Apartment sub cat, !- Name
    F8 SE Apartment sub cat Water Inlet Node,  !- Inlet Node Name
    F8 SE Apartment sub cat Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    F8 SE Apartment sub cat; !- Water Use Equipment 1 Name

  WaterUse:Connections,
    F8 NE Apartment sub cat, !- Name
    F8 NE Apartment sub cat Water Inlet Node,  !- Inlet Node Name
    F8 NE Apartment sub cat Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    F8 NE Apartment sub cat; !- Water Use Equipment 1 Name

  WaterUse:Connections,
    F8 N1 Apartment sub cat, !- Name
    F8 N1 Apartment sub cat Water Inlet Node,  !- Inlet Node Name
    F8 N1 Apartment sub cat Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    F8 N1 Apartment sub cat; !- Water Use Equipment 1 Name

  WaterUse:Connections,
    F8 N2 Apartment sub cat, !- Name
    F8 N2 Apartment sub cat Water Inlet Node,  !- Inlet Node Name
    F8 N2 Apartment sub cat Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    F8 N2 Apartment sub cat; !- Water Use Equipment 1 Name

  WaterUse:Connections,
    F8 S1 Apartment sub cat, !- Name
    F8 S1 Apartment sub cat Water Inlet Node,  !- Inlet Node Name
    F8 S1 Apartment sub cat Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    F8 S1 Apartment sub cat; !- Water Use Equipment 1 Name

  WaterUse:Connections,
    F8 S2 Apartment sub cat, !- Name
    F8 S2 Apartment sub cat Water Inlet Node,  !- Inlet Node Name
    F8 S2 Apartment sub cat Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    F8 S2 Apartment sub cat; !- Water Use Equipment 1 Name

  WaterUse:Connections,
    F9 SW Apartment sub cat, !- Name
    F9 SW Apartment sub cat Water Inlet Node,  !- Inlet Node Name
    F9 SW Apartment sub cat Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    F9 SW Apartment sub cat; !- Water Use Equipment 1 Name

  WaterUse:Connections,
    F9 NW Apartment sub cat, !- Name
    F9 NW Apartment sub cat Water Inlet Node,  !- Inlet Node Name
    F9 NW Apartment sub cat Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    F9 NW Apartment sub cat; !- Water Use Equipment 1 Name

  WaterUse:Connections,
    F9 SE Apartment sub cat, !- Name
    F9 SE Apartment sub cat Water Inlet Node,  !- Inlet Node Name
    F9 SE Apartment sub cat Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    F9 SE Apartment sub cat; !- Water Use Equipment 1 Name

  WaterUse:Connections,
    F9 NE Apartment sub cat, !- Name
    F9 NE Apartment sub cat Water Inlet Node,  !- Inlet Node Name
    F9 NE Apartment sub cat Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    F9 NE Apartment sub cat; !- Water Use Equipment 1 Name

  WaterUse:Connections,
    F9 N1 Apartment sub cat, !- Name
    F9 N1 Apartment sub cat Water Inlet Node,  !- Inlet Node Name
    F9 N1 Apartment sub cat Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    F9 N1 Apartment sub cat; !- Water Use Equipment 1 Name

  WaterUse:Connections,
    F9 N2 Apartment sub cat, !- Name
    F9 N2 Apartment sub cat Water Inlet Node,  !- Inlet Node Name
    F9 N2 Apartment sub cat Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    F9 N2 Apartment sub cat; !- Water Use Equipment 1 Name

  WaterUse:Connections,
    F9 S1 Apartment sub cat, !- Name
    F9 S1 Apartment sub cat Water Inlet Node,  !- Inlet Node Name
    F9 S1 Apartment sub cat Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    F9 S1 Apartment sub cat; !- Water Use Equipment 1 Name

  WaterUse:Connections,
    F9 S2 Apartment sub cat, !- Name
    F9 S2 Apartment sub cat Water Inlet Node,  !- Inlet Node Name
    F9 S2 Apartment sub cat Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    F9 S2 Apartment sub cat; !- Water Use Equipment 1 Name

  WaterUse:Connections,
    T SW Apartment sub cat,  !- Name
    T SW Apartment sub cat Water Inlet Node,  !- Inlet Node Name
    T SW Apartment sub cat Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    T SW Apartment sub cat;  !- Water Use Equipment 1 Name

  WaterUse:Connections,
    T NW Apartment sub cat,  !- Name
    T NW Apartment sub cat Water Inlet Node,  !- Inlet Node Name
    T NW Apartment sub cat Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    T NW Apartment sub cat;  !- Water Use Equipment 1 Name

  WaterUse:Connections,
    T SE Apartment sub cat,  !- Name
    T SE Apartment sub cat Water Inlet Node,  !- Inlet Node Name
    T SE Apartment sub cat Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    T SE Apartment sub cat;  !- Water Use Equipment 1 Name

  WaterUse:Connections,
    T NE Apartment sub cat,  !- Name
    T NE Apartment sub cat Water Inlet Node,  !- Inlet Node Name
    T NE Apartment sub cat Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    T NE Apartment sub cat;  !- Water Use Equipment 1 Name

  WaterUse:Connections,
    T N1 Apartment sub cat,  !- Name
    T N1 Apartment sub cat Water Inlet Node,  !- Inlet Node Name
    T N1 Apartment sub cat Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    T N1 Apartment sub cat;  !- Water Use Equipment 1 Name

  WaterUse:Connections,
    T N2 Apartment sub cat,  !- Name
    T N2 Apartment sub cat Water Inlet Node,  !- Inlet Node Name
    T N2 Apartment sub cat Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    T N2 Apartment sub cat;  !- Water Use Equipment 1 Name

  WaterUse:Connections,
    T S1 Apartment sub cat,  !- Name
    T S1 Apartment sub cat Water Inlet Node,  !- Inlet Node Name
    T S1 Apartment sub cat Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    T S1 Apartment sub cat;  !- Water Use Equipment 1 Name

  WaterUse:Connections,
    T S2 Apartment sub cat,  !- Name
    T S2 Apartment sub cat Water Inlet Node,  !- Inlet Node Name
    T S2 Apartment sub cat Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    T S2 Apartment sub cat;  !- Water Use Equipment 1 Name

  PlantLoop,
    SHWSys1,                 !- Name
    WATER,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    SHWSys1 Loop Operation Scheme List,  !- Plant Equipment Operation Scheme Name
    SHWSys1 Supply Outlet Node,  !- Loop Temperature Setpoint Node Name
    60.0,                    !- Maximum Loop Temperature {C}
    10.0,                    !- Minimum Loop Temperature {C}
    AUTOSIZE,                !- Maximum Loop Flow Rate {m3/s}
    0.0,                     !- Minimum Loop Flow Rate {m3/s}
    AUTOSIZE,                !- Plant Loop Volume {m3}
    SHWSys1 Supply Inlet Node,  !- Plant Side Inlet Node Name
    SHWSys1 Supply Outlet Node,  !- Plant Side Outlet Node Name
    SHWSys1 Supply Branches, !- Plant Side Branch List Name
    SHWSys1 Supply Connectors,  !- Plant Side Connector List Name
    SHWSys1 Demand Inlet Node,  !- Demand Side Inlet Node Name
    SHWSys1 Demand Outlet Node,  !- Demand Side Outlet Node Name
    SHWSys1 Demand Branches, !- Demand Side Branch List Name
    SHWSys1 Demand Connectors,  !- Demand Side Connector List Name
    Optimal;                 !- Load Distribution Scheme

  PlantLoop,
    Single Water Plant Loop, !- Name
    Water,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    Plant Loop Operation,    !- Plant Equipment Operation Scheme Name
    Plant Supply Outlet Node,!- Loop Temperature Setpoint Node Name
    35,                      !- Maximum Loop Temperature {C}
    10,                      !- Minimum Loop Temperature {C}
    autosize,                !- Maximum Loop Flow Rate {m3/s}
    0,                       !- Minimum Loop Flow Rate {m3/s}
    autocalculate,           !- Plant Loop Volume {m3}
    Plant Supply Inlet Node, !- Plant Side Inlet Node Name
    Plant Supply Outlet Node,!- Plant Side Outlet Node Name
    Plant Supply Side Branches,  !- Plant Side Branch List Name
    Plant Supply Side Connectors,  !- Plant Side Connector List Name
    Plant Demand Inlet Node, !- Demand Side Inlet Node Name
    Plant Demand Outlet Node,!- Demand Side Outlet Node Name
    Plant Demand Side Branches,  !- Demand Side Branch List Name
    Plant Demand Side Connectors,  !- Demand Side Connector List Name
    SequentialLoad,          !- Load Distribution Scheme
    ,                        !- Availability Manager List Name
    DualSetpointDeadband;    !- Plant Loop Demand Calculation Scheme

!-   ===========  ALL OBJECTS IN CLASS: PIPE:ADIABATIC ===========

  Pipe:Adiabatic,
    SHWSys1 Supply Equipment Bypass Pipe,  !- Name
    SHWSys1 Supply Equip Bypass Inlet Node,  !- Inlet Node Name
    SHWSys1 Supply Equip Bypass Outlet Node;  !- Outlet Node Name

  Pipe:Adiabatic,
    SHWSys1 Supply Outlet Pipe,  !- Name
    SHWSys1 Supply Mixer-SHWSys1 Supply Outlet Pipe,  !- Inlet Node Name
    SHWSys1 Supply Outlet Node;  !- Outlet Node Name


  Pipe:Adiabatic,
    SHWSys1 Demand Inlet Pipe,  !- Name
    SHWSys1 Demand Inlet Node,  !- Inlet Node Name
    SHWSys1 Demand Inlet Pipe-SHWSys1 Demand Mixer;  !- Outlet Node Name

  Pipe:Adiabatic,
    SHWSys1 Demand Bypass Pipe,  !- Name
    SHWSys1 Demand Bypass Pipe Inlet Node,  !- Inlet Node Name
    SHWSys1 Demand Bypass Pipe Outlet Node;  !- Outlet Node Name

  Pipe:Adiabatic,
    SHWSys1 Demand Outlet Pipe,  !- Name
    SHWSys1 Demand Mixer-SHWSys1 Demand Outlet Pipe,  !- Inlet Node Name
    SHWSys1 Demand Outlet Node;  !- Outlet Node Name

  Pipe:Adiabatic,
    Plant Demand Inlet Pipe, !- Name
    Plant Demand Inlet Node, !- Inlet Node Name
    Plant Demand Entrance Pipe Outlet Node;  !- Outlet Node Name

  Pipe:Adiabatic,
    Plant Demand Side Bypass,!- Name
    Cond Demand Bypass Inlet Node,  !- Inlet Node Name
    Cond Demand Bypass Outlet Node;  !- Outlet Node Name

  Pipe:Adiabatic,
    Plant Demand Outlet Pipe,!- Name
    Plant Demand Exit Pipe Inlet Node,  !- Inlet Node Name
    Plant Demand Outlet Node;!- Outlet Node Name

  Pipe:Adiabatic,
    Plant Supply Side Bypass,!- Name
    Plant Supply Bypass Inlet Node,  !- Inlet Node Name
    Plant Supply Bypass Outlet Node;  !- Outlet Node Name

  Pipe:Adiabatic,
    Plant Supply Outlet,     !- Name
    Plant Supply Exit Pipe Inlet Node,  !- Inlet Node Name
    Plant Supply Outlet Node;!- Outlet Node Name


!-   ===========  ALL OBJECTS IN CLASS: PLANTEQUIPMENTOPERATIONSCHEMES ===========

  PlantEquipmentOperationSchemes,
    SHWSys1 Loop Operation Scheme List,  !- Name
    PlantEquipmentOperation:HeatingLoad,  !- Control Scheme 1 Object Type
    SHWSys1 Operation Scheme,!- Control Scheme 1 Name
    PlantOnSched;            !- Control Scheme 1 Schedule Name

  PlantEquipmentOperation:HeatingLoad,
    SHWSys1 Operation Scheme,!- Name
    0.0,                     !- Load Range 1 Lower Limit {W}
    1000000000000000,        !- Load Range 1 Upper Limit {W}
    SHWSys1 Equipment List;  !- Range 1 Equipment List Name

  PlantEquipmentList,
    SHWSys1 Equipment List,  !- Name
    WaterHeater:Mixed,       !- Equipment 1 Object Type
    SHWSys1 Water Heater;    !- Equipment 1 Name

  PlantEquipmentOperationSchemes,
    Plant Loop Operation,    !- Name
    PlantEquipmentOperation:HeatingLoad,  !- Control Scheme 1 Object Type
    WSHPPlant Heat Operation Scheme,  !- Control Scheme 1 Name
    All On,                  !- Control Scheme 1 Schedule Name
    PlantEquipmentOperation:CoolingLoad,  !- Control Scheme 2 Object Type
    WSHPPlant Cool Operation Scheme,  !- Control Scheme 2 Name
    All On;                  !- Control Scheme 2 Schedule Name

!-   ===========  ALL OBJECTS IN CLASS: PLANTEQUIPMENTOPERATION:COOLINGLOAD ===========

  PlantEquipmentOperation:CoolingLoad,
    WSHPPlant Cool Operation Scheme,  !- Name
    0,                       !- Load Range 1 Lower Limit {W}
    1000000000000000,        !- Load Range 1 Upper Limit {W}
    WSHPPlant Cooling Equipment;  !- Range 1 Equipment List Name

!-   ===========  ALL OBJECTS IN CLASS: PLANTEQUIPMENTOPERATION:HEATINGLOAD ===========

  PlantEquipmentOperation:HeatingLoad,
    WSHPPlant Heat Operation Scheme,  !- Name
    0,                       !- Load Range 1 Lower Limit {W}
    1000000000000000,        !- Load Range 1 Upper Limit {W}
    WSHPPlant Heating Equipment;  !- Range 1 Equipment List Name

  PlantEquipmentList,
    WSHPPlant Heating Equipment,  !- Name
    Boiler:HotWater,         !- Equipment 1 Object Type
    Central Boiler;          !- Equipment 1 Name

  PlantEquipmentList,
    WSHPPlant Cooling Equipment,  !- Name
    EvaporativeFluidCooler:SingleSpeed,  !- Equipment 1 Object Type
    Central Tower;           !- Equipment 1 Name

!-   ===========  ALL OBJECTS IN CLASS: AVAILABILITYMANAGER:SCHEDULED ===========

  AvailabilityManager:Scheduled,
    AirLoop G SW Availability,  !- Name
    All On;                  !- Schedule Name

  AvailabilityManager:Scheduled,
    AirLoop G NW Availability,  !- Name
    All On;                  !- Schedule Name

  AvailabilityManager:Scheduled,
    AirLoop G NE Availability,  !- Name
    All On;                  !- Schedule Name

  AvailabilityManager:Scheduled,
    AirLoop G N1 Availability,  !- Name
    All On;                  !- Schedule Name

  AvailabilityManager:Scheduled,
    AirLoop G N2 Availability,  !- Name
    All On;                  !- Schedule Name

  AvailabilityManager:Scheduled,
    AirLoop G S1 Availability,  !- Name
    All On;                  !- Schedule Name

  AvailabilityManager:Scheduled,
    AirLoop G S2 Availability,  !- Name
    All On;                  !- Schedule Name

  AvailabilityManager:Scheduled,
    AirLoop Office Availability,  !- Name
    All On;                  !- Schedule Name

  AvailabilityManager:Scheduled,
    AirLoop AllApts Availability,  !- Name
    All On;                  !- Schedule Name

!-   ===========  ALL OBJECTS IN CLASS: AVAILABILITYMANAGERASSIGNMENTLIST ===========

  AvailabilityManagerAssignmentList,
    AirLoop G SW Availability Manager,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    AirLoop G SW Availability;  !- Availability Manager 1 Name

  AvailabilityManagerAssignmentList,
    AirLoop G NW Availability Manager,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    AirLoop G NW Availability;  !- Availability Manager 1 Name

  AvailabilityManagerAssignmentList,
    AirLoop G NE Availability Manager,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    AirLoop G NE Availability;  !- Availability Manager 1 Name

  AvailabilityManagerAssignmentList,
    AirLoop G N1 Availability Manager,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    AirLoop G N1 Availability;  !- Availability Manager 1 Name

  AvailabilityManagerAssignmentList,
    AirLoop G N2 Availability Manager,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    AirLoop G N2 Availability;  !- Availability Manager 1 Name

  AvailabilityManagerAssignmentList,
    AirLoop G S1 Availability Manager,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    AirLoop G S1 Availability;  !- Availability Manager 1 Name

  AvailabilityManagerAssignmentList,
    AirLoop G S2 Availability Manager,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    AirLoop G S2 Availability;  !- Availability Manager 1 Name

  AvailabilityManagerAssignmentList,
    AirLoop Office Availability Manager,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    AirLoop Office Availability;  !- Availability Manager 1 Name

  AvailabilityManagerAssignmentList,
    AirLoop AllApts Availability Manager,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    AirLoop AllApts Availability;  !- Availability Manager 1 Name

!-   ===========  ALL OBJECTS IN CLASS: SETPOINTMANAGER:SCHEDULED =========== 

  SetpointManager:Scheduled,
    SHWSys1 Loop Setpoint Manager,  !- Name
    Temperature,             !- Control Variable
    SHWSys1-Loop-Temp-Schedule,  !- Schedule Name
    SHWSys1 Supply Outlet Node;  !- Setpoint Node or NodeList Name

!-   ===========  ALL OBJECTS IN CLASS: SETPOINTMANAGER:SCHEDULED:DUALSETPOINT ===========


  SetpointManager:Scheduled:DualSetpoint,
    Water Loop Setpoint Manager,  !- Name
    Temperature,             !- Control Variable
    PLANT LOOP HIGH TEMP SCHEDULE,  !- High Setpoint Schedule Name
    PLANT LOOP LOW TEMP SCHEDULE,  !- Low Setpoint Schedule Name
    Plant Supply Outlet Node;!- Setpoint Node or NodeList Name

  SetpointManager:Scheduled:DualSetpoint,
    Water Loop Setpoint Manager new,  !- Name
    Temperature,             !- Control Variable
    PLANT LOOP HIGH TEMP SCHEDULE,  !- High Setpoint Schedule Name
    PLANT LOOP LOW TEMP SCHEDULE,  !- Low Setpoint Schedule Name
    CENTRAL TOWER OUTLET NODE;  !- Setpoint Node or NodeList Name

  SetpointManager:Scheduled:DualSetpoint,
    Water Loop Setpoint Manager new 2,  !- Name
    Temperature,             !- Control Variable
    PLANT LOOP HIGH TEMP SCHEDULE,  !- High Setpoint Schedule Name
    PLANT LOOP LOW TEMP SCHEDULE,  !- Low Setpoint Schedule Name
    CENTRAL BOILER OUTLET NODE;  !- Setpoint Node or NodeList Name



!-   ===========  ALL OBJECTS related to CLASS: ZoneHVAC:EnergyRecoveryVentilator

ZoneHVAC:EnergyRecoveryVentilator,
    G SW Apartment ERV,      !- Name
    All On,                  !- Availability Schedule Name
    G SW Apartment OA Heat Exchanger,  !- Heat Exchanger Name
    0.025957109,             !- Supply Air Flow Rate {m3/s}
    0.025957109,             !- Exhaust Air Flow Rate {m3/s}
    G SW Apartment ERV Sup Fan,  !- Supply Air Fan Name
    G SW Apartment ERV Exh Fan,  !- Exhaust Air Fan Name
    G SW Apartment ERV Ctrl;  !- ERV controller name

ZoneHVAC:EnergyRecoveryVentilator:Controller,
    G SW Apartment ERV Ctrl,  !- Name
    ,                        !- Temperature High Limit {C}
    ,                        !- Temperature Low Limit {C}
    ,                        !- Enthalpy High Limit {J/kg}
    ,                        !- Dewpoint Temperature Limit {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    NoExhaustAirTemperatureLimit,  !- Exhaust Air Temperature Limit
    NoExhaustAirEnthalpyLimit,  !- Exhaust Air Enthalpy Limit
    ,                        !- Time of Day Economizer Flow Control S
    No,                      !- High Humidity Control Flag
    ,                        !- Humidistat Control Zone Name
    1,                       !- High Humidity Outdoor Air Flow Ratio
    No;                      !- Control High Indoor Humidity Based on Outdoor Humidity ratio

OutdoorAir:Node,
    G SW Apartment Outside Air Node;  !- 1st Node name or node list name



  HeatExchanger:AirToAir:SensibleAndLatent,
    G SW Apartment OA Heat Exchanger,  !- Name
    AllOn_Except_DD,         !- Availability Schedule Name
    AUTOSIZE,                !- Nominal Supply Air Flow Rate {m3/s}
    0.666,  !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
    0.451,  !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
    0.7,  !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
    0.497,  !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
    0.661,  !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
    0.407,  !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
    0.695,  !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
    0.454,  !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
    G SW Apartment Outside Air Node,  !- Supply Air Inlet Node Name
    G SW Apartment ERV Outlet Node,  !- Supply Air Outlet Node Name
    G SW Apartment Zone Exhaust Node,  !- Exhaust Air Inlet Node Name
    G SW Apartment ERV Secondary Outlet Node,  !- Exhaust Air Outlet Node Name
    0,                       !- Nominal Electric Power {W}
    No,                      !- Supply Air Outlet Temperature Control
    Rotary,                  !- Heat Exchanger Type
    ExhaustOnly,             !- Frost Control Type
    -23.3,                   !- Threshold Temperature {C}
    0.167,                   !- Initial Defrost Time Fraction {dimensionless}
    1.44;                    !- Rate of Defrost Time Fraction Increase {1/K}



Fan:OnOff,
    G SW Apartment ERV Sup Fan,  !- Name
    All On,                  !- Availability Schedule Name
    0.303158, !- Fan Total Efficiency
    270.64755, !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.48, !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    G SW Apartment ERV Outlet Node,  !- Air Inlet Node Name
    G SW Apartment ERV Sup Fan Outlet Node,  !- Air Outlet Node Name
    ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                 !- End-Use Subcategory

Fan:OnOff,
    G SW Apartment ERV Exh Fan,  !- 
    All On,                  !- Availability Schedule Name
    0.303158, !- Fan Total Efficiency
    270.64755, !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.48, !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    G SW Apartment ERV Secondary Outlet Node,  !- Air Inlet Node Name
    G SW Apartment ERV Exh Fan Outlet Node,  !- Air Outlet Node Name
    ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                 !- End-Use Subcategory
!-   ===========  ALL OBJECTS related to CLASS: ZoneHVAC:EnergyRecoveryVentilator

ZoneHVAC:EnergyRecoveryVentilator,
    G NW Apartment ERV,      !- Name
    All On,                  !- Availability Schedule Name
    G NW Apartment OA Heat Exchanger,  !- Heat Exchanger Name
    0.025957109,             !- Supply Air Flow Rate {m3/s}
    0.025957109,             !- Exhaust Air Flow Rate {m3/s}
    G NW Apartment ERV Sup Fan,  !- Supply Air Fan Name
    G NW Apartment ERV Exh Fan,  !- Exhaust Air Fan Name
    G NW Apartment ERV Ctrl;  !- ERV controller name

ZoneHVAC:EnergyRecoveryVentilator:Controller,
    G NW Apartment ERV Ctrl,  !- Name
    ,                        !- Temperature High Limit {C}
    ,                        !- Temperature Low Limit {C}
    ,                        !- Enthalpy High Limit {J/kg}
    ,                        !- Dewpoint Temperature Limit {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    NoExhaustAirTemperatureLimit,  !- Exhaust Air Temperature Limit
    NoExhaustAirEnthalpyLimit,  !- Exhaust Air Enthalpy Limit
    ,                        !- Time of Day Economizer Flow Control S
    No,                      !- High Humidity Control Flag
    ,                        !- Humidistat Control Zone Name
    1,                       !- High Humidity Outdoor Air Flow Ratio
    No;                      !- Control High Indoor Humidity Based on Outdoor Humidity ratio

OutdoorAir:Node,
    G NW Apartment Outside Air Node;  !- 1st Node name or node list name



  HeatExchanger:AirToAir:SensibleAndLatent,
    G NW Apartment OA Heat Exchanger,  !- Name
    AllOn_Except_DD,         !- Availability Schedule Name
    AUTOSIZE,                !- Nominal Supply Air Flow Rate {m3/s}
    0.666,  !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
    0.451,  !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
    0.7,  !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
    0.497,  !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
    0.661,  !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
    0.407,  !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
    0.695,  !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
    0.454,  !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
    G NW Apartment Outside Air Node,  !- Supply Air Inlet Node Name
    G NW Apartment ERV Outlet Node,  !- Supply Air Outlet Node Name
    G NW Apartment Zone Exhaust Node,  !- Exhaust Air Inlet Node Name
    G NW Apartment ERV Secondary Outlet Node,  !- Exhaust Air Outlet Node Name
    0,                       !- Nominal Electric Power {W}
    No,                      !- Supply Air Outlet Temperature Control
    Rotary,                  !- Heat Exchanger Type
    ExhaustOnly,             !- Frost Control Type
    -23.3,                   !- Threshold Temperature {C}
    0.167,                   !- Initial Defrost Time Fraction {dimensionless}
    1.44;                    !- Rate of Defrost Time Fraction Increase {1/K}



Fan:OnOff,
    G NW Apartment ERV Sup Fan,  !- Name
    All On,                  !- Availability Schedule Name
    0.303158, !- Fan Total Efficiency
    270.64755, !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.48, !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    G NW Apartment ERV Outlet Node,  !- Air Inlet Node Name
    G NW Apartment ERV Sup Fan Outlet Node,  !- Air Outlet Node Name
    ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                 !- End-Use Subcategory

Fan:OnOff,
    G NW Apartment ERV Exh Fan,  !- 
    All On,                  !- Availability Schedule Name
    0.303158, !- Fan Total Efficiency
    270.64755, !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.48, !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    G NW Apartment ERV Secondary Outlet Node,  !- Air Inlet Node Name
    G NW Apartment ERV Exh Fan Outlet Node,  !- Air Outlet Node Name
    ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                 !- End-Use Subcategory
!-   ===========  ALL OBJECTS related to CLASS: ZoneHVAC:EnergyRecoveryVentilator

ZoneHVAC:EnergyRecoveryVentilator,
    G NE Apartment ERV,      !- Name
    All On,                  !- Availability Schedule Name
    G NE Apartment OA Heat Exchanger,  !- Heat Exchanger Name
    0.025957109,             !- Supply Air Flow Rate {m3/s}
    0.025957109,             !- Exhaust Air Flow Rate {m3/s}
    G NE Apartment ERV Sup Fan,  !- Supply Air Fan Name
    G NE Apartment ERV Exh Fan,  !- Exhaust Air Fan Name
    G NE Apartment ERV Ctrl;  !- ERV controller name

ZoneHVAC:EnergyRecoveryVentilator:Controller,
    G NE Apartment ERV Ctrl,  !- Name
    ,                        !- Temperature High Limit {C}
    ,                        !- Temperature Low Limit {C}
    ,                        !- Enthalpy High Limit {J/kg}
    ,                        !- Dewpoint Temperature Limit {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    NoExhaustAirTemperatureLimit,  !- Exhaust Air Temperature Limit
    NoExhaustAirEnthalpyLimit,  !- Exhaust Air Enthalpy Limit
    ,                        !- Time of Day Economizer Flow Control S
    No,                      !- High Humidity Control Flag
    ,                        !- Humidistat Control Zone Name
    1,                       !- High Humidity Outdoor Air Flow Ratio
    No;                      !- Control High Indoor Humidity Based on Outdoor Humidity ratio

OutdoorAir:Node,
    G NE Apartment Outside Air Node;  !- 1st Node name or node list name



  HeatExchanger:AirToAir:SensibleAndLatent,
    G NE Apartment OA Heat Exchanger,  !- Name
    AllOn_Except_DD,         !- Availability Schedule Name
    AUTOSIZE,                !- Nominal Supply Air Flow Rate {m3/s}
    0.666,  !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
    0.451,  !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
    0.7,  !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
    0.497,  !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
    0.661,  !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
    0.407,  !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
    0.695,  !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
    0.454,  !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
    G NE Apartment Outside Air Node,  !- Supply Air Inlet Node Name
    G NE Apartment ERV Outlet Node,  !- Supply Air Outlet Node Name
    G NE Apartment Zone Exhaust Node,  !- Exhaust Air Inlet Node Name
    G NE Apartment ERV Secondary Outlet Node,  !- Exhaust Air Outlet Node Name
    0,                       !- Nominal Electric Power {W}
    No,                      !- Supply Air Outlet Temperature Control
    Rotary,                  !- Heat Exchanger Type
    ExhaustOnly,             !- Frost Control Type
    -23.3,                   !- Threshold Temperature {C}
    0.167,                   !- Initial Defrost Time Fraction {dimensionless}
    1.44;                    !- Rate of Defrost Time Fraction Increase {1/K}



Fan:OnOff,
    G NE Apartment ERV Sup Fan,  !- Name
    All On,                  !- Availability Schedule Name
    0.303158, !- Fan Total Efficiency
    270.64755, !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.48, !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    G NE Apartment ERV Outlet Node,  !- Air Inlet Node Name
    G NE Apartment ERV Sup Fan Outlet Node,  !- Air Outlet Node Name
    ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                 !- End-Use Subcategory

Fan:OnOff,
    G NE Apartment ERV Exh Fan,  !- 
    All On,                  !- Availability Schedule Name
    0.303158, !- Fan Total Efficiency
    270.64755, !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.48, !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    G NE Apartment ERV Secondary Outlet Node,  !- Air Inlet Node Name
    G NE Apartment ERV Exh Fan Outlet Node,  !- Air Outlet Node Name
    ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                 !- End-Use Subcategory
!-   ===========  ALL OBJECTS related to CLASS: ZoneHVAC:EnergyRecoveryVentilator

ZoneHVAC:EnergyRecoveryVentilator,
    G N1 Apartment ERV,      !- Name
    All On,                  !- Availability Schedule Name
    G N1 Apartment OA Heat Exchanger,  !- Heat Exchanger Name
    0.025957109,             !- Supply Air Flow Rate {m3/s}
    0.025957109,             !- Exhaust Air Flow Rate {m3/s}
    G N1 Apartment ERV Sup Fan,  !- Supply Air Fan Name
    G N1 Apartment ERV Exh Fan,  !- Exhaust Air Fan Name
    G N1 Apartment ERV Ctrl;  !- ERV controller name

ZoneHVAC:EnergyRecoveryVentilator:Controller,
    G N1 Apartment ERV Ctrl,  !- Name
    ,                        !- Temperature High Limit {C}
    ,                        !- Temperature Low Limit {C}
    ,                        !- Enthalpy High Limit {J/kg}
    ,                        !- Dewpoint Temperature Limit {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    NoExhaustAirTemperatureLimit,  !- Exhaust Air Temperature Limit
    NoExhaustAirEnthalpyLimit,  !- Exhaust Air Enthalpy Limit
    ,                        !- Time of Day Economizer Flow Control S
    No,                      !- High Humidity Control Flag
    ,                        !- Humidistat Control Zone Name
    1,                       !- High Humidity Outdoor Air Flow Ratio
    No;                      !- Control High Indoor Humidity Based on Outdoor Humidity ratio

OutdoorAir:Node,
    G N1 Apartment Outside Air Node;  !- 1st Node name or node list name



  HeatExchanger:AirToAir:SensibleAndLatent,
    G N1 Apartment OA Heat Exchanger,  !- Name
    AllOn_Except_DD,         !- Availability Schedule Name
    AUTOSIZE,                !- Nominal Supply Air Flow Rate {m3/s}
    0.666,  !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
    0.451,  !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
    0.7,  !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
    0.497,  !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
    0.661,  !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
    0.407,  !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
    0.695,  !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
    0.454,  !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
    G N1 Apartment Outside Air Node,  !- Supply Air Inlet Node Name
    G N1 Apartment ERV Outlet Node,  !- Supply Air Outlet Node Name
    G N1 Apartment Zone Exhaust Node,  !- Exhaust Air Inlet Node Name
    G N1 Apartment ERV Secondary Outlet Node,  !- Exhaust Air Outlet Node Name
    0,                       !- Nominal Electric Power {W}
    No,                      !- Supply Air Outlet Temperature Control
    Rotary,                  !- Heat Exchanger Type
    ExhaustOnly,             !- Frost Control Type
    -23.3,                   !- Threshold Temperature {C}
    0.167,                   !- Initial Defrost Time Fraction {dimensionless}
    1.44;                    !- Rate of Defrost Time Fraction Increase {1/K}



Fan:OnOff,
    G N1 Apartment ERV Sup Fan,  !- Name
    All On,                  !- Availability Schedule Name
    0.303158, !- Fan Total Efficiency
    270.64755, !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.48, !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    G N1 Apartment ERV Outlet Node,  !- Air Inlet Node Name
    G N1 Apartment ERV Sup Fan Outlet Node,  !- Air Outlet Node Name
    ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                 !- End-Use Subcategory

Fan:OnOff,
    G N1 Apartment ERV Exh Fan,  !- 
    All On,                  !- Availability Schedule Name
    0.303158, !- Fan Total Efficiency
    270.64755, !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.48, !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    G N1 Apartment ERV Secondary Outlet Node,  !- Air Inlet Node Name
    G N1 Apartment ERV Exh Fan Outlet Node,  !- Air Outlet Node Name
    ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                 !- End-Use Subcategory
!-   ===========  ALL OBJECTS related to CLASS: ZoneHVAC:EnergyRecoveryVentilator

ZoneHVAC:EnergyRecoveryVentilator,
    G N2 Apartment ERV,      !- Name
    All On,                  !- Availability Schedule Name
    G N2 Apartment OA Heat Exchanger,  !- Heat Exchanger Name
    0.025957109,             !- Supply Air Flow Rate {m3/s}
    0.025957109,             !- Exhaust Air Flow Rate {m3/s}
    G N2 Apartment ERV Sup Fan,  !- Supply Air Fan Name
    G N2 Apartment ERV Exh Fan,  !- Exhaust Air Fan Name
    G N2 Apartment ERV Ctrl;  !- ERV controller name

ZoneHVAC:EnergyRecoveryVentilator:Controller,
    G N2 Apartment ERV Ctrl,  !- Name
    ,                        !- Temperature High Limit {C}
    ,                        !- Temperature Low Limit {C}
    ,                        !- Enthalpy High Limit {J/kg}
    ,                        !- Dewpoint Temperature Limit {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    NoExhaustAirTemperatureLimit,  !- Exhaust Air Temperature Limit
    NoExhaustAirEnthalpyLimit,  !- Exhaust Air Enthalpy Limit
    ,                        !- Time of Day Economizer Flow Control S
    No,                      !- High Humidity Control Flag
    ,                        !- Humidistat Control Zone Name
    1,                       !- High Humidity Outdoor Air Flow Ratio
    No;                      !- Control High Indoor Humidity Based on Outdoor Humidity ratio

OutdoorAir:Node,
    G N2 Apartment Outside Air Node;  !- 1st Node name or node list name



  HeatExchanger:AirToAir:SensibleAndLatent,
    G N2 Apartment OA Heat Exchanger,  !- Name
    AllOn_Except_DD,         !- Availability Schedule Name
    AUTOSIZE,                !- Nominal Supply Air Flow Rate {m3/s}
    0.666,  !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
    0.451,  !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
    0.7,  !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
    0.497,  !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
    0.661,  !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
    0.407,  !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
    0.695,  !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
    0.454,  !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
    G N2 Apartment Outside Air Node,  !- Supply Air Inlet Node Name
    G N2 Apartment ERV Outlet Node,  !- Supply Air Outlet Node Name
    G N2 Apartment Zone Exhaust Node,  !- Exhaust Air Inlet Node Name
    G N2 Apartment ERV Secondary Outlet Node,  !- Exhaust Air Outlet Node Name
    0,                       !- Nominal Electric Power {W}
    No,                      !- Supply Air Outlet Temperature Control
    Rotary,                  !- Heat Exchanger Type
    ExhaustOnly,             !- Frost Control Type
    -23.3,                   !- Threshold Temperature {C}
    0.167,                   !- Initial Defrost Time Fraction {dimensionless}
    1.44;                    !- Rate of Defrost Time Fraction Increase {1/K}



Fan:OnOff,
    G N2 Apartment ERV Sup Fan,  !- Name
    All On,                  !- Availability Schedule Name
    0.303158, !- Fan Total Efficiency
    270.64755, !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.48, !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    G N2 Apartment ERV Outlet Node,  !- Air Inlet Node Name
    G N2 Apartment ERV Sup Fan Outlet Node,  !- Air Outlet Node Name
    ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                 !- End-Use Subcategory

Fan:OnOff,
    G N2 Apartment ERV Exh Fan,  !- 
    All On,                  !- Availability Schedule Name
    0.303158, !- Fan Total Efficiency
    270.64755, !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.48, !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    G N2 Apartment ERV Secondary Outlet Node,  !- Air Inlet Node Name
    G N2 Apartment ERV Exh Fan Outlet Node,  !- Air Outlet Node Name
    ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                 !- End-Use Subcategory
!-   ===========  ALL OBJECTS related to CLASS: ZoneHVAC:EnergyRecoveryVentilator

ZoneHVAC:EnergyRecoveryVentilator,
    G S1 Apartment ERV,      !- Name
    All On,                  !- Availability Schedule Name
    G S1 Apartment OA Heat Exchanger,  !- Heat Exchanger Name
    0.025957109,             !- Supply Air Flow Rate {m3/s}
    0.025957109,             !- Exhaust Air Flow Rate {m3/s}
    G S1 Apartment ERV Sup Fan,  !- Supply Air Fan Name
    G S1 Apartment ERV Exh Fan,  !- Exhaust Air Fan Name
    G S1 Apartment ERV Ctrl;  !- ERV controller name

ZoneHVAC:EnergyRecoveryVentilator:Controller,
    G S1 Apartment ERV Ctrl,  !- Name
    ,                        !- Temperature High Limit {C}
    ,                        !- Temperature Low Limit {C}
    ,                        !- Enthalpy High Limit {J/kg}
    ,                        !- Dewpoint Temperature Limit {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    NoExhaustAirTemperatureLimit,  !- Exhaust Air Temperature Limit
    NoExhaustAirEnthalpyLimit,  !- Exhaust Air Enthalpy Limit
    ,                        !- Time of Day Economizer Flow Control S
    No,                      !- High Humidity Control Flag
    ,                        !- Humidistat Control Zone Name
    1,                       !- High Humidity Outdoor Air Flow Ratio
    No;                      !- Control High Indoor Humidity Based on Outdoor Humidity ratio

OutdoorAir:Node,
    G S1 Apartment Outside Air Node;  !- 1st Node name or node list name



  HeatExchanger:AirToAir:SensibleAndLatent,
    G S1 Apartment OA Heat Exchanger,  !- Name
    AllOn_Except_DD,         !- Availability Schedule Name
    AUTOSIZE,                !- Nominal Supply Air Flow Rate {m3/s}
    0.666,  !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
    0.451,  !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
    0.7,  !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
    0.497,  !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
    0.661,  !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
    0.407,  !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
    0.695,  !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
    0.454,  !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
    G S1 Apartment Outside Air Node,  !- Supply Air Inlet Node Name
    G S1 Apartment ERV Outlet Node,  !- Supply Air Outlet Node Name
    G S1 Apartment Zone Exhaust Node,  !- Exhaust Air Inlet Node Name
    G S1 Apartment ERV Secondary Outlet Node,  !- Exhaust Air Outlet Node Name
    0,                       !- Nominal Electric Power {W}
    No,                      !- Supply Air Outlet Temperature Control
    Rotary,                  !- Heat Exchanger Type
    ExhaustOnly,             !- Frost Control Type
    -23.3,                   !- Threshold Temperature {C}
    0.167,                   !- Initial Defrost Time Fraction {dimensionless}
    1.44;                    !- Rate of Defrost Time Fraction Increase {1/K}



Fan:OnOff,
    G S1 Apartment ERV Sup Fan,  !- Name
    All On,                  !- Availability Schedule Name
    0.303158, !- Fan Total Efficiency
    270.64755, !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.48, !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    G S1 Apartment ERV Outlet Node,  !- Air Inlet Node Name
    G S1 Apartment ERV Sup Fan Outlet Node,  !- Air Outlet Node Name
    ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                 !- End-Use Subcategory

Fan:OnOff,
    G S1 Apartment ERV Exh Fan,  !- 
    All On,                  !- Availability Schedule Name
    0.303158, !- Fan Total Efficiency
    270.64755, !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.48, !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    G S1 Apartment ERV Secondary Outlet Node,  !- Air Inlet Node Name
    G S1 Apartment ERV Exh Fan Outlet Node,  !- Air Outlet Node Name
    ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                 !- End-Use Subcategory
!-   ===========  ALL OBJECTS related to CLASS: ZoneHVAC:EnergyRecoveryVentilator

ZoneHVAC:EnergyRecoveryVentilator,
    G S2 Apartment ERV,      !- Name
    All On,                  !- Availability Schedule Name
    G S2 Apartment OA Heat Exchanger,  !- Heat Exchanger Name
    0.025957109,             !- Supply Air Flow Rate {m3/s}
    0.025957109,             !- Exhaust Air Flow Rate {m3/s}
    G S2 Apartment ERV Sup Fan,  !- Supply Air Fan Name
    G S2 Apartment ERV Exh Fan,  !- Exhaust Air Fan Name
    G S2 Apartment ERV Ctrl;  !- ERV controller name

ZoneHVAC:EnergyRecoveryVentilator:Controller,
    G S2 Apartment ERV Ctrl,  !- Name
    ,                        !- Temperature High Limit {C}
    ,                        !- Temperature Low Limit {C}
    ,                        !- Enthalpy High Limit {J/kg}
    ,                        !- Dewpoint Temperature Limit {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    NoExhaustAirTemperatureLimit,  !- Exhaust Air Temperature Limit
    NoExhaustAirEnthalpyLimit,  !- Exhaust Air Enthalpy Limit
    ,                        !- Time of Day Economizer Flow Control S
    No,                      !- High Humidity Control Flag
    ,                        !- Humidistat Control Zone Name
    1,                       !- High Humidity Outdoor Air Flow Ratio
    No;                      !- Control High Indoor Humidity Based on Outdoor Humidity ratio

OutdoorAir:Node,
    G S2 Apartment Outside Air Node;  !- 1st Node name or node list name



  HeatExchanger:AirToAir:SensibleAndLatent,
    G S2 Apartment OA Heat Exchanger,  !- Name
    AllOn_Except_DD,         !- Availability Schedule Name
    AUTOSIZE,                !- Nominal Supply Air Flow Rate {m3/s}
    0.666,  !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
    0.451,  !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
    0.7,  !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
    0.497,  !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
    0.661,  !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
    0.407,  !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
    0.695,  !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
    0.454,  !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
    G S2 Apartment Outside Air Node,  !- Supply Air Inlet Node Name
    G S2 Apartment ERV Outlet Node,  !- Supply Air Outlet Node Name
    G S2 Apartment Zone Exhaust Node,  !- Exhaust Air Inlet Node Name
    G S2 Apartment ERV Secondary Outlet Node,  !- Exhaust Air Outlet Node Name
    0,                       !- Nominal Electric Power {W}
    No,                      !- Supply Air Outlet Temperature Control
    Rotary,                  !- Heat Exchanger Type
    ExhaustOnly,             !- Frost Control Type
    -23.3,                   !- Threshold Temperature {C}
    0.167,                   !- Initial Defrost Time Fraction {dimensionless}
    1.44;                    !- Rate of Defrost Time Fraction Increase {1/K}



Fan:OnOff,
    G S2 Apartment ERV Sup Fan,  !- Name
    All On,                  !- Availability Schedule Name
    0.303158, !- Fan Total Efficiency
    270.64755, !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.48, !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    G S2 Apartment ERV Outlet Node,  !- Air Inlet Node Name
    G S2 Apartment ERV Sup Fan Outlet Node,  !- Air Outlet Node Name
    ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                 !- End-Use Subcategory

Fan:OnOff,
    G S2 Apartment ERV Exh Fan,  !- 
    All On,                  !- Availability Schedule Name
    0.303158, !- Fan Total Efficiency
    270.64755, !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.48, !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    G S2 Apartment ERV Secondary Outlet Node,  !- Air Inlet Node Name
    G S2 Apartment ERV Exh Fan Outlet Node,  !- Air Outlet Node Name
    ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                 !- End-Use Subcategory
!-   ===========  ALL OBJECTS related to CLASS: ZoneHVAC:EnergyRecoveryVentilator

ZoneHVAC:EnergyRecoveryVentilator,
    F2 SW Apartment ERV,     !- Name
    All On,                  !- Availability Schedule Name
    F2 SW Apartment OA Heat Exchanger,  !- Heat Exchanger Name
    0.025957109,             !- Supply Air Flow Rate {m3/s}
    0.025957109,             !- Exhaust Air Flow Rate {m3/s}
    F2 SW Apartment ERV Sup Fan,  !- Supply Air Fan Name
    F2 SW Apartment ERV Exh Fan,  !- Exhaust Air Fan Name
    F2 SW Apartment ERV Ctrl;  !- ERV controller name

ZoneHVAC:EnergyRecoveryVentilator:Controller,
    F2 SW Apartment ERV Ctrl,  !- Name
    ,                        !- Temperature High Limit {C}
    ,                        !- Temperature Low Limit {C}
    ,                        !- Enthalpy High Limit {J/kg}
    ,                        !- Dewpoint Temperature Limit {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    NoExhaustAirTemperatureLimit,  !- Exhaust Air Temperature Limit
    NoExhaustAirEnthalpyLimit,  !- Exhaust Air Enthalpy Limit
    ,                        !- Time of Day Economizer Flow Control S
    No,                      !- High Humidity Control Flag
    ,                        !- Humidistat Control Zone Name
    1,                       !- High Humidity Outdoor Air Flow Ratio
    No;                      !- Control High Indoor Humidity Based on Outdoor Humidity ratio

OutdoorAir:Node,
    F2 SW Apartment Outside Air Node;  !- 1st Node name or node list name



  HeatExchanger:AirToAir:SensibleAndLatent,
    F2 SW Apartment OA Heat Exchanger,  !- Name
    AllOn_Except_DD,         !- Availability Schedule Name
    AUTOSIZE,                !- Nominal Supply Air Flow Rate {m3/s}
    0.666,  !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
    0.451,  !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
    0.7,  !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
    0.497,  !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
    0.661,  !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
    0.407,  !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
    0.695,  !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
    0.454,  !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
    F2 SW Apartment Outside Air Node,  !- Supply Air Inlet Node Name
    F2 SW Apartment ERV Outlet Node,  !- Supply Air Outlet Node Name
    F2 SW Apartment Zone Exhaust Node,  !- Exhaust Air Inlet Node Name
    F2 SW Apartment ERV Secondary Outlet Node,  !- Exhaust Air Outlet Node Name
    0,                       !- Nominal Electric Power {W}
    No,                      !- Supply Air Outlet Temperature Control
    Rotary,                  !- Heat Exchanger Type
    ExhaustOnly,             !- Frost Control Type
    -23.3,                   !- Threshold Temperature {C}
    0.167,                   !- Initial Defrost Time Fraction {dimensionless}
    1.44;                    !- Rate of Defrost Time Fraction Increase {1/K}



Fan:OnOff,
    F2 SW Apartment ERV Sup Fan,  !- Name
    All On,                  !- Availability Schedule Name
    0.303158, !- Fan Total Efficiency
    270.64755, !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.48, !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    F2 SW Apartment ERV Outlet Node,  !- Air Inlet Node Name
    F2 SW Apartment ERV Sup Fan Outlet Node,  !- Air Outlet Node Name
    ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                 !- End-Use Subcategory

Fan:OnOff,
    F2 SW Apartment ERV Exh Fan,  !- 
    All On,                  !- Availability Schedule Name
    0.303158, !- Fan Total Efficiency
    270.64755, !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.48, !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    F2 SW Apartment ERV Secondary Outlet Node,  !- Air Inlet Node Name
    F2 SW Apartment ERV Exh Fan Outlet Node,  !- Air Outlet Node Name
    ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                 !- End-Use Subcategory
!-   ===========  ALL OBJECTS related to CLASS: ZoneHVAC:EnergyRecoveryVentilator

ZoneHVAC:EnergyRecoveryVentilator,
    F2 NW Apartment ERV,     !- Name
    All On,                  !- Availability Schedule Name
    F2 NW Apartment OA Heat Exchanger,  !- Heat Exchanger Name
    0.025957109,             !- Supply Air Flow Rate {m3/s}
    0.025957109,             !- Exhaust Air Flow Rate {m3/s}
    F2 NW Apartment ERV Sup Fan,  !- Supply Air Fan Name
    F2 NW Apartment ERV Exh Fan,  !- Exhaust Air Fan Name
    F2 NW Apartment ERV Ctrl;  !- ERV controller name

ZoneHVAC:EnergyRecoveryVentilator:Controller,
    F2 NW Apartment ERV Ctrl,  !- Name
    ,                        !- Temperature High Limit {C}
    ,                        !- Temperature Low Limit {C}
    ,                        !- Enthalpy High Limit {J/kg}
    ,                        !- Dewpoint Temperature Limit {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    NoExhaustAirTemperatureLimit,  !- Exhaust Air Temperature Limit
    NoExhaustAirEnthalpyLimit,  !- Exhaust Air Enthalpy Limit
    ,                        !- Time of Day Economizer Flow Control S
    No,                      !- High Humidity Control Flag
    ,                        !- Humidistat Control Zone Name
    1,                       !- High Humidity Outdoor Air Flow Ratio
    No;                      !- Control High Indoor Humidity Based on Outdoor Humidity ratio

OutdoorAir:Node,
    F2 NW Apartment Outside Air Node;  !- 1st Node name or node list name



  HeatExchanger:AirToAir:SensibleAndLatent,
    F2 NW Apartment OA Heat Exchanger,  !- Name
    AllOn_Except_DD,         !- Availability Schedule Name
    AUTOSIZE,                !- Nominal Supply Air Flow Rate {m3/s}
    0.666,  !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
    0.451,  !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
    0.7,  !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
    0.497,  !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
    0.661,  !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
    0.407,  !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
    0.695,  !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
    0.454,  !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
    F2 NW Apartment Outside Air Node,  !- Supply Air Inlet Node Name
    F2 NW Apartment ERV Outlet Node,  !- Supply Air Outlet Node Name
    F2 NW Apartment Zone Exhaust Node,  !- Exhaust Air Inlet Node Name
    F2 NW Apartment ERV Secondary Outlet Node,  !- Exhaust Air Outlet Node Name
    0,                       !- Nominal Electric Power {W}
    No,                      !- Supply Air Outlet Temperature Control
    Rotary,                  !- Heat Exchanger Type
    ExhaustOnly,             !- Frost Control Type
    -23.3,                   !- Threshold Temperature {C}
    0.167,                   !- Initial Defrost Time Fraction {dimensionless}
    1.44;                    !- Rate of Defrost Time Fraction Increase {1/K}



Fan:OnOff,
    F2 NW Apartment ERV Sup Fan,  !- Name
    All On,                  !- Availability Schedule Name
    0.303158, !- Fan Total Efficiency
    270.64755, !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.48, !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    F2 NW Apartment ERV Outlet Node,  !- Air Inlet Node Name
    F2 NW Apartment ERV Sup Fan Outlet Node,  !- Air Outlet Node Name
    ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                 !- End-Use Subcategory

Fan:OnOff,
    F2 NW Apartment ERV Exh Fan,  !- 
    All On,                  !- Availability Schedule Name
    0.303158, !- Fan Total Efficiency
    270.64755, !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.48, !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    F2 NW Apartment ERV Secondary Outlet Node,  !- Air Inlet Node Name
    F2 NW Apartment ERV Exh Fan Outlet Node,  !- Air Outlet Node Name
    ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                 !- End-Use Subcategory
!-   ===========  ALL OBJECTS related to CLASS: ZoneHVAC:EnergyRecoveryVentilator

ZoneHVAC:EnergyRecoveryVentilator,
    F2 SE Apartment ERV,     !- Name
    All On,                  !- Availability Schedule Name
    F2 SE Apartment OA Heat Exchanger,  !- Heat Exchanger Name
    0.025957109,             !- Supply Air Flow Rate {m3/s}
    0.025957109,             !- Exhaust Air Flow Rate {m3/s}
    F2 SE Apartment ERV Sup Fan,  !- Supply Air Fan Name
    F2 SE Apartment ERV Exh Fan,  !- Exhaust Air Fan Name
    F2 SE Apartment ERV Ctrl;  !- ERV controller name

ZoneHVAC:EnergyRecoveryVentilator:Controller,
    F2 SE Apartment ERV Ctrl,  !- Name
    ,                        !- Temperature High Limit {C}
    ,                        !- Temperature Low Limit {C}
    ,                        !- Enthalpy High Limit {J/kg}
    ,                        !- Dewpoint Temperature Limit {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    NoExhaustAirTemperatureLimit,  !- Exhaust Air Temperature Limit
    NoExhaustAirEnthalpyLimit,  !- Exhaust Air Enthalpy Limit
    ,                        !- Time of Day Economizer Flow Control S
    No,                      !- High Humidity Control Flag
    ,                        !- Humidistat Control Zone Name
    1,                       !- High Humidity Outdoor Air Flow Ratio
    No;                      !- Control High Indoor Humidity Based on Outdoor Humidity ratio

OutdoorAir:Node,
    F2 SE Apartment Outside Air Node;  !- 1st Node name or node list name



  HeatExchanger:AirToAir:SensibleAndLatent,
    F2 SE Apartment OA Heat Exchanger,  !- Name
    AllOn_Except_DD,         !- Availability Schedule Name
    AUTOSIZE,                !- Nominal Supply Air Flow Rate {m3/s}
    0.666,  !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
    0.451,  !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
    0.7,  !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
    0.497,  !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
    0.661,  !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
    0.407,  !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
    0.695,  !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
    0.454,  !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
    F2 SE Apartment Outside Air Node,  !- Supply Air Inlet Node Name
    F2 SE Apartment ERV Outlet Node,  !- Supply Air Outlet Node Name
    F2 SE Apartment Zone Exhaust Node,  !- Exhaust Air Inlet Node Name
    F2 SE Apartment ERV Secondary Outlet Node,  !- Exhaust Air Outlet Node Name
    0,                       !- Nominal Electric Power {W}
    No,                      !- Supply Air Outlet Temperature Control
    Rotary,                  !- Heat Exchanger Type
    ExhaustOnly,             !- Frost Control Type
    -23.3,                   !- Threshold Temperature {C}
    0.167,                   !- Initial Defrost Time Fraction {dimensionless}
    1.44;                    !- Rate of Defrost Time Fraction Increase {1/K}



Fan:OnOff,
    F2 SE Apartment ERV Sup Fan,  !- Name
    All On,                  !- Availability Schedule Name
    0.303158, !- Fan Total Efficiency
    270.64755, !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.48, !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    F2 SE Apartment ERV Outlet Node,  !- Air Inlet Node Name
    F2 SE Apartment ERV Sup Fan Outlet Node,  !- Air Outlet Node Name
    ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                 !- End-Use Subcategory

Fan:OnOff,
    F2 SE Apartment ERV Exh Fan,  !- 
    All On,                  !- Availability Schedule Name
    0.303158, !- Fan Total Efficiency
    270.64755, !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.48, !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    F2 SE Apartment ERV Secondary Outlet Node,  !- Air Inlet Node Name
    F2 SE Apartment ERV Exh Fan Outlet Node,  !- Air Outlet Node Name
    ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                 !- End-Use Subcategory
!-   ===========  ALL OBJECTS related to CLASS: ZoneHVAC:EnergyRecoveryVentilator

ZoneHVAC:EnergyRecoveryVentilator,
    F2 NE Apartment ERV,     !- Name
    All On,                  !- Availability Schedule Name
    F2 NE Apartment OA Heat Exchanger,  !- Heat Exchanger Name
    0.025957109,             !- Supply Air Flow Rate {m3/s}
    0.025957109,             !- Exhaust Air Flow Rate {m3/s}
    F2 NE Apartment ERV Sup Fan,  !- Supply Air Fan Name
    F2 NE Apartment ERV Exh Fan,  !- Exhaust Air Fan Name
    F2 NE Apartment ERV Ctrl;  !- ERV controller name

ZoneHVAC:EnergyRecoveryVentilator:Controller,
    F2 NE Apartment ERV Ctrl,  !- Name
    ,                        !- Temperature High Limit {C}
    ,                        !- Temperature Low Limit {C}
    ,                        !- Enthalpy High Limit {J/kg}
    ,                        !- Dewpoint Temperature Limit {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    NoExhaustAirTemperatureLimit,  !- Exhaust Air Temperature Limit
    NoExhaustAirEnthalpyLimit,  !- Exhaust Air Enthalpy Limit
    ,                        !- Time of Day Economizer Flow Control S
    No,                      !- High Humidity Control Flag
    ,                        !- Humidistat Control Zone Name
    1,                       !- High Humidity Outdoor Air Flow Ratio
    No;                      !- Control High Indoor Humidity Based on Outdoor Humidity ratio

OutdoorAir:Node,
    F2 NE Apartment Outside Air Node;  !- 1st Node name or node list name



  HeatExchanger:AirToAir:SensibleAndLatent,
    F2 NE Apartment OA Heat Exchanger,  !- Name
    AllOn_Except_DD,         !- Availability Schedule Name
    AUTOSIZE,                !- Nominal Supply Air Flow Rate {m3/s}
    0.666,  !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
    0.451,  !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
    0.7,  !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
    0.497,  !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
    0.661,  !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
    0.407,  !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
    0.695,  !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
    0.454,  !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
    F2 NE Apartment Outside Air Node,  !- Supply Air Inlet Node Name
    F2 NE Apartment ERV Outlet Node,  !- Supply Air Outlet Node Name
    F2 NE Apartment Zone Exhaust Node,  !- Exhaust Air Inlet Node Name
    F2 NE Apartment ERV Secondary Outlet Node,  !- Exhaust Air Outlet Node Name
    0,                       !- Nominal Electric Power {W}
    No,                      !- Supply Air Outlet Temperature Control
    Rotary,                  !- Heat Exchanger Type
    ExhaustOnly,             !- Frost Control Type
    -23.3,                   !- Threshold Temperature {C}
    0.167,                   !- Initial Defrost Time Fraction {dimensionless}
    1.44;                    !- Rate of Defrost Time Fraction Increase {1/K}



Fan:OnOff,
    F2 NE Apartment ERV Sup Fan,  !- Name
    All On,                  !- Availability Schedule Name
    0.303158, !- Fan Total Efficiency
    270.64755, !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.48, !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    F2 NE Apartment ERV Outlet Node,  !- Air Inlet Node Name
    F2 NE Apartment ERV Sup Fan Outlet Node,  !- Air Outlet Node Name
    ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                 !- End-Use Subcategory

Fan:OnOff,
    F2 NE Apartment ERV Exh Fan,  !- 
    All On,                  !- Availability Schedule Name
    0.303158, !- Fan Total Efficiency
    270.64755, !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.48, !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    F2 NE Apartment ERV Secondary Outlet Node,  !- Air Inlet Node Name
    F2 NE Apartment ERV Exh Fan Outlet Node,  !- Air Outlet Node Name
    ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                 !- End-Use Subcategory
!-   ===========  ALL OBJECTS related to CLASS: ZoneHVAC:EnergyRecoveryVentilator

ZoneHVAC:EnergyRecoveryVentilator,
    F2 N1 Apartment ERV,     !- Name
    All On,                  !- Availability Schedule Name
    F2 N1 Apartment OA Heat Exchanger,  !- Heat Exchanger Name
    0.025957109,             !- Supply Air Flow Rate {m3/s}
    0.025957109,             !- Exhaust Air Flow Rate {m3/s}
    F2 N1 Apartment ERV Sup Fan,  !- Supply Air Fan Name
    F2 N1 Apartment ERV Exh Fan,  !- Exhaust Air Fan Name
    F2 N1 Apartment ERV Ctrl;  !- ERV controller name

ZoneHVAC:EnergyRecoveryVentilator:Controller,
    F2 N1 Apartment ERV Ctrl,  !- Name
    ,                        !- Temperature High Limit {C}
    ,                        !- Temperature Low Limit {C}
    ,                        !- Enthalpy High Limit {J/kg}
    ,                        !- Dewpoint Temperature Limit {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    NoExhaustAirTemperatureLimit,  !- Exhaust Air Temperature Limit
    NoExhaustAirEnthalpyLimit,  !- Exhaust Air Enthalpy Limit
    ,                        !- Time of Day Economizer Flow Control S
    No,                      !- High Humidity Control Flag
    ,                        !- Humidistat Control Zone Name
    1,                       !- High Humidity Outdoor Air Flow Ratio
    No;                      !- Control High Indoor Humidity Based on Outdoor Humidity ratio

OutdoorAir:Node,
    F2 N1 Apartment Outside Air Node;  !- 1st Node name or node list name



  HeatExchanger:AirToAir:SensibleAndLatent,
    F2 N1 Apartment OA Heat Exchanger,  !- Name
    AllOn_Except_DD,         !- Availability Schedule Name
    AUTOSIZE,                !- Nominal Supply Air Flow Rate {m3/s}
    0.666,  !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
    0.451,  !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
    0.7,  !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
    0.497,  !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
    0.661,  !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
    0.407,  !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
    0.695,  !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
    0.454,  !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
    F2 N1 Apartment Outside Air Node,  !- Supply Air Inlet Node Name
    F2 N1 Apartment ERV Outlet Node,  !- Supply Air Outlet Node Name
    F2 N1 Apartment Zone Exhaust Node,  !- Exhaust Air Inlet Node Name
    F2 N1 Apartment ERV Secondary Outlet Node,  !- Exhaust Air Outlet Node Name
    0,                       !- Nominal Electric Power {W}
    No,                      !- Supply Air Outlet Temperature Control
    Rotary,                  !- Heat Exchanger Type
    ExhaustOnly,             !- Frost Control Type
    -23.3,                   !- Threshold Temperature {C}
    0.167,                   !- Initial Defrost Time Fraction {dimensionless}
    1.44;                    !- Rate of Defrost Time Fraction Increase {1/K}



Fan:OnOff,
    F2 N1 Apartment ERV Sup Fan,  !- Name
    All On,                  !- Availability Schedule Name
    0.303158, !- Fan Total Efficiency
    270.64755, !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.48, !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    F2 N1 Apartment ERV Outlet Node,  !- Air Inlet Node Name
    F2 N1 Apartment ERV Sup Fan Outlet Node,  !- Air Outlet Node Name
    ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                 !- End-Use Subcategory

Fan:OnOff,
    F2 N1 Apartment ERV Exh Fan,  !- 
    All On,                  !- Availability Schedule Name
    0.303158, !- Fan Total Efficiency
    270.64755, !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.48, !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    F2 N1 Apartment ERV Secondary Outlet Node,  !- Air Inlet Node Name
    F2 N1 Apartment ERV Exh Fan Outlet Node,  !- Air Outlet Node Name
    ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                 !- End-Use Subcategory
!-   ===========  ALL OBJECTS related to CLASS: ZoneHVAC:EnergyRecoveryVentilator

ZoneHVAC:EnergyRecoveryVentilator,
    F2 N2 Apartment ERV,     !- Name
    All On,                  !- Availability Schedule Name
    F2 N2 Apartment OA Heat Exchanger,  !- Heat Exchanger Name
    0.025957109,             !- Supply Air Flow Rate {m3/s}
    0.025957109,             !- Exhaust Air Flow Rate {m3/s}
    F2 N2 Apartment ERV Sup Fan,  !- Supply Air Fan Name
    F2 N2 Apartment ERV Exh Fan,  !- Exhaust Air Fan Name
    F2 N2 Apartment ERV Ctrl;  !- ERV controller name

ZoneHVAC:EnergyRecoveryVentilator:Controller,
    F2 N2 Apartment ERV Ctrl,  !- Name
    ,                        !- Temperature High Limit {C}
    ,                        !- Temperature Low Limit {C}
    ,                        !- Enthalpy High Limit {J/kg}
    ,                        !- Dewpoint Temperature Limit {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    NoExhaustAirTemperatureLimit,  !- Exhaust Air Temperature Limit
    NoExhaustAirEnthalpyLimit,  !- Exhaust Air Enthalpy Limit
    ,                        !- Time of Day Economizer Flow Control S
    No,                      !- High Humidity Control Flag
    ,                        !- Humidistat Control Zone Name
    1,                       !- High Humidity Outdoor Air Flow Ratio
    No;                      !- Control High Indoor Humidity Based on Outdoor Humidity ratio

OutdoorAir:Node,
    F2 N2 Apartment Outside Air Node;  !- 1st Node name or node list name



  HeatExchanger:AirToAir:SensibleAndLatent,
    F2 N2 Apartment OA Heat Exchanger,  !- Name
    AllOn_Except_DD,         !- Availability Schedule Name
    AUTOSIZE,                !- Nominal Supply Air Flow Rate {m3/s}
    0.666,  !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
    0.451,  !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
    0.7,  !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
    0.497,  !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
    0.661,  !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
    0.407,  !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
    0.695,  !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
    0.454,  !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
    F2 N2 Apartment Outside Air Node,  !- Supply Air Inlet Node Name
    F2 N2 Apartment ERV Outlet Node,  !- Supply Air Outlet Node Name
    F2 N2 Apartment Zone Exhaust Node,  !- Exhaust Air Inlet Node Name
    F2 N2 Apartment ERV Secondary Outlet Node,  !- Exhaust Air Outlet Node Name
    0,                       !- Nominal Electric Power {W}
    No,                      !- Supply Air Outlet Temperature Control
    Rotary,                  !- Heat Exchanger Type
    ExhaustOnly,             !- Frost Control Type
    -23.3,                   !- Threshold Temperature {C}
    0.167,                   !- Initial Defrost Time Fraction {dimensionless}
    1.44;                    !- Rate of Defrost Time Fraction Increase {1/K}



Fan:OnOff,
    F2 N2 Apartment ERV Sup Fan,  !- Name
    All On,                  !- Availability Schedule Name
    0.303158, !- Fan Total Efficiency
    270.64755, !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.48, !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    F2 N2 Apartment ERV Outlet Node,  !- Air Inlet Node Name
    F2 N2 Apartment ERV Sup Fan Outlet Node,  !- Air Outlet Node Name
    ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                 !- End-Use Subcategory

Fan:OnOff,
    F2 N2 Apartment ERV Exh Fan,  !- 
    All On,                  !- Availability Schedule Name
    0.303158, !- Fan Total Efficiency
    270.64755, !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.48, !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    F2 N2 Apartment ERV Secondary Outlet Node,  !- Air Inlet Node Name
    F2 N2 Apartment ERV Exh Fan Outlet Node,  !- Air Outlet Node Name
    ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                 !- End-Use Subcategory
!-   ===========  ALL OBJECTS related to CLASS: ZoneHVAC:EnergyRecoveryVentilator

ZoneHVAC:EnergyRecoveryVentilator,
    F2 S1 Apartment ERV,     !- Name
    All On,                  !- Availability Schedule Name
    F2 S1 Apartment OA Heat Exchanger,  !- Heat Exchanger Name
    0.025957109,             !- Supply Air Flow Rate {m3/s}
    0.025957109,             !- Exhaust Air Flow Rate {m3/s}
    F2 S1 Apartment ERV Sup Fan,  !- Supply Air Fan Name
    F2 S1 Apartment ERV Exh Fan,  !- Exhaust Air Fan Name
    F2 S1 Apartment ERV Ctrl;  !- ERV controller name

ZoneHVAC:EnergyRecoveryVentilator:Controller,
    F2 S1 Apartment ERV Ctrl,  !- Name
    ,                        !- Temperature High Limit {C}
    ,                        !- Temperature Low Limit {C}
    ,                        !- Enthalpy High Limit {J/kg}
    ,                        !- Dewpoint Temperature Limit {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    NoExhaustAirTemperatureLimit,  !- Exhaust Air Temperature Limit
    NoExhaustAirEnthalpyLimit,  !- Exhaust Air Enthalpy Limit
    ,                        !- Time of Day Economizer Flow Control S
    No,                      !- High Humidity Control Flag
    ,                        !- Humidistat Control Zone Name
    1,                       !- High Humidity Outdoor Air Flow Ratio
    No;                      !- Control High Indoor Humidity Based on Outdoor Humidity ratio

OutdoorAir:Node,
    F2 S1 Apartment Outside Air Node;  !- 1st Node name or node list name



  HeatExchanger:AirToAir:SensibleAndLatent,
    F2 S1 Apartment OA Heat Exchanger,  !- Name
    AllOn_Except_DD,         !- Availability Schedule Name
    AUTOSIZE,                !- Nominal Supply Air Flow Rate {m3/s}
    0.666,  !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
    0.451,  !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
    0.7,  !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
    0.497,  !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
    0.661,  !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
    0.407,  !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
    0.695,  !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
    0.454,  !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
    F2 S1 Apartment Outside Air Node,  !- Supply Air Inlet Node Name
    F2 S1 Apartment ERV Outlet Node,  !- Supply Air Outlet Node Name
    F2 S1 Apartment Zone Exhaust Node,  !- Exhaust Air Inlet Node Name
    F2 S1 Apartment ERV Secondary Outlet Node,  !- Exhaust Air Outlet Node Name
    0,                       !- Nominal Electric Power {W}
    No,                      !- Supply Air Outlet Temperature Control
    Rotary,                  !- Heat Exchanger Type
    ExhaustOnly,             !- Frost Control Type
    -23.3,                   !- Threshold Temperature {C}
    0.167,                   !- Initial Defrost Time Fraction {dimensionless}
    1.44;                    !- Rate of Defrost Time Fraction Increase {1/K}



Fan:OnOff,
    F2 S1 Apartment ERV Sup Fan,  !- Name
    All On,                  !- Availability Schedule Name
    0.303158, !- Fan Total Efficiency
    270.64755, !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.48, !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    F2 S1 Apartment ERV Outlet Node,  !- Air Inlet Node Name
    F2 S1 Apartment ERV Sup Fan Outlet Node,  !- Air Outlet Node Name
    ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                 !- End-Use Subcategory

Fan:OnOff,
    F2 S1 Apartment ERV Exh Fan,  !- 
    All On,                  !- Availability Schedule Name
    0.303158, !- Fan Total Efficiency
    270.64755, !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.48, !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    F2 S1 Apartment ERV Secondary Outlet Node,  !- Air Inlet Node Name
    F2 S1 Apartment ERV Exh Fan Outlet Node,  !- Air Outlet Node Name
    ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                 !- End-Use Subcategory
!-   ===========  ALL OBJECTS related to CLASS: ZoneHVAC:EnergyRecoveryVentilator

ZoneHVAC:EnergyRecoveryVentilator,
    F2 S2 Apartment ERV,     !- Name
    All On,                  !- Availability Schedule Name
    F2 S2 Apartment OA Heat Exchanger,  !- Heat Exchanger Name
    0.025957109,             !- Supply Air Flow Rate {m3/s}
    0.025957109,             !- Exhaust Air Flow Rate {m3/s}
    F2 S2 Apartment ERV Sup Fan,  !- Supply Air Fan Name
    F2 S2 Apartment ERV Exh Fan,  !- Exhaust Air Fan Name
    F2 S2 Apartment ERV Ctrl;  !- ERV controller name

ZoneHVAC:EnergyRecoveryVentilator:Controller,
    F2 S2 Apartment ERV Ctrl,  !- Name
    ,                        !- Temperature High Limit {C}
    ,                        !- Temperature Low Limit {C}
    ,                        !- Enthalpy High Limit {J/kg}
    ,                        !- Dewpoint Temperature Limit {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    NoExhaustAirTemperatureLimit,  !- Exhaust Air Temperature Limit
    NoExhaustAirEnthalpyLimit,  !- Exhaust Air Enthalpy Limit
    ,                        !- Time of Day Economizer Flow Control S
    No,                      !- High Humidity Control Flag
    ,                        !- Humidistat Control Zone Name
    1,                       !- High Humidity Outdoor Air Flow Ratio
    No;                      !- Control High Indoor Humidity Based on Outdoor Humidity ratio

OutdoorAir:Node,
    F2 S2 Apartment Outside Air Node;  !- 1st Node name or node list name



  HeatExchanger:AirToAir:SensibleAndLatent,
    F2 S2 Apartment OA Heat Exchanger,  !- Name
    AllOn_Except_DD,         !- Availability Schedule Name
    AUTOSIZE,                !- Nominal Supply Air Flow Rate {m3/s}
    0.666,  !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
    0.451,  !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
    0.7,  !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
    0.497,  !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
    0.661,  !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
    0.407,  !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
    0.695,  !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
    0.454,  !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
    F2 S2 Apartment Outside Air Node,  !- Supply Air Inlet Node Name
    F2 S2 Apartment ERV Outlet Node,  !- Supply Air Outlet Node Name
    F2 S2 Apartment Zone Exhaust Node,  !- Exhaust Air Inlet Node Name
    F2 S2 Apartment ERV Secondary Outlet Node,  !- Exhaust Air Outlet Node Name
    0,                       !- Nominal Electric Power {W}
    No,                      !- Supply Air Outlet Temperature Control
    Rotary,                  !- Heat Exchanger Type
    ExhaustOnly,             !- Frost Control Type
    -23.3,                   !- Threshold Temperature {C}
    0.167,                   !- Initial Defrost Time Fraction {dimensionless}
    1.44;                    !- Rate of Defrost Time Fraction Increase {1/K}



Fan:OnOff,
    F2 S2 Apartment ERV Sup Fan,  !- Name
    All On,                  !- Availability Schedule Name
    0.303158, !- Fan Total Efficiency
    270.64755, !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.48, !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    F2 S2 Apartment ERV Outlet Node,  !- Air Inlet Node Name
    F2 S2 Apartment ERV Sup Fan Outlet Node,  !- Air Outlet Node Name
    ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                 !- End-Use Subcategory

Fan:OnOff,
    F2 S2 Apartment ERV Exh Fan,  !- 
    All On,                  !- Availability Schedule Name
    0.303158, !- Fan Total Efficiency
    270.64755, !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.48, !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    F2 S2 Apartment ERV Secondary Outlet Node,  !- Air Inlet Node Name
    F2 S2 Apartment ERV Exh Fan Outlet Node,  !- Air Outlet Node Name
    ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                 !- End-Use Subcategory
!-   ===========  ALL OBJECTS related to CLASS: ZoneHVAC:EnergyRecoveryVentilator

ZoneHVAC:EnergyRecoveryVentilator,
    F3 SW Apartment ERV,     !- Name
    All On,                  !- Availability Schedule Name
    F3 SW Apartment OA Heat Exchanger,  !- Heat Exchanger Name
    0.025957109,             !- Supply Air Flow Rate {m3/s}
    0.025957109,             !- Exhaust Air Flow Rate {m3/s}
    F3 SW Apartment ERV Sup Fan,  !- Supply Air Fan Name
    F3 SW Apartment ERV Exh Fan,  !- Exhaust Air Fan Name
    F3 SW Apartment ERV Ctrl;  !- ERV controller name

ZoneHVAC:EnergyRecoveryVentilator:Controller,
    F3 SW Apartment ERV Ctrl,  !- Name
    ,                        !- Temperature High Limit {C}
    ,                        !- Temperature Low Limit {C}
    ,                        !- Enthalpy High Limit {J/kg}
    ,                        !- Dewpoint Temperature Limit {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    NoExhaustAirTemperatureLimit,  !- Exhaust Air Temperature Limit
    NoExhaustAirEnthalpyLimit,  !- Exhaust Air Enthalpy Limit
    ,                        !- Time of Day Economizer Flow Control S
    No,                      !- High Humidity Control Flag
    ,                        !- Humidistat Control Zone Name
    1,                       !- High Humidity Outdoor Air Flow Ratio
    No;                      !- Control High Indoor Humidity Based on Outdoor Humidity ratio

OutdoorAir:Node,
    F3 SW Apartment Outside Air Node;  !- 1st Node name or node list name



  HeatExchanger:AirToAir:SensibleAndLatent,
    F3 SW Apartment OA Heat Exchanger,  !- Name
    AllOn_Except_DD,         !- Availability Schedule Name
    AUTOSIZE,                !- Nominal Supply Air Flow Rate {m3/s}
    0.666,  !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
    0.451,  !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
    0.7,  !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
    0.497,  !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
    0.661,  !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
    0.407,  !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
    0.695,  !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
    0.454,  !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
    F3 SW Apartment Outside Air Node,  !- Supply Air Inlet Node Name
    F3 SW Apartment ERV Outlet Node,  !- Supply Air Outlet Node Name
    F3 SW Apartment Zone Exhaust Node,  !- Exhaust Air Inlet Node Name
    F3 SW Apartment ERV Secondary Outlet Node,  !- Exhaust Air Outlet Node Name
    0,                       !- Nominal Electric Power {W}
    No,                      !- Supply Air Outlet Temperature Control
    Rotary,                  !- Heat Exchanger Type
    ExhaustOnly,             !- Frost Control Type
    -23.3,                   !- Threshold Temperature {C}
    0.167,                   !- Initial Defrost Time Fraction {dimensionless}
    1.44;                    !- Rate of Defrost Time Fraction Increase {1/K}



Fan:OnOff,
    F3 SW Apartment ERV Sup Fan,  !- Name
    All On,                  !- Availability Schedule Name
    0.303158, !- Fan Total Efficiency
    270.64755, !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.48, !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    F3 SW Apartment ERV Outlet Node,  !- Air Inlet Node Name
    F3 SW Apartment ERV Sup Fan Outlet Node,  !- Air Outlet Node Name
    ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                 !- End-Use Subcategory

Fan:OnOff,
    F3 SW Apartment ERV Exh Fan,  !- 
    All On,                  !- Availability Schedule Name
    0.303158, !- Fan Total Efficiency
    270.64755, !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.48, !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    F3 SW Apartment ERV Secondary Outlet Node,  !- Air Inlet Node Name
    F3 SW Apartment ERV Exh Fan Outlet Node,  !- Air Outlet Node Name
    ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                 !- End-Use Subcategory
!-   ===========  ALL OBJECTS related to CLASS: ZoneHVAC:EnergyRecoveryVentilator

ZoneHVAC:EnergyRecoveryVentilator,
    F3 NW Apartment ERV,     !- Name
    All On,                  !- Availability Schedule Name
    F3 NW Apartment OA Heat Exchanger,  !- Heat Exchanger Name
    0.025957109,             !- Supply Air Flow Rate {m3/s}
    0.025957109,             !- Exhaust Air Flow Rate {m3/s}
    F3 NW Apartment ERV Sup Fan,  !- Supply Air Fan Name
    F3 NW Apartment ERV Exh Fan,  !- Exhaust Air Fan Name
    F3 NW Apartment ERV Ctrl;  !- ERV controller name

ZoneHVAC:EnergyRecoveryVentilator:Controller,
    F3 NW Apartment ERV Ctrl,  !- Name
    ,                        !- Temperature High Limit {C}
    ,                        !- Temperature Low Limit {C}
    ,                        !- Enthalpy High Limit {J/kg}
    ,                        !- Dewpoint Temperature Limit {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    NoExhaustAirTemperatureLimit,  !- Exhaust Air Temperature Limit
    NoExhaustAirEnthalpyLimit,  !- Exhaust Air Enthalpy Limit
    ,                        !- Time of Day Economizer Flow Control S
    No,                      !- High Humidity Control Flag
    ,                        !- Humidistat Control Zone Name
    1,                       !- High Humidity Outdoor Air Flow Ratio
    No;                      !- Control High Indoor Humidity Based on Outdoor Humidity ratio

OutdoorAir:Node,
    F3 NW Apartment Outside Air Node;  !- 1st Node name or node list name



  HeatExchanger:AirToAir:SensibleAndLatent,
    F3 NW Apartment OA Heat Exchanger,  !- Name
    AllOn_Except_DD,         !- Availability Schedule Name
    AUTOSIZE,                !- Nominal Supply Air Flow Rate {m3/s}
    0.666,  !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
    0.451,  !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
    0.7,  !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
    0.497,  !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
    0.661,  !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
    0.407,  !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
    0.695,  !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
    0.454,  !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
    F3 NW Apartment Outside Air Node,  !- Supply Air Inlet Node Name
    F3 NW Apartment ERV Outlet Node,  !- Supply Air Outlet Node Name
    F3 NW Apartment Zone Exhaust Node,  !- Exhaust Air Inlet Node Name
    F3 NW Apartment ERV Secondary Outlet Node,  !- Exhaust Air Outlet Node Name
    0,                       !- Nominal Electric Power {W}
    No,                      !- Supply Air Outlet Temperature Control
    Rotary,                  !- Heat Exchanger Type
    ExhaustOnly,             !- Frost Control Type
    -23.3,                   !- Threshold Temperature {C}
    0.167,                   !- Initial Defrost Time Fraction {dimensionless}
    1.44;                    !- Rate of Defrost Time Fraction Increase {1/K}



Fan:OnOff,
    F3 NW Apartment ERV Sup Fan,  !- Name
    All On,                  !- Availability Schedule Name
    0.303158, !- Fan Total Efficiency
    270.64755, !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.48, !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    F3 NW Apartment ERV Outlet Node,  !- Air Inlet Node Name
    F3 NW Apartment ERV Sup Fan Outlet Node,  !- Air Outlet Node Name
    ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                 !- End-Use Subcategory

Fan:OnOff,
    F3 NW Apartment ERV Exh Fan,  !- 
    All On,                  !- Availability Schedule Name
    0.303158, !- Fan Total Efficiency
    270.64755, !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.48, !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    F3 NW Apartment ERV Secondary Outlet Node,  !- Air Inlet Node Name
    F3 NW Apartment ERV Exh Fan Outlet Node,  !- Air Outlet Node Name
    ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                 !- End-Use Subcategory
!-   ===========  ALL OBJECTS related to CLASS: ZoneHVAC:EnergyRecoveryVentilator

ZoneHVAC:EnergyRecoveryVentilator,
    F3 SE Apartment ERV,     !- Name
    All On,                  !- Availability Schedule Name
    F3 SE Apartment OA Heat Exchanger,  !- Heat Exchanger Name
    0.025957109,             !- Supply Air Flow Rate {m3/s}
    0.025957109,             !- Exhaust Air Flow Rate {m3/s}
    F3 SE Apartment ERV Sup Fan,  !- Supply Air Fan Name
    F3 SE Apartment ERV Exh Fan,  !- Exhaust Air Fan Name
    F3 SE Apartment ERV Ctrl;  !- ERV controller name

ZoneHVAC:EnergyRecoveryVentilator:Controller,
    F3 SE Apartment ERV Ctrl,  !- Name
    ,                        !- Temperature High Limit {C}
    ,                        !- Temperature Low Limit {C}
    ,                        !- Enthalpy High Limit {J/kg}
    ,                        !- Dewpoint Temperature Limit {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    NoExhaustAirTemperatureLimit,  !- Exhaust Air Temperature Limit
    NoExhaustAirEnthalpyLimit,  !- Exhaust Air Enthalpy Limit
    ,                        !- Time of Day Economizer Flow Control S
    No,                      !- High Humidity Control Flag
    ,                        !- Humidistat Control Zone Name
    1,                       !- High Humidity Outdoor Air Flow Ratio
    No;                      !- Control High Indoor Humidity Based on Outdoor Humidity ratio

OutdoorAir:Node,
    F3 SE Apartment Outside Air Node;  !- 1st Node name or node list name



  HeatExchanger:AirToAir:SensibleAndLatent,
    F3 SE Apartment OA Heat Exchanger,  !- Name
    AllOn_Except_DD,         !- Availability Schedule Name
    AUTOSIZE,                !- Nominal Supply Air Flow Rate {m3/s}
    0.666,  !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
    0.451,  !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
    0.7,  !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
    0.497,  !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
    0.661,  !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
    0.407,  !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
    0.695,  !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
    0.454,  !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
    F3 SE Apartment Outside Air Node,  !- Supply Air Inlet Node Name
    F3 SE Apartment ERV Outlet Node,  !- Supply Air Outlet Node Name
    F3 SE Apartment Zone Exhaust Node,  !- Exhaust Air Inlet Node Name
    F3 SE Apartment ERV Secondary Outlet Node,  !- Exhaust Air Outlet Node Name
    0,                       !- Nominal Electric Power {W}
    No,                      !- Supply Air Outlet Temperature Control
    Rotary,                  !- Heat Exchanger Type
    ExhaustOnly,             !- Frost Control Type
    -23.3,                   !- Threshold Temperature {C}
    0.167,                   !- Initial Defrost Time Fraction {dimensionless}
    1.44;                    !- Rate of Defrost Time Fraction Increase {1/K}



Fan:OnOff,
    F3 SE Apartment ERV Sup Fan,  !- Name
    All On,                  !- Availability Schedule Name
    0.303158, !- Fan Total Efficiency
    270.64755, !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.48, !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    F3 SE Apartment ERV Outlet Node,  !- Air Inlet Node Name
    F3 SE Apartment ERV Sup Fan Outlet Node,  !- Air Outlet Node Name
    ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                 !- End-Use Subcategory

Fan:OnOff,
    F3 SE Apartment ERV Exh Fan,  !- 
    All On,                  !- Availability Schedule Name
    0.303158, !- Fan Total Efficiency
    270.64755, !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.48, !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    F3 SE Apartment ERV Secondary Outlet Node,  !- Air Inlet Node Name
    F3 SE Apartment ERV Exh Fan Outlet Node,  !- Air Outlet Node Name
    ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                 !- End-Use Subcategory
!-   ===========  ALL OBJECTS related to CLASS: ZoneHVAC:EnergyRecoveryVentilator

ZoneHVAC:EnergyRecoveryVentilator,
    F3 NE Apartment ERV,     !- Name
    All On,                  !- Availability Schedule Name
    F3 NE Apartment OA Heat Exchanger,  !- Heat Exchanger Name
    0.025957109,             !- Supply Air Flow Rate {m3/s}
    0.025957109,             !- Exhaust Air Flow Rate {m3/s}
    F3 NE Apartment ERV Sup Fan,  !- Supply Air Fan Name
    F3 NE Apartment ERV Exh Fan,  !- Exhaust Air Fan Name
    F3 NE Apartment ERV Ctrl;  !- ERV controller name

ZoneHVAC:EnergyRecoveryVentilator:Controller,
    F3 NE Apartment ERV Ctrl,  !- Name
    ,                        !- Temperature High Limit {C}
    ,                        !- Temperature Low Limit {C}
    ,                        !- Enthalpy High Limit {J/kg}
    ,                        !- Dewpoint Temperature Limit {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    NoExhaustAirTemperatureLimit,  !- Exhaust Air Temperature Limit
    NoExhaustAirEnthalpyLimit,  !- Exhaust Air Enthalpy Limit
    ,                        !- Time of Day Economizer Flow Control S
    No,                      !- High Humidity Control Flag
    ,                        !- Humidistat Control Zone Name
    1,                       !- High Humidity Outdoor Air Flow Ratio
    No;                      !- Control High Indoor Humidity Based on Outdoor Humidity ratio

OutdoorAir:Node,
    F3 NE Apartment Outside Air Node;  !- 1st Node name or node list name



  HeatExchanger:AirToAir:SensibleAndLatent,
    F3 NE Apartment OA Heat Exchanger,  !- Name
    AllOn_Except_DD,         !- Availability Schedule Name
    AUTOSIZE,                !- Nominal Supply Air Flow Rate {m3/s}
    0.666,  !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
    0.451,  !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
    0.7,  !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
    0.497,  !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
    0.661,  !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
    0.407,  !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
    0.695,  !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
    0.454,  !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
    F3 NE Apartment Outside Air Node,  !- Supply Air Inlet Node Name
    F3 NE Apartment ERV Outlet Node,  !- Supply Air Outlet Node Name
    F3 NE Apartment Zone Exhaust Node,  !- Exhaust Air Inlet Node Name
    F3 NE Apartment ERV Secondary Outlet Node,  !- Exhaust Air Outlet Node Name
    0,                       !- Nominal Electric Power {W}
    No,                      !- Supply Air Outlet Temperature Control
    Rotary,                  !- Heat Exchanger Type
    ExhaustOnly,             !- Frost Control Type
    -23.3,                   !- Threshold Temperature {C}
    0.167,                   !- Initial Defrost Time Fraction {dimensionless}
    1.44;                    !- Rate of Defrost Time Fraction Increase {1/K}



Fan:OnOff,
    F3 NE Apartment ERV Sup Fan,  !- Name
    All On,                  !- Availability Schedule Name
    0.303158, !- Fan Total Efficiency
    270.64755, !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.48, !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    F3 NE Apartment ERV Outlet Node,  !- Air Inlet Node Name
    F3 NE Apartment ERV Sup Fan Outlet Node,  !- Air Outlet Node Name
    ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                 !- End-Use Subcategory

Fan:OnOff,
    F3 NE Apartment ERV Exh Fan,  !- 
    All On,                  !- Availability Schedule Name
    0.303158, !- Fan Total Efficiency
    270.64755, !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.48, !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    F3 NE Apartment ERV Secondary Outlet Node,  !- Air Inlet Node Name
    F3 NE Apartment ERV Exh Fan Outlet Node,  !- Air Outlet Node Name
    ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                 !- End-Use Subcategory
!-   ===========  ALL OBJECTS related to CLASS: ZoneHVAC:EnergyRecoveryVentilator

ZoneHVAC:EnergyRecoveryVentilator,
    F3 N1 Apartment ERV,     !- Name
    All On,                  !- Availability Schedule Name
    F3 N1 Apartment OA Heat Exchanger,  !- Heat Exchanger Name
    0.025957109,             !- Supply Air Flow Rate {m3/s}
    0.025957109,             !- Exhaust Air Flow Rate {m3/s}
    F3 N1 Apartment ERV Sup Fan,  !- Supply Air Fan Name
    F3 N1 Apartment ERV Exh Fan,  !- Exhaust Air Fan Name
    F3 N1 Apartment ERV Ctrl;  !- ERV controller name

ZoneHVAC:EnergyRecoveryVentilator:Controller,
    F3 N1 Apartment ERV Ctrl,  !- Name
    ,                        !- Temperature High Limit {C}
    ,                        !- Temperature Low Limit {C}
    ,                        !- Enthalpy High Limit {J/kg}
    ,                        !- Dewpoint Temperature Limit {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    NoExhaustAirTemperatureLimit,  !- Exhaust Air Temperature Limit
    NoExhaustAirEnthalpyLimit,  !- Exhaust Air Enthalpy Limit
    ,                        !- Time of Day Economizer Flow Control S
    No,                      !- High Humidity Control Flag
    ,                        !- Humidistat Control Zone Name
    1,                       !- High Humidity Outdoor Air Flow Ratio
    No;                      !- Control High Indoor Humidity Based on Outdoor Humidity ratio

OutdoorAir:Node,
    F3 N1 Apartment Outside Air Node;  !- 1st Node name or node list name



  HeatExchanger:AirToAir:SensibleAndLatent,
    F3 N1 Apartment OA Heat Exchanger,  !- Name
    AllOn_Except_DD,         !- Availability Schedule Name
    AUTOSIZE,                !- Nominal Supply Air Flow Rate {m3/s}
    0.666,  !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
    0.451,  !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
    0.7,  !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
    0.497,  !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
    0.661,  !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
    0.407,  !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
    0.695,  !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
    0.454,  !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
    F3 N1 Apartment Outside Air Node,  !- Supply Air Inlet Node Name
    F3 N1 Apartment ERV Outlet Node,  !- Supply Air Outlet Node Name
    F3 N1 Apartment Zone Exhaust Node,  !- Exhaust Air Inlet Node Name
    F3 N1 Apartment ERV Secondary Outlet Node,  !- Exhaust Air Outlet Node Name
    0,                       !- Nominal Electric Power {W}
    No,                      !- Supply Air Outlet Temperature Control
    Rotary,                  !- Heat Exchanger Type
    ExhaustOnly,             !- Frost Control Type
    -23.3,                   !- Threshold Temperature {C}
    0.167,                   !- Initial Defrost Time Fraction {dimensionless}
    1.44;                    !- Rate of Defrost Time Fraction Increase {1/K}



Fan:OnOff,
    F3 N1 Apartment ERV Sup Fan,  !- Name
    All On,                  !- Availability Schedule Name
    0.303158, !- Fan Total Efficiency
    270.64755, !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.48, !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    F3 N1 Apartment ERV Outlet Node,  !- Air Inlet Node Name
    F3 N1 Apartment ERV Sup Fan Outlet Node,  !- Air Outlet Node Name
    ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                 !- End-Use Subcategory

Fan:OnOff,
    F3 N1 Apartment ERV Exh Fan,  !- 
    All On,                  !- Availability Schedule Name
    0.303158, !- Fan Total Efficiency
    270.64755, !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.48, !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    F3 N1 Apartment ERV Secondary Outlet Node,  !- Air Inlet Node Name
    F3 N1 Apartment ERV Exh Fan Outlet Node,  !- Air Outlet Node Name
    ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                 !- End-Use Subcategory
!-   ===========  ALL OBJECTS related to CLASS: ZoneHVAC:EnergyRecoveryVentilator

ZoneHVAC:EnergyRecoveryVentilator,
    F3 N2 Apartment ERV,     !- Name
    All On,                  !- Availability Schedule Name
    F3 N2 Apartment OA Heat Exchanger,  !- Heat Exchanger Name
    0.025957109,             !- Supply Air Flow Rate {m3/s}
    0.025957109,             !- Exhaust Air Flow Rate {m3/s}
    F3 N2 Apartment ERV Sup Fan,  !- Supply Air Fan Name
    F3 N2 Apartment ERV Exh Fan,  !- Exhaust Air Fan Name
    F3 N2 Apartment ERV Ctrl;  !- ERV controller name

ZoneHVAC:EnergyRecoveryVentilator:Controller,
    F3 N2 Apartment ERV Ctrl,  !- Name
    ,                        !- Temperature High Limit {C}
    ,                        !- Temperature Low Limit {C}
    ,                        !- Enthalpy High Limit {J/kg}
    ,                        !- Dewpoint Temperature Limit {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    NoExhaustAirTemperatureLimit,  !- Exhaust Air Temperature Limit
    NoExhaustAirEnthalpyLimit,  !- Exhaust Air Enthalpy Limit
    ,                        !- Time of Day Economizer Flow Control S
    No,                      !- High Humidity Control Flag
    ,                        !- Humidistat Control Zone Name
    1,                       !- High Humidity Outdoor Air Flow Ratio
    No;                      !- Control High Indoor Humidity Based on Outdoor Humidity ratio

OutdoorAir:Node,
    F3 N2 Apartment Outside Air Node;  !- 1st Node name or node list name



  HeatExchanger:AirToAir:SensibleAndLatent,
    F3 N2 Apartment OA Heat Exchanger,  !- Name
    AllOn_Except_DD,         !- Availability Schedule Name
    AUTOSIZE,                !- Nominal Supply Air Flow Rate {m3/s}
    0.666,  !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
    0.451,  !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
    0.7,  !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
    0.497,  !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
    0.661,  !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
    0.407,  !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
    0.695,  !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
    0.454,  !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
    F3 N2 Apartment Outside Air Node,  !- Supply Air Inlet Node Name
    F3 N2 Apartment ERV Outlet Node,  !- Supply Air Outlet Node Name
    F3 N2 Apartment Zone Exhaust Node,  !- Exhaust Air Inlet Node Name
    F3 N2 Apartment ERV Secondary Outlet Node,  !- Exhaust Air Outlet Node Name
    0,                       !- Nominal Electric Power {W}
    No,                      !- Supply Air Outlet Temperature Control
    Rotary,                  !- Heat Exchanger Type
    ExhaustOnly,             !- Frost Control Type
    -23.3,                   !- Threshold Temperature {C}
    0.167,                   !- Initial Defrost Time Fraction {dimensionless}
    1.44;                    !- Rate of Defrost Time Fraction Increase {1/K}



Fan:OnOff,
    F3 N2 Apartment ERV Sup Fan,  !- Name
    All On,                  !- Availability Schedule Name
    0.303158, !- Fan Total Efficiency
    270.64755, !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.48, !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    F3 N2 Apartment ERV Outlet Node,  !- Air Inlet Node Name
    F3 N2 Apartment ERV Sup Fan Outlet Node,  !- Air Outlet Node Name
    ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                 !- End-Use Subcategory

Fan:OnOff,
    F3 N2 Apartment ERV Exh Fan,  !- 
    All On,                  !- Availability Schedule Name
    0.303158, !- Fan Total Efficiency
    270.64755, !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.48, !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    F3 N2 Apartment ERV Secondary Outlet Node,  !- Air Inlet Node Name
    F3 N2 Apartment ERV Exh Fan Outlet Node,  !- Air Outlet Node Name
    ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                 !- End-Use Subcategory
!-   ===========  ALL OBJECTS related to CLASS: ZoneHVAC:EnergyRecoveryVentilator

ZoneHVAC:EnergyRecoveryVentilator,
    F3 S1 Apartment ERV,     !- Name
    All On,                  !- Availability Schedule Name
    F3 S1 Apartment OA Heat Exchanger,  !- Heat Exchanger Name
    0.025957109,             !- Supply Air Flow Rate {m3/s}
    0.025957109,             !- Exhaust Air Flow Rate {m3/s}
    F3 S1 Apartment ERV Sup Fan,  !- Supply Air Fan Name
    F3 S1 Apartment ERV Exh Fan,  !- Exhaust Air Fan Name
    F3 S1 Apartment ERV Ctrl;  !- ERV controller name

ZoneHVAC:EnergyRecoveryVentilator:Controller,
    F3 S1 Apartment ERV Ctrl,  !- Name
    ,                        !- Temperature High Limit {C}
    ,                        !- Temperature Low Limit {C}
    ,                        !- Enthalpy High Limit {J/kg}
    ,                        !- Dewpoint Temperature Limit {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    NoExhaustAirTemperatureLimit,  !- Exhaust Air Temperature Limit
    NoExhaustAirEnthalpyLimit,  !- Exhaust Air Enthalpy Limit
    ,                        !- Time of Day Economizer Flow Control S
    No,                      !- High Humidity Control Flag
    ,                        !- Humidistat Control Zone Name
    1,                       !- High Humidity Outdoor Air Flow Ratio
    No;                      !- Control High Indoor Humidity Based on Outdoor Humidity ratio

OutdoorAir:Node,
    F3 S1 Apartment Outside Air Node;  !- 1st Node name or node list name



  HeatExchanger:AirToAir:SensibleAndLatent,
    F3 S1 Apartment OA Heat Exchanger,  !- Name
    AllOn_Except_DD,         !- Availability Schedule Name
    AUTOSIZE,                !- Nominal Supply Air Flow Rate {m3/s}
    0.666,  !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
    0.451,  !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
    0.7,  !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
    0.497,  !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
    0.661,  !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
    0.407,  !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
    0.695,  !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
    0.454,  !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
    F3 S1 Apartment Outside Air Node,  !- Supply Air Inlet Node Name
    F3 S1 Apartment ERV Outlet Node,  !- Supply Air Outlet Node Name
    F3 S1 Apartment Zone Exhaust Node,  !- Exhaust Air Inlet Node Name
    F3 S1 Apartment ERV Secondary Outlet Node,  !- Exhaust Air Outlet Node Name
    0,                       !- Nominal Electric Power {W}
    No,                      !- Supply Air Outlet Temperature Control
    Rotary,                  !- Heat Exchanger Type
    ExhaustOnly,             !- Frost Control Type
    -23.3,                   !- Threshold Temperature {C}
    0.167,                   !- Initial Defrost Time Fraction {dimensionless}
    1.44;                    !- Rate of Defrost Time Fraction Increase {1/K}



Fan:OnOff,
    F3 S1 Apartment ERV Sup Fan,  !- Name
    All On,                  !- Availability Schedule Name
    0.303158, !- Fan Total Efficiency
    270.64755, !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.48, !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    F3 S1 Apartment ERV Outlet Node,  !- Air Inlet Node Name
    F3 S1 Apartment ERV Sup Fan Outlet Node,  !- Air Outlet Node Name
    ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                 !- End-Use Subcategory

Fan:OnOff,
    F3 S1 Apartment ERV Exh Fan,  !- 
    All On,                  !- Availability Schedule Name
    0.303158, !- Fan Total Efficiency
    270.64755, !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.48, !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    F3 S1 Apartment ERV Secondary Outlet Node,  !- Air Inlet Node Name
    F3 S1 Apartment ERV Exh Fan Outlet Node,  !- Air Outlet Node Name
    ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                 !- End-Use Subcategory
!-   ===========  ALL OBJECTS related to CLASS: ZoneHVAC:EnergyRecoveryVentilator

ZoneHVAC:EnergyRecoveryVentilator,
    F3 S2 Apartment ERV,     !- Name
    All On,                  !- Availability Schedule Name
    F3 S2 Apartment OA Heat Exchanger,  !- Heat Exchanger Name
    0.025957109,             !- Supply Air Flow Rate {m3/s}
    0.025957109,             !- Exhaust Air Flow Rate {m3/s}
    F3 S2 Apartment ERV Sup Fan,  !- Supply Air Fan Name
    F3 S2 Apartment ERV Exh Fan,  !- Exhaust Air Fan Name
    F3 S2 Apartment ERV Ctrl;  !- ERV controller name

ZoneHVAC:EnergyRecoveryVentilator:Controller,
    F3 S2 Apartment ERV Ctrl,  !- Name
    ,                        !- Temperature High Limit {C}
    ,                        !- Temperature Low Limit {C}
    ,                        !- Enthalpy High Limit {J/kg}
    ,                        !- Dewpoint Temperature Limit {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    NoExhaustAirTemperatureLimit,  !- Exhaust Air Temperature Limit
    NoExhaustAirEnthalpyLimit,  !- Exhaust Air Enthalpy Limit
    ,                        !- Time of Day Economizer Flow Control S
    No,                      !- High Humidity Control Flag
    ,                        !- Humidistat Control Zone Name
    1,                       !- High Humidity Outdoor Air Flow Ratio
    No;                      !- Control High Indoor Humidity Based on Outdoor Humidity ratio

OutdoorAir:Node,
    F3 S2 Apartment Outside Air Node;  !- 1st Node name or node list name



  HeatExchanger:AirToAir:SensibleAndLatent,
    F3 S2 Apartment OA Heat Exchanger,  !- Name
    AllOn_Except_DD,         !- Availability Schedule Name
    AUTOSIZE,                !- Nominal Supply Air Flow Rate {m3/s}
    0.666,  !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
    0.451,  !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
    0.7,  !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
    0.497,  !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
    0.661,  !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
    0.407,  !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
    0.695,  !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
    0.454,  !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
    F3 S2 Apartment Outside Air Node,  !- Supply Air Inlet Node Name
    F3 S2 Apartment ERV Outlet Node,  !- Supply Air Outlet Node Name
    F3 S2 Apartment Zone Exhaust Node,  !- Exhaust Air Inlet Node Name
    F3 S2 Apartment ERV Secondary Outlet Node,  !- Exhaust Air Outlet Node Name
    0,                       !- Nominal Electric Power {W}
    No,                      !- Supply Air Outlet Temperature Control
    Rotary,                  !- Heat Exchanger Type
    ExhaustOnly,             !- Frost Control Type
    -23.3,                   !- Threshold Temperature {C}
    0.167,                   !- Initial Defrost Time Fraction {dimensionless}
    1.44;                    !- Rate of Defrost Time Fraction Increase {1/K}



Fan:OnOff,
    F3 S2 Apartment ERV Sup Fan,  !- Name
    All On,                  !- Availability Schedule Name
    0.303158, !- Fan Total Efficiency
    270.64755, !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.48, !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    F3 S2 Apartment ERV Outlet Node,  !- Air Inlet Node Name
    F3 S2 Apartment ERV Sup Fan Outlet Node,  !- Air Outlet Node Name
    ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                 !- End-Use Subcategory

Fan:OnOff,
    F3 S2 Apartment ERV Exh Fan,  !- 
    All On,                  !- Availability Schedule Name
    0.303158, !- Fan Total Efficiency
    270.64755, !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.48, !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    F3 S2 Apartment ERV Secondary Outlet Node,  !- Air Inlet Node Name
    F3 S2 Apartment ERV Exh Fan Outlet Node,  !- Air Outlet Node Name
    ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                 !- End-Use Subcategory
!-   ===========  ALL OBJECTS related to CLASS: ZoneHVAC:EnergyRecoveryVentilator

ZoneHVAC:EnergyRecoveryVentilator,
    F4 SW Apartment ERV,     !- Name
    All On,                  !- Availability Schedule Name
    F4 SW Apartment OA Heat Exchanger,  !- Heat Exchanger Name
    0.025957109,             !- Supply Air Flow Rate {m3/s}
    0.025957109,             !- Exhaust Air Flow Rate {m3/s}
    F4 SW Apartment ERV Sup Fan,  !- Supply Air Fan Name
    F4 SW Apartment ERV Exh Fan,  !- Exhaust Air Fan Name
    F4 SW Apartment ERV Ctrl;  !- ERV controller name

ZoneHVAC:EnergyRecoveryVentilator:Controller,
    F4 SW Apartment ERV Ctrl,  !- Name
    ,                        !- Temperature High Limit {C}
    ,                        !- Temperature Low Limit {C}
    ,                        !- Enthalpy High Limit {J/kg}
    ,                        !- Dewpoint Temperature Limit {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    NoExhaustAirTemperatureLimit,  !- Exhaust Air Temperature Limit
    NoExhaustAirEnthalpyLimit,  !- Exhaust Air Enthalpy Limit
    ,                        !- Time of Day Economizer Flow Control S
    No,                      !- High Humidity Control Flag
    ,                        !- Humidistat Control Zone Name
    1,                       !- High Humidity Outdoor Air Flow Ratio
    No;                      !- Control High Indoor Humidity Based on Outdoor Humidity ratio

OutdoorAir:Node,
    F4 SW Apartment Outside Air Node;  !- 1st Node name or node list name



  HeatExchanger:AirToAir:SensibleAndLatent,
    F4 SW Apartment OA Heat Exchanger,  !- Name
    AllOn_Except_DD,         !- Availability Schedule Name
    AUTOSIZE,                !- Nominal Supply Air Flow Rate {m3/s}
    0.666,  !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
    0.451,  !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
    0.7,  !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
    0.497,  !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
    0.661,  !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
    0.407,  !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
    0.695,  !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
    0.454,  !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
    F4 SW Apartment Outside Air Node,  !- Supply Air Inlet Node Name
    F4 SW Apartment ERV Outlet Node,  !- Supply Air Outlet Node Name
    F4 SW Apartment Zone Exhaust Node,  !- Exhaust Air Inlet Node Name
    F4 SW Apartment ERV Secondary Outlet Node,  !- Exhaust Air Outlet Node Name
    0,                       !- Nominal Electric Power {W}
    No,                      !- Supply Air Outlet Temperature Control
    Rotary,                  !- Heat Exchanger Type
    ExhaustOnly,             !- Frost Control Type
    -23.3,                   !- Threshold Temperature {C}
    0.167,                   !- Initial Defrost Time Fraction {dimensionless}
    1.44;                    !- Rate of Defrost Time Fraction Increase {1/K}



Fan:OnOff,
    F4 SW Apartment ERV Sup Fan,  !- Name
    All On,                  !- Availability Schedule Name
    0.303158, !- Fan Total Efficiency
    270.64755, !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.48, !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    F4 SW Apartment ERV Outlet Node,  !- Air Inlet Node Name
    F4 SW Apartment ERV Sup Fan Outlet Node,  !- Air Outlet Node Name
    ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                 !- End-Use Subcategory

Fan:OnOff,
    F4 SW Apartment ERV Exh Fan,  !- 
    All On,                  !- Availability Schedule Name
    0.303158, !- Fan Total Efficiency
    270.64755, !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.48, !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    F4 SW Apartment ERV Secondary Outlet Node,  !- Air Inlet Node Name
    F4 SW Apartment ERV Exh Fan Outlet Node,  !- Air Outlet Node Name
    ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                 !- End-Use Subcategory
!-   ===========  ALL OBJECTS related to CLASS: ZoneHVAC:EnergyRecoveryVentilator

ZoneHVAC:EnergyRecoveryVentilator,
    F4 NW Apartment ERV,     !- Name
    All On,                  !- Availability Schedule Name
    F4 NW Apartment OA Heat Exchanger,  !- Heat Exchanger Name
    0.025957109,             !- Supply Air Flow Rate {m3/s}
    0.025957109,             !- Exhaust Air Flow Rate {m3/s}
    F4 NW Apartment ERV Sup Fan,  !- Supply Air Fan Name
    F4 NW Apartment ERV Exh Fan,  !- Exhaust Air Fan Name
    F4 NW Apartment ERV Ctrl;  !- ERV controller name

ZoneHVAC:EnergyRecoveryVentilator:Controller,
    F4 NW Apartment ERV Ctrl,  !- Name
    ,                        !- Temperature High Limit {C}
    ,                        !- Temperature Low Limit {C}
    ,                        !- Enthalpy High Limit {J/kg}
    ,                        !- Dewpoint Temperature Limit {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    NoExhaustAirTemperatureLimit,  !- Exhaust Air Temperature Limit
    NoExhaustAirEnthalpyLimit,  !- Exhaust Air Enthalpy Limit
    ,                        !- Time of Day Economizer Flow Control S
    No,                      !- High Humidity Control Flag
    ,                        !- Humidistat Control Zone Name
    1,                       !- High Humidity Outdoor Air Flow Ratio
    No;                      !- Control High Indoor Humidity Based on Outdoor Humidity ratio

OutdoorAir:Node,
    F4 NW Apartment Outside Air Node;  !- 1st Node name or node list name



  HeatExchanger:AirToAir:SensibleAndLatent,
    F4 NW Apartment OA Heat Exchanger,  !- Name
    AllOn_Except_DD,         !- Availability Schedule Name
    AUTOSIZE,                !- Nominal Supply Air Flow Rate {m3/s}
    0.666,  !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
    0.451,  !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
    0.7,  !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
    0.497,  !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
    0.661,  !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
    0.407,  !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
    0.695,  !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
    0.454,  !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
    F4 NW Apartment Outside Air Node,  !- Supply Air Inlet Node Name
    F4 NW Apartment ERV Outlet Node,  !- Supply Air Outlet Node Name
    F4 NW Apartment Zone Exhaust Node,  !- Exhaust Air Inlet Node Name
    F4 NW Apartment ERV Secondary Outlet Node,  !- Exhaust Air Outlet Node Name
    0,                       !- Nominal Electric Power {W}
    No,                      !- Supply Air Outlet Temperature Control
    Rotary,                  !- Heat Exchanger Type
    ExhaustOnly,             !- Frost Control Type
    -23.3,                   !- Threshold Temperature {C}
    0.167,                   !- Initial Defrost Time Fraction {dimensionless}
    1.44;                    !- Rate of Defrost Time Fraction Increase {1/K}



Fan:OnOff,
    F4 NW Apartment ERV Sup Fan,  !- Name
    All On,                  !- Availability Schedule Name
    0.303158, !- Fan Total Efficiency
    270.64755, !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.48, !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    F4 NW Apartment ERV Outlet Node,  !- Air Inlet Node Name
    F4 NW Apartment ERV Sup Fan Outlet Node,  !- Air Outlet Node Name
    ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                 !- End-Use Subcategory

Fan:OnOff,
    F4 NW Apartment ERV Exh Fan,  !- 
    All On,                  !- Availability Schedule Name
    0.303158, !- Fan Total Efficiency
    270.64755, !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.48, !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    F4 NW Apartment ERV Secondary Outlet Node,  !- Air Inlet Node Name
    F4 NW Apartment ERV Exh Fan Outlet Node,  !- Air Outlet Node Name
    ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                 !- End-Use Subcategory
!-   ===========  ALL OBJECTS related to CLASS: ZoneHVAC:EnergyRecoveryVentilator

ZoneHVAC:EnergyRecoveryVentilator,
    F4 SE Apartment ERV,     !- Name
    All On,                  !- Availability Schedule Name
    F4 SE Apartment OA Heat Exchanger,  !- Heat Exchanger Name
    0.025957109,             !- Supply Air Flow Rate {m3/s}
    0.025957109,             !- Exhaust Air Flow Rate {m3/s}
    F4 SE Apartment ERV Sup Fan,  !- Supply Air Fan Name
    F4 SE Apartment ERV Exh Fan,  !- Exhaust Air Fan Name
    F4 SE Apartment ERV Ctrl;  !- ERV controller name

ZoneHVAC:EnergyRecoveryVentilator:Controller,
    F4 SE Apartment ERV Ctrl,  !- Name
    ,                        !- Temperature High Limit {C}
    ,                        !- Temperature Low Limit {C}
    ,                        !- Enthalpy High Limit {J/kg}
    ,                        !- Dewpoint Temperature Limit {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    NoExhaustAirTemperatureLimit,  !- Exhaust Air Temperature Limit
    NoExhaustAirEnthalpyLimit,  !- Exhaust Air Enthalpy Limit
    ,                        !- Time of Day Economizer Flow Control S
    No,                      !- High Humidity Control Flag
    ,                        !- Humidistat Control Zone Name
    1,                       !- High Humidity Outdoor Air Flow Ratio
    No;                      !- Control High Indoor Humidity Based on Outdoor Humidity ratio

OutdoorAir:Node,
    F4 SE Apartment Outside Air Node;  !- 1st Node name or node list name



  HeatExchanger:AirToAir:SensibleAndLatent,
    F4 SE Apartment OA Heat Exchanger,  !- Name
    AllOn_Except_DD,         !- Availability Schedule Name
    AUTOSIZE,                !- Nominal Supply Air Flow Rate {m3/s}
    0.666,  !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
    0.451,  !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
    0.7,  !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
    0.497,  !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
    0.661,  !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
    0.407,  !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
    0.695,  !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
    0.454,  !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
    F4 SE Apartment Outside Air Node,  !- Supply Air Inlet Node Name
    F4 SE Apartment ERV Outlet Node,  !- Supply Air Outlet Node Name
    F4 SE Apartment Zone Exhaust Node,  !- Exhaust Air Inlet Node Name
    F4 SE Apartment ERV Secondary Outlet Node,  !- Exhaust Air Outlet Node Name
    0,                       !- Nominal Electric Power {W}
    No,                      !- Supply Air Outlet Temperature Control
    Rotary,                  !- Heat Exchanger Type
    ExhaustOnly,             !- Frost Control Type
    -23.3,                   !- Threshold Temperature {C}
    0.167,                   !- Initial Defrost Time Fraction {dimensionless}
    1.44;                    !- Rate of Defrost Time Fraction Increase {1/K}



Fan:OnOff,
    F4 SE Apartment ERV Sup Fan,  !- Name
    All On,                  !- Availability Schedule Name
    0.303158, !- Fan Total Efficiency
    270.64755, !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.48, !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    F4 SE Apartment ERV Outlet Node,  !- Air Inlet Node Name
    F4 SE Apartment ERV Sup Fan Outlet Node,  !- Air Outlet Node Name
    ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                 !- End-Use Subcategory

Fan:OnOff,
    F4 SE Apartment ERV Exh Fan,  !- 
    All On,                  !- Availability Schedule Name
    0.303158, !- Fan Total Efficiency
    270.64755, !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.48, !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    F4 SE Apartment ERV Secondary Outlet Node,  !- Air Inlet Node Name
    F4 SE Apartment ERV Exh Fan Outlet Node,  !- Air Outlet Node Name
    ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                 !- End-Use Subcategory
!-   ===========  ALL OBJECTS related to CLASS: ZoneHVAC:EnergyRecoveryVentilator

ZoneHVAC:EnergyRecoveryVentilator,
    F4 NE Apartment ERV,     !- Name
    All On,                  !- Availability Schedule Name
    F4 NE Apartment OA Heat Exchanger,  !- Heat Exchanger Name
    0.025957109,             !- Supply Air Flow Rate {m3/s}
    0.025957109,             !- Exhaust Air Flow Rate {m3/s}
    F4 NE Apartment ERV Sup Fan,  !- Supply Air Fan Name
    F4 NE Apartment ERV Exh Fan,  !- Exhaust Air Fan Name
    F4 NE Apartment ERV Ctrl;  !- ERV controller name

ZoneHVAC:EnergyRecoveryVentilator:Controller,
    F4 NE Apartment ERV Ctrl,  !- Name
    ,                        !- Temperature High Limit {C}
    ,                        !- Temperature Low Limit {C}
    ,                        !- Enthalpy High Limit {J/kg}
    ,                        !- Dewpoint Temperature Limit {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    NoExhaustAirTemperatureLimit,  !- Exhaust Air Temperature Limit
    NoExhaustAirEnthalpyLimit,  !- Exhaust Air Enthalpy Limit
    ,                        !- Time of Day Economizer Flow Control S
    No,                      !- High Humidity Control Flag
    ,                        !- Humidistat Control Zone Name
    1,                       !- High Humidity Outdoor Air Flow Ratio
    No;                      !- Control High Indoor Humidity Based on Outdoor Humidity ratio

OutdoorAir:Node,
    F4 NE Apartment Outside Air Node;  !- 1st Node name or node list name



  HeatExchanger:AirToAir:SensibleAndLatent,
    F4 NE Apartment OA Heat Exchanger,  !- Name
    AllOn_Except_DD,         !- Availability Schedule Name
    AUTOSIZE,                !- Nominal Supply Air Flow Rate {m3/s}
    0.666,  !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
    0.451,  !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
    0.7,  !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
    0.497,  !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
    0.661,  !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
    0.407,  !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
    0.695,  !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
    0.454,  !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
    F4 NE Apartment Outside Air Node,  !- Supply Air Inlet Node Name
    F4 NE Apartment ERV Outlet Node,  !- Supply Air Outlet Node Name
    F4 NE Apartment Zone Exhaust Node,  !- Exhaust Air Inlet Node Name
    F4 NE Apartment ERV Secondary Outlet Node,  !- Exhaust Air Outlet Node Name
    0,                       !- Nominal Electric Power {W}
    No,                      !- Supply Air Outlet Temperature Control
    Rotary,                  !- Heat Exchanger Type
    ExhaustOnly,             !- Frost Control Type
    -23.3,                   !- Threshold Temperature {C}
    0.167,                   !- Initial Defrost Time Fraction {dimensionless}
    1.44;                    !- Rate of Defrost Time Fraction Increase {1/K}



Fan:OnOff,
    F4 NE Apartment ERV Sup Fan,  !- Name
    All On,                  !- Availability Schedule Name
    0.303158, !- Fan Total Efficiency
    270.64755, !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.48, !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    F4 NE Apartment ERV Outlet Node,  !- Air Inlet Node Name
    F4 NE Apartment ERV Sup Fan Outlet Node,  !- Air Outlet Node Name
    ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                 !- End-Use Subcategory

Fan:OnOff,
    F4 NE Apartment ERV Exh Fan,  !- 
    All On,                  !- Availability Schedule Name
    0.303158, !- Fan Total Efficiency
    270.64755, !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.48, !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    F4 NE Apartment ERV Secondary Outlet Node,  !- Air Inlet Node Name
    F4 NE Apartment ERV Exh Fan Outlet Node,  !- Air Outlet Node Name
    ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                 !- End-Use Subcategory
!-   ===========  ALL OBJECTS related to CLASS: ZoneHVAC:EnergyRecoveryVentilator

ZoneHVAC:EnergyRecoveryVentilator,
    F4 N1 Apartment ERV,     !- Name
    All On,                  !- Availability Schedule Name
    F4 N1 Apartment OA Heat Exchanger,  !- Heat Exchanger Name
    0.025957109,             !- Supply Air Flow Rate {m3/s}
    0.025957109,             !- Exhaust Air Flow Rate {m3/s}
    F4 N1 Apartment ERV Sup Fan,  !- Supply Air Fan Name
    F4 N1 Apartment ERV Exh Fan,  !- Exhaust Air Fan Name
    F4 N1 Apartment ERV Ctrl;  !- ERV controller name

ZoneHVAC:EnergyRecoveryVentilator:Controller,
    F4 N1 Apartment ERV Ctrl,  !- Name
    ,                        !- Temperature High Limit {C}
    ,                        !- Temperature Low Limit {C}
    ,                        !- Enthalpy High Limit {J/kg}
    ,                        !- Dewpoint Temperature Limit {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    NoExhaustAirTemperatureLimit,  !- Exhaust Air Temperature Limit
    NoExhaustAirEnthalpyLimit,  !- Exhaust Air Enthalpy Limit
    ,                        !- Time of Day Economizer Flow Control S
    No,                      !- High Humidity Control Flag
    ,                        !- Humidistat Control Zone Name
    1,                       !- High Humidity Outdoor Air Flow Ratio
    No;                      !- Control High Indoor Humidity Based on Outdoor Humidity ratio

OutdoorAir:Node,
    F4 N1 Apartment Outside Air Node;  !- 1st Node name or node list name



  HeatExchanger:AirToAir:SensibleAndLatent,
    F4 N1 Apartment OA Heat Exchanger,  !- Name
    AllOn_Except_DD,         !- Availability Schedule Name
    AUTOSIZE,                !- Nominal Supply Air Flow Rate {m3/s}
    0.666,  !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
    0.451,  !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
    0.7,  !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
    0.497,  !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
    0.661,  !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
    0.407,  !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
    0.695,  !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
    0.454,  !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
    F4 N1 Apartment Outside Air Node,  !- Supply Air Inlet Node Name
    F4 N1 Apartment ERV Outlet Node,  !- Supply Air Outlet Node Name
    F4 N1 Apartment Zone Exhaust Node,  !- Exhaust Air Inlet Node Name
    F4 N1 Apartment ERV Secondary Outlet Node,  !- Exhaust Air Outlet Node Name
    0,                       !- Nominal Electric Power {W}
    No,                      !- Supply Air Outlet Temperature Control
    Rotary,                  !- Heat Exchanger Type
    ExhaustOnly,             !- Frost Control Type
    -23.3,                   !- Threshold Temperature {C}
    0.167,                   !- Initial Defrost Time Fraction {dimensionless}
    1.44;                    !- Rate of Defrost Time Fraction Increase {1/K}



Fan:OnOff,
    F4 N1 Apartment ERV Sup Fan,  !- Name
    All On,                  !- Availability Schedule Name
    0.303158, !- Fan Total Efficiency
    270.64755, !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.48, !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    F4 N1 Apartment ERV Outlet Node,  !- Air Inlet Node Name
    F4 N1 Apartment ERV Sup Fan Outlet Node,  !- Air Outlet Node Name
    ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                 !- End-Use Subcategory

Fan:OnOff,
    F4 N1 Apartment ERV Exh Fan,  !- 
    All On,                  !- Availability Schedule Name
    0.303158, !- Fan Total Efficiency
    270.64755, !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.48, !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    F4 N1 Apartment ERV Secondary Outlet Node,  !- Air Inlet Node Name
    F4 N1 Apartment ERV Exh Fan Outlet Node,  !- Air Outlet Node Name
    ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                 !- End-Use Subcategory
!-   ===========  ALL OBJECTS related to CLASS: ZoneHVAC:EnergyRecoveryVentilator

ZoneHVAC:EnergyRecoveryVentilator,
    F4 N2 Apartment ERV,     !- Name
    All On,                  !- Availability Schedule Name
    F4 N2 Apartment OA Heat Exchanger,  !- Heat Exchanger Name
    0.025957109,             !- Supply Air Flow Rate {m3/s}
    0.025957109,             !- Exhaust Air Flow Rate {m3/s}
    F4 N2 Apartment ERV Sup Fan,  !- Supply Air Fan Name
    F4 N2 Apartment ERV Exh Fan,  !- Exhaust Air Fan Name
    F4 N2 Apartment ERV Ctrl;  !- ERV controller name

ZoneHVAC:EnergyRecoveryVentilator:Controller,
    F4 N2 Apartment ERV Ctrl,  !- Name
    ,                        !- Temperature High Limit {C}
    ,                        !- Temperature Low Limit {C}
    ,                        !- Enthalpy High Limit {J/kg}
    ,                        !- Dewpoint Temperature Limit {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    NoExhaustAirTemperatureLimit,  !- Exhaust Air Temperature Limit
    NoExhaustAirEnthalpyLimit,  !- Exhaust Air Enthalpy Limit
    ,                        !- Time of Day Economizer Flow Control S
    No,                      !- High Humidity Control Flag
    ,                        !- Humidistat Control Zone Name
    1,                       !- High Humidity Outdoor Air Flow Ratio
    No;                      !- Control High Indoor Humidity Based on Outdoor Humidity ratio

OutdoorAir:Node,
    F4 N2 Apartment Outside Air Node;  !- 1st Node name or node list name



  HeatExchanger:AirToAir:SensibleAndLatent,
    F4 N2 Apartment OA Heat Exchanger,  !- Name
    AllOn_Except_DD,         !- Availability Schedule Name
    AUTOSIZE,                !- Nominal Supply Air Flow Rate {m3/s}
    0.666,  !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
    0.451,  !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
    0.7,  !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
    0.497,  !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
    0.661,  !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
    0.407,  !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
    0.695,  !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
    0.454,  !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
    F4 N2 Apartment Outside Air Node,  !- Supply Air Inlet Node Name
    F4 N2 Apartment ERV Outlet Node,  !- Supply Air Outlet Node Name
    F4 N2 Apartment Zone Exhaust Node,  !- Exhaust Air Inlet Node Name
    F4 N2 Apartment ERV Secondary Outlet Node,  !- Exhaust Air Outlet Node Name
    0,                       !- Nominal Electric Power {W}
    No,                      !- Supply Air Outlet Temperature Control
    Rotary,                  !- Heat Exchanger Type
    ExhaustOnly,             !- Frost Control Type
    -23.3,                   !- Threshold Temperature {C}
    0.167,                   !- Initial Defrost Time Fraction {dimensionless}
    1.44;                    !- Rate of Defrost Time Fraction Increase {1/K}



Fan:OnOff,
    F4 N2 Apartment ERV Sup Fan,  !- Name
    All On,                  !- Availability Schedule Name
    0.303158, !- Fan Total Efficiency
    270.64755, !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.48, !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    F4 N2 Apartment ERV Outlet Node,  !- Air Inlet Node Name
    F4 N2 Apartment ERV Sup Fan Outlet Node,  !- Air Outlet Node Name
    ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                 !- End-Use Subcategory

Fan:OnOff,
    F4 N2 Apartment ERV Exh Fan,  !- 
    All On,                  !- Availability Schedule Name
    0.303158, !- Fan Total Efficiency
    270.64755, !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.48, !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    F4 N2 Apartment ERV Secondary Outlet Node,  !- Air Inlet Node Name
    F4 N2 Apartment ERV Exh Fan Outlet Node,  !- Air Outlet Node Name
    ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                 !- End-Use Subcategory
!-   ===========  ALL OBJECTS related to CLASS: ZoneHVAC:EnergyRecoveryVentilator

ZoneHVAC:EnergyRecoveryVentilator,
    F4 S1 Apartment ERV,     !- Name
    All On,                  !- Availability Schedule Name
    F4 S1 Apartment OA Heat Exchanger,  !- Heat Exchanger Name
    0.025957109,             !- Supply Air Flow Rate {m3/s}
    0.025957109,             !- Exhaust Air Flow Rate {m3/s}
    F4 S1 Apartment ERV Sup Fan,  !- Supply Air Fan Name
    F4 S1 Apartment ERV Exh Fan,  !- Exhaust Air Fan Name
    F4 S1 Apartment ERV Ctrl;  !- ERV controller name

ZoneHVAC:EnergyRecoveryVentilator:Controller,
    F4 S1 Apartment ERV Ctrl,  !- Name
    ,                        !- Temperature High Limit {C}
    ,                        !- Temperature Low Limit {C}
    ,                        !- Enthalpy High Limit {J/kg}
    ,                        !- Dewpoint Temperature Limit {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    NoExhaustAirTemperatureLimit,  !- Exhaust Air Temperature Limit
    NoExhaustAirEnthalpyLimit,  !- Exhaust Air Enthalpy Limit
    ,                        !- Time of Day Economizer Flow Control S
    No,                      !- High Humidity Control Flag
    ,                        !- Humidistat Control Zone Name
    1,                       !- High Humidity Outdoor Air Flow Ratio
    No;                      !- Control High Indoor Humidity Based on Outdoor Humidity ratio

OutdoorAir:Node,
    F4 S1 Apartment Outside Air Node;  !- 1st Node name or node list name



  HeatExchanger:AirToAir:SensibleAndLatent,
    F4 S1 Apartment OA Heat Exchanger,  !- Name
    AllOn_Except_DD,         !- Availability Schedule Name
    AUTOSIZE,                !- Nominal Supply Air Flow Rate {m3/s}
    0.666,  !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
    0.451,  !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
    0.7,  !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
    0.497,  !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
    0.661,  !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
    0.407,  !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
    0.695,  !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
    0.454,  !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
    F4 S1 Apartment Outside Air Node,  !- Supply Air Inlet Node Name
    F4 S1 Apartment ERV Outlet Node,  !- Supply Air Outlet Node Name
    F4 S1 Apartment Zone Exhaust Node,  !- Exhaust Air Inlet Node Name
    F4 S1 Apartment ERV Secondary Outlet Node,  !- Exhaust Air Outlet Node Name
    0,                       !- Nominal Electric Power {W}
    No,                      !- Supply Air Outlet Temperature Control
    Rotary,                  !- Heat Exchanger Type
    ExhaustOnly,             !- Frost Control Type
    -23.3,                   !- Threshold Temperature {C}
    0.167,                   !- Initial Defrost Time Fraction {dimensionless}
    1.44;                    !- Rate of Defrost Time Fraction Increase {1/K}



Fan:OnOff,
    F4 S1 Apartment ERV Sup Fan,  !- Name
    All On,                  !- Availability Schedule Name
    0.303158, !- Fan Total Efficiency
    270.64755, !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.48, !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    F4 S1 Apartment ERV Outlet Node,  !- Air Inlet Node Name
    F4 S1 Apartment ERV Sup Fan Outlet Node,  !- Air Outlet Node Name
    ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                 !- End-Use Subcategory

Fan:OnOff,
    F4 S1 Apartment ERV Exh Fan,  !- 
    All On,                  !- Availability Schedule Name
    0.303158, !- Fan Total Efficiency
    270.64755, !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.48, !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    F4 S1 Apartment ERV Secondary Outlet Node,  !- Air Inlet Node Name
    F4 S1 Apartment ERV Exh Fan Outlet Node,  !- Air Outlet Node Name
    ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                 !- End-Use Subcategory
!-   ===========  ALL OBJECTS related to CLASS: ZoneHVAC:EnergyRecoveryVentilator

ZoneHVAC:EnergyRecoveryVentilator,
    F4 S2 Apartment ERV,     !- Name
    All On,                  !- Availability Schedule Name
    F4 S2 Apartment OA Heat Exchanger,  !- Heat Exchanger Name
    0.025957109,             !- Supply Air Flow Rate {m3/s}
    0.025957109,             !- Exhaust Air Flow Rate {m3/s}
    F4 S2 Apartment ERV Sup Fan,  !- Supply Air Fan Name
    F4 S2 Apartment ERV Exh Fan,  !- Exhaust Air Fan Name
    F4 S2 Apartment ERV Ctrl;  !- ERV controller name

ZoneHVAC:EnergyRecoveryVentilator:Controller,
    F4 S2 Apartment ERV Ctrl,  !- Name
    ,                        !- Temperature High Limit {C}
    ,                        !- Temperature Low Limit {C}
    ,                        !- Enthalpy High Limit {J/kg}
    ,                        !- Dewpoint Temperature Limit {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    NoExhaustAirTemperatureLimit,  !- Exhaust Air Temperature Limit
    NoExhaustAirEnthalpyLimit,  !- Exhaust Air Enthalpy Limit
    ,                        !- Time of Day Economizer Flow Control S
    No,                      !- High Humidity Control Flag
    ,                        !- Humidistat Control Zone Name
    1,                       !- High Humidity Outdoor Air Flow Ratio
    No;                      !- Control High Indoor Humidity Based on Outdoor Humidity ratio

OutdoorAir:Node,
    F4 S2 Apartment Outside Air Node;  !- 1st Node name or node list name



  HeatExchanger:AirToAir:SensibleAndLatent,
    F4 S2 Apartment OA Heat Exchanger,  !- Name
    AllOn_Except_DD,         !- Availability Schedule Name
    AUTOSIZE,                !- Nominal Supply Air Flow Rate {m3/s}
    0.666,  !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
    0.451,  !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
    0.7,  !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
    0.497,  !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
    0.661,  !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
    0.407,  !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
    0.695,  !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
    0.454,  !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
    F4 S2 Apartment Outside Air Node,  !- Supply Air Inlet Node Name
    F4 S2 Apartment ERV Outlet Node,  !- Supply Air Outlet Node Name
    F4 S2 Apartment Zone Exhaust Node,  !- Exhaust Air Inlet Node Name
    F4 S2 Apartment ERV Secondary Outlet Node,  !- Exhaust Air Outlet Node Name
    0,                       !- Nominal Electric Power {W}
    No,                      !- Supply Air Outlet Temperature Control
    Rotary,                  !- Heat Exchanger Type
    ExhaustOnly,             !- Frost Control Type
    -23.3,                   !- Threshold Temperature {C}
    0.167,                   !- Initial Defrost Time Fraction {dimensionless}
    1.44;                    !- Rate of Defrost Time Fraction Increase {1/K}



Fan:OnOff,
    F4 S2 Apartment ERV Sup Fan,  !- Name
    All On,                  !- Availability Schedule Name
    0.303158, !- Fan Total Efficiency
    270.64755, !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.48, !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    F4 S2 Apartment ERV Outlet Node,  !- Air Inlet Node Name
    F4 S2 Apartment ERV Sup Fan Outlet Node,  !- Air Outlet Node Name
    ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                 !- End-Use Subcategory

Fan:OnOff,
    F4 S2 Apartment ERV Exh Fan,  !- 
    All On,                  !- Availability Schedule Name
    0.303158, !- Fan Total Efficiency
    270.64755, !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.48, !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    F4 S2 Apartment ERV Secondary Outlet Node,  !- Air Inlet Node Name
    F4 S2 Apartment ERV Exh Fan Outlet Node,  !- Air Outlet Node Name
    ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                 !- End-Use Subcategory
!-   ===========  ALL OBJECTS related to CLASS: ZoneHVAC:EnergyRecoveryVentilator

ZoneHVAC:EnergyRecoveryVentilator,
    M SW Apartment ERV,      !- Name
    All On,                  !- Availability Schedule Name
    M SW Apartment OA Heat Exchanger,  !- Heat Exchanger Name
    0.025957109,             !- Supply Air Flow Rate {m3/s}
    0.025957109,             !- Exhaust Air Flow Rate {m3/s}
    M SW Apartment ERV Sup Fan,  !- Supply Air Fan Name
    M SW Apartment ERV Exh Fan,  !- Exhaust Air Fan Name
    M SW Apartment ERV Ctrl;  !- ERV controller name

ZoneHVAC:EnergyRecoveryVentilator:Controller,
    M SW Apartment ERV Ctrl,  !- Name
    ,                        !- Temperature High Limit {C}
    ,                        !- Temperature Low Limit {C}
    ,                        !- Enthalpy High Limit {J/kg}
    ,                        !- Dewpoint Temperature Limit {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    NoExhaustAirTemperatureLimit,  !- Exhaust Air Temperature Limit
    NoExhaustAirEnthalpyLimit,  !- Exhaust Air Enthalpy Limit
    ,                        !- Time of Day Economizer Flow Control S
    No,                      !- High Humidity Control Flag
    ,                        !- Humidistat Control Zone Name
    1,                       !- High Humidity Outdoor Air Flow Ratio
    No;                      !- Control High Indoor Humidity Based on Outdoor Humidity ratio

OutdoorAir:Node,
    M SW Apartment Outside Air Node;  !- 1st Node name or node list name



  HeatExchanger:AirToAir:SensibleAndLatent,
    M SW Apartment OA Heat Exchanger,  !- Name
    AllOn_Except_DD,         !- Availability Schedule Name
    AUTOSIZE,                !- Nominal Supply Air Flow Rate {m3/s}
    0.666,  !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
    0.451,  !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
    0.7,  !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
    0.497,  !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
    0.661,  !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
    0.407,  !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
    0.695,  !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
    0.454,  !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
    M SW Apartment Outside Air Node,  !- Supply Air Inlet Node Name
    M SW Apartment ERV Outlet Node,  !- Supply Air Outlet Node Name
    M SW Apartment Zone Exhaust Node,  !- Exhaust Air Inlet Node Name
    M SW Apartment ERV Secondary Outlet Node,  !- Exhaust Air Outlet Node Name
    0,                       !- Nominal Electric Power {W}
    No,                      !- Supply Air Outlet Temperature Control
    Rotary,                  !- Heat Exchanger Type
    ExhaustOnly,             !- Frost Control Type
    -23.3,                   !- Threshold Temperature {C}
    0.167,                   !- Initial Defrost Time Fraction {dimensionless}
    1.44;                    !- Rate of Defrost Time Fraction Increase {1/K}



Fan:OnOff,
    M SW Apartment ERV Sup Fan,  !- Name
    All On,                  !- Availability Schedule Name
    0.303158, !- Fan Total Efficiency
    270.64755, !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.48, !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    M SW Apartment ERV Outlet Node,  !- Air Inlet Node Name
    M SW Apartment ERV Sup Fan Outlet Node,  !- Air Outlet Node Name
    ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                 !- End-Use Subcategory

Fan:OnOff,
    M SW Apartment ERV Exh Fan,  !- 
    All On,                  !- Availability Schedule Name
    0.303158, !- Fan Total Efficiency
    270.64755, !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.48, !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    M SW Apartment ERV Secondary Outlet Node,  !- Air Inlet Node Name
    M SW Apartment ERV Exh Fan Outlet Node,  !- Air Outlet Node Name
    ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                 !- End-Use Subcategory
!-   ===========  ALL OBJECTS related to CLASS: ZoneHVAC:EnergyRecoveryVentilator

ZoneHVAC:EnergyRecoveryVentilator,
    M NW Apartment ERV,      !- Name
    All On,                  !- Availability Schedule Name
    M NW Apartment OA Heat Exchanger,  !- Heat Exchanger Name
    0.025957109,             !- Supply Air Flow Rate {m3/s}
    0.025957109,             !- Exhaust Air Flow Rate {m3/s}
    M NW Apartment ERV Sup Fan,  !- Supply Air Fan Name
    M NW Apartment ERV Exh Fan,  !- Exhaust Air Fan Name
    M NW Apartment ERV Ctrl;  !- ERV controller name

ZoneHVAC:EnergyRecoveryVentilator:Controller,
    M NW Apartment ERV Ctrl,  !- Name
    ,                        !- Temperature High Limit {C}
    ,                        !- Temperature Low Limit {C}
    ,                        !- Enthalpy High Limit {J/kg}
    ,                        !- Dewpoint Temperature Limit {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    NoExhaustAirTemperatureLimit,  !- Exhaust Air Temperature Limit
    NoExhaustAirEnthalpyLimit,  !- Exhaust Air Enthalpy Limit
    ,                        !- Time of Day Economizer Flow Control S
    No,                      !- High Humidity Control Flag
    ,                        !- Humidistat Control Zone Name
    1,                       !- High Humidity Outdoor Air Flow Ratio
    No;                      !- Control High Indoor Humidity Based on Outdoor Humidity ratio

OutdoorAir:Node,
    M NW Apartment Outside Air Node;  !- 1st Node name or node list name



  HeatExchanger:AirToAir:SensibleAndLatent,
    M NW Apartment OA Heat Exchanger,  !- Name
    AllOn_Except_DD,         !- Availability Schedule Name
    AUTOSIZE,                !- Nominal Supply Air Flow Rate {m3/s}
    0.666,  !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
    0.451,  !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
    0.7,  !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
    0.497,  !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
    0.661,  !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
    0.407,  !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
    0.695,  !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
    0.454,  !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
    M NW Apartment Outside Air Node,  !- Supply Air Inlet Node Name
    M NW Apartment ERV Outlet Node,  !- Supply Air Outlet Node Name
    M NW Apartment Zone Exhaust Node,  !- Exhaust Air Inlet Node Name
    M NW Apartment ERV Secondary Outlet Node,  !- Exhaust Air Outlet Node Name
    0,                       !- Nominal Electric Power {W}
    No,                      !- Supply Air Outlet Temperature Control
    Rotary,                  !- Heat Exchanger Type
    ExhaustOnly,             !- Frost Control Type
    -23.3,                   !- Threshold Temperature {C}
    0.167,                   !- Initial Defrost Time Fraction {dimensionless}
    1.44;                    !- Rate of Defrost Time Fraction Increase {1/K}



Fan:OnOff,
    M NW Apartment ERV Sup Fan,  !- Name
    All On,                  !- Availability Schedule Name
    0.303158, !- Fan Total Efficiency
    270.64755, !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.48, !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    M NW Apartment ERV Outlet Node,  !- Air Inlet Node Name
    M NW Apartment ERV Sup Fan Outlet Node,  !- Air Outlet Node Name
    ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                 !- End-Use Subcategory

Fan:OnOff,
    M NW Apartment ERV Exh Fan,  !- 
    All On,                  !- Availability Schedule Name
    0.303158, !- Fan Total Efficiency
    270.64755, !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.48, !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    M NW Apartment ERV Secondary Outlet Node,  !- Air Inlet Node Name
    M NW Apartment ERV Exh Fan Outlet Node,  !- Air Outlet Node Name
    ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                 !- End-Use Subcategory
!-   ===========  ALL OBJECTS related to CLASS: ZoneHVAC:EnergyRecoveryVentilator

ZoneHVAC:EnergyRecoveryVentilator,
    M SE Apartment ERV,      !- Name
    All On,                  !- Availability Schedule Name
    M SE Apartment OA Heat Exchanger,  !- Heat Exchanger Name
    0.025957109,             !- Supply Air Flow Rate {m3/s}
    0.025957109,             !- Exhaust Air Flow Rate {m3/s}
    M SE Apartment ERV Sup Fan,  !- Supply Air Fan Name
    M SE Apartment ERV Exh Fan,  !- Exhaust Air Fan Name
    M SE Apartment ERV Ctrl;  !- ERV controller name

ZoneHVAC:EnergyRecoveryVentilator:Controller,
    M SE Apartment ERV Ctrl,  !- Name
    ,                        !- Temperature High Limit {C}
    ,                        !- Temperature Low Limit {C}
    ,                        !- Enthalpy High Limit {J/kg}
    ,                        !- Dewpoint Temperature Limit {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    NoExhaustAirTemperatureLimit,  !- Exhaust Air Temperature Limit
    NoExhaustAirEnthalpyLimit,  !- Exhaust Air Enthalpy Limit
    ,                        !- Time of Day Economizer Flow Control S
    No,                      !- High Humidity Control Flag
    ,                        !- Humidistat Control Zone Name
    1,                       !- High Humidity Outdoor Air Flow Ratio
    No;                      !- Control High Indoor Humidity Based on Outdoor Humidity ratio

OutdoorAir:Node,
    M SE Apartment Outside Air Node;  !- 1st Node name or node list name



  HeatExchanger:AirToAir:SensibleAndLatent,
    M SE Apartment OA Heat Exchanger,  !- Name
    AllOn_Except_DD,         !- Availability Schedule Name
    AUTOSIZE,                !- Nominal Supply Air Flow Rate {m3/s}
    0.666,  !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
    0.451,  !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
    0.7,  !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
    0.497,  !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
    0.661,  !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
    0.407,  !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
    0.695,  !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
    0.454,  !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
    M SE Apartment Outside Air Node,  !- Supply Air Inlet Node Name
    M SE Apartment ERV Outlet Node,  !- Supply Air Outlet Node Name
    M SE Apartment Zone Exhaust Node,  !- Exhaust Air Inlet Node Name
    M SE Apartment ERV Secondary Outlet Node,  !- Exhaust Air Outlet Node Name
    0,                       !- Nominal Electric Power {W}
    No,                      !- Supply Air Outlet Temperature Control
    Rotary,                  !- Heat Exchanger Type
    ExhaustOnly,             !- Frost Control Type
    -23.3,                   !- Threshold Temperature {C}
    0.167,                   !- Initial Defrost Time Fraction {dimensionless}
    1.44;                    !- Rate of Defrost Time Fraction Increase {1/K}



Fan:OnOff,
    M SE Apartment ERV Sup Fan,  !- Name
    All On,                  !- Availability Schedule Name
    0.303158, !- Fan Total Efficiency
    270.64755, !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.48, !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    M SE Apartment ERV Outlet Node,  !- Air Inlet Node Name
    M SE Apartment ERV Sup Fan Outlet Node,  !- Air Outlet Node Name
    ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                 !- End-Use Subcategory

Fan:OnOff,
    M SE Apartment ERV Exh Fan,  !- 
    All On,                  !- Availability Schedule Name
    0.303158, !- Fan Total Efficiency
    270.64755, !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.48, !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    M SE Apartment ERV Secondary Outlet Node,  !- Air Inlet Node Name
    M SE Apartment ERV Exh Fan Outlet Node,  !- Air Outlet Node Name
    ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                 !- End-Use Subcategory
!-   ===========  ALL OBJECTS related to CLASS: ZoneHVAC:EnergyRecoveryVentilator

ZoneHVAC:EnergyRecoveryVentilator,
    M NE Apartment ERV,      !- Name
    All On,                  !- Availability Schedule Name
    M NE Apartment OA Heat Exchanger,  !- Heat Exchanger Name
    0.025957109,             !- Supply Air Flow Rate {m3/s}
    0.025957109,             !- Exhaust Air Flow Rate {m3/s}
    M NE Apartment ERV Sup Fan,  !- Supply Air Fan Name
    M NE Apartment ERV Exh Fan,  !- Exhaust Air Fan Name
    M NE Apartment ERV Ctrl;  !- ERV controller name

ZoneHVAC:EnergyRecoveryVentilator:Controller,
    M NE Apartment ERV Ctrl,  !- Name
    ,                        !- Temperature High Limit {C}
    ,                        !- Temperature Low Limit {C}
    ,                        !- Enthalpy High Limit {J/kg}
    ,                        !- Dewpoint Temperature Limit {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    NoExhaustAirTemperatureLimit,  !- Exhaust Air Temperature Limit
    NoExhaustAirEnthalpyLimit,  !- Exhaust Air Enthalpy Limit
    ,                        !- Time of Day Economizer Flow Control S
    No,                      !- High Humidity Control Flag
    ,                        !- Humidistat Control Zone Name
    1,                       !- High Humidity Outdoor Air Flow Ratio
    No;                      !- Control High Indoor Humidity Based on Outdoor Humidity ratio

OutdoorAir:Node,
    M NE Apartment Outside Air Node;  !- 1st Node name or node list name



  HeatExchanger:AirToAir:SensibleAndLatent,
    M NE Apartment OA Heat Exchanger,  !- Name
    AllOn_Except_DD,         !- Availability Schedule Name
    AUTOSIZE,                !- Nominal Supply Air Flow Rate {m3/s}
    0.666,  !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
    0.451,  !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
    0.7,  !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
    0.497,  !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
    0.661,  !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
    0.407,  !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
    0.695,  !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
    0.454,  !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
    M NE Apartment Outside Air Node,  !- Supply Air Inlet Node Name
    M NE Apartment ERV Outlet Node,  !- Supply Air Outlet Node Name
    M NE Apartment Zone Exhaust Node,  !- Exhaust Air Inlet Node Name
    M NE Apartment ERV Secondary Outlet Node,  !- Exhaust Air Outlet Node Name
    0,                       !- Nominal Electric Power {W}
    No,                      !- Supply Air Outlet Temperature Control
    Rotary,                  !- Heat Exchanger Type
    ExhaustOnly,             !- Frost Control Type
    -23.3,                   !- Threshold Temperature {C}
    0.167,                   !- Initial Defrost Time Fraction {dimensionless}
    1.44;                    !- Rate of Defrost Time Fraction Increase {1/K}



Fan:OnOff,
    M NE Apartment ERV Sup Fan,  !- Name
    All On,                  !- Availability Schedule Name
    0.303158, !- Fan Total Efficiency
    270.64755, !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.48, !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    M NE Apartment ERV Outlet Node,  !- Air Inlet Node Name
    M NE Apartment ERV Sup Fan Outlet Node,  !- Air Outlet Node Name
    ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                 !- End-Use Subcategory

Fan:OnOff,
    M NE Apartment ERV Exh Fan,  !- 
    All On,                  !- Availability Schedule Name
    0.303158, !- Fan Total Efficiency
    270.64755, !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.48, !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    M NE Apartment ERV Secondary Outlet Node,  !- Air Inlet Node Name
    M NE Apartment ERV Exh Fan Outlet Node,  !- Air Outlet Node Name
    ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                 !- End-Use Subcategory
!-   ===========  ALL OBJECTS related to CLASS: ZoneHVAC:EnergyRecoveryVentilator

ZoneHVAC:EnergyRecoveryVentilator,
    M N1 Apartment ERV,      !- Name
    All On,                  !- Availability Schedule Name
    M N1 Apartment OA Heat Exchanger,  !- Heat Exchanger Name
    0.025957109,             !- Supply Air Flow Rate {m3/s}
    0.025957109,             !- Exhaust Air Flow Rate {m3/s}
    M N1 Apartment ERV Sup Fan,  !- Supply Air Fan Name
    M N1 Apartment ERV Exh Fan,  !- Exhaust Air Fan Name
    M N1 Apartment ERV Ctrl;  !- ERV controller name

ZoneHVAC:EnergyRecoveryVentilator:Controller,
    M N1 Apartment ERV Ctrl,  !- Name
    ,                        !- Temperature High Limit {C}
    ,                        !- Temperature Low Limit {C}
    ,                        !- Enthalpy High Limit {J/kg}
    ,                        !- Dewpoint Temperature Limit {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    NoExhaustAirTemperatureLimit,  !- Exhaust Air Temperature Limit
    NoExhaustAirEnthalpyLimit,  !- Exhaust Air Enthalpy Limit
    ,                        !- Time of Day Economizer Flow Control S
    No,                      !- High Humidity Control Flag
    ,                        !- Humidistat Control Zone Name
    1,                       !- High Humidity Outdoor Air Flow Ratio
    No;                      !- Control High Indoor Humidity Based on Outdoor Humidity ratio

OutdoorAir:Node,
    M N1 Apartment Outside Air Node;  !- 1st Node name or node list name



  HeatExchanger:AirToAir:SensibleAndLatent,
    M N1 Apartment OA Heat Exchanger,  !- Name
    AllOn_Except_DD,         !- Availability Schedule Name
    AUTOSIZE,                !- Nominal Supply Air Flow Rate {m3/s}
    0.666,  !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
    0.451,  !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
    0.7,  !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
    0.497,  !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
    0.661,  !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
    0.407,  !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
    0.695,  !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
    0.454,  !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
    M N1 Apartment Outside Air Node,  !- Supply Air Inlet Node Name
    M N1 Apartment ERV Outlet Node,  !- Supply Air Outlet Node Name
    M N1 Apartment Zone Exhaust Node,  !- Exhaust Air Inlet Node Name
    M N1 Apartment ERV Secondary Outlet Node,  !- Exhaust Air Outlet Node Name
    0,                       !- Nominal Electric Power {W}
    No,                      !- Supply Air Outlet Temperature Control
    Rotary,                  !- Heat Exchanger Type
    ExhaustOnly,             !- Frost Control Type
    -23.3,                   !- Threshold Temperature {C}
    0.167,                   !- Initial Defrost Time Fraction {dimensionless}
    1.44;                    !- Rate of Defrost Time Fraction Increase {1/K}



Fan:OnOff,
    M N1 Apartment ERV Sup Fan,  !- Name
    All On,                  !- Availability Schedule Name
    0.303158, !- Fan Total Efficiency
    270.64755, !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.48, !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    M N1 Apartment ERV Outlet Node,  !- Air Inlet Node Name
    M N1 Apartment ERV Sup Fan Outlet Node,  !- Air Outlet Node Name
    ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                 !- End-Use Subcategory

Fan:OnOff,
    M N1 Apartment ERV Exh Fan,  !- 
    All On,                  !- Availability Schedule Name
    0.303158, !- Fan Total Efficiency
    270.64755, !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.48, !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    M N1 Apartment ERV Secondary Outlet Node,  !- Air Inlet Node Name
    M N1 Apartment ERV Exh Fan Outlet Node,  !- Air Outlet Node Name
    ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                 !- End-Use Subcategory
!-   ===========  ALL OBJECTS related to CLASS: ZoneHVAC:EnergyRecoveryVentilator

ZoneHVAC:EnergyRecoveryVentilator,
    M N2 Apartment ERV,      !- Name
    All On,                  !- Availability Schedule Name
    M N2 Apartment OA Heat Exchanger,  !- Heat Exchanger Name
    0.025957109,             !- Supply Air Flow Rate {m3/s}
    0.025957109,             !- Exhaust Air Flow Rate {m3/s}
    M N2 Apartment ERV Sup Fan,  !- Supply Air Fan Name
    M N2 Apartment ERV Exh Fan,  !- Exhaust Air Fan Name
    M N2 Apartment ERV Ctrl;  !- ERV controller name

ZoneHVAC:EnergyRecoveryVentilator:Controller,
    M N2 Apartment ERV Ctrl,  !- Name
    ,                        !- Temperature High Limit {C}
    ,                        !- Temperature Low Limit {C}
    ,                        !- Enthalpy High Limit {J/kg}
    ,                        !- Dewpoint Temperature Limit {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    NoExhaustAirTemperatureLimit,  !- Exhaust Air Temperature Limit
    NoExhaustAirEnthalpyLimit,  !- Exhaust Air Enthalpy Limit
    ,                        !- Time of Day Economizer Flow Control S
    No,                      !- High Humidity Control Flag
    ,                        !- Humidistat Control Zone Name
    1,                       !- High Humidity Outdoor Air Flow Ratio
    No;                      !- Control High Indoor Humidity Based on Outdoor Humidity ratio

OutdoorAir:Node,
    M N2 Apartment Outside Air Node;  !- 1st Node name or node list name



  HeatExchanger:AirToAir:SensibleAndLatent,
    M N2 Apartment OA Heat Exchanger,  !- Name
    AllOn_Except_DD,         !- Availability Schedule Name
    AUTOSIZE,                !- Nominal Supply Air Flow Rate {m3/s}
    0.666,  !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
    0.451,  !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
    0.7,  !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
    0.497,  !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
    0.661,  !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
    0.407,  !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
    0.695,  !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
    0.454,  !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
    M N2 Apartment Outside Air Node,  !- Supply Air Inlet Node Name
    M N2 Apartment ERV Outlet Node,  !- Supply Air Outlet Node Name
    M N2 Apartment Zone Exhaust Node,  !- Exhaust Air Inlet Node Name
    M N2 Apartment ERV Secondary Outlet Node,  !- Exhaust Air Outlet Node Name
    0,                       !- Nominal Electric Power {W}
    No,                      !- Supply Air Outlet Temperature Control
    Rotary,                  !- Heat Exchanger Type
    ExhaustOnly,             !- Frost Control Type
    -23.3,                   !- Threshold Temperature {C}
    0.167,                   !- Initial Defrost Time Fraction {dimensionless}
    1.44;                    !- Rate of Defrost Time Fraction Increase {1/K}



Fan:OnOff,
    M N2 Apartment ERV Sup Fan,  !- Name
    All On,                  !- Availability Schedule Name
    0.303158, !- Fan Total Efficiency
    270.64755, !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.48, !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    M N2 Apartment ERV Outlet Node,  !- Air Inlet Node Name
    M N2 Apartment ERV Sup Fan Outlet Node,  !- Air Outlet Node Name
    ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                 !- End-Use Subcategory

Fan:OnOff,
    M N2 Apartment ERV Exh Fan,  !- 
    All On,                  !- Availability Schedule Name
    0.303158, !- Fan Total Efficiency
    270.64755, !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.48, !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    M N2 Apartment ERV Secondary Outlet Node,  !- Air Inlet Node Name
    M N2 Apartment ERV Exh Fan Outlet Node,  !- Air Outlet Node Name
    ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                 !- End-Use Subcategory
!-   ===========  ALL OBJECTS related to CLASS: ZoneHVAC:EnergyRecoveryVentilator

ZoneHVAC:EnergyRecoveryVentilator,
    M S1 Apartment ERV,      !- Name
    All On,                  !- Availability Schedule Name
    M S1 Apartment OA Heat Exchanger,  !- Heat Exchanger Name
    0.025957109,             !- Supply Air Flow Rate {m3/s}
    0.025957109,             !- Exhaust Air Flow Rate {m3/s}
    M S1 Apartment ERV Sup Fan,  !- Supply Air Fan Name
    M S1 Apartment ERV Exh Fan,  !- Exhaust Air Fan Name
    M S1 Apartment ERV Ctrl;  !- ERV controller name

ZoneHVAC:EnergyRecoveryVentilator:Controller,
    M S1 Apartment ERV Ctrl,  !- Name
    ,                        !- Temperature High Limit {C}
    ,                        !- Temperature Low Limit {C}
    ,                        !- Enthalpy High Limit {J/kg}
    ,                        !- Dewpoint Temperature Limit {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    NoExhaustAirTemperatureLimit,  !- Exhaust Air Temperature Limit
    NoExhaustAirEnthalpyLimit,  !- Exhaust Air Enthalpy Limit
    ,                        !- Time of Day Economizer Flow Control S
    No,                      !- High Humidity Control Flag
    ,                        !- Humidistat Control Zone Name
    1,                       !- High Humidity Outdoor Air Flow Ratio
    No;                      !- Control High Indoor Humidity Based on Outdoor Humidity ratio

OutdoorAir:Node,
    M S1 Apartment Outside Air Node;  !- 1st Node name or node list name



  HeatExchanger:AirToAir:SensibleAndLatent,
    M S1 Apartment OA Heat Exchanger,  !- Name
    AllOn_Except_DD,         !- Availability Schedule Name
    AUTOSIZE,                !- Nominal Supply Air Flow Rate {m3/s}
    0.666,  !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
    0.451,  !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
    0.7,  !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
    0.497,  !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
    0.661,  !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
    0.407,  !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
    0.695,  !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
    0.454,  !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
    M S1 Apartment Outside Air Node,  !- Supply Air Inlet Node Name
    M S1 Apartment ERV Outlet Node,  !- Supply Air Outlet Node Name
    M S1 Apartment Zone Exhaust Node,  !- Exhaust Air Inlet Node Name
    M S1 Apartment ERV Secondary Outlet Node,  !- Exhaust Air Outlet Node Name
    0,                       !- Nominal Electric Power {W}
    No,                      !- Supply Air Outlet Temperature Control
    Rotary,                  !- Heat Exchanger Type
    ExhaustOnly,             !- Frost Control Type
    -23.3,                   !- Threshold Temperature {C}
    0.167,                   !- Initial Defrost Time Fraction {dimensionless}
    1.44;                    !- Rate of Defrost Time Fraction Increase {1/K}



Fan:OnOff,
    M S1 Apartment ERV Sup Fan,  !- Name
    All On,                  !- Availability Schedule Name
    0.303158, !- Fan Total Efficiency
    270.64755, !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.48, !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    M S1 Apartment ERV Outlet Node,  !- Air Inlet Node Name
    M S1 Apartment ERV Sup Fan Outlet Node,  !- Air Outlet Node Name
    ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                 !- End-Use Subcategory

Fan:OnOff,
    M S1 Apartment ERV Exh Fan,  !- 
    All On,                  !- Availability Schedule Name
    0.303158, !- Fan Total Efficiency
    270.64755, !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.48, !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    M S1 Apartment ERV Secondary Outlet Node,  !- Air Inlet Node Name
    M S1 Apartment ERV Exh Fan Outlet Node,  !- Air Outlet Node Name
    ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                 !- End-Use Subcategory
!-   ===========  ALL OBJECTS related to CLASS: ZoneHVAC:EnergyRecoveryVentilator

ZoneHVAC:EnergyRecoveryVentilator,
    M S2 Apartment ERV,      !- Name
    All On,                  !- Availability Schedule Name
    M S2 Apartment OA Heat Exchanger,  !- Heat Exchanger Name
    0.025957109,             !- Supply Air Flow Rate {m3/s}
    0.025957109,             !- Exhaust Air Flow Rate {m3/s}
    M S2 Apartment ERV Sup Fan,  !- Supply Air Fan Name
    M S2 Apartment ERV Exh Fan,  !- Exhaust Air Fan Name
    M S2 Apartment ERV Ctrl;  !- ERV controller name

ZoneHVAC:EnergyRecoveryVentilator:Controller,
    M S2 Apartment ERV Ctrl,  !- Name
    ,                        !- Temperature High Limit {C}
    ,                        !- Temperature Low Limit {C}
    ,                        !- Enthalpy High Limit {J/kg}
    ,                        !- Dewpoint Temperature Limit {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    NoExhaustAirTemperatureLimit,  !- Exhaust Air Temperature Limit
    NoExhaustAirEnthalpyLimit,  !- Exhaust Air Enthalpy Limit
    ,                        !- Time of Day Economizer Flow Control S
    No,                      !- High Humidity Control Flag
    ,                        !- Humidistat Control Zone Name
    1,                       !- High Humidity Outdoor Air Flow Ratio
    No;                      !- Control High Indoor Humidity Based on Outdoor Humidity ratio

OutdoorAir:Node,
    M S2 Apartment Outside Air Node;  !- 1st Node name or node list name



  HeatExchanger:AirToAir:SensibleAndLatent,
    M S2 Apartment OA Heat Exchanger,  !- Name
    AllOn_Except_DD,         !- Availability Schedule Name
    AUTOSIZE,                !- Nominal Supply Air Flow Rate {m3/s}
    0.666,  !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
    0.451,  !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
    0.7,  !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
    0.497,  !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
    0.661,  !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
    0.407,  !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
    0.695,  !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
    0.454,  !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
    M S2 Apartment Outside Air Node,  !- Supply Air Inlet Node Name
    M S2 Apartment ERV Outlet Node,  !- Supply Air Outlet Node Name
    M S2 Apartment Zone Exhaust Node,  !- Exhaust Air Inlet Node Name
    M S2 Apartment ERV Secondary Outlet Node,  !- Exhaust Air Outlet Node Name
    0,                       !- Nominal Electric Power {W}
    No,                      !- Supply Air Outlet Temperature Control
    Rotary,                  !- Heat Exchanger Type
    ExhaustOnly,             !- Frost Control Type
    -23.3,                   !- Threshold Temperature {C}
    0.167,                   !- Initial Defrost Time Fraction {dimensionless}
    1.44;                    !- Rate of Defrost Time Fraction Increase {1/K}



Fan:OnOff,
    M S2 Apartment ERV Sup Fan,  !- Name
    All On,                  !- Availability Schedule Name
    0.303158, !- Fan Total Efficiency
    270.64755, !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.48, !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    M S2 Apartment ERV Outlet Node,  !- Air Inlet Node Name
    M S2 Apartment ERV Sup Fan Outlet Node,  !- Air Outlet Node Name
    ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                 !- End-Use Subcategory

Fan:OnOff,
    M S2 Apartment ERV Exh Fan,  !- 
    All On,                  !- Availability Schedule Name
    0.303158, !- Fan Total Efficiency
    270.64755, !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.48, !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    M S2 Apartment ERV Secondary Outlet Node,  !- Air Inlet Node Name
    M S2 Apartment ERV Exh Fan Outlet Node,  !- Air Outlet Node Name
    ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                 !- End-Use Subcategory
!-   ===========  ALL OBJECTS related to CLASS: ZoneHVAC:EnergyRecoveryVentilator

ZoneHVAC:EnergyRecoveryVentilator,
    F6 SW Apartment ERV,     !- Name
    All On,                  !- Availability Schedule Name
    F6 SW Apartment OA Heat Exchanger,  !- Heat Exchanger Name
    0.025957109,             !- Supply Air Flow Rate {m3/s}
    0.025957109,             !- Exhaust Air Flow Rate {m3/s}
    F6 SW Apartment ERV Sup Fan,  !- Supply Air Fan Name
    F6 SW Apartment ERV Exh Fan,  !- Exhaust Air Fan Name
    F6 SW Apartment ERV Ctrl;  !- ERV controller name

ZoneHVAC:EnergyRecoveryVentilator:Controller,
    F6 SW Apartment ERV Ctrl,  !- Name
    ,                        !- Temperature High Limit {C}
    ,                        !- Temperature Low Limit {C}
    ,                        !- Enthalpy High Limit {J/kg}
    ,                        !- Dewpoint Temperature Limit {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    NoExhaustAirTemperatureLimit,  !- Exhaust Air Temperature Limit
    NoExhaustAirEnthalpyLimit,  !- Exhaust Air Enthalpy Limit
    ,                        !- Time of Day Economizer Flow Control S
    No,                      !- High Humidity Control Flag
    ,                        !- Humidistat Control Zone Name
    1,                       !- High Humidity Outdoor Air Flow Ratio
    No;                      !- Control High Indoor Humidity Based on Outdoor Humidity ratio

OutdoorAir:Node,
    F6 SW Apartment Outside Air Node;  !- 1st Node name or node list name



  HeatExchanger:AirToAir:SensibleAndLatent,
    F6 SW Apartment OA Heat Exchanger,  !- Name
    AllOn_Except_DD,         !- Availability Schedule Name
    AUTOSIZE,                !- Nominal Supply Air Flow Rate {m3/s}
    0.666,  !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
    0.451,  !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
    0.7,  !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
    0.497,  !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
    0.661,  !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
    0.407,  !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
    0.695,  !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
    0.454,  !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
    F6 SW Apartment Outside Air Node,  !- Supply Air Inlet Node Name
    F6 SW Apartment ERV Outlet Node,  !- Supply Air Outlet Node Name
    F6 SW Apartment Zone Exhaust Node,  !- Exhaust Air Inlet Node Name
    F6 SW Apartment ERV Secondary Outlet Node,  !- Exhaust Air Outlet Node Name
    0,                       !- Nominal Electric Power {W}
    No,                      !- Supply Air Outlet Temperature Control
    Rotary,                  !- Heat Exchanger Type
    ExhaustOnly,             !- Frost Control Type
    -23.3,                   !- Threshold Temperature {C}
    0.167,                   !- Initial Defrost Time Fraction {dimensionless}
    1.44;                    !- Rate of Defrost Time Fraction Increase {1/K}



Fan:OnOff,
    F6 SW Apartment ERV Sup Fan,  !- Name
    All On,                  !- Availability Schedule Name
    0.303158, !- Fan Total Efficiency
    270.64755, !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.48, !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    F6 SW Apartment ERV Outlet Node,  !- Air Inlet Node Name
    F6 SW Apartment ERV Sup Fan Outlet Node,  !- Air Outlet Node Name
    ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                 !- End-Use Subcategory

Fan:OnOff,
    F6 SW Apartment ERV Exh Fan,  !- 
    All On,                  !- Availability Schedule Name
    0.303158, !- Fan Total Efficiency
    270.64755, !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.48, !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    F6 SW Apartment ERV Secondary Outlet Node,  !- Air Inlet Node Name
    F6 SW Apartment ERV Exh Fan Outlet Node,  !- Air Outlet Node Name
    ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                 !- End-Use Subcategory
!-   ===========  ALL OBJECTS related to CLASS: ZoneHVAC:EnergyRecoveryVentilator

ZoneHVAC:EnergyRecoveryVentilator,
    F6 NW Apartment ERV,     !- Name
    All On,                  !- Availability Schedule Name
    F6 NW Apartment OA Heat Exchanger,  !- Heat Exchanger Name
    0.025957109,             !- Supply Air Flow Rate {m3/s}
    0.025957109,             !- Exhaust Air Flow Rate {m3/s}
    F6 NW Apartment ERV Sup Fan,  !- Supply Air Fan Name
    F6 NW Apartment ERV Exh Fan,  !- Exhaust Air Fan Name
    F6 NW Apartment ERV Ctrl;  !- ERV controller name

ZoneHVAC:EnergyRecoveryVentilator:Controller,
    F6 NW Apartment ERV Ctrl,  !- Name
    ,                        !- Temperature High Limit {C}
    ,                        !- Temperature Low Limit {C}
    ,                        !- Enthalpy High Limit {J/kg}
    ,                        !- Dewpoint Temperature Limit {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    NoExhaustAirTemperatureLimit,  !- Exhaust Air Temperature Limit
    NoExhaustAirEnthalpyLimit,  !- Exhaust Air Enthalpy Limit
    ,                        !- Time of Day Economizer Flow Control S
    No,                      !- High Humidity Control Flag
    ,                        !- Humidistat Control Zone Name
    1,                       !- High Humidity Outdoor Air Flow Ratio
    No;                      !- Control High Indoor Humidity Based on Outdoor Humidity ratio

OutdoorAir:Node,
    F6 NW Apartment Outside Air Node;  !- 1st Node name or node list name



  HeatExchanger:AirToAir:SensibleAndLatent,
    F6 NW Apartment OA Heat Exchanger,  !- Name
    AllOn_Except_DD,         !- Availability Schedule Name
    AUTOSIZE,                !- Nominal Supply Air Flow Rate {m3/s}
    0.666,  !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
    0.451,  !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
    0.7,  !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
    0.497,  !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
    0.661,  !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
    0.407,  !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
    0.695,  !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
    0.454,  !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
    F6 NW Apartment Outside Air Node,  !- Supply Air Inlet Node Name
    F6 NW Apartment ERV Outlet Node,  !- Supply Air Outlet Node Name
    F6 NW Apartment Zone Exhaust Node,  !- Exhaust Air Inlet Node Name
    F6 NW Apartment ERV Secondary Outlet Node,  !- Exhaust Air Outlet Node Name
    0,                       !- Nominal Electric Power {W}
    No,                      !- Supply Air Outlet Temperature Control
    Rotary,                  !- Heat Exchanger Type
    ExhaustOnly,             !- Frost Control Type
    -23.3,                   !- Threshold Temperature {C}
    0.167,                   !- Initial Defrost Time Fraction {dimensionless}
    1.44;                    !- Rate of Defrost Time Fraction Increase {1/K}



Fan:OnOff,
    F6 NW Apartment ERV Sup Fan,  !- Name
    All On,                  !- Availability Schedule Name
    0.303158, !- Fan Total Efficiency
    270.64755, !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.48, !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    F6 NW Apartment ERV Outlet Node,  !- Air Inlet Node Name
    F6 NW Apartment ERV Sup Fan Outlet Node,  !- Air Outlet Node Name
    ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                 !- End-Use Subcategory

Fan:OnOff,
    F6 NW Apartment ERV Exh Fan,  !- 
    All On,                  !- Availability Schedule Name
    0.303158, !- Fan Total Efficiency
    270.64755, !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.48, !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    F6 NW Apartment ERV Secondary Outlet Node,  !- Air Inlet Node Name
    F6 NW Apartment ERV Exh Fan Outlet Node,  !- Air Outlet Node Name
    ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                 !- End-Use Subcategory
!-   ===========  ALL OBJECTS related to CLASS: ZoneHVAC:EnergyRecoveryVentilator

ZoneHVAC:EnergyRecoveryVentilator,
    F6 SE Apartment ERV,     !- Name
    All On,                  !- Availability Schedule Name
    F6 SE Apartment OA Heat Exchanger,  !- Heat Exchanger Name
    0.025957109,             !- Supply Air Flow Rate {m3/s}
    0.025957109,             !- Exhaust Air Flow Rate {m3/s}
    F6 SE Apartment ERV Sup Fan,  !- Supply Air Fan Name
    F6 SE Apartment ERV Exh Fan,  !- Exhaust Air Fan Name
    F6 SE Apartment ERV Ctrl;  !- ERV controller name

ZoneHVAC:EnergyRecoveryVentilator:Controller,
    F6 SE Apartment ERV Ctrl,  !- Name
    ,                        !- Temperature High Limit {C}
    ,                        !- Temperature Low Limit {C}
    ,                        !- Enthalpy High Limit {J/kg}
    ,                        !- Dewpoint Temperature Limit {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    NoExhaustAirTemperatureLimit,  !- Exhaust Air Temperature Limit
    NoExhaustAirEnthalpyLimit,  !- Exhaust Air Enthalpy Limit
    ,                        !- Time of Day Economizer Flow Control S
    No,                      !- High Humidity Control Flag
    ,                        !- Humidistat Control Zone Name
    1,                       !- High Humidity Outdoor Air Flow Ratio
    No;                      !- Control High Indoor Humidity Based on Outdoor Humidity ratio

OutdoorAir:Node,
    F6 SE Apartment Outside Air Node;  !- 1st Node name or node list name



  HeatExchanger:AirToAir:SensibleAndLatent,
    F6 SE Apartment OA Heat Exchanger,  !- Name
    AllOn_Except_DD,         !- Availability Schedule Name
    AUTOSIZE,                !- Nominal Supply Air Flow Rate {m3/s}
    0.666,  !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
    0.451,  !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
    0.7,  !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
    0.497,  !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
    0.661,  !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
    0.407,  !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
    0.695,  !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
    0.454,  !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
    F6 SE Apartment Outside Air Node,  !- Supply Air Inlet Node Name
    F6 SE Apartment ERV Outlet Node,  !- Supply Air Outlet Node Name
    F6 SE Apartment Zone Exhaust Node,  !- Exhaust Air Inlet Node Name
    F6 SE Apartment ERV Secondary Outlet Node,  !- Exhaust Air Outlet Node Name
    0,                       !- Nominal Electric Power {W}
    No,                      !- Supply Air Outlet Temperature Control
    Rotary,                  !- Heat Exchanger Type
    ExhaustOnly,             !- Frost Control Type
    -23.3,                   !- Threshold Temperature {C}
    0.167,                   !- Initial Defrost Time Fraction {dimensionless}
    1.44;                    !- Rate of Defrost Time Fraction Increase {1/K}



Fan:OnOff,
    F6 SE Apartment ERV Sup Fan,  !- Name
    All On,                  !- Availability Schedule Name
    0.303158, !- Fan Total Efficiency
    270.64755, !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.48, !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    F6 SE Apartment ERV Outlet Node,  !- Air Inlet Node Name
    F6 SE Apartment ERV Sup Fan Outlet Node,  !- Air Outlet Node Name
    ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                 !- End-Use Subcategory

Fan:OnOff,
    F6 SE Apartment ERV Exh Fan,  !- 
    All On,                  !- Availability Schedule Name
    0.303158, !- Fan Total Efficiency
    270.64755, !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.48, !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    F6 SE Apartment ERV Secondary Outlet Node,  !- Air Inlet Node Name
    F6 SE Apartment ERV Exh Fan Outlet Node,  !- Air Outlet Node Name
    ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                 !- End-Use Subcategory
!-   ===========  ALL OBJECTS related to CLASS: ZoneHVAC:EnergyRecoveryVentilator

ZoneHVAC:EnergyRecoveryVentilator,
    F6 NE Apartment ERV,     !- Name
    All On,                  !- Availability Schedule Name
    F6 NE Apartment OA Heat Exchanger,  !- Heat Exchanger Name
    0.025957109,             !- Supply Air Flow Rate {m3/s}
    0.025957109,             !- Exhaust Air Flow Rate {m3/s}
    F6 NE Apartment ERV Sup Fan,  !- Supply Air Fan Name
    F6 NE Apartment ERV Exh Fan,  !- Exhaust Air Fan Name
    F6 NE Apartment ERV Ctrl;  !- ERV controller name

ZoneHVAC:EnergyRecoveryVentilator:Controller,
    F6 NE Apartment ERV Ctrl,  !- Name
    ,                        !- Temperature High Limit {C}
    ,                        !- Temperature Low Limit {C}
    ,                        !- Enthalpy High Limit {J/kg}
    ,                        !- Dewpoint Temperature Limit {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    NoExhaustAirTemperatureLimit,  !- Exhaust Air Temperature Limit
    NoExhaustAirEnthalpyLimit,  !- Exhaust Air Enthalpy Limit
    ,                        !- Time of Day Economizer Flow Control S
    No,                      !- High Humidity Control Flag
    ,                        !- Humidistat Control Zone Name
    1,                       !- High Humidity Outdoor Air Flow Ratio
    No;                      !- Control High Indoor Humidity Based on Outdoor Humidity ratio

OutdoorAir:Node,
    F6 NE Apartment Outside Air Node;  !- 1st Node name or node list name



  HeatExchanger:AirToAir:SensibleAndLatent,
    F6 NE Apartment OA Heat Exchanger,  !- Name
    AllOn_Except_DD,         !- Availability Schedule Name
    AUTOSIZE,                !- Nominal Supply Air Flow Rate {m3/s}
    0.666,  !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
    0.451,  !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
    0.7,  !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
    0.497,  !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
    0.661,  !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
    0.407,  !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
    0.695,  !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
    0.454,  !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
    F6 NE Apartment Outside Air Node,  !- Supply Air Inlet Node Name
    F6 NE Apartment ERV Outlet Node,  !- Supply Air Outlet Node Name
    F6 NE Apartment Zone Exhaust Node,  !- Exhaust Air Inlet Node Name
    F6 NE Apartment ERV Secondary Outlet Node,  !- Exhaust Air Outlet Node Name
    0,                       !- Nominal Electric Power {W}
    No,                      !- Supply Air Outlet Temperature Control
    Rotary,                  !- Heat Exchanger Type
    ExhaustOnly,             !- Frost Control Type
    -23.3,                   !- Threshold Temperature {C}
    0.167,                   !- Initial Defrost Time Fraction {dimensionless}
    1.44;                    !- Rate of Defrost Time Fraction Increase {1/K}



Fan:OnOff,
    F6 NE Apartment ERV Sup Fan,  !- Name
    All On,                  !- Availability Schedule Name
    0.303158, !- Fan Total Efficiency
    270.64755, !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.48, !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    F6 NE Apartment ERV Outlet Node,  !- Air Inlet Node Name
    F6 NE Apartment ERV Sup Fan Outlet Node,  !- Air Outlet Node Name
    ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                 !- End-Use Subcategory

Fan:OnOff,
    F6 NE Apartment ERV Exh Fan,  !- 
    All On,                  !- Availability Schedule Name
    0.303158, !- Fan Total Efficiency
    270.64755, !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.48, !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    F6 NE Apartment ERV Secondary Outlet Node,  !- Air Inlet Node Name
    F6 NE Apartment ERV Exh Fan Outlet Node,  !- Air Outlet Node Name
    ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                 !- End-Use Subcategory
!-   ===========  ALL OBJECTS related to CLASS: ZoneHVAC:EnergyRecoveryVentilator

ZoneHVAC:EnergyRecoveryVentilator,
    F6 N1 Apartment ERV,     !- Name
    All On,                  !- Availability Schedule Name
    F6 N1 Apartment OA Heat Exchanger,  !- Heat Exchanger Name
    0.025957109,             !- Supply Air Flow Rate {m3/s}
    0.025957109,             !- Exhaust Air Flow Rate {m3/s}
    F6 N1 Apartment ERV Sup Fan,  !- Supply Air Fan Name
    F6 N1 Apartment ERV Exh Fan,  !- Exhaust Air Fan Name
    F6 N1 Apartment ERV Ctrl;  !- ERV controller name

ZoneHVAC:EnergyRecoveryVentilator:Controller,
    F6 N1 Apartment ERV Ctrl,  !- Name
    ,                        !- Temperature High Limit {C}
    ,                        !- Temperature Low Limit {C}
    ,                        !- Enthalpy High Limit {J/kg}
    ,                        !- Dewpoint Temperature Limit {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    NoExhaustAirTemperatureLimit,  !- Exhaust Air Temperature Limit
    NoExhaustAirEnthalpyLimit,  !- Exhaust Air Enthalpy Limit
    ,                        !- Time of Day Economizer Flow Control S
    No,                      !- High Humidity Control Flag
    ,                        !- Humidistat Control Zone Name
    1,                       !- High Humidity Outdoor Air Flow Ratio
    No;                      !- Control High Indoor Humidity Based on Outdoor Humidity ratio

OutdoorAir:Node,
    F6 N1 Apartment Outside Air Node;  !- 1st Node name or node list name



  HeatExchanger:AirToAir:SensibleAndLatent,
    F6 N1 Apartment OA Heat Exchanger,  !- Name
    AllOn_Except_DD,         !- Availability Schedule Name
    AUTOSIZE,                !- Nominal Supply Air Flow Rate {m3/s}
    0.666,  !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
    0.451,  !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
    0.7,  !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
    0.497,  !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
    0.661,  !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
    0.407,  !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
    0.695,  !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
    0.454,  !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
    F6 N1 Apartment Outside Air Node,  !- Supply Air Inlet Node Name
    F6 N1 Apartment ERV Outlet Node,  !- Supply Air Outlet Node Name
    F6 N1 Apartment Zone Exhaust Node,  !- Exhaust Air Inlet Node Name
    F6 N1 Apartment ERV Secondary Outlet Node,  !- Exhaust Air Outlet Node Name
    0,                       !- Nominal Electric Power {W}
    No,                      !- Supply Air Outlet Temperature Control
    Rotary,                  !- Heat Exchanger Type
    ExhaustOnly,             !- Frost Control Type
    -23.3,                   !- Threshold Temperature {C}
    0.167,                   !- Initial Defrost Time Fraction {dimensionless}
    1.44;                    !- Rate of Defrost Time Fraction Increase {1/K}



Fan:OnOff,
    F6 N1 Apartment ERV Sup Fan,  !- Name
    All On,                  !- Availability Schedule Name
    0.303158, !- Fan Total Efficiency
    270.64755, !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.48, !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    F6 N1 Apartment ERV Outlet Node,  !- Air Inlet Node Name
    F6 N1 Apartment ERV Sup Fan Outlet Node,  !- Air Outlet Node Name
    ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                 !- End-Use Subcategory

Fan:OnOff,
    F6 N1 Apartment ERV Exh Fan,  !- 
    All On,                  !- Availability Schedule Name
    0.303158, !- Fan Total Efficiency
    270.64755, !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.48, !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    F6 N1 Apartment ERV Secondary Outlet Node,  !- Air Inlet Node Name
    F6 N1 Apartment ERV Exh Fan Outlet Node,  !- Air Outlet Node Name
    ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                 !- End-Use Subcategory
!-   ===========  ALL OBJECTS related to CLASS: ZoneHVAC:EnergyRecoveryVentilator

ZoneHVAC:EnergyRecoveryVentilator,
    F6 N2 Apartment ERV,     !- Name
    All On,                  !- Availability Schedule Name
    F6 N2 Apartment OA Heat Exchanger,  !- Heat Exchanger Name
    0.025957109,             !- Supply Air Flow Rate {m3/s}
    0.025957109,             !- Exhaust Air Flow Rate {m3/s}
    F6 N2 Apartment ERV Sup Fan,  !- Supply Air Fan Name
    F6 N2 Apartment ERV Exh Fan,  !- Exhaust Air Fan Name
    F6 N2 Apartment ERV Ctrl;  !- ERV controller name

ZoneHVAC:EnergyRecoveryVentilator:Controller,
    F6 N2 Apartment ERV Ctrl,  !- Name
    ,                        !- Temperature High Limit {C}
    ,                        !- Temperature Low Limit {C}
    ,                        !- Enthalpy High Limit {J/kg}
    ,                        !- Dewpoint Temperature Limit {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    NoExhaustAirTemperatureLimit,  !- Exhaust Air Temperature Limit
    NoExhaustAirEnthalpyLimit,  !- Exhaust Air Enthalpy Limit
    ,                        !- Time of Day Economizer Flow Control S
    No,                      !- High Humidity Control Flag
    ,                        !- Humidistat Control Zone Name
    1,                       !- High Humidity Outdoor Air Flow Ratio
    No;                      !- Control High Indoor Humidity Based on Outdoor Humidity ratio

OutdoorAir:Node,
    F6 N2 Apartment Outside Air Node;  !- 1st Node name or node list name



  HeatExchanger:AirToAir:SensibleAndLatent,
    F6 N2 Apartment OA Heat Exchanger,  !- Name
    AllOn_Except_DD,         !- Availability Schedule Name
    AUTOSIZE,                !- Nominal Supply Air Flow Rate {m3/s}
    0.666,  !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
    0.451,  !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
    0.7,  !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
    0.497,  !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
    0.661,  !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
    0.407,  !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
    0.695,  !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
    0.454,  !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
    F6 N2 Apartment Outside Air Node,  !- Supply Air Inlet Node Name
    F6 N2 Apartment ERV Outlet Node,  !- Supply Air Outlet Node Name
    F6 N2 Apartment Zone Exhaust Node,  !- Exhaust Air Inlet Node Name
    F6 N2 Apartment ERV Secondary Outlet Node,  !- Exhaust Air Outlet Node Name
    0,                       !- Nominal Electric Power {W}
    No,                      !- Supply Air Outlet Temperature Control
    Rotary,                  !- Heat Exchanger Type
    ExhaustOnly,             !- Frost Control Type
    -23.3,                   !- Threshold Temperature {C}
    0.167,                   !- Initial Defrost Time Fraction {dimensionless}
    1.44;                    !- Rate of Defrost Time Fraction Increase {1/K}



Fan:OnOff,
    F6 N2 Apartment ERV Sup Fan,  !- Name
    All On,                  !- Availability Schedule Name
    0.303158, !- Fan Total Efficiency
    270.64755, !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.48, !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    F6 N2 Apartment ERV Outlet Node,  !- Air Inlet Node Name
    F6 N2 Apartment ERV Sup Fan Outlet Node,  !- Air Outlet Node Name
    ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                 !- End-Use Subcategory

Fan:OnOff,
    F6 N2 Apartment ERV Exh Fan,  !- 
    All On,                  !- Availability Schedule Name
    0.303158, !- Fan Total Efficiency
    270.64755, !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.48, !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    F6 N2 Apartment ERV Secondary Outlet Node,  !- Air Inlet Node Name
    F6 N2 Apartment ERV Exh Fan Outlet Node,  !- Air Outlet Node Name
    ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                 !- End-Use Subcategory
!-   ===========  ALL OBJECTS related to CLASS: ZoneHVAC:EnergyRecoveryVentilator

ZoneHVAC:EnergyRecoveryVentilator,
    F6 S1 Apartment ERV,     !- Name
    All On,                  !- Availability Schedule Name
    F6 S1 Apartment OA Heat Exchanger,  !- Heat Exchanger Name
    0.025957109,             !- Supply Air Flow Rate {m3/s}
    0.025957109,             !- Exhaust Air Flow Rate {m3/s}
    F6 S1 Apartment ERV Sup Fan,  !- Supply Air Fan Name
    F6 S1 Apartment ERV Exh Fan,  !- Exhaust Air Fan Name
    F6 S1 Apartment ERV Ctrl;  !- ERV controller name

ZoneHVAC:EnergyRecoveryVentilator:Controller,
    F6 S1 Apartment ERV Ctrl,  !- Name
    ,                        !- Temperature High Limit {C}
    ,                        !- Temperature Low Limit {C}
    ,                        !- Enthalpy High Limit {J/kg}
    ,                        !- Dewpoint Temperature Limit {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    NoExhaustAirTemperatureLimit,  !- Exhaust Air Temperature Limit
    NoExhaustAirEnthalpyLimit,  !- Exhaust Air Enthalpy Limit
    ,                        !- Time of Day Economizer Flow Control S
    No,                      !- High Humidity Control Flag
    ,                        !- Humidistat Control Zone Name
    1,                       !- High Humidity Outdoor Air Flow Ratio
    No;                      !- Control High Indoor Humidity Based on Outdoor Humidity ratio

OutdoorAir:Node,
    F6 S1 Apartment Outside Air Node;  !- 1st Node name or node list name



  HeatExchanger:AirToAir:SensibleAndLatent,
    F6 S1 Apartment OA Heat Exchanger,  !- Name
    AllOn_Except_DD,         !- Availability Schedule Name
    AUTOSIZE,                !- Nominal Supply Air Flow Rate {m3/s}
    0.666,  !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
    0.451,  !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
    0.7,  !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
    0.497,  !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
    0.661,  !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
    0.407,  !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
    0.695,  !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
    0.454,  !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
    F6 S1 Apartment Outside Air Node,  !- Supply Air Inlet Node Name
    F6 S1 Apartment ERV Outlet Node,  !- Supply Air Outlet Node Name
    F6 S1 Apartment Zone Exhaust Node,  !- Exhaust Air Inlet Node Name
    F6 S1 Apartment ERV Secondary Outlet Node,  !- Exhaust Air Outlet Node Name
    0,                       !- Nominal Electric Power {W}
    No,                      !- Supply Air Outlet Temperature Control
    Rotary,                  !- Heat Exchanger Type
    ExhaustOnly,             !- Frost Control Type
    -23.3,                   !- Threshold Temperature {C}
    0.167,                   !- Initial Defrost Time Fraction {dimensionless}
    1.44;                    !- Rate of Defrost Time Fraction Increase {1/K}



Fan:OnOff,
    F6 S1 Apartment ERV Sup Fan,  !- Name
    All On,                  !- Availability Schedule Name
    0.303158, !- Fan Total Efficiency
    270.64755, !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.48, !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    F6 S1 Apartment ERV Outlet Node,  !- Air Inlet Node Name
    F6 S1 Apartment ERV Sup Fan Outlet Node,  !- Air Outlet Node Name
    ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                 !- End-Use Subcategory

Fan:OnOff,
    F6 S1 Apartment ERV Exh Fan,  !- 
    All On,                  !- Availability Schedule Name
    0.303158, !- Fan Total Efficiency
    270.64755, !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.48, !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    F6 S1 Apartment ERV Secondary Outlet Node,  !- Air Inlet Node Name
    F6 S1 Apartment ERV Exh Fan Outlet Node,  !- Air Outlet Node Name
    ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                 !- End-Use Subcategory
!-   ===========  ALL OBJECTS related to CLASS: ZoneHVAC:EnergyRecoveryVentilator

ZoneHVAC:EnergyRecoveryVentilator,
    F6 S2 Apartment ERV,     !- Name
    All On,                  !- Availability Schedule Name
    F6 S2 Apartment OA Heat Exchanger,  !- Heat Exchanger Name
    0.025957109,             !- Supply Air Flow Rate {m3/s}
    0.025957109,             !- Exhaust Air Flow Rate {m3/s}
    F6 S2 Apartment ERV Sup Fan,  !- Supply Air Fan Name
    F6 S2 Apartment ERV Exh Fan,  !- Exhaust Air Fan Name
    F6 S2 Apartment ERV Ctrl;  !- ERV controller name

ZoneHVAC:EnergyRecoveryVentilator:Controller,
    F6 S2 Apartment ERV Ctrl,  !- Name
    ,                        !- Temperature High Limit {C}
    ,                        !- Temperature Low Limit {C}
    ,                        !- Enthalpy High Limit {J/kg}
    ,                        !- Dewpoint Temperature Limit {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    NoExhaustAirTemperatureLimit,  !- Exhaust Air Temperature Limit
    NoExhaustAirEnthalpyLimit,  !- Exhaust Air Enthalpy Limit
    ,                        !- Time of Day Economizer Flow Control S
    No,                      !- High Humidity Control Flag
    ,                        !- Humidistat Control Zone Name
    1,                       !- High Humidity Outdoor Air Flow Ratio
    No;                      !- Control High Indoor Humidity Based on Outdoor Humidity ratio

OutdoorAir:Node,
    F6 S2 Apartment Outside Air Node;  !- 1st Node name or node list name



  HeatExchanger:AirToAir:SensibleAndLatent,
    F6 S2 Apartment OA Heat Exchanger,  !- Name
    AllOn_Except_DD,         !- Availability Schedule Name
    AUTOSIZE,                !- Nominal Supply Air Flow Rate {m3/s}
    0.666,  !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
    0.451,  !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
    0.7,  !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
    0.497,  !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
    0.661,  !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
    0.407,  !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
    0.695,  !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
    0.454,  !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
    F6 S2 Apartment Outside Air Node,  !- Supply Air Inlet Node Name
    F6 S2 Apartment ERV Outlet Node,  !- Supply Air Outlet Node Name
    F6 S2 Apartment Zone Exhaust Node,  !- Exhaust Air Inlet Node Name
    F6 S2 Apartment ERV Secondary Outlet Node,  !- Exhaust Air Outlet Node Name
    0,                       !- Nominal Electric Power {W}
    No,                      !- Supply Air Outlet Temperature Control
    Rotary,                  !- Heat Exchanger Type
    ExhaustOnly,             !- Frost Control Type
    -23.3,                   !- Threshold Temperature {C}
    0.167,                   !- Initial Defrost Time Fraction {dimensionless}
    1.44;                    !- Rate of Defrost Time Fraction Increase {1/K}



Fan:OnOff,
    F6 S2 Apartment ERV Sup Fan,  !- Name
    All On,                  !- Availability Schedule Name
    0.303158, !- Fan Total Efficiency
    270.64755, !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.48, !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    F6 S2 Apartment ERV Outlet Node,  !- Air Inlet Node Name
    F6 S2 Apartment ERV Sup Fan Outlet Node,  !- Air Outlet Node Name
    ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                 !- End-Use Subcategory

Fan:OnOff,
    F6 S2 Apartment ERV Exh Fan,  !- 
    All On,                  !- Availability Schedule Name
    0.303158, !- Fan Total Efficiency
    270.64755, !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.48, !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    F6 S2 Apartment ERV Secondary Outlet Node,  !- Air Inlet Node Name
    F6 S2 Apartment ERV Exh Fan Outlet Node,  !- Air Outlet Node Name
    ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                 !- End-Use Subcategory
!-   ===========  ALL OBJECTS related to CLASS: ZoneHVAC:EnergyRecoveryVentilator

ZoneHVAC:EnergyRecoveryVentilator,
    F7 SW Apartment ERV,     !- Name
    All On,                  !- Availability Schedule Name
    F7 SW Apartment OA Heat Exchanger,  !- Heat Exchanger Name
    0.025957109,             !- Supply Air Flow Rate {m3/s}
    0.025957109,             !- Exhaust Air Flow Rate {m3/s}
    F7 SW Apartment ERV Sup Fan,  !- Supply Air Fan Name
    F7 SW Apartment ERV Exh Fan,  !- Exhaust Air Fan Name
    F7 SW Apartment ERV Ctrl;  !- ERV controller name

ZoneHVAC:EnergyRecoveryVentilator:Controller,
    F7 SW Apartment ERV Ctrl,  !- Name
    ,                        !- Temperature High Limit {C}
    ,                        !- Temperature Low Limit {C}
    ,                        !- Enthalpy High Limit {J/kg}
    ,                        !- Dewpoint Temperature Limit {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    NoExhaustAirTemperatureLimit,  !- Exhaust Air Temperature Limit
    NoExhaustAirEnthalpyLimit,  !- Exhaust Air Enthalpy Limit
    ,                        !- Time of Day Economizer Flow Control S
    No,                      !- High Humidity Control Flag
    ,                        !- Humidistat Control Zone Name
    1,                       !- High Humidity Outdoor Air Flow Ratio
    No;                      !- Control High Indoor Humidity Based on Outdoor Humidity ratio

OutdoorAir:Node,
    F7 SW Apartment Outside Air Node;  !- 1st Node name or node list name



  HeatExchanger:AirToAir:SensibleAndLatent,
    F7 SW Apartment OA Heat Exchanger,  !- Name
    AllOn_Except_DD,         !- Availability Schedule Name
    AUTOSIZE,                !- Nominal Supply Air Flow Rate {m3/s}
    0.666,  !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
    0.451,  !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
    0.7,  !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
    0.497,  !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
    0.661,  !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
    0.407,  !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
    0.695,  !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
    0.454,  !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
    F7 SW Apartment Outside Air Node,  !- Supply Air Inlet Node Name
    F7 SW Apartment ERV Outlet Node,  !- Supply Air Outlet Node Name
    F7 SW Apartment Zone Exhaust Node,  !- Exhaust Air Inlet Node Name
    F7 SW Apartment ERV Secondary Outlet Node,  !- Exhaust Air Outlet Node Name
    0,                       !- Nominal Electric Power {W}
    No,                      !- Supply Air Outlet Temperature Control
    Rotary,                  !- Heat Exchanger Type
    ExhaustOnly,             !- Frost Control Type
    -23.3,                   !- Threshold Temperature {C}
    0.167,                   !- Initial Defrost Time Fraction {dimensionless}
    1.44;                    !- Rate of Defrost Time Fraction Increase {1/K}



Fan:OnOff,
    F7 SW Apartment ERV Sup Fan,  !- Name
    All On,                  !- Availability Schedule Name
    0.303158, !- Fan Total Efficiency
    270.64755, !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.48, !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    F7 SW Apartment ERV Outlet Node,  !- Air Inlet Node Name
    F7 SW Apartment ERV Sup Fan Outlet Node,  !- Air Outlet Node Name
    ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                 !- End-Use Subcategory

Fan:OnOff,
    F7 SW Apartment ERV Exh Fan,  !- 
    All On,                  !- Availability Schedule Name
    0.303158, !- Fan Total Efficiency
    270.64755, !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.48, !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    F7 SW Apartment ERV Secondary Outlet Node,  !- Air Inlet Node Name
    F7 SW Apartment ERV Exh Fan Outlet Node,  !- Air Outlet Node Name
    ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                 !- End-Use Subcategory
!-   ===========  ALL OBJECTS related to CLASS: ZoneHVAC:EnergyRecoveryVentilator

ZoneHVAC:EnergyRecoveryVentilator,
    F7 NW Apartment ERV,     !- Name
    All On,                  !- Availability Schedule Name
    F7 NW Apartment OA Heat Exchanger,  !- Heat Exchanger Name
    0.025957109,             !- Supply Air Flow Rate {m3/s}
    0.025957109,             !- Exhaust Air Flow Rate {m3/s}
    F7 NW Apartment ERV Sup Fan,  !- Supply Air Fan Name
    F7 NW Apartment ERV Exh Fan,  !- Exhaust Air Fan Name
    F7 NW Apartment ERV Ctrl;  !- ERV controller name

ZoneHVAC:EnergyRecoveryVentilator:Controller,
    F7 NW Apartment ERV Ctrl,  !- Name
    ,                        !- Temperature High Limit {C}
    ,                        !- Temperature Low Limit {C}
    ,                        !- Enthalpy High Limit {J/kg}
    ,                        !- Dewpoint Temperature Limit {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    NoExhaustAirTemperatureLimit,  !- Exhaust Air Temperature Limit
    NoExhaustAirEnthalpyLimit,  !- Exhaust Air Enthalpy Limit
    ,                        !- Time of Day Economizer Flow Control S
    No,                      !- High Humidity Control Flag
    ,                        !- Humidistat Control Zone Name
    1,                       !- High Humidity Outdoor Air Flow Ratio
    No;                      !- Control High Indoor Humidity Based on Outdoor Humidity ratio

OutdoorAir:Node,
    F7 NW Apartment Outside Air Node;  !- 1st Node name or node list name



  HeatExchanger:AirToAir:SensibleAndLatent,
    F7 NW Apartment OA Heat Exchanger,  !- Name
    AllOn_Except_DD,         !- Availability Schedule Name
    AUTOSIZE,                !- Nominal Supply Air Flow Rate {m3/s}
    0.666,  !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
    0.451,  !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
    0.7,  !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
    0.497,  !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
    0.661,  !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
    0.407,  !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
    0.695,  !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
    0.454,  !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
    F7 NW Apartment Outside Air Node,  !- Supply Air Inlet Node Name
    F7 NW Apartment ERV Outlet Node,  !- Supply Air Outlet Node Name
    F7 NW Apartment Zone Exhaust Node,  !- Exhaust Air Inlet Node Name
    F7 NW Apartment ERV Secondary Outlet Node,  !- Exhaust Air Outlet Node Name
    0,                       !- Nominal Electric Power {W}
    No,                      !- Supply Air Outlet Temperature Control
    Rotary,                  !- Heat Exchanger Type
    ExhaustOnly,             !- Frost Control Type
    -23.3,                   !- Threshold Temperature {C}
    0.167,                   !- Initial Defrost Time Fraction {dimensionless}
    1.44;                    !- Rate of Defrost Time Fraction Increase {1/K}



Fan:OnOff,
    F7 NW Apartment ERV Sup Fan,  !- Name
    All On,                  !- Availability Schedule Name
    0.303158, !- Fan Total Efficiency
    270.64755, !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.48, !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    F7 NW Apartment ERV Outlet Node,  !- Air Inlet Node Name
    F7 NW Apartment ERV Sup Fan Outlet Node,  !- Air Outlet Node Name
    ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                 !- End-Use Subcategory

Fan:OnOff,
    F7 NW Apartment ERV Exh Fan,  !- 
    All On,                  !- Availability Schedule Name
    0.303158, !- Fan Total Efficiency
    270.64755, !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.48, !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    F7 NW Apartment ERV Secondary Outlet Node,  !- Air Inlet Node Name
    F7 NW Apartment ERV Exh Fan Outlet Node,  !- Air Outlet Node Name
    ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                 !- End-Use Subcategory
!-   ===========  ALL OBJECTS related to CLASS: ZoneHVAC:EnergyRecoveryVentilator

ZoneHVAC:EnergyRecoveryVentilator,
    F7 SE Apartment ERV,     !- Name
    All On,                  !- Availability Schedule Name
    F7 SE Apartment OA Heat Exchanger,  !- Heat Exchanger Name
    0.025957109,             !- Supply Air Flow Rate {m3/s}
    0.025957109,             !- Exhaust Air Flow Rate {m3/s}
    F7 SE Apartment ERV Sup Fan,  !- Supply Air Fan Name
    F7 SE Apartment ERV Exh Fan,  !- Exhaust Air Fan Name
    F7 SE Apartment ERV Ctrl;  !- ERV controller name

ZoneHVAC:EnergyRecoveryVentilator:Controller,
    F7 SE Apartment ERV Ctrl,  !- Name
    ,                        !- Temperature High Limit {C}
    ,                        !- Temperature Low Limit {C}
    ,                        !- Enthalpy High Limit {J/kg}
    ,                        !- Dewpoint Temperature Limit {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    NoExhaustAirTemperatureLimit,  !- Exhaust Air Temperature Limit
    NoExhaustAirEnthalpyLimit,  !- Exhaust Air Enthalpy Limit
    ,                        !- Time of Day Economizer Flow Control S
    No,                      !- High Humidity Control Flag
    ,                        !- Humidistat Control Zone Name
    1,                       !- High Humidity Outdoor Air Flow Ratio
    No;                      !- Control High Indoor Humidity Based on Outdoor Humidity ratio

OutdoorAir:Node,
    F7 SE Apartment Outside Air Node;  !- 1st Node name or node list name



  HeatExchanger:AirToAir:SensibleAndLatent,
    F7 SE Apartment OA Heat Exchanger,  !- Name
    AllOn_Except_DD,         !- Availability Schedule Name
    AUTOSIZE,                !- Nominal Supply Air Flow Rate {m3/s}
    0.666,  !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
    0.451,  !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
    0.7,  !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
    0.497,  !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
    0.661,  !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
    0.407,  !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
    0.695,  !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
    0.454,  !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
    F7 SE Apartment Outside Air Node,  !- Supply Air Inlet Node Name
    F7 SE Apartment ERV Outlet Node,  !- Supply Air Outlet Node Name
    F7 SE Apartment Zone Exhaust Node,  !- Exhaust Air Inlet Node Name
    F7 SE Apartment ERV Secondary Outlet Node,  !- Exhaust Air Outlet Node Name
    0,                       !- Nominal Electric Power {W}
    No,                      !- Supply Air Outlet Temperature Control
    Rotary,                  !- Heat Exchanger Type
    ExhaustOnly,             !- Frost Control Type
    -23.3,                   !- Threshold Temperature {C}
    0.167,                   !- Initial Defrost Time Fraction {dimensionless}
    1.44;                    !- Rate of Defrost Time Fraction Increase {1/K}



Fan:OnOff,
    F7 SE Apartment ERV Sup Fan,  !- Name
    All On,                  !- Availability Schedule Name
    0.303158, !- Fan Total Efficiency
    270.64755, !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.48, !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    F7 SE Apartment ERV Outlet Node,  !- Air Inlet Node Name
    F7 SE Apartment ERV Sup Fan Outlet Node,  !- Air Outlet Node Name
    ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                 !- End-Use Subcategory

Fan:OnOff,
    F7 SE Apartment ERV Exh Fan,  !- 
    All On,                  !- Availability Schedule Name
    0.303158, !- Fan Total Efficiency
    270.64755, !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.48, !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    F7 SE Apartment ERV Secondary Outlet Node,  !- Air Inlet Node Name
    F7 SE Apartment ERV Exh Fan Outlet Node,  !- Air Outlet Node Name
    ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                 !- End-Use Subcategory
!-   ===========  ALL OBJECTS related to CLASS: ZoneHVAC:EnergyRecoveryVentilator

ZoneHVAC:EnergyRecoveryVentilator,
    F7 NE Apartment ERV,     !- Name
    All On,                  !- Availability Schedule Name
    F7 NE Apartment OA Heat Exchanger,  !- Heat Exchanger Name
    0.025957109,             !- Supply Air Flow Rate {m3/s}
    0.025957109,             !- Exhaust Air Flow Rate {m3/s}
    F7 NE Apartment ERV Sup Fan,  !- Supply Air Fan Name
    F7 NE Apartment ERV Exh Fan,  !- Exhaust Air Fan Name
    F7 NE Apartment ERV Ctrl;  !- ERV controller name

ZoneHVAC:EnergyRecoveryVentilator:Controller,
    F7 NE Apartment ERV Ctrl,  !- Name
    ,                        !- Temperature High Limit {C}
    ,                        !- Temperature Low Limit {C}
    ,                        !- Enthalpy High Limit {J/kg}
    ,                        !- Dewpoint Temperature Limit {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    NoExhaustAirTemperatureLimit,  !- Exhaust Air Temperature Limit
    NoExhaustAirEnthalpyLimit,  !- Exhaust Air Enthalpy Limit
    ,                        !- Time of Day Economizer Flow Control S
    No,                      !- High Humidity Control Flag
    ,                        !- Humidistat Control Zone Name
    1,                       !- High Humidity Outdoor Air Flow Ratio
    No;                      !- Control High Indoor Humidity Based on Outdoor Humidity ratio

OutdoorAir:Node,
    F7 NE Apartment Outside Air Node;  !- 1st Node name or node list name



  HeatExchanger:AirToAir:SensibleAndLatent,
    F7 NE Apartment OA Heat Exchanger,  !- Name
    AllOn_Except_DD,         !- Availability Schedule Name
    AUTOSIZE,                !- Nominal Supply Air Flow Rate {m3/s}
    0.666,  !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
    0.451,  !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
    0.7,  !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
    0.497,  !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
    0.661,  !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
    0.407,  !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
    0.695,  !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
    0.454,  !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
    F7 NE Apartment Outside Air Node,  !- Supply Air Inlet Node Name
    F7 NE Apartment ERV Outlet Node,  !- Supply Air Outlet Node Name
    F7 NE Apartment Zone Exhaust Node,  !- Exhaust Air Inlet Node Name
    F7 NE Apartment ERV Secondary Outlet Node,  !- Exhaust Air Outlet Node Name
    0,                       !- Nominal Electric Power {W}
    No,                      !- Supply Air Outlet Temperature Control
    Rotary,                  !- Heat Exchanger Type
    ExhaustOnly,             !- Frost Control Type
    -23.3,                   !- Threshold Temperature {C}
    0.167,                   !- Initial Defrost Time Fraction {dimensionless}
    1.44;                    !- Rate of Defrost Time Fraction Increase {1/K}



Fan:OnOff,
    F7 NE Apartment ERV Sup Fan,  !- Name
    All On,                  !- Availability Schedule Name
    0.303158, !- Fan Total Efficiency
    270.64755, !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.48, !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    F7 NE Apartment ERV Outlet Node,  !- Air Inlet Node Name
    F7 NE Apartment ERV Sup Fan Outlet Node,  !- Air Outlet Node Name
    ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                 !- End-Use Subcategory

Fan:OnOff,
    F7 NE Apartment ERV Exh Fan,  !- 
    All On,                  !- Availability Schedule Name
    0.303158, !- Fan Total Efficiency
    270.64755, !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.48, !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    F7 NE Apartment ERV Secondary Outlet Node,  !- Air Inlet Node Name
    F7 NE Apartment ERV Exh Fan Outlet Node,  !- Air Outlet Node Name
    ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                 !- End-Use Subcategory
!-   ===========  ALL OBJECTS related to CLASS: ZoneHVAC:EnergyRecoveryVentilator

ZoneHVAC:EnergyRecoveryVentilator,
    F7 N1 Apartment ERV,     !- Name
    All On,                  !- Availability Schedule Name
    F7 N1 Apartment OA Heat Exchanger,  !- Heat Exchanger Name
    0.025957109,             !- Supply Air Flow Rate {m3/s}
    0.025957109,             !- Exhaust Air Flow Rate {m3/s}
    F7 N1 Apartment ERV Sup Fan,  !- Supply Air Fan Name
    F7 N1 Apartment ERV Exh Fan,  !- Exhaust Air Fan Name
    F7 N1 Apartment ERV Ctrl;  !- ERV controller name

ZoneHVAC:EnergyRecoveryVentilator:Controller,
    F7 N1 Apartment ERV Ctrl,  !- Name
    ,                        !- Temperature High Limit {C}
    ,                        !- Temperature Low Limit {C}
    ,                        !- Enthalpy High Limit {J/kg}
    ,                        !- Dewpoint Temperature Limit {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    NoExhaustAirTemperatureLimit,  !- Exhaust Air Temperature Limit
    NoExhaustAirEnthalpyLimit,  !- Exhaust Air Enthalpy Limit
    ,                        !- Time of Day Economizer Flow Control S
    No,                      !- High Humidity Control Flag
    ,                        !- Humidistat Control Zone Name
    1,                       !- High Humidity Outdoor Air Flow Ratio
    No;                      !- Control High Indoor Humidity Based on Outdoor Humidity ratio

OutdoorAir:Node,
    F7 N1 Apartment Outside Air Node;  !- 1st Node name or node list name



  HeatExchanger:AirToAir:SensibleAndLatent,
    F7 N1 Apartment OA Heat Exchanger,  !- Name
    AllOn_Except_DD,         !- Availability Schedule Name
    AUTOSIZE,                !- Nominal Supply Air Flow Rate {m3/s}
    0.666,  !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
    0.451,  !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
    0.7,  !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
    0.497,  !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
    0.661,  !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
    0.407,  !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
    0.695,  !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
    0.454,  !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
    F7 N1 Apartment Outside Air Node,  !- Supply Air Inlet Node Name
    F7 N1 Apartment ERV Outlet Node,  !- Supply Air Outlet Node Name
    F7 N1 Apartment Zone Exhaust Node,  !- Exhaust Air Inlet Node Name
    F7 N1 Apartment ERV Secondary Outlet Node,  !- Exhaust Air Outlet Node Name
    0,                       !- Nominal Electric Power {W}
    No,                      !- Supply Air Outlet Temperature Control
    Rotary,                  !- Heat Exchanger Type
    ExhaustOnly,             !- Frost Control Type
    -23.3,                   !- Threshold Temperature {C}
    0.167,                   !- Initial Defrost Time Fraction {dimensionless}
    1.44;                    !- Rate of Defrost Time Fraction Increase {1/K}



Fan:OnOff,
    F7 N1 Apartment ERV Sup Fan,  !- Name
    All On,                  !- Availability Schedule Name
    0.303158, !- Fan Total Efficiency
    270.64755, !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.48, !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    F7 N1 Apartment ERV Outlet Node,  !- Air Inlet Node Name
    F7 N1 Apartment ERV Sup Fan Outlet Node,  !- Air Outlet Node Name
    ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                 !- End-Use Subcategory

Fan:OnOff,
    F7 N1 Apartment ERV Exh Fan,  !- 
    All On,                  !- Availability Schedule Name
    0.303158, !- Fan Total Efficiency
    270.64755, !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.48, !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    F7 N1 Apartment ERV Secondary Outlet Node,  !- Air Inlet Node Name
    F7 N1 Apartment ERV Exh Fan Outlet Node,  !- Air Outlet Node Name
    ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                 !- End-Use Subcategory
!-   ===========  ALL OBJECTS related to CLASS: ZoneHVAC:EnergyRecoveryVentilator

ZoneHVAC:EnergyRecoveryVentilator,
    F7 N2 Apartment ERV,     !- Name
    All On,                  !- Availability Schedule Name
    F7 N2 Apartment OA Heat Exchanger,  !- Heat Exchanger Name
    0.025957109,             !- Supply Air Flow Rate {m3/s}
    0.025957109,             !- Exhaust Air Flow Rate {m3/s}
    F7 N2 Apartment ERV Sup Fan,  !- Supply Air Fan Name
    F7 N2 Apartment ERV Exh Fan,  !- Exhaust Air Fan Name
    F7 N2 Apartment ERV Ctrl;  !- ERV controller name

ZoneHVAC:EnergyRecoveryVentilator:Controller,
    F7 N2 Apartment ERV Ctrl,  !- Name
    ,                        !- Temperature High Limit {C}
    ,                        !- Temperature Low Limit {C}
    ,                        !- Enthalpy High Limit {J/kg}
    ,                        !- Dewpoint Temperature Limit {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    NoExhaustAirTemperatureLimit,  !- Exhaust Air Temperature Limit
    NoExhaustAirEnthalpyLimit,  !- Exhaust Air Enthalpy Limit
    ,                        !- Time of Day Economizer Flow Control S
    No,                      !- High Humidity Control Flag
    ,                        !- Humidistat Control Zone Name
    1,                       !- High Humidity Outdoor Air Flow Ratio
    No;                      !- Control High Indoor Humidity Based on Outdoor Humidity ratio

OutdoorAir:Node,
    F7 N2 Apartment Outside Air Node;  !- 1st Node name or node list name



  HeatExchanger:AirToAir:SensibleAndLatent,
    F7 N2 Apartment OA Heat Exchanger,  !- Name
    AllOn_Except_DD,         !- Availability Schedule Name
    AUTOSIZE,                !- Nominal Supply Air Flow Rate {m3/s}
    0.666,  !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
    0.451,  !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
    0.7,  !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
    0.497,  !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
    0.661,  !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
    0.407,  !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
    0.695,  !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
    0.454,  !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
    F7 N2 Apartment Outside Air Node,  !- Supply Air Inlet Node Name
    F7 N2 Apartment ERV Outlet Node,  !- Supply Air Outlet Node Name
    F7 N2 Apartment Zone Exhaust Node,  !- Exhaust Air Inlet Node Name
    F7 N2 Apartment ERV Secondary Outlet Node,  !- Exhaust Air Outlet Node Name
    0,                       !- Nominal Electric Power {W}
    No,                      !- Supply Air Outlet Temperature Control
    Rotary,                  !- Heat Exchanger Type
    ExhaustOnly,             !- Frost Control Type
    -23.3,                   !- Threshold Temperature {C}
    0.167,                   !- Initial Defrost Time Fraction {dimensionless}
    1.44;                    !- Rate of Defrost Time Fraction Increase {1/K}



Fan:OnOff,
    F7 N2 Apartment ERV Sup Fan,  !- Name
    All On,                  !- Availability Schedule Name
    0.303158, !- Fan Total Efficiency
    270.64755, !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.48, !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    F7 N2 Apartment ERV Outlet Node,  !- Air Inlet Node Name
    F7 N2 Apartment ERV Sup Fan Outlet Node,  !- Air Outlet Node Name
    ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                 !- End-Use Subcategory

Fan:OnOff,
    F7 N2 Apartment ERV Exh Fan,  !- 
    All On,                  !- Availability Schedule Name
    0.303158, !- Fan Total Efficiency
    270.64755, !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.48, !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    F7 N2 Apartment ERV Secondary Outlet Node,  !- Air Inlet Node Name
    F7 N2 Apartment ERV Exh Fan Outlet Node,  !- Air Outlet Node Name
    ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                 !- End-Use Subcategory
!-   ===========  ALL OBJECTS related to CLASS: ZoneHVAC:EnergyRecoveryVentilator

ZoneHVAC:EnergyRecoveryVentilator,
    F7 S1 Apartment ERV,     !- Name
    All On,                  !- Availability Schedule Name
    F7 S1 Apartment OA Heat Exchanger,  !- Heat Exchanger Name
    0.025957109,             !- Supply Air Flow Rate {m3/s}
    0.025957109,             !- Exhaust Air Flow Rate {m3/s}
    F7 S1 Apartment ERV Sup Fan,  !- Supply Air Fan Name
    F7 S1 Apartment ERV Exh Fan,  !- Exhaust Air Fan Name
    F7 S1 Apartment ERV Ctrl;  !- ERV controller name

ZoneHVAC:EnergyRecoveryVentilator:Controller,
    F7 S1 Apartment ERV Ctrl,  !- Name
    ,                        !- Temperature High Limit {C}
    ,                        !- Temperature Low Limit {C}
    ,                        !- Enthalpy High Limit {J/kg}
    ,                        !- Dewpoint Temperature Limit {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    NoExhaustAirTemperatureLimit,  !- Exhaust Air Temperature Limit
    NoExhaustAirEnthalpyLimit,  !- Exhaust Air Enthalpy Limit
    ,                        !- Time of Day Economizer Flow Control S
    No,                      !- High Humidity Control Flag
    ,                        !- Humidistat Control Zone Name
    1,                       !- High Humidity Outdoor Air Flow Ratio
    No;                      !- Control High Indoor Humidity Based on Outdoor Humidity ratio

OutdoorAir:Node,
    F7 S1 Apartment Outside Air Node;  !- 1st Node name or node list name



  HeatExchanger:AirToAir:SensibleAndLatent,
    F7 S1 Apartment OA Heat Exchanger,  !- Name
    AllOn_Except_DD,         !- Availability Schedule Name
    AUTOSIZE,                !- Nominal Supply Air Flow Rate {m3/s}
    0.666,  !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
    0.451,  !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
    0.7,  !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
    0.497,  !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
    0.661,  !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
    0.407,  !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
    0.695,  !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
    0.454,  !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
    F7 S1 Apartment Outside Air Node,  !- Supply Air Inlet Node Name
    F7 S1 Apartment ERV Outlet Node,  !- Supply Air Outlet Node Name
    F7 S1 Apartment Zone Exhaust Node,  !- Exhaust Air Inlet Node Name
    F7 S1 Apartment ERV Secondary Outlet Node,  !- Exhaust Air Outlet Node Name
    0,                       !- Nominal Electric Power {W}
    No,                      !- Supply Air Outlet Temperature Control
    Rotary,                  !- Heat Exchanger Type
    ExhaustOnly,             !- Frost Control Type
    -23.3,                   !- Threshold Temperature {C}
    0.167,                   !- Initial Defrost Time Fraction {dimensionless}
    1.44;                    !- Rate of Defrost Time Fraction Increase {1/K}



Fan:OnOff,
    F7 S1 Apartment ERV Sup Fan,  !- Name
    All On,                  !- Availability Schedule Name
    0.303158, !- Fan Total Efficiency
    270.64755, !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.48, !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    F7 S1 Apartment ERV Outlet Node,  !- Air Inlet Node Name
    F7 S1 Apartment ERV Sup Fan Outlet Node,  !- Air Outlet Node Name
    ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                 !- End-Use Subcategory

Fan:OnOff,
    F7 S1 Apartment ERV Exh Fan,  !- 
    All On,                  !- Availability Schedule Name
    0.303158, !- Fan Total Efficiency
    270.64755, !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.48, !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    F7 S1 Apartment ERV Secondary Outlet Node,  !- Air Inlet Node Name
    F7 S1 Apartment ERV Exh Fan Outlet Node,  !- Air Outlet Node Name
    ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                 !- End-Use Subcategory
!-   ===========  ALL OBJECTS related to CLASS: ZoneHVAC:EnergyRecoveryVentilator

ZoneHVAC:EnergyRecoveryVentilator,
    F7 S2 Apartment ERV,     !- Name
    All On,                  !- Availability Schedule Name
    F7 S2 Apartment OA Heat Exchanger,  !- Heat Exchanger Name
    0.025957109,             !- Supply Air Flow Rate {m3/s}
    0.025957109,             !- Exhaust Air Flow Rate {m3/s}
    F7 S2 Apartment ERV Sup Fan,  !- Supply Air Fan Name
    F7 S2 Apartment ERV Exh Fan,  !- Exhaust Air Fan Name
    F7 S2 Apartment ERV Ctrl;  !- ERV controller name

ZoneHVAC:EnergyRecoveryVentilator:Controller,
    F7 S2 Apartment ERV Ctrl,  !- Name
    ,                        !- Temperature High Limit {C}
    ,                        !- Temperature Low Limit {C}
    ,                        !- Enthalpy High Limit {J/kg}
    ,                        !- Dewpoint Temperature Limit {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    NoExhaustAirTemperatureLimit,  !- Exhaust Air Temperature Limit
    NoExhaustAirEnthalpyLimit,  !- Exhaust Air Enthalpy Limit
    ,                        !- Time of Day Economizer Flow Control S
    No,                      !- High Humidity Control Flag
    ,                        !- Humidistat Control Zone Name
    1,                       !- High Humidity Outdoor Air Flow Ratio
    No;                      !- Control High Indoor Humidity Based on Outdoor Humidity ratio

OutdoorAir:Node,
    F7 S2 Apartment Outside Air Node;  !- 1st Node name or node list name



  HeatExchanger:AirToAir:SensibleAndLatent,
    F7 S2 Apartment OA Heat Exchanger,  !- Name
    AllOn_Except_DD,         !- Availability Schedule Name
    AUTOSIZE,                !- Nominal Supply Air Flow Rate {m3/s}
    0.666,  !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
    0.451,  !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
    0.7,  !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
    0.497,  !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
    0.661,  !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
    0.407,  !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
    0.695,  !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
    0.454,  !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
    F7 S2 Apartment Outside Air Node,  !- Supply Air Inlet Node Name
    F7 S2 Apartment ERV Outlet Node,  !- Supply Air Outlet Node Name
    F7 S2 Apartment Zone Exhaust Node,  !- Exhaust Air Inlet Node Name
    F7 S2 Apartment ERV Secondary Outlet Node,  !- Exhaust Air Outlet Node Name
    0,                       !- Nominal Electric Power {W}
    No,                      !- Supply Air Outlet Temperature Control
    Rotary,                  !- Heat Exchanger Type
    ExhaustOnly,             !- Frost Control Type
    -23.3,                   !- Threshold Temperature {C}
    0.167,                   !- Initial Defrost Time Fraction {dimensionless}
    1.44;                    !- Rate of Defrost Time Fraction Increase {1/K}



Fan:OnOff,
    F7 S2 Apartment ERV Sup Fan,  !- Name
    All On,                  !- Availability Schedule Name
    0.303158, !- Fan Total Efficiency
    270.64755, !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.48, !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    F7 S2 Apartment ERV Outlet Node,  !- Air Inlet Node Name
    F7 S2 Apartment ERV Sup Fan Outlet Node,  !- Air Outlet Node Name
    ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                 !- End-Use Subcategory

Fan:OnOff,
    F7 S2 Apartment ERV Exh Fan,  !- 
    All On,                  !- Availability Schedule Name
    0.303158, !- Fan Total Efficiency
    270.64755, !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.48, !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    F7 S2 Apartment ERV Secondary Outlet Node,  !- Air Inlet Node Name
    F7 S2 Apartment ERV Exh Fan Outlet Node,  !- Air Outlet Node Name
    ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                 !- End-Use Subcategory
!-   ===========  ALL OBJECTS related to CLASS: ZoneHVAC:EnergyRecoveryVentilator

ZoneHVAC:EnergyRecoveryVentilator,
    F8 SW Apartment ERV,     !- Name
    All On,                  !- Availability Schedule Name
    F8 SW Apartment OA Heat Exchanger,  !- Heat Exchanger Name
    0.025957109,             !- Supply Air Flow Rate {m3/s}
    0.025957109,             !- Exhaust Air Flow Rate {m3/s}
    F8 SW Apartment ERV Sup Fan,  !- Supply Air Fan Name
    F8 SW Apartment ERV Exh Fan,  !- Exhaust Air Fan Name
    F8 SW Apartment ERV Ctrl;  !- ERV controller name

ZoneHVAC:EnergyRecoveryVentilator:Controller,
    F8 SW Apartment ERV Ctrl,  !- Name
    ,                        !- Temperature High Limit {C}
    ,                        !- Temperature Low Limit {C}
    ,                        !- Enthalpy High Limit {J/kg}
    ,                        !- Dewpoint Temperature Limit {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    NoExhaustAirTemperatureLimit,  !- Exhaust Air Temperature Limit
    NoExhaustAirEnthalpyLimit,  !- Exhaust Air Enthalpy Limit
    ,                        !- Time of Day Economizer Flow Control S
    No,                      !- High Humidity Control Flag
    ,                        !- Humidistat Control Zone Name
    1,                       !- High Humidity Outdoor Air Flow Ratio
    No;                      !- Control High Indoor Humidity Based on Outdoor Humidity ratio

OutdoorAir:Node,
    F8 SW Apartment Outside Air Node;  !- 1st Node name or node list name



  HeatExchanger:AirToAir:SensibleAndLatent,
    F8 SW Apartment OA Heat Exchanger,  !- Name
    AllOn_Except_DD,         !- Availability Schedule Name
    AUTOSIZE,                !- Nominal Supply Air Flow Rate {m3/s}
    0.666,  !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
    0.451,  !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
    0.7,  !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
    0.497,  !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
    0.661,  !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
