
!The DOE Prototype Building Models were developed by Pacific Northwest National Laboratory (PNNL), under contract with the U.S. 
!Department of Energy (DOE).  These building models were derived from DOE's Commercial Reference Building Models with modifications 
!based on input from the ASHRAE Standard 90.1 committee, the Advanced Energy Design Guide series, and building industry experts. The 
!prototypes models were developed to quantify energy saving impacts from newly published editions of ASHRAE Standard 90.1, 189.1, IECC, 
!and other energy codes and standards.  The basic building descriptions can be found in the Scorecards posted at www.energycodes.gov 
!website. The recommended citation of the prototype models is 
!
!DOE and PNNL. 2020. Commercial Prototype Building Models, Richland, WA, Pacific Northwest National Laboratory. Available at https://www.energycodes.gov/development/commercial/prototype_models.
!
!Detailed descriptions of the prototype model development and addenda modeling strategies can be found in the following  reports:
!DOE, 2020. Preliminary Energy Savings Analysis: ANSI/ASHRAE/IES Standard 90.1-2019. Report prepared by Zhang, J., M. Rosenberg, J. 
!Lerond, Y. Xie, Nambia, C., Y. Chen, R. Hart, M. Halverson, D. Maddox, and S. Goel, Richland, WA, Pacific Northwest National Laboratory.
!
!Zhang, J., Y. Chen, Y. Xie, M. Rosenberg, R. Hart. Energy and Energy Cost Savings Analysis of the 2018 IECC for Commercial Buildings. 
!2018. PNNL-28125. Richland, WA: Pacific Northwest National Laboratory.
!
!DOE. 2017. Energy Savings Analysis: ANSI/ASHRAE/IES Standard 90.1-2016. Prepared by Athalye, R.A, M.A. Halverson, M.I. Rosenberg, B. Liu,
!J. Zhang, R. Hart, V.V. Mendon, S. Goel, Y. Chen, Y. Xie, and M. Zhao, Richland, WA, Pacific Northwest National Laboratory. https://www.energycodes.gov/sites/default/files/documents/02202018_Standard_90.1-2016_Determination_TSD.pdf.
!
!Zhang, J., Y. Xie, R.A. Athalye, J. Zhuge, M. Rosenberg, R. Hart, and B. Liu. Energy and Energy Cost Savings Analysis of the 2015 IECC 
!for Commercial Buildings. 2015. PNNL-24269 Rev. 1. Richland, WA: Pacific Northwest National 
!Laboratory. https://www.energycodes.gov/sites/default/files/documents/2015_IECC_Commercial_Analysis.pdf. 
!
!Halverson M.A., M.I. Rosenberg, W. Wang, J. Zhang, V.V. Mendon, R.A. Athalye, Y. Xie, R. Hart, S. Goel, 2014. ANSI/ASHRAE/IES Standard 
!90.1-2013 Determination of Energy Savings: Quantitative Analysis, PNNL-23479. Richland, WA: Pacific Northwest National Laboratory. https://www.energycodes.gov/sites/default/files/documents/901-2013_finalCommercialDeterminationQuantitativeAnalysis_TSD_0.pdf. 
!
!Goel S., R.A. Athalye, W. Wang, J. Zhang, M.I. Rosenberg, Y. Xie, and R. Hart, et al. 2014. Enhancements to ASHRAE Standard 90.1 
!Prototype Building Models. PNNL-23269. Richland, WA: Pacific Northwest National Laboratory. https://www.pnnl.gov/main/publications/external/technical_reports/PNNL-23269.pdf.
!
!Zhang J., R.A. Athalye, R. Hart, M.I. Rosenberg, Y. Xie, S. Goel, and V.V. Mendon, et al. 2013. Energy and Energy Cost Savings Analysis 
!of the IECC for Commercial Buildings. PNNL-22760. Richland, WA: Pacific Northwest National Laboratory. http://www.pnnl.gov/main/publications/external/technical_reports/PNNL-22760.pdf.
!
!Thornton B.A., M.I. Rosenberg, E.E. Richman, W. Wang, Y. Xie, J. Zhang, H. Cho, VV Mendon, R.A. Athalye, and B. Liu. 2011. Achieving 
!the 30% Goal: Energy and Cost Savings Analysis of ASHRAE Standard 90.1-2010. PNNL-20405. Richland, WA: Pacific Northwest National 
!Laboratory.  https://www.energycodes.gov/sites/default/files/documents/BECP_Energy_Cost_Savings_STD2010_May2011_v00.pdf.
!
!
! WeatherFile:  USA_NY_New.York-John.F.Kennedy.Intl.AP.744860_TMY3.epw




! GPARM parameters as input:
!    Case = IECC_ApartmentMidRise_STD2012_NewYork
!    SelectedCase = 
!    annual_run = no
!    slab_gtp = National_ApartmentMidRise_IECC_STD2012_Zone4A_res_NY-NewYork-NY.gtp
!    avg_oa_tempt_ip = 54.44
!    maxdiff_oa_tempt_ip = 45.36
!    ext_wall_type = SteelFramedWall
!    res_ext_wall_ufactor = 0.363408832
!    roof_type = MetalDeckRoof
!    res_roof_ufactor = 0.221452257
!    roof_emissEHity = 0.9
!    roof_solar_absorp = 0.7
!    res_window = 
!    economizer = NO ECONOMIZER
!    skip_economizer_control = Yes
!    avg_oa_tempt = 12.46666667
!    maxdiff_oa_tempt = 25.2
!    infil = 0.00056896
!    LPD_apartment_hardwired = 6.45834625
!    LPD_apartment_plugin = 2.906255813
!    LPD_office = 11.22758656
!    LPD_corridor = 5.103448435
!    oa_apartment = 0.000294087
!    oa_office = 0.000431773
!    oa_corridor = 0.000304781
!    exterior_light_watts = 2508.33
!    door_infil = 0.520557541
!    frac_ofpk = 0.144
!    economizer_lockout = LockoutWithHeating
!    BLDG_ELEVATORS_LIGHTS_FAN_SCH = ELEV_LIGHT_FAN_SCH_24_7
!    BLDG_ELEVATORS_LIGHTS_FAN_POWER = 161.9
!    EQP_OFF_SCH = EQP_OFF_SCH_BASE
!    pv_generator = no
!    pv_surface_area = 0
!    STD189_overhang = no
!    swh_et = 1
!    swh_ua = 1.817032237
!    ext_lgt_sch = Exterior_Lgt_ALWAYS_ON
!    LTG_SCH_SET = LTG_SET_IECC2012
!    wwr = 0.2
!    HTGSETP_OFF_SCH = HTGSETP_OFF_SCH_YES_OPTIMUM
!    CLGSETP_OFF_SCH = CLGSETP_OFF_SCH_YES_OPTIMUM
!    pipe_heat_loss_Gapts = 90
!    pipe_heat_loss_Mapts = 75
!    skip_EMSprogram = yes
!    Wfile_TMY3 = USA_NY_New.York-John.F.Kennedy.Intl.AP.744860_TMY3.epw
!    loadProfile = No
!    Door_Switch_Enabled_Thermostat_Reset = FALSE
!    receptacle_ctrl_occ_reduction_frac = 1
!    receptacle_ctrl_unocc_reduction_frac = 1
!    CodeName = IECC_STD2012
!    CZ_City_Old = Baltimore
!    CZ_Label = 4A
!    Split_GSW_ERV = No
!    Split_GNW_ERV = No
!    Split_GNE_ERV = No
!    Split_GN1_ERV = No
!    Split_GN2_ERV = No
!    Split_GS1_ERV = No
!    Split_GS2_ERV = No
!    Split_MSW_ERV = No
!    Split_MNW_ERV = No
!    Split_MSE_ERV = No
!    Split_MNE_ERV = No
!    Split_MN1_ERV = No
!    Split_MN2_ERV = No
!    Split_MS1_ERV = No
!    Split_MS2_ERV = No
!    Split_TSW_ERV = No
!    Split_TNW_ERV = No
!    Split_TSE_ERV = No
!    Split_TNE_ERV = No
!    Split_TN1_ERV = No
!    Split_TN2_ERV = No
!    Split_TS1_ERV = No
!    Split_TS2_ERV = No
!    Split_GSW_ERV_power = 69.299602
!    Split_GNW_ERV_power = 68.6212775
!    Split_GNE_ERV_power = 68.6212775
!    Split_GN1_ERV_power = 68.6212775
!    Split_GN2_ERV_power = 68.6212775
!    Split_GS1_ERV_power = 68.6212775
!    Split_GS2_ERV_power = 68.6212775
!    Split_MSW_ERV_power = 68.621241625
!    Split_MNW_ERV_power = 68.621241625
!    Split_MSE_ERV_power = 68.621241625
!    Split_MNE_ERV_power = 68.621241625
!    Split_MN1_ERV_power = 68.621241625
!    Split_MN2_ERV_power = 68.621241625
!    Split_MS1_ERV_power = 68.621241625
!    Split_MS2_ERV_power = 68.621241625
!    Split_TSW_ERV_power = 68.6212775
!    Split_TNW_ERV_power = 68.6212775
!    Split_TSE_ERV_power = 68.6212775
!    Split_TNE_ERV_power = 68.6212775
!    Split_TN1_ERV_power = 68.6212775
!    Split_TN2_ERV_power = 68.6212775
!    Split_TS1_ERV_power = 68.6212775
!    Split_TS2_ERV_power = 68.6212775
!    office_standby_mode = 
!    res_window_u_factor = 0.4
!    res_window_shgc = 0.4
!    resLSG = 1
!    AnalysisPurpose = ProgressIndicator
!    AnalysisCodeName = IECC
!    AnalysisCodeYear = 2012
!    AnalysisAmendment = NoneAmend
!    AnalysisPrototype = ApartmentMidRise
!    AnalysisScope = National
!    AnalysisState = National
!    AnalysisClimateZone = 4A
!    AnalysisCity = USA_NY_NewYork
!    var_Ffactor_IP = 0.54
!    var_Cfactor_IP = 0.119
!    APT_SWH_flow = 3.66e-06
!    VT_Elec_Wheater = No



! specify overhang_pf for 1891 codes




!-   ===========  ALL OBJECTS IN CLASS: VERSION ===========

  Version,9.0;


!-   ===========  ALL OBJECTS IN CLASS: BUILDING ===========

  Building,
    ApartmentMidRise,            !- Name
    0,                       !- North Axis {deg}
    City,                    !- Terrain
    0.04,                    !- Loads Convergence Tolerance Value
    0.4,                     !- Temperature Convergence Tolerance Value {deltaC}
    FullExterior,            !- Solar Distribution
    25,                      !- Maximum Number of Warmup Days
    6;                       !- Minimum Number of Warmup Days

!-   ===========  ALL OBJECTS IN CLASS: TIMESTEP IN HOUR ===========

  Timestep,6;
  
  ConvergenceLimits,
    1,                       !- Minimum System Timestep {minutes}
    20;                      !- Maximum HVAC Iterations  

!-   ===========  ALL OBJECTS IN CLASS: INSIDE CONVECTION ALGORITHM ===========

  SurfaceConvectionAlgorithm:Inside,TARP;

!-   ===========  ALL OBJECTS IN CLASS: OUTSIDE CONVECTION ALGORITHM ===========

  SurfaceConvectionAlgorithm:Outside,TARP;

!-   ===========  ALL OBJECTS IN CLASS: SOLUTION ALGORITHM ===========

  HeatBalanceAlgorithm,ConductionTransferFunction;

!-   ===========  ALL OBJECTS IN CLASS: RUN CONTROL ===========

  SimulationControl,
    Yes,                     !- Do Zone Sizing Calculation
    Yes,                     !- Do System Sizing Calculation
    No,                      !- Do Plant Sizing Calculation
No,         !- Run Simulation for Sizing Periods
YES;                      !- Run Simulation for Weather File Run Periods

!-   ===========  ALL OBJECTS IN CLASS: RUNPERIOD ===========

  RunPeriod,
    ,                        !- Name
    1,                       !- Begin Month
    1,                       !- Begin Day of Month
    ,                        !- Begin Year
    12,                      !- End Month
    31,                      !- End Day of Month
    ,                        !- End Year
    Sunday,                  ! Day of Week for Start Day
    No,                      !- Use Weather File Holidays and Special Days
    No,                      !- Use Weather File Daylight Saving Period
    Yes,                     !- Apply Weekend Holiday Rule
    Yes,                     !- Use Weather File Rain Indicators
    Yes;                     !- Use Weather File Snow Indicators

!-   ===========  ALL OBJECTS IN CLASS: SPECIALDAYPERIOD ===========

  RunPeriodControl:SpecialDays,
    New Year's Day,          !- Name
    Jan 1,                   !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

  RunPeriodControl:SpecialDays,
    MLK Day,                 !- Name
    3rd Monday in January,   !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

  RunPeriodControl:SpecialDays,
    Presidents Day,          !- Name
    3rd Monday in February,  !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

  RunPeriodControl:SpecialDays,
    Memorial Day,            !- Name
    Last Monday in May,      !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

  RunPeriodControl:SpecialDays,
    Independence Day,        !- Name
    July 4,                  !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

  RunPeriodControl:SpecialDays,
    Labor day,               !- Name
    1st Monday in September, !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

  RunPeriodControl:SpecialDays,
    Columbus Day,            !- Name
    2nd Monday in October,   !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

  RunPeriodControl:SpecialDays,
    Thanksgiving,            !- Name
    4th Thursday in November,!- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

  RunPeriodControl:SpecialDays,
    Veterans Day,            !- Name
    November 11,             !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

  RunPeriodControl:SpecialDays,
    Christmas,               !- Name
    December 25,             !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

!-   ===========  ALL OBJECTS IN CLASS: DAYLIGHTSAVINGPERIOD ===========

  RunPeriodControl:DaylightSavingTime,
    2nd Sunday in March,     !- Start Date
    1st Sunday in November;  !- End Date

!-   ===========  ALL OBJECTS IN CLASS: LOCATION ===========
! Site:Location and design-day objects created by:
! ../../_p.bin/ddy2idf /projects/bigsim/weather/EnergyPlus/tmy3.new/all/USA_NY_New.York-John.F.Kennedy.Intl.AP.744860_TMY3.ddy
!
Site:Location,
   New.York-John.F.Kennedy.Intl.AP_NY_USA WMO=744860,     !- Site:Location Name
      40.66,     !- Latitude {N+ S-}
     -73.80,     !- Longitude {W- E+}
      -5.00,     !- Time Zone Relative to GMT {GMT+/-}
       7.00;     !- Elevation {m}

SizingPeriod:DesignDay,
  New.York-John.F.Kennedy.Intl.AP_NY_USA Ann Htg 99.6% Condns DB,     !- Name
          1,      !- Month
         21,      !- Day of Month
  WinterDesignDay,!- Day Type
      -10.7,      !- Maximum Dry-Bulb Temperature {C}
        0.0,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
      -10.7,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily WetBulb Temperature Range {deltaC}
    101241.,      !- Barometric Pressure {Pa}
        7.5,      !- Wind Speed {m/s} design conditions vs. traditional 6.71 m/s (15 mph)
        320,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
  ASHRAEClearSky, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
           ,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
           ,      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
       0.00;      !- Clearness {0.0 to 1.1}

SizingPeriod:DesignDay,
  New.York-John.F.Kennedy.Intl.AP_NY_USA Ann Clg .4% Condns DB=>MWB,     !- Name
          7,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       32.1,      !- Maximum Dry-Bulb Temperature {C}
        7.4,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       23.1,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily WetBulb Temperature Range {deltaC}
    101241.,      !- Barometric Pressure {Pa}
        5.6,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        230,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
       ASHRAETau, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.541,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      1.800;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)



!-   ===========  ALL OBJECTS IN CLASS: WATER MAINS TEMPERATURES ===========


  Site:WaterMainsTemperature,
    Correlation,              !- Calculation Method
    ,                         !- Temperature Schedule Name
12.4666666666667,                       		!- Annual average outdoor air temperature {C}
25.2;	                     		!- Maximum difference in monthly average outdoor air temperatures {C}


!-   ===========  ALL OBJECTS IN CLASS: Site:GroundTemperature:FCfactorMethod ===========

Site:GroundTemperature:FCfactorMethod,
14.0,                   !- January Ground Temperature {C}
7.3,                   !- February Ground Temperature {C}
3.3,                   !- March Ground Temperature {C}
1.2,                   !- April Ground Temperature {C}
-0.2,                   !- May Ground Temperature {C}
5.6,                   !- June Ground Temperature {C}
10.9,                   !- July Ground Temperature {C}
16.1,                   !- August Ground Temperature {C}
21.7,                   !- September Ground Temperature {C}
25.0,                   !- October Ground Temperature {C}
24.8,                   !- November Ground Temperature {C}
19.9;                   !- December Ground Temperature {C}



!-   ===========  Opaque Constructions ===========


!
!-   ===========  ALL OBJECTS IN CLASS: MATERIAL:REGULAR ===========
 
  Material,
    Std Wood 6inch,          !- Name
    MediumSmooth,            !- Roughness
    0.15,                    !- Thickness {m}
    0.12,                    !- Conductivity {W/m-K}
    540.0000,                !- Density {kg/m3}
    1210,                    !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.7000000,               !- Solar Absorptance
    0.7000000;               !- Visible Absorptance
 
  Material,
    AC02 Acoustic Ceiling,   !- Name
    MediumSmooth,            !- Roughness
    1.2700000E-02,           !- Thickness {m}
    5.7000000E-02,           !- Conductivity {W/m-K}
    288.0000,                !- Density {kg/m3}
    1339.000,                !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.7000000,               !- Solar Absorptance
    0.2000000;               !- Visible Absorptance
 
  Material,
    F07 25mm stucco,         !- Name
    Smooth,                  !- Roughness
    0.0254,                  !- Thickness {m}
    0.72,                    !- Conductivity {W/m-K}
    1856,                    !- Density {kg/m3}
    840,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance
 
  Material,
    F08 Metal surface,       !- Name
    Smooth,                  !- Roughness
    0.0008,                  !- Thickness {m}
    45.28,                   !- Conductivity {W/m-K}
    7824,                    !- Density {kg/m3}
    500;                     !- Specific Heat {J/kg-K}

  Material,
    F08 Metal roof surface,       !- Name
    Smooth,                  !- Roughness
    0.0008,                  !- Thickness {m}
    45.28,                   !- Conductivity {W/m-K}
    7824,                    !- Density {kg/m3}
    500,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Absorptance:Thermal
    0.7;                     !- Absorptance:Solar	
    
  Material,
    F12 Asphalt shingles,    !- Name
    VeryRough,               !- Roughness
    0.0032,                  !- Thickness {m}
    0.04,                    !- Conductivity {W/m-K}
    1120,                    !- Density {kg/m3}
    1260,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Absorptance:Thermal
    0.7;                     !- Absorptance:Solar	
 
  Material,
    F13 Built-up roofing,    !- Name
    Rough,                   !- Roughness
    0.0095,                  !- Thickness {m}
    0.16,                    !- Conductivity {W/m-K}
    1120,                    !- Density {kg/m3}
    1460,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Absorptance:Thermal
    0.7;                     !- Absorptance:Solar

  Material,
    G01 13mm gypsum board,   !- Name
    Smooth,                  !- Roughness
    0.0127,                  !- Thickness {m}
    0.1600,                  !- Conductivity {W/m-K}
    800.0000,                !- Density {kg/m3}
    1090.0000,               !- Specific Heat {J/kg-K}
    0.9000,                  !- Absorptance:Thermal
    0.7000,                  !- Absorptance:Solar
    0.5000;                  !- Absorptance:Visible
    
  Material,
    G01 16mm gypsum board,   !- Name
    MediumSmooth,            !- Roughness
    0.0159,                  !- Thickness {m}
    0.16,                    !- Conductivity {W/m-K}
    800,                     !- Density {kg/m3}
    1090;                    !- Specific Heat {J/kg-K}
 
  Material,
    G02 16mm plywood,        !- Name
    Smooth,                  !- Roughness
    0.0159,                  !- Thickness {m}
    0.12,                    !- Conductivity {W/m-K}
    544,                     !- Density {kg/m3}
    1210;                    !- Specific Heat {J/kg-K}
 
  Material,
    M14 150mm heavyweight concrete roof,  !- Name
    MediumRough,             !- Roughness
    0.1524,                  !- Thickness {m}
    2.31,                    !- Conductivity {W/m-K}
    2322,       !- Density {kg/m3}
    832;           !- Specific Heat {J/kg-K}


  Material,
    100mm Normalweight concrete wall,  !- Name  - based on 90.1-2004 Appendix-Table A3-1B
    MediumRough,             !- Roughness
    0.1016,                  !- Thickness {m}
    2.31,                    !- Conductivity {W/m-K}
    2322,       !- Density {kg/m3}
    832;           !- Specific Heat {J/kg-K}


  Material,
    200mm Normalweight concrete wall,  !- Name  - based on 90.1-2004 Appendix-Table A3-1B
    MediumRough,             !- Roughness
    0.2032,                  !- Thickness {m}
    2.31,                    !- Conductivity {W/m-K}
    2322,       !- Density {kg/m3}
    832;           !- Specific Heat {J/kg-K}

  Material,
    100mm Normalweight concrete floor,  !- Name  - based on 90.1-2004 Appendix-Table A3-1B
    MediumRough,             !- Roughness
    0.1016,                  !- Thickness {m}
    2.31,                    !- Conductivity {W/m-K}
    2322,       !- Density {kg/m3}
    832;           !- Specific Heat {J/kg-K}

  Material,
    150mm Normalweight concrete floor,  !- Name  - based on 90.1-2004 Appendix-Table A3-1B
    MediumRough,             !- Roughness
    0.1524,                  !- Thickness {m}
    2.31,                    !- Conductivity {W/m-K}
    2322,       !- Density {kg/m3}
    832;           !- Specific Heat {J/kg-K}

  Material,
    200mm Normalweight concrete floor,  !- Name  - based on 90.1-2004 Appendix-Table A3-1B
    MediumRough,             !- Roughness
    0.2032,                  !- Thickness {m}
    2.31,                    !- Conductivity {W/m-K}
    2322,       !- Density {kg/m3}
    832;           !- Specific Heat {J/kg-K}

  Material,
    M10 200mm concrete block wall,  !- Name
    MediumRough,             !- Roughness
    0.2032,                  !- Thickness {m}
    0.72,                    !- Conductivity {W/m-K}
    800,       !- Density {kg/m3}
    832;           !- Specific Heat {J/kg-K}

  Material,
    M10 200mm concrete block basement wall,  !- Name
    MediumRough,             !- Roughness
    0.2032,                  !- Thickness {m}
    1.326,                    !- Conductivity {W/m-K}
    1842,       !- Density {kg/m3}
    912;           !- Specific Heat {J/kg-K}







  Material:NoMass,
    CP02 CARPET PAD,         !- Name
    VeryRough,               !- Roughness
    0.21648,                 !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.8;                     !- Visible Absorptance

 
  Material:NoMass,
    Air_Wall_Material,       !- Name
    Rough,                   !- Roughness
    0.2079491,               !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7;                     !- Solar Absorptance


  Material:NoMass,
    Nonres_Roof_Insulation,  !- Name
    MediumSmooth,            !- Roughness
    0.0299387330245182,
            !- Thermal Resistance {m2-K/W}
    0.9,                     !- Absorptance:Thermal
    0.7,                     !- Absorptance:Solar
    0.7;                     !- Absorptance:Visible

  Material:NoMass,
    Res_Roof_Insulation,  !- Name
    MediumSmooth,            !- Roughness
    4.31888738734588,
            !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material:NoMass,
    Semiheated_Roof_Insulation,  !- Name
    MediumSmooth,            !- Roughness
    0.0299387330245182,
            !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance



  Material:NoMass,
    Nonres_Exterior_Wall_Insulation,  !- Name
    MediumSmooth,            !- Roughness
    0.0299387330245182,
            !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material:NoMass,
    Res_Exterior_Wall_Insulation,  !- Name
    MediumSmooth,            !- Roughness
    2.36800034244138,
            !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material:NoMass,
    Semiheated_Exterior_Wall_Insulation,  !- Name
    MediumSmooth,            !- Roughness
    0.0299387330245182,
            !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance



  Material:NoMass,
    Nonres_Floor_Insulation,  !- Name
    MediumSmooth,            !- Roughness

    0.0299387330245182,
            !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material:NoMass,
    Res_Floor_Insulation,  !- Name
    MediumSmooth,            !- Roughness

    0.0299387330245182,
            !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material:NoMass,
    Semiheated_Floor_Insulation,  !- Name
    MediumSmooth,            !- Roughness

    0.0299387330245182,
            !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

    

    


  Material:NoMass,
    Std Opaque Door Panel,  !- Name
    MediumRough,             !- Roughness
    0.123456790123457,  !- (corresponds to default RSI-0.12327 or R-0.7) Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

!-   ===========  ALL OBJECTS IN CLASS: CONSTRUCTION ===========

  Construction,
    InteriorFurnishings,     !- Name
    Std Wood 6inch;          !- Outside Layer
 
  Construction,
    Air_Wall,                !- Name
    Air_Wall_Material;       !- Outside Layer

  Construction,
    DropCeiling,             !- Name
    AC02 Acoustic Ceiling;   !- Outside Layer
   
  Construction,
    OpaqueDoor,   !- Name
    Std Opaque Door Panel;  !- Outside Layer

  Construction,
    AtticRoofDeck,           !- Name
    F12 Asphalt shingles,    !- Outside Layer
    G02 16mm plywood;        !- Layer 2
 
  Construction,
    int_wall,                !- Name
    G01 13mm gypsum board,   !- Outside Layer
    G01 13mm gypsum board;   !- Layer 2
 
  Construction,
    ext_slab_8in_with_carpet,!- Name
    200mm Normalweight concrete floor,  !- Outside Layer
    CP02 CARPET PAD;         !- Layer 2
 
  Construction,
    ext_slab_8in,            !- Name
    200mm Normalweight concrete floor;  !- Outside Layer
 
  Construction,
    ext_slab_6in_with_carpet,!- Name
    150mm Normalweight concrete floor,  !- Outside Layer
    CP02 CARPET PAD;         !- Layer 2
 
  Construction,
    ext_slab_6in,            !- Name
    150mm Normalweight concrete floor;  !- Outside Layer
 
  Construction,
    int_slab_floor,          !- Name
    100mm Normalweight concrete floor,  !- Outside Layer
    CP02 CARPET PAD;         !- Layer 2
 
  Construction,
    int_slab_ceiling,        !- Name
    CP02 CARPET PAD,         !- Outside Layer
    100mm Normalweight concrete floor;  !- Layer 2
 
  Construction,
    basement_wall,           !- Name
    M10 200mm concrete block basement wall;  !- Outside Layer
 
  Construction,
    int_wood_floor,          !- Name
    AC02 Acoustic Ceiling,   !- Outside Layer
    G02 16mm plywood,        !- Layer 2
    CP02 CARPET PAD;         !- Layer 3
 
  Construction,
    ext_soffit_floor,          !- Name
    G02 16mm plywood;   !- Outside Layer
 
  Construction,
    nonres_roof,                   !- Name
        F13 Built-up roofing,   !- Outside Layer
   	Nonres_Roof_Insulation,  	!- Layer #2
    	F08 Metal surface;      !- Layer #3


  Construction,
    res_roof,                   !- Name
        F13 Built-up roofing,   !- Outside Layer
   	Res_Roof_Insulation,  	!- Layer #2
    	F08 Metal surface;      !- Layer #3


  Construction,
    semiheated_roof,                   !- Name
        F13 Built-up roofing,   !- Outside Layer
   	Semiheated_Roof_Insulation,  	!- Layer #2
    	F08 Metal surface;      !- Layer #3




  Construction,
    nonres_ext_wall,               !- Name
	F07 25mm stucco,               !- Outside Layer
	G01 16mm gypsum board,         !- Layer #2
	Nonres_Exterior_Wall_Insulation,      !- Layer #3
	G01 16mm gypsum board;         !- Layer #4


  Construction,
    res_ext_wall,               !- Name
	F07 25mm stucco,               !- Outside Layer
	G01 16mm gypsum board,         !- Layer #1
	Res_Exterior_Wall_Insulation,      !- Layer #2
	G01 16mm gypsum board;         !- Layer #3


  Construction,
    semiheated_ext_wall,               !- Name
	F07 25mm stucco,               !- Outside Layer
	G01 16mm gypsum board,         !- Layer #1
	Semiheated_Exterior_Wall_Insulation,      !- Layer #2
	G01 16mm gypsum board;         !- Layer #3


  Construction,
    nonres_floor,                !- Name
	Nonres_Floor_Insulation,               !- Outside Layer
	100mm Normalweight concrete floor,         !- Layer #1
	CP02 CARPET PAD;         !- Layer #2


  Construction,
    res_floor,                !- Name
	Res_Floor_Insulation,               !- Outside Layer
	100mm Normalweight concrete floor,         !- Layer #1
	CP02 CARPET PAD;         !- Layer #2


  Construction,
    semiheated_floor,                !- Name
	Semiheated_Floor_Insulation,               !- Outside Layer
	100mm Normalweight concrete floor,         !- Layer #1
	CP02 CARPET PAD;         !- Layer #2


  Construction,
    nonres_floor_ceiling,                !- Name - reverse ordered layers for nonres_floor
 	CP02 CARPET PAD,               !- Outside Layer
	100mm Normalweight concrete floor,         !- Layer #1
	Nonres_Floor_Insulation;         !- Layer #2
       
  Construction,
    res_floor_ceiling,                !- Name - reverse ordered layers for res_floor
 	CP02 CARPET PAD,               !- Outside Layer
	100mm Normalweight concrete floor,         !- Layer #1
	Res_Floor_Insulation;         !- Layer #2
       
  Construction,
    semiheated_floor_ceiling,                !- Name - reverse ordered layers for semiheated_floor
 	CP02 CARPET PAD,               !- Outside Layer
	100mm Normalweight concrete floor,         !- Layer #1
	Semiheated_Floor_Insulation;         !- Layer #2
       






!-   ===========  ALL OBJECTS IN CLASS: WINDOWMATERIAL:SIMPLEGLAZINGSYSTEM ===========

WindowMaterial:SimpleGlazingSystem,
    Res Window Glazing Layer,           !- Name
    2.271304,              !- U-Factor {W/m2-K}
    0.4,                     !- Solar Heat Gain Coefficient
    0.4;                     !- Visible Transmittance
Construction,
    ResWindow_U__SHGC_0.4,  !- Name
    Res Window Glazing Layer;           !- Outside Layer

!-   ===========  ALL OBJECTS IN CLASS: ZONE ===========
    

  Construction:FfactorGroundFloor,
    gFloorC_Ffactor,  !- Name
    0.93474,   !- F-Factor
    77.65845299,   !- Area
    3.352599999999999;   !- PerimeterExposed

  Construction:FfactorGroundFloor,
    gGFloorN1A_Ffactor,  !- Name
    0.93474,   !- F-Factor
    88.24868328000002,   !- Area
    11.5818;   !- PerimeterExposed

  Construction:FfactorGroundFloor,
    gGFloorN2A_Ffactor,  !- Name
    0.93474,   !- F-Factor
    88.24868328000002,   !- Area
    11.581800000000001;   !- PerimeterExposed

  Construction:FfactorGroundFloor,
    gGFloorNEA_Ffactor,  !- Name
    0.93474,   !- F-Factor
    88.24868328000002,   !- Area
    19.201400000000003;   !- PerimeterExposed

  Construction:FfactorGroundFloor,
    gGFloorNWA_Ffactor,  !- Name
    0.93474,   !- F-Factor
    88.24868328000001,   !- Area
    19.2014;   !- PerimeterExposed

  Construction:FfactorGroundFloor,
    gGFloorS1A_Ffactor,  !- Name
    0.93474,   !- F-Factor
    88.24868328,   !- Area
    11.5818;   !- PerimeterExposed

  Construction:FfactorGroundFloor,
    gGFloorS2A_Ffactor,  !- Name
    0.93474,   !- F-Factor
    88.24868328,   !- Area
    11.581800000000001;   !- PerimeterExposed

  Construction:FfactorGroundFloor,
    gGFloorSWA_Ffactor,  !- Name
    0.93474,   !- F-Factor
    88.24868328,   !- Area
    19.2014;   !- PerimeterExposed

  Construction:FfactorGroundFloor,
    gGFloorSEA_Ffactor,  !- Name
    0.93474,   !- F-Factor
    88.24868328000002,   !- Area
    19.2014;   !- PerimeterExposed



  

  Zone,
    G SW Apartment,          !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1;                       !- Multiplier



  Zone,
    G NW Apartment,          !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    9.29594664423115,        !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1;                       !- Multiplier



  Zone,
    Office,                  !- Name
    0,                       !- Direction of Relative North {deg}
    34.7455054899131,        !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1;                       !- Multiplier



  Zone,
    G NE Apartment,          !- Name
    0,                       !- Direction of Relative North {deg}
    34.7455054899131,        !- X Origin {m}
    9.29594664423115,        !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1;                       !- Multiplier



  Zone,
    G N1 Apartment,          !- Name
    0,                       !- Direction of Relative North {deg}
    11.5818351633044,        !- X Origin {m}
    9.29594664423115,        !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1;                       !- Multiplier



  Zone,
    G N2 Apartment,          !- Name
    0,                       !- Direction of Relative North {deg}
    23.1636703266088,        !- X Origin {m}
    9.29594664423115,        !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1;                       !- Multiplier



  Zone,
    G S1 Apartment,          !- Name
    0,                       !- Direction of Relative North {deg}
    11.5818351633044,        !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1;                       !- Multiplier



  Zone,
    G S2 Apartment,          !- Name
    0,                       !- Direction of Relative North {deg}
    23.1636703266088,        !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1;                       !- Multiplier



  Zone,
    M SW Apartment,          !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    3.04785135876431,        !- Z Origin {m}
    1,                       !- Type
    1;                       !- Multiplier



  Zone,
    M NW Apartment,          !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    9.29594664423115,        !- Y Origin {m}
    3.04785135876431,        !- Z Origin {m}
    1,                       !- Type
    1;                       !- Multiplier



  Zone,
    M SE Apartment,          !- Name
    0,                       !- Direction of Relative North {deg}
    34.7455054899131,        !- X Origin {m}
    0,                       !- Y Origin {m}
    3.04785135876431,        !- Z Origin {m}
    1,                       !- Type
    1;                       !- Multiplier



  Zone,
    M NE Apartment,          !- Name
    0,                       !- Direction of Relative North {deg}
    34.7455054899131,        !- X Origin {m}
    9.29594664423115,        !- Y Origin {m}
    3.04785135876431,        !- Z Origin {m}
    1,                       !- Type
    1;                       !- Multiplier



  Zone,
    M N1 Apartment,          !- Name
    0,                       !- Direction of Relative North {deg}
    11.5818351633044,        !- X Origin {m}
    9.29594664423115,        !- Y Origin {m}
    3.04785135876431,        !- Z Origin {m}
    1,                       !- Type
    1;                       !- Multiplier



  Zone,
    M N2 Apartment,          !- Name
    0,                       !- Direction of Relative North {deg}
    23.1636703266088,        !- X Origin {m}
    9.29594664423115,        !- Y Origin {m}
    3.04785135876431,        !- Z Origin {m}
    1,                       !- Type
    1;                       !- Multiplier



  Zone,
    M S1 Apartment,          !- Name
    0,                       !- Direction of Relative North {deg}
    11.5818351633044,        !- X Origin {m}
    0,                       !- Y Origin {m}
    3.04785135876431,        !- Z Origin {m}
    1,                       !- Type
    1;                       !- Multiplier



  Zone,
    M S2 Apartment,          !- Name
    0,                       !- Direction of Relative North {deg}
    23.1636703266088,        !- X Origin {m}
    0,                       !- Y Origin {m}
    3.04785135876431,        !- Z Origin {m}
    1,                       !- Type
    1;                       !- Multiplier



  Zone,
    T SW Apartment,          !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    9.14355407629293,        !- Z Origin {m}
    1,                       !- Type
    1;                       !- Multiplier



  Zone,
    T NW Apartment,          !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    9.29594664423115,        !- Y Origin {m}
    9.14355407629293,        !- Z Origin {m}
    1,                       !- Type
    1;                       !- Multiplier



  Zone,
    T SE Apartment,          !- Name
    0,                       !- Direction of Relative North {deg}
    34.7455054899131,        !- X Origin {m}
    0,                       !- Y Origin {m}
    9.14355407629293,        !- Z Origin {m}
    1,                       !- Type
    1;                       !- Multiplier



  Zone,
    T NE Apartment,          !- Name
    0,                       !- Direction of Relative North {deg}
    34.7455054899131,        !- X Origin {m}
    9.29594664423115,        !- Y Origin {m}
    9.14355407629293,        !- Z Origin {m}
    1,                       !- Type
    1;                       !- Multiplier



  Zone,
    T N1 Apartment,          !- Name
    0,                       !- Direction of Relative North {deg}
    11.5818351633044,        !- X Origin {m}
    9.29594664423115,        !- Y Origin {m}
    9.14355407629293,        !- Z Origin {m}
    1,                       !- Type
    1;                       !- Multiplier



  Zone,
    T N2 Apartment,          !- Name
    0,                       !- Direction of Relative North {deg}
    23.1636703266088,        !- X Origin {m}
    9.29594664423115,        !- Y Origin {m}
    9.14355407629293,        !- Z Origin {m}
    1,                       !- Type
    1;                       !- Multiplier



  Zone,
    T S1 Apartment,          !- Name
    0,                       !- Direction of Relative North {deg}
    11.5818351633044,        !- X Origin {m}
    0,                       !- Y Origin {m}
    9.14355407629293,        !- Z Origin {m}
    1,                       !- Type
    1;                       !- Multiplier



  Zone,
    T S2 Apartment,          !- Name
    0,                       !- Direction of Relative North {deg}
    23.1636703266088,        !- X Origin {m}
    0,                       !- Y Origin {m}
    9.14355407629293,        !- Z Origin {m}
    1,                       !- Type
    1;                       !- Multiplier



  Zone,
    T Corridor,              !- Name
    ,                        !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    7.61962839691078,        !- Y Origin {m}
    9.14355407629293,        !- Z Origin {m}
    1,                       !- Type
    1;                       !- Multiplier



  Zone,
    G Corridor,              !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    7.61962839691078,        !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1;                       !- Multiplier



  Zone,
    M Corridor,              !- Name
    ,                        !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    7.61962839691078,        !- Y Origin {m}
    3.04785135876431,        !- Z Origin {m}
    1,                       !- Type
    1;                       !- Multiplier

!-   ===========  ALL OBJECTS IN CLASS: ZONE LIST ===========


  ZoneList,
    Mid Floor List,          !- Name
    M SW Apartment,          !- Zone 1 Name
    M NW Apartment,          !- Zone 2 Name
    M SE Apartment,          !- Zone 3 Name
    M NE Apartment,          !- Zone 4 Name
    M N1 Apartment,          !- Zone 5 Name
    M N2 Apartment,          !- Zone 6 Name
    M S1 Apartment,          !- Zone 7 Name
    M S2 Apartment,          !- Zone 8 Name
    M Corridor;              !- Zone 9 Name

!-   ===========  ALL OBJECTS IN CLASS: ZONE GROUP ===========


  ZoneGroup,
    Middle Floors,           !- Name
    Mid Floor List,          !- Zone List Name
    2;                       !- Zone List Multiplier

!-   ===========  ALL OBJECTS IN CLASS: SURFACEGEOMETRY ===========


  GlobalGeometryRules,
    LowerLeftCorner,         !- Starting Vertex Position
    CW,                      !- Vertex Entry Direction
    Relative;                !- Coordinate System

!-   ===========  ALL OBJECTS IN CLASS: SURFACE:HEATTRANSFER ===========


  BuildingSurface:Detailed,
    g SWall SWA,             !- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    G SW Apartment,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,0.000000,0.000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,0.000000,3.047851,  !- X,Y,Z ==> Vertex 2 {m}
    11.581835,0.000000,3.047851,  !- X,Y,Z ==> Vertex 3 {m}
    11.581835,0.000000,0.000000;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    g SWall S1A,             !- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    G S1 Apartment,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,0.000000,0.000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,0.000000,3.047851,  !- X,Y,Z ==> Vertex 2 {m}
    11.581835,0.000000,3.047851,  !- X,Y,Z ==> Vertex 3 {m}
    11.581835,0.000000,0.000000;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    g SWall S2A,             !- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    G S2 Apartment,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,0.000000,0.000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,0.000000,3.047851,  !- X,Y,Z ==> Vertex 2 {m}
    11.581835,0.000000,3.047851,  !- X,Y,Z ==> Vertex 3 {m}
    11.581835,0.000000,0.000000;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    g SWall SEA,             !- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    Office,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,0.000000,0.000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,0.000000,3.047851,  !- X,Y,Z ==> Vertex 2 {m}
    11.581835,0.000000,3.047851,  !- X,Y,Z ==> Vertex 3 {m}
    11.581835,0.000000,0.000000;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    g NWall NWA,             !- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    G NW Apartment,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581835,7.619628,0.000000,  !- X,Y,Z ==> Vertex 1 {m}
    11.581835,7.619628,3.047851,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,7.619628,3.047851,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,7.619628,0.000000;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    g NWall N1A,             !- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    G N1 Apartment,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581835,7.619628,0.000000,  !- X,Y,Z ==> Vertex 1 {m}
    11.581835,7.619628,3.047851,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,7.619628,3.047851,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,7.619628,0.000000;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    g NWall N2A,             !- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    G N2 Apartment,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581835,7.619628,0.000000,  !- X,Y,Z ==> Vertex 1 {m}
    11.581835,7.619628,3.047851,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,7.619628,3.047851,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,7.619628,0.000000;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    g NWall NEA,             !- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    G NE Apartment,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581835,7.619628,0.000000,  !- X,Y,Z ==> Vertex 1 {m}
    11.581835,7.619628,3.047851,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,7.619628,3.047851,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,7.619628,0.000000;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    g WWall SWA,             !- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    G SW Apartment,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,7.619628,0.000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,7.619628,3.047851,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,0.000000,3.047851,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,0.000000,0.000000;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    g WWall NWA,             !- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    G NW Apartment,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,7.619628,0.000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,7.619628,3.047851,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,0.000000,3.047851,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,0.000000,0.000000;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    g EWall SEA,             !- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    Office,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581835,0.000000,0.000000,  !- X,Y,Z ==> Vertex 1 {m}
    11.581835,0.000000,3.047851,  !- X,Y,Z ==> Vertex 2 {m}
    11.581835,7.619628,3.047851,  !- X,Y,Z ==> Vertex 3 {m}
    11.581835,7.619628,0.000000;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    g EWall NEA,             !- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    G NE Apartment,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581835,0.000000,0.000000,  !- X,Y,Z ==> Vertex 1 {m}
    11.581835,0.000000,3.047851,  !- X,Y,Z ==> Vertex 2 {m}
    11.581835,7.619628,3.047851,  !- X,Y,Z ==> Vertex 3 {m}
    11.581835,7.619628,0.000000;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    g GFloor SWA,            !- Name
    Floor,                   !- Surface Type
    gGFloorSWA_Ffactor,      !- Construction Name
    G SW Apartment,          !- Zone Name
    GroundFCfactorMethod,    !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,0.000000,0.000000,  !- X,Y,Z ==> Vertex 1 {m}
    11.581835,0.000000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581835,7.619628,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,7.619628,0.000000;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    g GFloor SEA,            !- Name
    Floor,                   !- Surface Type
    gGFloorSEA_Ffactor,      !- Construction Name
    Office,                  !- Zone Name
    GroundFCfactorMethod,    !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,0.000000,0.000000,  !- X,Y,Z ==> Vertex 1 {m}
    11.581835,0.000000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581835,7.619628,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,7.619628,0.000000;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    g GFloor N1A,            !- Name
    Floor,                   !- Surface Type
    gGFloorN1A_Ffactor,      !- Construction Name
    G N1 Apartment,          !- Zone Name
    GroundFCfactorMethod,    !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,0.000000,0.000000,  !- X,Y,Z ==> Vertex 1 {m}
    11.581835,0.000000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581835,7.619628,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,7.619628,0.000000;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    g GFloor N2A,            !- Name
    Floor,                   !- Surface Type
    gGFloorN2A_Ffactor,      !- Construction Name
    G N2 Apartment,          !- Zone Name
    GroundFCfactorMethod,    !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,0.000000,0.000000,  !- X,Y,Z ==> Vertex 1 {m}
    11.581835,0.000000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581835,7.619628,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,7.619628,0.000000;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    g GFloor S1A,            !- Name
    Floor,                   !- Surface Type
    gGFloorS1A_Ffactor,      !- Construction Name
    G S1 Apartment,          !- Zone Name
    GroundFCfactorMethod,    !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,0.000000,0.000000,  !- X,Y,Z ==> Vertex 1 {m}
    11.581835,0.000000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581835,7.619628,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,7.619628,0.000000;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    g GFloor S2A,            !- Name
    Floor,                   !- Surface Type
    gGFloorS2A_Ffactor,      !- Construction Name
    G S2 Apartment,          !- Zone Name
    GroundFCfactorMethod,    !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,0.000000,0.000000,  !- X,Y,Z ==> Vertex 1 {m}
    11.581835,0.000000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581835,7.619628,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,7.619628,0.000000;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    g GFloor NEA,            !- Name
    Floor,                   !- Surface Type
    gGFloorNEA_Ffactor,      !- Construction Name
    G NE Apartment,          !- Zone Name
    GroundFCfactorMethod,    !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,0.000000,0.000000,  !- X,Y,Z ==> Vertex 1 {m}
    11.581835,0.000000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581835,7.619628,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,7.619628,0.000000;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    g GFloor NWA,            !- Name
    Floor,                   !- Surface Type
    gGFloorNWA_Ffactor,      !- Construction Name
    G NW Apartment,          !- Zone Name
    GroundFCfactorMethod,    !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,0.000000,0.000000,  !- X,Y,Z ==> Vertex 1 {m}
    11.581835,0.000000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581835,7.619628,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,7.619628,0.000000;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    g Ceilin SWA,            !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    G SW Apartment,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    g Ceilin SWA,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,0.000000,3.047851,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,7.619628,3.047851,  !- X,Y,Z ==> Vertex 2 {m}
    11.581835,7.619628,3.047851,  !- X,Y,Z ==> Vertex 3 {m}
    11.581835,0.000000,3.047851;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    g Ceilin SEA,            !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    Office,                  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    g Ceilin SEA,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,0.000000,3.047851,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,7.619628,3.047851,  !- X,Y,Z ==> Vertex 2 {m}
    11.581835,7.619628,3.047851,  !- X,Y,Z ==> Vertex 3 {m}
    11.581835,0.000000,3.047851;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    g Ceilin N1A,            !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    G N1 Apartment,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    g Ceilin N1A,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,0.000000,3.047851,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,7.619628,3.047851,  !- X,Y,Z ==> Vertex 2 {m}
    11.581835,7.619628,3.047851,  !- X,Y,Z ==> Vertex 3 {m}
    11.581835,0.000000,3.047851;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    g Ceilin N2A,            !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    G N2 Apartment,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    g Ceilin N2A,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,0.000000,3.047851,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,7.619628,3.047851,  !- X,Y,Z ==> Vertex 2 {m}
    11.581835,7.619628,3.047851,  !- X,Y,Z ==> Vertex 3 {m}
    11.581835,0.000000,3.047851;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    g Ceilin S1A,            !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    G S1 Apartment,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    g Ceilin S1A,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,0.000000,3.047851,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,7.619628,3.047851,  !- X,Y,Z ==> Vertex 2 {m}
    11.581835,7.619628,3.047851,  !- X,Y,Z ==> Vertex 3 {m}
    11.581835,0.000000,3.047851;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    g Ceilin S2A,            !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    G S2 Apartment,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    g Ceilin S2A,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,0.000000,3.047851,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,7.619628,3.047851,  !- X,Y,Z ==> Vertex 2 {m}
    11.581835,7.619628,3.047851,  !- X,Y,Z ==> Vertex 3 {m}
    11.581835,0.000000,3.047851;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    g Ceilin NEA,            !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    G NE Apartment,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    g Ceilin NEA,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,0.000000,3.047851,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,7.619628,3.047851,  !- X,Y,Z ==> Vertex 2 {m}
    11.581835,7.619628,3.047851,  !- X,Y,Z ==> Vertex 3 {m}
    11.581835,0.000000,3.047851;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    g Ceilin NWA,            !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    G NW Apartment,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    g Ceilin NWA,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,0.000000,3.047851,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,7.619628,3.047851,  !- X,Y,Z ==> Vertex 2 {m}
    11.581835,7.619628,3.047851,  !- X,Y,Z ==> Vertex 3 {m}
    11.581835,0.000000,3.047851;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    t NWall NWA,             !- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    T NW Apartment,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581835,7.619628,0.000000,  !- X,Y,Z ==> Vertex 1 {m}
    11.581835,7.619628,3.047851,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,7.619628,3.047851,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,7.619628,0.000000;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    t NWall N1A,             !- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    T N1 Apartment,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581835,7.619628,0.000000,  !- X,Y,Z ==> Vertex 1 {m}
    11.581835,7.619628,3.047851,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,7.619628,3.047851,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,7.619628,0.000000;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    t NWall N2A,             !- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    T N2 Apartment,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581835,7.619628,0.000000,  !- X,Y,Z ==> Vertex 1 {m}
    11.581835,7.619628,3.047851,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,7.619628,3.047851,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,7.619628,0.000000;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    t NWall NEA,             !- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    T NE Apartment,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581835,7.619628,0.000000,  !- X,Y,Z ==> Vertex 1 {m}
    11.581835,7.619628,3.047851,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,7.619628,3.047851,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,7.619628,0.000000;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    t WWall SWA,             !- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    T SW Apartment,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,7.619628,0.000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,7.619628,3.047851,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,0.000000,3.047851,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,0.000000,0.000000;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    t WWall NWA,             !- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    T NW Apartment,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,7.619628,0.000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,7.619628,3.047851,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,0.000000,3.047851,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,0.000000,0.000000;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    t EWall SEA,             !- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    T SE Apartment,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581835,0.000000,0.000000,  !- X,Y,Z ==> Vertex 1 {m}
    11.581835,0.000000,3.047851,  !- X,Y,Z ==> Vertex 2 {m}
    11.581835,7.619628,3.047851,  !- X,Y,Z ==> Vertex 3 {m}
    11.581835,7.619628,0.000000;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    t EWall NEA,             !- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    T NE Apartment,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581835,0.000000,0.000000,  !- X,Y,Z ==> Vertex 1 {m}
    11.581835,0.000000,3.047851,  !- X,Y,Z ==> Vertex 2 {m}
    11.581835,7.619628,3.047851,  !- X,Y,Z ==> Vertex 3 {m}
    11.581835,7.619628,0.000000;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    t GFloor SWA,            !- Name
    Floor,                   !- Surface Type
    ext_slab_8in_with_carpet,!- Construction Name
    T SW Apartment,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    t GFloor SWA,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,0.000000,0.000000,  !- X,Y,Z ==> Vertex 1 {m}
    11.581835,0.000000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581835,7.619628,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,7.619628,0.000000;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    t GFloor SEA,            !- Name
    Floor,                   !- Surface Type
    ext_slab_8in_with_carpet,!- Construction Name
    T SE Apartment,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    t GFloor SEA,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,0.000000,0.000000,  !- X,Y,Z ==> Vertex 1 {m}
    11.581835,0.000000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581835,7.619628,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,7.619628,0.000000;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    t GFloor N1A,            !- Name
    Floor,                   !- Surface Type
    ext_slab_8in_with_carpet,!- Construction Name
    T N1 Apartment,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    t GFloor N1A,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,0.000000,0.000000,  !- X,Y,Z ==> Vertex 1 {m}
    11.581835,0.000000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581835,7.619628,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,7.619628,0.000000;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    t GFloor N2A,            !- Name
    Floor,                   !- Surface Type
    ext_slab_8in_with_carpet,!- Construction Name
    T N2 Apartment,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    t GFloor N2A,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,0.000000,0.000000,  !- X,Y,Z ==> Vertex 1 {m}
    11.581835,0.000000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581835,7.619628,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,7.619628,0.000000;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    t GFloor S1A,            !- Name
    Floor,                   !- Surface Type
    ext_slab_8in_with_carpet,!- Construction Name
    T S1 Apartment,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    t GFloor S1A,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,0.000000,0.000000,  !- X,Y,Z ==> Vertex 1 {m}
    11.581835,0.000000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581835,7.619628,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,7.619628,0.000000;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    t GFloor S2A,            !- Name
    Floor,                   !- Surface Type
    ext_slab_8in_with_carpet,!- Construction Name
    T S2 Apartment,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    t GFloor S2A,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,0.000000,0.000000,  !- X,Y,Z ==> Vertex 1 {m}
    11.581835,0.000000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581835,7.619628,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,7.619628,0.000000;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    t GFloor NEA,            !- Name
    Floor,                   !- Surface Type
    ext_slab_8in_with_carpet,!- Construction Name
    T NE Apartment,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    t GFloor NEA,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,0.000000,0.000000,  !- X,Y,Z ==> Vertex 1 {m}
    11.581835,0.000000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581835,7.619628,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,7.619628,0.000000;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    t GFloor NWA,            !- Name
    Floor,                   !- Surface Type
    ext_slab_8in_with_carpet,!- Construction Name
    T NW Apartment,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    t GFloor NWA,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,0.000000,0.000000,  !- X,Y,Z ==> Vertex 1 {m}
    11.581835,0.000000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581835,7.619628,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,7.619628,0.000000;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    t Roof SWA,              !- Name
    Roof,                    !- Surface Type
    res_roof,                !- Construction Name
    T SW Apartment,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,0.000000,3.047851,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,7.619628,3.047851,  !- X,Y,Z ==> Vertex 2 {m}
    11.581835,7.619628,3.047851,  !- X,Y,Z ==> Vertex 3 {m}
    11.581835,0.000000,3.047851;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    t Roof SEA,              !- Name
    Roof,                    !- Surface Type
    res_roof,                !- Construction Name
    T SE Apartment,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,0.000000,3.047851,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,7.619628,3.047851,  !- X,Y,Z ==> Vertex 2 {m}
    11.581835,7.619628,3.047851,  !- X,Y,Z ==> Vertex 3 {m}
    11.581835,0.000000,3.047851;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    t Roof N1A,              !- Name
    Roof,                    !- Surface Type
    res_roof,                !- Construction Name
    T N1 Apartment,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,0.000000,3.047851,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,7.619628,3.047851,  !- X,Y,Z ==> Vertex 2 {m}
    11.581835,7.619628,3.047851,  !- X,Y,Z ==> Vertex 3 {m}
    11.581835,0.000000,3.047851;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    t Roof N2A,              !- Name
    Roof,                    !- Surface Type
    res_roof,                !- Construction Name
    T N2 Apartment,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,0.000000,3.047851,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,7.619628,3.047851,  !- X,Y,Z ==> Vertex 2 {m}
    11.581835,7.619628,3.047851,  !- X,Y,Z ==> Vertex 3 {m}
    11.581835,0.000000,3.047851;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    t Roof S1A,              !- Name
    Roof,                    !- Surface Type
    res_roof,                !- Construction Name
    T S1 Apartment,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,0.000000,3.047851,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,7.619628,3.047851,  !- X,Y,Z ==> Vertex 2 {m}
    11.581835,7.619628,3.047851,  !- X,Y,Z ==> Vertex 3 {m}
    11.581835,0.000000,3.047851;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    t Roof S2A,              !- Name
    Roof,                    !- Surface Type
    res_roof,                !- Construction Name
    T S2 Apartment,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,0.000000,3.047851,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,7.619628,3.047851,  !- X,Y,Z ==> Vertex 2 {m}
    11.581835,7.619628,3.047851,  !- X,Y,Z ==> Vertex 3 {m}
    11.581835,0.000000,3.047851;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    t Roof NEA,              !- Name
    Roof,                    !- Surface Type
    res_roof,                !- Construction Name
    T NE Apartment,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,0.000000,3.047851,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,7.619628,3.047851,  !- X,Y,Z ==> Vertex 2 {m}
    11.581835,7.619628,3.047851,  !- X,Y,Z ==> Vertex 3 {m}
    11.581835,0.000000,3.047851;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    t Roof NWA,              !- Name
    Roof,                    !- Surface Type
    res_roof,                !- Construction Name
    T NW Apartment,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,0.000000,3.047851,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,7.619628,3.047851,  !- X,Y,Z ==> Vertex 2 {m}
    11.581835,7.619628,3.047851,  !- X,Y,Z ==> Vertex 3 {m}
    11.581835,0.000000,3.047851;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    t SWall SWA,             !- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    T SW Apartment,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,0.000000,0.000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,0.000000,3.047851,  !- X,Y,Z ==> Vertex 2 {m}
    11.581835,0.000000,3.047851,  !- X,Y,Z ==> Vertex 3 {m}
    11.581835,0.000000,0.000000;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    t SWall S1A,             !- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    T S1 Apartment,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,0.000000,0.000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,0.000000,3.047851,  !- X,Y,Z ==> Vertex 2 {m}
    11.581835,0.000000,3.047851,  !- X,Y,Z ==> Vertex 3 {m}
    11.581835,0.000000,0.000000;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    t SWall S2A,             !- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    T S2 Apartment,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,0.000000,0.000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,0.000000,3.047851,  !- X,Y,Z ==> Vertex 2 {m}
    11.581835,0.000000,3.047851,  !- X,Y,Z ==> Vertex 3 {m}
    11.581835,0.000000,0.000000;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    t SWall SEA,             !- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    T SE Apartment,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,0.000000,0.000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,0.000000,3.047851,  !- X,Y,Z ==> Vertex 2 {m}
    11.581835,0.000000,3.047851,  !- X,Y,Z ==> Vertex 3 {m}
    11.581835,0.000000,0.000000;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    m NWall NWA,             !- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    M NW Apartment,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581835,7.619628,0.000000,  !- X,Y,Z ==> Vertex 1 {m}
    11.581835,7.619628,3.047851,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,7.619628,3.047851,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,7.619628,0.000000;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    m NWall N1A,             !- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    M N1 Apartment,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581835,7.619628,0.000000,  !- X,Y,Z ==> Vertex 1 {m}
    11.581835,7.619628,3.047851,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,7.619628,3.047851,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,7.619628,0.000000;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    m NWall N2A,             !- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    M N2 Apartment,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581835,7.619628,0.000000,  !- X,Y,Z ==> Vertex 1 {m}
    11.581835,7.619628,3.047851,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,7.619628,3.047851,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,7.619628,0.000000;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    m NWall NEA,             !- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    M NE Apartment,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581835,7.619628,0.000000,  !- X,Y,Z ==> Vertex 1 {m}
    11.581835,7.619628,3.047851,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,7.619628,3.047851,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,7.619628,0.000000;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    m WWall SWA,             !- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    M SW Apartment,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,7.619628,0.000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,7.619628,3.047851,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,0.000000,3.047851,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,0.000000,0.000000;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    m WWall NWA,             !- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    M NW Apartment,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,7.619628,0.000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,7.619628,3.047851,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,0.000000,3.047851,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,0.000000,0.000000;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    m EWall SEA,             !- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    M SE Apartment,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581835,0.000000,0.000000,  !- X,Y,Z ==> Vertex 1 {m}
    11.581835,0.000000,3.047851,  !- X,Y,Z ==> Vertex 2 {m}
    11.581835,7.619628,3.047851,  !- X,Y,Z ==> Vertex 3 {m}
    11.581835,7.619628,0.000000;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    m EWall NEA,             !- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    M NE Apartment,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581835,0.000000,0.000000,  !- X,Y,Z ==> Vertex 1 {m}
    11.581835,0.000000,3.047851,  !- X,Y,Z ==> Vertex 2 {m}
    11.581835,7.619628,3.047851,  !- X,Y,Z ==> Vertex 3 {m}
    11.581835,7.619628,0.000000;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    m GFloor SWA,            !- Name
    Floor,                   !- Surface Type
    ext_slab_8in_with_carpet,!- Construction Name
    M SW Apartment,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    m GFloor SWA,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,0.000000,0.000000,  !- X,Y,Z ==> Vertex 1 {m}
    11.581835,0.000000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581835,7.619628,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,7.619628,0.000000;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    m GFloor SEA,            !- Name
    Floor,                   !- Surface Type
    ext_slab_8in_with_carpet,!- Construction Name
    M SE Apartment,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    m GFloor SEA,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,0.000000,0.000000,  !- X,Y,Z ==> Vertex 1 {m}
    11.581835,0.000000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581835,7.619628,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,7.619628,0.000000;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    m GFloor N1A,            !- Name
    Floor,                   !- Surface Type
    ext_slab_8in_with_carpet,!- Construction Name
    M N1 Apartment,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    m GFloor N1A,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,0.000000,0.000000,  !- X,Y,Z ==> Vertex 1 {m}
    11.581835,0.000000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581835,7.619628,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,7.619628,0.000000;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    m GFloor N2A,            !- Name
    Floor,                   !- Surface Type
    ext_slab_8in_with_carpet,!- Construction Name
    M N2 Apartment,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    m GFloor N2A,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,0.000000,0.000000,  !- X,Y,Z ==> Vertex 1 {m}
    11.581835,0.000000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581835,7.619628,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,7.619628,0.000000;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    m GFloor S1A,            !- Name
    Floor,                   !- Surface Type
    ext_slab_8in_with_carpet,!- Construction Name
    M S1 Apartment,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    m GFloor S1A,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,0.000000,0.000000,  !- X,Y,Z ==> Vertex 1 {m}
    11.581835,0.000000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581835,7.619628,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,7.619628,0.000000;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    m GFloor S2A,            !- Name
    Floor,                   !- Surface Type
    ext_slab_8in_with_carpet,!- Construction Name
    M S2 Apartment,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    m GFloor S2A,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,0.000000,0.000000,  !- X,Y,Z ==> Vertex 1 {m}
    11.581835,0.000000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581835,7.619628,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,7.619628,0.000000;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    m GFloor NEA,            !- Name
    Floor,                   !- Surface Type
    ext_slab_8in_with_carpet,!- Construction Name
    M NE Apartment,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    m GFloor NEA,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,0.000000,0.000000,  !- X,Y,Z ==> Vertex 1 {m}
    11.581835,0.000000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581835,7.619628,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,7.619628,0.000000;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    m GFloor NWA,            !- Name
    Floor,                   !- Surface Type
    ext_slab_8in_with_carpet,!- Construction Name
    M NW Apartment,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    m GFloor NWA,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,0.000000,0.000000,  !- X,Y,Z ==> Vertex 1 {m}
    11.581835,0.000000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    11.581835,7.619628,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,7.619628,0.000000;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    m Ceilin SWA,            !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    M SW Apartment,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    m Ceilin SWA,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,0.000000,3.047851,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,7.619628,3.047851,  !- X,Y,Z ==> Vertex 2 {m}
    11.581835,7.619628,3.047851,  !- X,Y,Z ==> Vertex 3 {m}
    11.581835,0.000000,3.047851;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    m Ceilin SEA,            !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    M SE Apartment,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    m Ceilin SEA,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,0.000000,3.047851,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,7.619628,3.047851,  !- X,Y,Z ==> Vertex 2 {m}
    11.581835,7.619628,3.047851,  !- X,Y,Z ==> Vertex 3 {m}
    11.581835,0.000000,3.047851;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    m Ceilin N1A,            !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    M N1 Apartment,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    m Ceilin N1A,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,0.000000,3.047851,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,7.619628,3.047851,  !- X,Y,Z ==> Vertex 2 {m}
    11.581835,7.619628,3.047851,  !- X,Y,Z ==> Vertex 3 {m}
    11.581835,0.000000,3.047851;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    m Ceilin N2A,            !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    M N2 Apartment,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    m Ceilin N2A,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,0.000000,3.047851,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,7.619628,3.047851,  !- X,Y,Z ==> Vertex 2 {m}
    11.581835,7.619628,3.047851,  !- X,Y,Z ==> Vertex 3 {m}
    11.581835,0.000000,3.047851;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    m Ceilin S1A,            !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    M S1 Apartment,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    m Ceilin S1A,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,0.000000,3.047851,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,7.619628,3.047851,  !- X,Y,Z ==> Vertex 2 {m}
    11.581835,7.619628,3.047851,  !- X,Y,Z ==> Vertex 3 {m}
    11.581835,0.000000,3.047851;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    m Ceilin S2A,            !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    M S2 Apartment,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    m Ceilin S2A,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,0.000000,3.047851,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,7.619628,3.047851,  !- X,Y,Z ==> Vertex 2 {m}
    11.581835,7.619628,3.047851,  !- X,Y,Z ==> Vertex 3 {m}
    11.581835,0.000000,3.047851;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    m Ceilin NEA,            !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    M NE Apartment,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    m Ceilin NEA,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,0.000000,3.047851,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,7.619628,3.047851,  !- X,Y,Z ==> Vertex 2 {m}
    11.581835,7.619628,3.047851,  !- X,Y,Z ==> Vertex 3 {m}
    11.581835,0.000000,3.047851;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    m Ceilin NWA,            !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    M NW Apartment,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    m Ceilin NWA,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,0.000000,3.047851,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,7.619628,3.047851,  !- X,Y,Z ==> Vertex 2 {m}
    11.581835,7.619628,3.047851,  !- X,Y,Z ==> Vertex 3 {m}
    11.581835,0.000000,3.047851;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    m SWall SWA,             !- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    M SW Apartment,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,0.000000,0.000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,0.000000,3.047851,  !- X,Y,Z ==> Vertex 2 {m}
    11.581835,0.000000,3.047851,  !- X,Y,Z ==> Vertex 3 {m}
    11.581835,0.000000,0.000000;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    m SWall S1A,             !- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    M S1 Apartment,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,0.000000,0.000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,0.000000,3.047851,  !- X,Y,Z ==> Vertex 2 {m}
    11.581835,0.000000,3.047851,  !- X,Y,Z ==> Vertex 3 {m}
    11.581835,0.000000,0.000000;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    m SWall S2A,             !- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    M S2 Apartment,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,0.000000,0.000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,0.000000,3.047851,  !- X,Y,Z ==> Vertex 2 {m}
    11.581835,0.000000,3.047851,  !- X,Y,Z ==> Vertex 3 {m}
    11.581835,0.000000,0.000000;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    m SWall SEA,             !- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    M SE Apartment,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,0.000000,0.000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,0.000000,3.047851,  !- X,Y,Z ==> Vertex 2 {m}
    11.581835,0.000000,3.047851,  !- X,Y,Z ==> Vertex 3 {m}
    11.581835,0.000000,0.000000;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    m WWall C,               !- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    M Corridor,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,1.676318,0.000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,1.676318,3.047851,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,0.000000,3.047851,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,0.000000,0.000000;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    m EWall C,               !- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    M Corridor,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    46.327341,0.000000,0.000000,  !- X,Y,Z ==> Vertex 1 {m}
    46.327341,0.000000,3.047851,  !- X,Y,Z ==> Vertex 2 {m}
    46.327341,1.676318,3.047851,  !- X,Y,Z ==> Vertex 3 {m}
    46.327341,1.676318,0.000000;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    m Ceiling C,             !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    M Corridor,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    m Ceiling C,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,0.000000,3.047851,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,1.676318,3.047851,  !- X,Y,Z ==> Vertex 2 {m}
    46.327341,1.676318,3.047851,  !- X,Y,Z ==> Vertex 3 {m}
    46.327341,0.000000,3.047851;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    m Floor C,               !- Name
    Floor,                   !- Surface Type
    ext_slab_8in_with_carpet,!- Construction Name
    M Corridor,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    m Floor C,               !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,0.000000,0.000000,  !- X,Y,Z ==> Vertex 1 {m}
    46.327341,0.000000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    46.327341,1.676318,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,1.676318,0.000000;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    t WWall C,               !- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    T Corridor,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,1.676318,0.000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,1.676318,3.047851,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,0.000000,3.047851,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,0.000000,0.000000;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    t EWall C,               !- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    T Corridor,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    46.327341,0.000000,0.000000,  !- X,Y,Z ==> Vertex 1 {m}
    46.327341,0.000000,3.047851,  !- X,Y,Z ==> Vertex 2 {m}
    46.327341,1.676318,3.047851,  !- X,Y,Z ==> Vertex 3 {m}
    46.327341,1.676318,0.000000;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    t Roof C,                !- Name
    Roof,                    !- Surface Type
    res_roof,                !- Construction Name
    T Corridor,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,0.000000,3.047851,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,1.676318,3.047851,  !- X,Y,Z ==> Vertex 2 {m}
    46.327341,1.676318,3.047851,  !- X,Y,Z ==> Vertex 3 {m}
    46.327341,0.000000,3.047851;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    t Floor C,               !- Name
    Floor,                   !- Surface Type
    ext_slab_8in_with_carpet,!- Construction Name
    T Corridor,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    t Floor C,               !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,0.000000,0.000000,  !- X,Y,Z ==> Vertex 1 {m}
    46.327341,0.000000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    46.327341,1.676318,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,1.676318,0.000000;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    g WWall C,               !- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    G Corridor,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,1.676318,0.000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,1.676318,3.047851,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,0.000000,3.047851,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,0.000000,0.000000;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    g EWall C,               !- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    G Corridor,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    46.327341,0.000000,0,  !- X,Y,Z ==> Vertex 1 {m}
    46.327341,0.000000,3.047851,  !- X,Y,Z ==> Vertex 2 {m}
    46.327341,1.676318,3.047851,  !- X,Y,Z ==> Vertex 3 {m}
    46.327341,1.676318,0;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    g Ceiling C,             !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    G Corridor,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    g Ceiling C,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,0.000000,3.047851,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,1.676318,3.047851,  !- X,Y,Z ==> Vertex 2 {m}
    46.327341,1.676318,3.047851,  !- X,Y,Z ==> Vertex 3 {m}
    46.327341,0.000000,3.047851;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    g Floor C,               !- Name
    Floor,                   !- Surface Type
    gFloorC_Ffactor,      !- Construction Name
    G Corridor,              !- Zone Name
    GroundFCfactorMethod,    !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,0.000000,0.000000,  !- X,Y,Z ==> Vertex 1 {m}
    46.327341,0.000000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    46.327341,1.676318,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,1.676318,0.000000;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    g NIWall SWA,            !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    G SW Apartment,          !- Zone Name
    Zone,                    !- Outside Boundary Condition
    G Corridor,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581835,7.619628,0.000000,  !- X,Y,Z ==> Vertex 1 {m}
    11.581835,7.619628,3.047851,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,7.619628,3.047851,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,7.619628,0.000000;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    g EIWALL SWA,            !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    G SW Apartment,          !- Zone Name
    Zone,                    !- Outside Boundary Condition
    G S1 Apartment,          !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581835,0.000000,0.000000,  !- X,Y,Z ==> Vertex 1 {m}
    11.581835,0.000000,3.047851,  !- X,Y,Z ==> Vertex 2 {m}
    11.581835,7.619628,3.047851,  !- X,Y,Z ==> Vertex 3 {m}
    11.581835,7.619628,0.000000;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    g NIWall S1A,            !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    G S1 Apartment,          !- Zone Name
    Zone,                    !- Outside Boundary Condition
    G Corridor,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581835,7.619628,0.000000,  !- X,Y,Z ==> Vertex 1 {m}
    11.581835,7.619628,3.047851,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,7.619628,3.047851,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,7.619628,0.000000;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    g EIWALL S1A,            !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    G S1 Apartment,          !- Zone Name
    Zone,                    !- Outside Boundary Condition
    G S2 Apartment,          !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581835,0.000000,0.000000,  !- X,Y,Z ==> Vertex 1 {m}
    11.581835,0.000000,3.047851,  !- X,Y,Z ==> Vertex 2 {m}
    11.581835,7.619628,3.047851,  !- X,Y,Z ==> Vertex 3 {m}
    11.581835,7.619628,0.000000;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    g NIWall S2A,            !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    G S2 Apartment,          !- Zone Name
    Zone,                    !- Outside Boundary Condition
    G Corridor,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581835,7.619628,0.000000,  !- X,Y,Z ==> Vertex 1 {m}
    11.581835,7.619628,3.047851,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,7.619628,3.047851,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,7.619628,0.000000;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    g EIWALL S2A,            !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    G S2 Apartment,          !- Zone Name
    Zone,                    !- Outside Boundary Condition
    Office,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581835,0.000000,0.000000,  !- X,Y,Z ==> Vertex 1 {m}
    11.581835,0.000000,3.047851,  !- X,Y,Z ==> Vertex 2 {m}
    11.581835,7.619628,3.047851,  !- X,Y,Z ==> Vertex 3 {m}
    11.581835,7.619628,0.000000;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    g NIWall SEA,            !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Office,                  !- Zone Name
    Zone,                    !- Outside Boundary Condition
    G Corridor,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581835,7.619628,0.000000,  !- X,Y,Z ==> Vertex 1 {m}
    11.581835,7.619628,3.047851,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,7.619628,3.047851,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,7.619628,0.000000;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    g SIWall NWA,            !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    G NW Apartment,          !- Zone Name
    Zone,                    !- Outside Boundary Condition
    G Corridor,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,0.000000,0.000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,0.000000,3.047851,  !- X,Y,Z ==> Vertex 2 {m}
    11.581835,0.000000,3.047851,  !- X,Y,Z ==> Vertex 3 {m}
    11.581835,0.000000,0.000000;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    g EIWALL NWA,            !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    G NW Apartment,          !- Zone Name
    Zone,                    !- Outside Boundary Condition
    G N1 Apartment,          !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581835,0.000000,0.000000,  !- X,Y,Z ==> Vertex 1 {m}
    11.581835,0.000000,3.047851,  !- X,Y,Z ==> Vertex 2 {m}
    11.581835,7.619628,3.047851,  !- X,Y,Z ==> Vertex 3 {m}
    11.581835,7.619628,0.000000;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    g SIWall N1A,            !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    G N1 Apartment,          !- Zone Name
    Zone,                    !- Outside Boundary Condition
    G Corridor,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,0.000000,0.000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,0.000000,3.047851,  !- X,Y,Z ==> Vertex 2 {m}
    11.581835,0.000000,3.047851,  !- X,Y,Z ==> Vertex 3 {m}
    11.581835,0.000000,0.000000;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    g EIWALL N1A,            !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    G N1 Apartment,          !- Zone Name
    Zone,                    !- Outside Boundary Condition
    G N2 Apartment,          !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581835,0.000000,0.000000,  !- X,Y,Z ==> Vertex 1 {m}
    11.581835,0.000000,3.047851,  !- X,Y,Z ==> Vertex 2 {m}
    11.581835,7.619628,3.047851,  !- X,Y,Z ==> Vertex 3 {m}
    11.581835,7.619628,0.000000;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    g SIWall N2A,            !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    G N2 Apartment,          !- Zone Name
    Zone,                    !- Outside Boundary Condition
    G Corridor,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,0.000000,0.000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,0.000000,3.047851,  !- X,Y,Z ==> Vertex 2 {m}
    11.581835,0.000000,3.047851,  !- X,Y,Z ==> Vertex 3 {m}
    11.581835,0.000000,0.000000;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    g EIWALL N2A,            !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    G N2 Apartment,          !- Zone Name
    Zone,                    !- Outside Boundary Condition
    G NE Apartment,          !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581835,0.000000,0.000000,  !- X,Y,Z ==> Vertex 1 {m}
    11.581835,0.000000,3.047851,  !- X,Y,Z ==> Vertex 2 {m}
    11.581835,7.619628,3.047851,  !- X,Y,Z ==> Vertex 3 {m}
    11.581835,7.619628,0.000000;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    g SIWall NEA,            !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    G NE Apartment,          !- Zone Name
    Zone,                    !- Outside Boundary Condition
    G Corridor,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,0.000000,0.000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,0.000000,3.047851,  !- X,Y,Z ==> Vertex 2 {m}
    11.581835,0.000000,3.047851,  !- X,Y,Z ==> Vertex 3 {m}
    11.581835,0.000000,0.000000;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    m NIWall SWA,            !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    M SW Apartment,          !- Zone Name
    Zone,                    !- Outside Boundary Condition
    M Corridor,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581835,7.619628,0.000000,  !- X,Y,Z ==> Vertex 1 {m}
    11.581835,7.619628,3.047851,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,7.619628,3.047851,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,7.619628,0.000000;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    m EIWALL SWA,            !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    M SW Apartment,          !- Zone Name
    Zone,                    !- Outside Boundary Condition
    M S1 Apartment,          !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581835,0.000000,3.047851,  !- X,Y,Z ==> Vertex 1 {m}
    11.581835,7.619628,3.047851,  !- X,Y,Z ==> Vertex 2 {m}
    11.581835,7.619628,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    11.581835,0.000000,0.000000;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    m NIWall S1A,            !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    M S1 Apartment,          !- Zone Name
    Zone,                    !- Outside Boundary Condition
    M Corridor,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581835,7.619628,0.000000,  !- X,Y,Z ==> Vertex 1 {m}
    11.581835,7.619628,3.047851,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,7.619628,3.047851,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,7.619628,0.000000;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    m EIWALL S1A,            !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    M S1 Apartment,          !- Zone Name
    Zone,                    !- Outside Boundary Condition
    M S2 Apartment,          !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581835,0.000000,0.000000,  !- X,Y,Z ==> Vertex 1 {m}
    11.581835,0.000000,3.047851,  !- X,Y,Z ==> Vertex 2 {m}
    11.581835,7.619628,3.047851,  !- X,Y,Z ==> Vertex 3 {m}
    11.581835,7.619628,0.000000;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    m NIWall S2A,            !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    M S2 Apartment,          !- Zone Name
    Zone,                    !- Outside Boundary Condition
    M Corridor,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581835,7.619628,0.000000,  !- X,Y,Z ==> Vertex 1 {m}
    11.581835,7.619628,3.047851,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,7.619628,3.047851,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,7.619628,0.000000;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    m EIWALL S2A,            !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    M S2 Apartment,          !- Zone Name
    Zone,                    !- Outside Boundary Condition
    M SE Apartment,          !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581835,0.000000,0.000000,  !- X,Y,Z ==> Vertex 1 {m}
    11.581835,0.000000,3.047851,  !- X,Y,Z ==> Vertex 2 {m}
    11.581835,7.619628,3.047851,  !- X,Y,Z ==> Vertex 3 {m}
    11.581835,7.619628,0.000000;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    m NIWall SEA,            !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    M SE Apartment,          !- Zone Name
    Zone,                    !- Outside Boundary Condition
    M Corridor,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581835,7.619628,0.000000,  !- X,Y,Z ==> Vertex 1 {m}
    11.581835,7.619628,3.047851,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,7.619628,3.047851,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,7.619628,0.000000;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    m SIWall NWA,            !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    M NW Apartment,          !- Zone Name
    Zone,                    !- Outside Boundary Condition
    M Corridor,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,0.000000,0.000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,0.000000,3.047851,  !- X,Y,Z ==> Vertex 2 {m}
    11.581835,0.000000,3.047851,  !- X,Y,Z ==> Vertex 3 {m}
    11.581835,0.000000,0.000000;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    m EIWALL NWA,            !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    M NW Apartment,          !- Zone Name
    Zone,                    !- Outside Boundary Condition
    M N1 Apartment,          !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581835,0.000000,0.000000,  !- X,Y,Z ==> Vertex 1 {m}
    11.581835,0.000000,3.047851,  !- X,Y,Z ==> Vertex 2 {m}
    11.581835,7.619628,3.047851,  !- X,Y,Z ==> Vertex 3 {m}
    11.581835,7.619628,0.000000;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    m SIWall N1A,            !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    M N1 Apartment,          !- Zone Name
    Zone,                    !- Outside Boundary Condition
    M Corridor,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,0.000000,0.000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,0.000000,3.047851,  !- X,Y,Z ==> Vertex 2 {m}
    11.581835,0.000000,3.047851,  !- X,Y,Z ==> Vertex 3 {m}
    11.581835,0.000000,0.000000;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    m EIWALL N1A,            !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    M N1 Apartment,          !- Zone Name
    Zone,                    !- Outside Boundary Condition
    M N2 Apartment,          !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581835,0.000000,0.000000,  !- X,Y,Z ==> Vertex 1 {m}
    11.581835,0.000000,3.047851,  !- X,Y,Z ==> Vertex 2 {m}
    11.581835,7.619628,3.047851,  !- X,Y,Z ==> Vertex 3 {m}
    11.581835,7.619628,0.000000;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    m SIWall N2A,            !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    M N2 Apartment,          !- Zone Name
    Zone,                    !- Outside Boundary Condition
    M Corridor,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,0.000000,0.000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,0.000000,3.047851,  !- X,Y,Z ==> Vertex 2 {m}
    11.581835,0.000000,3.047851,  !- X,Y,Z ==> Vertex 3 {m}
    11.581835,0.000000,0.000000;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    m EIWALL N2A,            !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    M N2 Apartment,          !- Zone Name
    Zone,                    !- Outside Boundary Condition
    M NE Apartment,          !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581835,0.000000,0.000000,  !- X,Y,Z ==> Vertex 1 {m}
    11.581835,0.000000,3.047851,  !- X,Y,Z ==> Vertex 2 {m}
    11.581835,7.619628,3.047851,  !- X,Y,Z ==> Vertex 3 {m}
    11.581835,7.619628,0.000000;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    m SIWall NEA,            !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    M NE Apartment,          !- Zone Name
    Zone,                    !- Outside Boundary Condition
    M Corridor,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,0.000000,0.000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,0.000000,3.047851,  !- X,Y,Z ==> Vertex 2 {m}
    11.581835,0.000000,3.047851,  !- X,Y,Z ==> Vertex 3 {m}
    11.581835,0.000000,0.000000;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    t NIWall SWA,            !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    T SW Apartment,          !- Zone Name
    Zone,                    !- Outside Boundary Condition
    T Corridor,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581835,7.619628,0.000000,  !- X,Y,Z ==> Vertex 1 {m}
    11.581835,7.619628,3.047851,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,7.619628,3.047851,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,7.619628,0.000000;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    t EIWALL SWA,            !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    T SW Apartment,          !- Zone Name
    Zone,                    !- Outside Boundary Condition
    T S1 Apartment,          !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581835,0.000000,0.000000,  !- X,Y,Z ==> Vertex 1 {m}
    11.581835,0.000000,3.047851,  !- X,Y,Z ==> Vertex 2 {m}
    11.581835,7.619628,3.047851,  !- X,Y,Z ==> Vertex 3 {m}
    11.581835,7.619628,0.000000;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    t NIWall S1A,            !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    T S1 Apartment,          !- Zone Name
    Zone,                    !- Outside Boundary Condition
    T Corridor,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581835,7.619628,0.000000,  !- X,Y,Z ==> Vertex 1 {m}
    11.581835,7.619628,3.047851,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,7.619628,3.047851,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,7.619628,0.000000;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    t EIWALL S1A,            !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    T S1 Apartment,          !- Zone Name
    Zone,                    !- Outside Boundary Condition
    T S2 Apartment,          !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581835,0.000000,0.000000,  !- X,Y,Z ==> Vertex 1 {m}
    11.581835,0.000000,3.047851,  !- X,Y,Z ==> Vertex 2 {m}
    11.581835,7.619628,3.047851,  !- X,Y,Z ==> Vertex 3 {m}
    11.581835,7.619628,0.000000;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    t NIWall S2A,            !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    T S2 Apartment,          !- Zone Name
    Zone,                    !- Outside Boundary Condition
    T Corridor,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581835,7.619628,0.000000,  !- X,Y,Z ==> Vertex 1 {m}
    11.581835,7.619628,3.047851,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,7.619628,3.047851,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,7.619628,0.000000;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    t EIWALL S2A,            !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    T S2 Apartment,          !- Zone Name
    Zone,                    !- Outside Boundary Condition
    T SE Apartment,          !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581835,0.000000,0.000000,  !- X,Y,Z ==> Vertex 1 {m}
    11.581835,0.000000,3.047851,  !- X,Y,Z ==> Vertex 2 {m}
    11.581835,7.619628,3.047851,  !- X,Y,Z ==> Vertex 3 {m}
    11.581835,7.619628,0.000000;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    t NIWall SEA,            !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    T SE Apartment,          !- Zone Name
    Zone,                    !- Outside Boundary Condition
    T Corridor,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581835,7.619628,0.000000,  !- X,Y,Z ==> Vertex 1 {m}
    11.581835,7.619628,3.047851,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,7.619628,3.047851,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,7.619628,0.000000;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    t SIWall NWA,            !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    T NW Apartment,          !- Zone Name
    Zone,                    !- Outside Boundary Condition
    T Corridor,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,0.000000,0.000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,0.000000,3.047851,  !- X,Y,Z ==> Vertex 2 {m}
    11.581835,0.000000,3.047851,  !- X,Y,Z ==> Vertex 3 {m}
    11.581835,0.000000,0.000000;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    t EIWALL NWA,            !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    T NW Apartment,          !- Zone Name
    Zone,                    !- Outside Boundary Condition
    T N1 Apartment,          !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581835,0.000000,0.000000,  !- X,Y,Z ==> Vertex 1 {m}
    11.581835,0.000000,3.047851,  !- X,Y,Z ==> Vertex 2 {m}
    11.581835,7.619628,3.047851,  !- X,Y,Z ==> Vertex 3 {m}
    11.581835,7.619628,0.000000;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    t SIWall N1A,            !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    T N1 Apartment,          !- Zone Name
    Zone,                    !- Outside Boundary Condition
    T Corridor,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,0.000000,0.000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,0.000000,3.047851,  !- X,Y,Z ==> Vertex 2 {m}
    11.581835,0.000000,3.047851,  !- X,Y,Z ==> Vertex 3 {m}
    11.581835,0.000000,0.000000;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    t EIWALL N1A,            !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    T N1 Apartment,          !- Zone Name
    Zone,                    !- Outside Boundary Condition
    T N2 Apartment,          !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581835,0.000000,0.000000,  !- X,Y,Z ==> Vertex 1 {m}
    11.581835,0.000000,3.047851,  !- X,Y,Z ==> Vertex 2 {m}
    11.581835,7.619628,3.047851,  !- X,Y,Z ==> Vertex 3 {m}
    11.581835,7.619628,0.000000;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    t SIWall N2A,            !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    T N2 Apartment,          !- Zone Name
    Zone,                    !- Outside Boundary Condition
    T Corridor,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,0.000000,0.000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,0.000000,3.047851,  !- X,Y,Z ==> Vertex 2 {m}
    11.581835,0.000000,3.047851,  !- X,Y,Z ==> Vertex 3 {m}
    11.581835,0.000000,0.000000;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    t EIWALL N2A,            !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    T N2 Apartment,          !- Zone Name
    Zone,                    !- Outside Boundary Condition
    T NE Apartment,          !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.581835,0.000000,0.000000,  !- X,Y,Z ==> Vertex 1 {m}
    11.581835,0.000000,3.047851,  !- X,Y,Z ==> Vertex 2 {m}
    11.581835,7.619628,3.047851,  !- X,Y,Z ==> Vertex 3 {m}
    11.581835,7.619628,0.000000;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    t SIWall NEA,            !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    T NE Apartment,          !- Zone Name
    Zone,                    !- Outside Boundary Condition
    T Corridor,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000,0.000000,0.000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000,0.000000,3.047851,  !- X,Y,Z ==> Vertex 2 {m}
    11.581835,0.000000,3.047851,  !- X,Y,Z ==> Vertex 3 {m}
    11.581835,0.000000,0.000000;  !- X,Y,Z ==> Vertex 4 {m}

!-   ===========  ALL OBJECTS IN CLASS: SURFACE:HEATTRANSFER:SUB ===========
  FenestrationSurface:Detailed,
GWindow1 S SWA,  !- Name
Window,    !- Surface Type
ResWindow_U__SHGC_0.4,   !- Construction Name of the Surface
g SWall SWA, !- Building Surface Name
,     !- Outside Boundary Condition Object
autocalculate,   !- View Factor to Ground
,     !- Frame and Divider Name
1,     !- Multiplier
4,     !- Number of Vertices
2.895,    !- Vertex 1 X-coordinate {m}
0,    !- Vertex 1 Y-coordinate {m}
0.954,    !- Vertex 1 Z-coordinate {m}
2.895,    !- Vertex 2 X-coordinate {m}
0,    !- Vertex 2 Y-coordinate {m}
2.1732,    !- Vertex 2 Z-coordinate {m}
8.68601049868766,    !- Vertex 3 X-coordinate {m}
0,    !- Vertex 3 Y-coordinate {m}
2.1732,    !- Vertex 3 Z-coordinate {m}
8.68601049868766,    !- Vertex 4 X-coordinate {m}
0,    !- Vertex 4 Y-coordinate {m}
0.954;    !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
GWindow1 S S1A,  !- Name
Window,    !- Surface Type
ResWindow_U__SHGC_0.4,   !- Construction Name of the Surface
g SWall S1A, !- Building Surface Name
,     !- Outside Boundary Condition Object
autocalculate,   !- View Factor to Ground
,     !- Frame and Divider Name
1,     !- Multiplier
4,     !- Number of Vertices
2.895,    !- Vertex 1 X-coordinate {m}
0,    !- Vertex 1 Y-coordinate {m}
0.954,    !- Vertex 1 Z-coordinate {m}
2.895,    !- Vertex 2 X-coordinate {m}
0,    !- Vertex 2 Y-coordinate {m}
2.1732,    !- Vertex 2 Z-coordinate {m}
8.68601049868766,    !- Vertex 3 X-coordinate {m}
0,    !- Vertex 3 Y-coordinate {m}
2.1732,    !- Vertex 3 Z-coordinate {m}
8.68601049868766,    !- Vertex 4 X-coordinate {m}
0,    !- Vertex 4 Y-coordinate {m}
0.954;    !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
GWindow1 S S2A,  !- Name
Window,    !- Surface Type
ResWindow_U__SHGC_0.4,   !- Construction Name of the Surface
g SWall S2A, !- Building Surface Name
,     !- Outside Boundary Condition Object
autocalculate,   !- View Factor to Ground
,     !- Frame and Divider Name
1,     !- Multiplier
4,     !- Number of Vertices
2.895,    !- Vertex 1 X-coordinate {m}
0,    !- Vertex 1 Y-coordinate {m}
0.954,    !- Vertex 1 Z-coordinate {m}
2.895,    !- Vertex 2 X-coordinate {m}
0,    !- Vertex 2 Y-coordinate {m}
2.1732,    !- Vertex 2 Z-coordinate {m}
8.68601049868766,    !- Vertex 3 X-coordinate {m}
0,    !- Vertex 3 Y-coordinate {m}
2.1732,    !- Vertex 3 Z-coordinate {m}
8.68601049868766,    !- Vertex 4 X-coordinate {m}
0,    !- Vertex 4 Y-coordinate {m}
0.954;    !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
GWindow1 S SEA,  !- Name
Window,    !- Surface Type
ResWindow_U__SHGC_0.4,   !- Construction Name of the Surface
g SWall SEA, !- Building Surface Name
,     !- Outside Boundary Condition Object
autocalculate,   !- View Factor to Ground
,     !- Frame and Divider Name
1,     !- Multiplier
4,     !- Number of Vertices
2.895,    !- Vertex 1 X-coordinate {m}
0,    !- Vertex 1 Y-coordinate {m}
0.954,    !- Vertex 1 Z-coordinate {m}
2.895,    !- Vertex 2 X-coordinate {m}
0,    !- Vertex 2 Y-coordinate {m}
2.1732,    !- Vertex 2 Z-coordinate {m}
8.68601049868766,    !- Vertex 3 X-coordinate {m}
0,    !- Vertex 3 Y-coordinate {m}
2.1732,    !- Vertex 3 Z-coordinate {m}
8.68601049868766,    !- Vertex 4 X-coordinate {m}
0,    !- Vertex 4 Y-coordinate {m}
0.954;    !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
MWindow1 S SWA,  !- Name
Window,    !- Surface Type
ResWindow_U__SHGC_0.4,   !- Construction Name of the Surface
m SWall SWA, !- Building Surface Name
,     !- Outside Boundary Condition Object
autocalculate,   !- View Factor to Ground
,     !- Frame and Divider Name
1,     !- Multiplier
4,     !- Number of Vertices
2.895,    !- Vertex 1 X-coordinate {m}
0,    !- Vertex 1 Y-coordinate {m}
0.954,    !- Vertex 1 Z-coordinate {m}
2.895,    !- Vertex 2 X-coordinate {m}
0,    !- Vertex 2 Y-coordinate {m}
2.1732,    !- Vertex 2 Z-coordinate {m}
8.68601049868766,    !- Vertex 3 X-coordinate {m}
0,    !- Vertex 3 Y-coordinate {m}
2.1732,    !- Vertex 3 Z-coordinate {m}
8.68601049868766,    !- Vertex 4 X-coordinate {m}
0,    !- Vertex 4 Y-coordinate {m}
0.954;    !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
MWindow1 S S1A,  !- Name
Window,    !- Surface Type
ResWindow_U__SHGC_0.4,   !- Construction Name of the Surface
m SWall S1A, !- Building Surface Name
,     !- Outside Boundary Condition Object
autocalculate,   !- View Factor to Ground
,     !- Frame and Divider Name
1,     !- Multiplier
4,     !- Number of Vertices
2.895,    !- Vertex 1 X-coordinate {m}
0,    !- Vertex 1 Y-coordinate {m}
0.954,    !- Vertex 1 Z-coordinate {m}
2.895,    !- Vertex 2 X-coordinate {m}
0,    !- Vertex 2 Y-coordinate {m}
2.1732,    !- Vertex 2 Z-coordinate {m}
8.68601049868766,    !- Vertex 3 X-coordinate {m}
0,    !- Vertex 3 Y-coordinate {m}
2.1732,    !- Vertex 3 Z-coordinate {m}
8.68601049868766,    !- Vertex 4 X-coordinate {m}
0,    !- Vertex 4 Y-coordinate {m}
0.954;    !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
MWindow1 S S2A,  !- Name
Window,    !- Surface Type
ResWindow_U__SHGC_0.4,   !- Construction Name of the Surface
m SWall S2A, !- Building Surface Name
,     !- Outside Boundary Condition Object
autocalculate,   !- View Factor to Ground
,     !- Frame and Divider Name
1,     !- Multiplier
4,     !- Number of Vertices
2.895,    !- Vertex 1 X-coordinate {m}
0,    !- Vertex 1 Y-coordinate {m}
0.954,    !- Vertex 1 Z-coordinate {m}
2.895,    !- Vertex 2 X-coordinate {m}
0,    !- Vertex 2 Y-coordinate {m}
2.1732,    !- Vertex 2 Z-coordinate {m}
8.68601049868766,    !- Vertex 3 X-coordinate {m}
0,    !- Vertex 3 Y-coordinate {m}
2.1732,    !- Vertex 3 Z-coordinate {m}
8.68601049868766,    !- Vertex 4 X-coordinate {m}
0,    !- Vertex 4 Y-coordinate {m}
0.954;    !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
MWindow1 S SEA,  !- Name
Window,    !- Surface Type
ResWindow_U__SHGC_0.4,   !- Construction Name of the Surface
m SWall SEA, !- Building Surface Name
,     !- Outside Boundary Condition Object
autocalculate,   !- View Factor to Ground
,     !- Frame and Divider Name
1,     !- Multiplier
4,     !- Number of Vertices
2.895,    !- Vertex 1 X-coordinate {m}
0,    !- Vertex 1 Y-coordinate {m}
0.954,    !- Vertex 1 Z-coordinate {m}
2.895,    !- Vertex 2 X-coordinate {m}
0,    !- Vertex 2 Y-coordinate {m}
2.1732,    !- Vertex 2 Z-coordinate {m}
8.68601049868766,    !- Vertex 3 X-coordinate {m}
0,    !- Vertex 3 Y-coordinate {m}
2.1732,    !- Vertex 3 Z-coordinate {m}
8.68601049868766,    !- Vertex 4 X-coordinate {m}
0,    !- Vertex 4 Y-coordinate {m}
0.954;    !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
TWindow1 S SWA,  !- Name
Window,    !- Surface Type
ResWindow_U__SHGC_0.4,   !- Construction Name of the Surface
t SWall SWA, !- Building Surface Name
,     !- Outside Boundary Condition Object
autocalculate,   !- View Factor to Ground
,     !- Frame and Divider Name
1,     !- Multiplier
4,     !- Number of Vertices
2.895,    !- Vertex 1 X-coordinate {m}
0,    !- Vertex 1 Y-coordinate {m}
0.954,    !- Vertex 1 Z-coordinate {m}
2.895,    !- Vertex 2 X-coordinate {m}
0,    !- Vertex 2 Y-coordinate {m}
2.1732,    !- Vertex 2 Z-coordinate {m}
8.68601049868766,    !- Vertex 3 X-coordinate {m}
0,    !- Vertex 3 Y-coordinate {m}
2.1732,    !- Vertex 3 Z-coordinate {m}
8.68601049868766,    !- Vertex 4 X-coordinate {m}
0,    !- Vertex 4 Y-coordinate {m}
0.954;    !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
TWindow1 S S1A,  !- Name
Window,    !- Surface Type
ResWindow_U__SHGC_0.4,   !- Construction Name of the Surface
t SWall S1A, !- Building Surface Name
,     !- Outside Boundary Condition Object
autocalculate,   !- View Factor to Ground
,     !- Frame and Divider Name
1,     !- Multiplier
4,     !- Number of Vertices
2.895,    !- Vertex 1 X-coordinate {m}
0,    !- Vertex 1 Y-coordinate {m}
0.954,    !- Vertex 1 Z-coordinate {m}
2.895,    !- Vertex 2 X-coordinate {m}
0,    !- Vertex 2 Y-coordinate {m}
2.1732,    !- Vertex 2 Z-coordinate {m}
8.68601049868766,    !- Vertex 3 X-coordinate {m}
0,    !- Vertex 3 Y-coordinate {m}
2.1732,    !- Vertex 3 Z-coordinate {m}
8.68601049868766,    !- Vertex 4 X-coordinate {m}
0,    !- Vertex 4 Y-coordinate {m}
0.954;    !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
TWindow1 S S2A,  !- Name
Window,    !- Surface Type
ResWindow_U__SHGC_0.4,   !- Construction Name of the Surface
t SWall S2A, !- Building Surface Name
,     !- Outside Boundary Condition Object
autocalculate,   !- View Factor to Ground
,     !- Frame and Divider Name
1,     !- Multiplier
4,     !- Number of Vertices
2.895,    !- Vertex 1 X-coordinate {m}
0,    !- Vertex 1 Y-coordinate {m}
0.954,    !- Vertex 1 Z-coordinate {m}
2.895,    !- Vertex 2 X-coordinate {m}
0,    !- Vertex 2 Y-coordinate {m}
2.1732,    !- Vertex 2 Z-coordinate {m}
8.68601049868766,    !- Vertex 3 X-coordinate {m}
0,    !- Vertex 3 Y-coordinate {m}
2.1732,    !- Vertex 3 Z-coordinate {m}
8.68601049868766,    !- Vertex 4 X-coordinate {m}
0,    !- Vertex 4 Y-coordinate {m}
0.954;    !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
TWindow1 S SEA,  !- Name
Window,    !- Surface Type
ResWindow_U__SHGC_0.4,   !- Construction Name of the Surface
t SWall SEA, !- Building Surface Name
,     !- Outside Boundary Condition Object
autocalculate,   !- View Factor to Ground
,     !- Frame and Divider Name
1,     !- Multiplier
4,     !- Number of Vertices
2.895,    !- Vertex 1 X-coordinate {m}
0,    !- Vertex 1 Y-coordinate {m}
0.954,    !- Vertex 1 Z-coordinate {m}
2.895,    !- Vertex 2 X-coordinate {m}
0,    !- Vertex 2 Y-coordinate {m}
2.1732,    !- Vertex 2 Z-coordinate {m}
8.68601049868766,    !- Vertex 3 X-coordinate {m}
0,    !- Vertex 3 Y-coordinate {m}
2.1732,    !- Vertex 3 Z-coordinate {m}
8.68601049868766,    !- Vertex 4 X-coordinate {m}
0,    !- Vertex 4 Y-coordinate {m}
0.954;    !- Vertex 4 Z-coordinate {m}



  FenestrationSurface:Detailed,
GWindow1 W NWA,  !- Name
Window,    !- Surface Type
ResWindow_U__SHGC_0.4,   !- Construction Name of the Surface
g WWall NWA, !- Building Surface Name
,     !- Outside Boundary Condition Object
autocalculate,   !- View Factor to Ground
,     !- Frame and Divider Name
1,     !- Multiplier
4,     !- Number of Vertices
0,    !- Vertex 1 X-coordinate {m}
5.678,    !- Vertex 1 Y-coordinate {m}
0.954,    !- Vertex 1 Z-coordinate {m}
0,    !- Vertex 2 X-coordinate {m}
5.678,    !- Vertex 2 Y-coordinate {m}
2.1732,    !- Vertex 2 Z-coordinate {m}
0,    !- Vertex 3 X-coordinate {m}
1.868,    !- Vertex 3 Y-coordinate {m}
2.1732,    !- Vertex 3 Z-coordinate {m}
0,    !- Vertex 4 X-coordinate {m}
1.868,    !- Vertex 4 Y-coordinate {m}
0.954;    !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
GWindow1 W SWA,  !- Name
Window,    !- Surface Type
ResWindow_U__SHGC_0.4,   !- Construction Name of the Surface
g WWall SWA, !- Building Surface Name
,     !- Outside Boundary Condition Object
autocalculate,   !- View Factor to Ground
,     !- Frame and Divider Name
1,     !- Multiplier
4,     !- Number of Vertices
0,    !- Vertex 1 X-coordinate {m}
5.678,    !- Vertex 1 Y-coordinate {m}
0.954,    !- Vertex 1 Z-coordinate {m}
0,    !- Vertex 2 X-coordinate {m}
5.678,    !- Vertex 2 Y-coordinate {m}
2.1732,    !- Vertex 2 Z-coordinate {m}
0,    !- Vertex 3 X-coordinate {m}
1.868,    !- Vertex 3 Y-coordinate {m}
2.1732,    !- Vertex 3 Z-coordinate {m}
0,    !- Vertex 4 X-coordinate {m}
1.868,    !- Vertex 4 Y-coordinate {m}
0.954;    !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
MWindow1 W NWA,  !- Name
Window,    !- Surface Type
ResWindow_U__SHGC_0.4,   !- Construction Name of the Surface
m WWall NWA, !- Building Surface Name
,     !- Outside Boundary Condition Object
autocalculate,   !- View Factor to Ground
,     !- Frame and Divider Name
1,     !- Multiplier
4,     !- Number of Vertices
0,    !- Vertex 1 X-coordinate {m}
5.678,    !- Vertex 1 Y-coordinate {m}
0.954,    !- Vertex 1 Z-coordinate {m}
0,    !- Vertex 2 X-coordinate {m}
5.678,    !- Vertex 2 Y-coordinate {m}
2.1732,    !- Vertex 2 Z-coordinate {m}
0,    !- Vertex 3 X-coordinate {m}
1.868,    !- Vertex 3 Y-coordinate {m}
2.1732,    !- Vertex 3 Z-coordinate {m}
0,    !- Vertex 4 X-coordinate {m}
1.868,    !- Vertex 4 Y-coordinate {m}
0.954;    !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
MWindow1 W SWA,  !- Name
Window,    !- Surface Type
ResWindow_U__SHGC_0.4,   !- Construction Name of the Surface
m WWall SWA, !- Building Surface Name
,     !- Outside Boundary Condition Object
autocalculate,   !- View Factor to Ground
,     !- Frame and Divider Name
1,     !- Multiplier
4,     !- Number of Vertices
0,    !- Vertex 1 X-coordinate {m}
5.678,    !- Vertex 1 Y-coordinate {m}
0.954,    !- Vertex 1 Z-coordinate {m}
0,    !- Vertex 2 X-coordinate {m}
5.678,    !- Vertex 2 Y-coordinate {m}
2.1732,    !- Vertex 2 Z-coordinate {m}
0,    !- Vertex 3 X-coordinate {m}
1.868,    !- Vertex 3 Y-coordinate {m}
2.1732,    !- Vertex 3 Z-coordinate {m}
0,    !- Vertex 4 X-coordinate {m}
1.868,    !- Vertex 4 Y-coordinate {m}
0.954;    !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
TWindow1 W NWA,  !- Name
Window,    !- Surface Type
ResWindow_U__SHGC_0.4,   !- Construction Name of the Surface
t WWall NWA, !- Building Surface Name
,     !- Outside Boundary Condition Object
autocalculate,   !- View Factor to Ground
,     !- Frame and Divider Name
1,     !- Multiplier
4,     !- Number of Vertices
0,    !- Vertex 1 X-coordinate {m}
5.678,    !- Vertex 1 Y-coordinate {m}
0.954,    !- Vertex 1 Z-coordinate {m}
0,    !- Vertex 2 X-coordinate {m}
5.678,    !- Vertex 2 Y-coordinate {m}
2.1732,    !- Vertex 2 Z-coordinate {m}
0,    !- Vertex 3 X-coordinate {m}
1.868,    !- Vertex 3 Y-coordinate {m}
2.1732,    !- Vertex 3 Z-coordinate {m}
0,    !- Vertex 4 X-coordinate {m}
1.868,    !- Vertex 4 Y-coordinate {m}
0.954;    !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
TWindow1 W SWA,  !- Name
Window,    !- Surface Type
ResWindow_U__SHGC_0.4,   !- Construction Name of the Surface
t WWall SWA, !- Building Surface Name
,     !- Outside Boundary Condition Object
autocalculate,   !- View Factor to Ground
,     !- Frame and Divider Name
1,     !- Multiplier
4,     !- Number of Vertices
0,    !- Vertex 1 X-coordinate {m}
5.678,    !- Vertex 1 Y-coordinate {m}
0.954,    !- Vertex 1 Z-coordinate {m}
0,    !- Vertex 2 X-coordinate {m}
5.678,    !- Vertex 2 Y-coordinate {m}
2.1732,    !- Vertex 2 Z-coordinate {m}
0,    !- Vertex 3 X-coordinate {m}
1.868,    !- Vertex 3 Y-coordinate {m}
2.1732,    !- Vertex 3 Z-coordinate {m}
0,    !- Vertex 4 X-coordinate {m}
1.868,    !- Vertex 4 Y-coordinate {m}
0.954;    !- Vertex 4 Z-coordinate {m}



FenestrationSurface:Detailed,
GWindow1 E NEA,  !- Name
Window,    !- Surface Type
ResWindow_U__SHGC_0.4,   !- Construction Name of the Surface
g EWall NEA, !- Building Surface Name
,     !- Outside Boundary Condition Object
autocalculate,   !- View Factor to Ground
,     !- Frame and Divider Name
1,     !- Multiplier
4,     !- Number of Vertices
11.5818,    !- Vertex 1 X-coordinate {m}
1.9049,    !- Vertex 1 Y-coordinate {m}
0.954,    !- Vertex 1 Z-coordinate {m}
11.5818,    !- Vertex 2 X-coordinate {m}
1.9049,    !- Vertex 2 Y-coordinate {m}
2.1732,    !- Vertex 2 Z-coordinate {m}
11.5818,    !- Vertex 3 X-coordinate {m}
5.7149,    !- Vertex 3 Y-coordinate {m}
2.1732,    !- Vertex 3 Z-coordinate {m}
11.5818,    !- Vertex 4 X-coordinate {m}
5.7149,    !- Vertex 4 Y-coordinate {m}
0.954;    !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
GWindow1 E SEA,  !- Name
Window,    !- Surface Type
ResWindow_U__SHGC_0.4,   !- Construction Name of the Surface
g EWall SEA, !- Building Surface Name
,     !- Outside Boundary Condition Object
autocalculate,   !- View Factor to Ground
,     !- Frame and Divider Name
1,     !- Multiplier
4,     !- Number of Vertices
11.5818,    !- Vertex 1 X-coordinate {m}
1.9049,    !- Vertex 1 Y-coordinate {m}
0.954,    !- Vertex 1 Z-coordinate {m}
11.5818,    !- Vertex 2 X-coordinate {m}
1.9049,    !- Vertex 2 Y-coordinate {m}
2.1732,    !- Vertex 2 Z-coordinate {m}
11.5818,    !- Vertex 3 X-coordinate {m}
5.7149,    !- Vertex 3 Y-coordinate {m}
2.1732,    !- Vertex 3 Z-coordinate {m}
11.5818,    !- Vertex 4 X-coordinate {m}
5.7149,    !- Vertex 4 Y-coordinate {m}
0.954;    !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
MWindow1 E NEA,  !- Name
Window,    !- Surface Type
ResWindow_U__SHGC_0.4,   !- Construction Name of the Surface
m EWall NEA, !- Building Surface Name
,     !- Outside Boundary Condition Object
autocalculate,   !- View Factor to Ground
,     !- Frame and Divider Name
1,     !- Multiplier
4,     !- Number of Vertices
11.5818,    !- Vertex 1 X-coordinate {m}
1.9049,    !- Vertex 1 Y-coordinate {m}
0.954,    !- Vertex 1 Z-coordinate {m}
11.5818,    !- Vertex 2 X-coordinate {m}
1.9049,    !- Vertex 2 Y-coordinate {m}
2.1732,    !- Vertex 2 Z-coordinate {m}
11.5818,    !- Vertex 3 X-coordinate {m}
5.7149,    !- Vertex 3 Y-coordinate {m}
2.1732,    !- Vertex 3 Z-coordinate {m}
11.5818,    !- Vertex 4 X-coordinate {m}
5.7149,    !- Vertex 4 Y-coordinate {m}
0.954;    !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
MWindow1 E SEA,  !- Name
Window,    !- Surface Type
ResWindow_U__SHGC_0.4,   !- Construction Name of the Surface
m EWall SEA, !- Building Surface Name
,     !- Outside Boundary Condition Object
autocalculate,   !- View Factor to Ground
,     !- Frame and Divider Name
1,     !- Multiplier
4,     !- Number of Vertices
11.5818,    !- Vertex 1 X-coordinate {m}
1.9049,    !- Vertex 1 Y-coordinate {m}
0.954,    !- Vertex 1 Z-coordinate {m}
11.5818,    !- Vertex 2 X-coordinate {m}
1.9049,    !- Vertex 2 Y-coordinate {m}
2.1732,    !- Vertex 2 Z-coordinate {m}
11.5818,    !- Vertex 3 X-coordinate {m}
5.7149,    !- Vertex 3 Y-coordinate {m}
2.1732,    !- Vertex 3 Z-coordinate {m}
11.5818,    !- Vertex 4 X-coordinate {m}
5.7149,    !- Vertex 4 Y-coordinate {m}
0.954;    !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
TWindow1 E NEA,  !- Name
Window,    !- Surface Type
ResWindow_U__SHGC_0.4,   !- Construction Name of the Surface
t EWall NEA, !- Building Surface Name
,     !- Outside Boundary Condition Object
autocalculate,   !- View Factor to Ground
,     !- Frame and Divider Name
1,     !- Multiplier
4,     !- Number of Vertices
11.5818,    !- Vertex 1 X-coordinate {m}
1.9049,    !- Vertex 1 Y-coordinate {m}
0.954,    !- Vertex 1 Z-coordinate {m}
11.5818,    !- Vertex 2 X-coordinate {m}
1.9049,    !- Vertex 2 Y-coordinate {m}
2.1732,    !- Vertex 2 Z-coordinate {m}
11.5818,    !- Vertex 3 X-coordinate {m}
5.7149,    !- Vertex 3 Y-coordinate {m}
2.1732,    !- Vertex 3 Z-coordinate {m}
11.5818,    !- Vertex 4 X-coordinate {m}
5.7149,    !- Vertex 4 Y-coordinate {m}
0.954;    !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
TWindow1 E SEA,  !- Name
Window,    !- Surface Type
ResWindow_U__SHGC_0.4,   !- Construction Name of the Surface
t EWall SEA, !- Building Surface Name
,     !- Outside Boundary Condition Object
autocalculate,   !- View Factor to Ground
,     !- Frame and Divider Name
1,     !- Multiplier
4,     !- Number of Vertices
11.5818,    !- Vertex 1 X-coordinate {m}
1.9049,    !- Vertex 1 Y-coordinate {m}
0.954,    !- Vertex 1 Z-coordinate {m}
11.5818,    !- Vertex 2 X-coordinate {m}
1.9049,    !- Vertex 2 Y-coordinate {m}
2.1732,    !- Vertex 2 Z-coordinate {m}
11.5818,    !- Vertex 3 X-coordinate {m}
5.7149,    !- Vertex 3 Y-coordinate {m}
2.1732,    !- Vertex 3 Z-coordinate {m}
11.5818,    !- Vertex 4 X-coordinate {m}
5.7149,    !- Vertex 4 Y-coordinate {m}
0.954;    !- Vertex 4 Z-coordinate {m}



 FenestrationSurface:Detailed,
GWindow1 N NWA,  !- Name
Window,    !- Surface Type
ResWindow_U__SHGC_0.4,   !- Construction Name of the Surface
g NWall NWA, !- Building Surface Name
,     !- Outside Boundary Condition Object
autocalculate,   !- View Factor to Ground
,     !- Frame and Divider Name
1,     !- Multiplier
4,     !- Number of Vertices
8.686,    !- Vertex 1 X-coordinate {m}
7.6196,    !- Vertex 1 Y-coordinate {m}
0.954,    !- Vertex 1 Z-coordinate {m}
8.686,    !- Vertex 2 X-coordinate {m}
7.6196,    !- Vertex 2 Y-coordinate {m}
2.1732,    !- Vertex 2 Z-coordinate {m}
2.89498950131234,    !- Vertex 3 X-coordinate {m}
7.6196,    !- Vertex 3 Y-coordinate {m}
2.1732,    !- Vertex 3 Z-coordinate {m}
2.89498950131234,    !- Vertex 4 X-coordinate {m}
7.6196,    !- Vertex 4 Y-coordinate {m}
0.954;    !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
GWindow1 N N1A,  !- Name
Window,    !- Surface Type
ResWindow_U__SHGC_0.4,   !- Construction Name of the Surface
g NWall N1A, !- Building Surface Name
,     !- Outside Boundary Condition Object
autocalculate,   !- View Factor to Ground
,     !- Frame and Divider Name
1,     !- Multiplier
4,     !- Number of Vertices
8.686,    !- Vertex 1 X-coordinate {m}
7.6196,    !- Vertex 1 Y-coordinate {m}
0.954,    !- Vertex 1 Z-coordinate {m}
8.686,    !- Vertex 2 X-coordinate {m}
7.6196,    !- Vertex 2 Y-coordinate {m}
2.1732,    !- Vertex 2 Z-coordinate {m}
2.89498950131234,    !- Vertex 3 X-coordinate {m}
7.6196,    !- Vertex 3 Y-coordinate {m}
2.1732,    !- Vertex 3 Z-coordinate {m}
2.89498950131234,    !- Vertex 4 X-coordinate {m}
7.6196,    !- Vertex 4 Y-coordinate {m}
0.954;    !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
GWindow1 N N2A,  !- Name
Window,    !- Surface Type
ResWindow_U__SHGC_0.4,   !- Construction Name of the Surface
g NWall N2A, !- Building Surface Name
,     !- Outside Boundary Condition Object
autocalculate,   !- View Factor to Ground
,     !- Frame and Divider Name
1,     !- Multiplier
4,     !- Number of Vertices
8.686,    !- Vertex 1 X-coordinate {m}
7.6196,    !- Vertex 1 Y-coordinate {m}
0.954,    !- Vertex 1 Z-coordinate {m}
8.686,    !- Vertex 2 X-coordinate {m}
7.6196,    !- Vertex 2 Y-coordinate {m}
2.1732,    !- Vertex 2 Z-coordinate {m}
2.89498950131234,    !- Vertex 3 X-coordinate {m}
7.6196,    !- Vertex 3 Y-coordinate {m}
2.1732,    !- Vertex 3 Z-coordinate {m}
2.89498950131234,    !- Vertex 4 X-coordinate {m}
7.6196,    !- Vertex 4 Y-coordinate {m}
0.954;    !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
GWindow1 N NEA,  !- Name
Window,    !- Surface Type
ResWindow_U__SHGC_0.4,   !- Construction Name of the Surface
g NWall NEA, !- Building Surface Name
,     !- Outside Boundary Condition Object
autocalculate,   !- View Factor to Ground
,     !- Frame and Divider Name
1,     !- Multiplier
4,     !- Number of Vertices
8.686,    !- Vertex 1 X-coordinate {m}
7.6196,    !- Vertex 1 Y-coordinate {m}
0.954,    !- Vertex 1 Z-coordinate {m}
8.686,    !- Vertex 2 X-coordinate {m}
7.6196,    !- Vertex 2 Y-coordinate {m}
2.1732,    !- Vertex 2 Z-coordinate {m}
2.89498950131234,    !- Vertex 3 X-coordinate {m}
7.6196,    !- Vertex 3 Y-coordinate {m}
2.1732,    !- Vertex 3 Z-coordinate {m}
2.89498950131234,    !- Vertex 4 X-coordinate {m}
7.6196,    !- Vertex 4 Y-coordinate {m}
0.954;    !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
MWindow1 N NWA,  !- Name
Window,    !- Surface Type
ResWindow_U__SHGC_0.4,   !- Construction Name of the Surface
m NWall NWA, !- Building Surface Name
,     !- Outside Boundary Condition Object
autocalculate,   !- View Factor to Ground
,     !- Frame and Divider Name
1,     !- Multiplier
4,     !- Number of Vertices
8.686,    !- Vertex 1 X-coordinate {m}
7.6196,    !- Vertex 1 Y-coordinate {m}
0.954,    !- Vertex 1 Z-coordinate {m}
8.686,    !- Vertex 2 X-coordinate {m}
7.6196,    !- Vertex 2 Y-coordinate {m}
2.1732,    !- Vertex 2 Z-coordinate {m}
2.89498950131234,    !- Vertex 3 X-coordinate {m}
7.6196,    !- Vertex 3 Y-coordinate {m}
2.1732,    !- Vertex 3 Z-coordinate {m}
2.89498950131234,    !- Vertex 4 X-coordinate {m}
7.6196,    !- Vertex 4 Y-coordinate {m}
0.954;    !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
MWindow1 N N1A,  !- Name
Window,    !- Surface Type
ResWindow_U__SHGC_0.4,   !- Construction Name of the Surface
m NWall N1A, !- Building Surface Name
,     !- Outside Boundary Condition Object
autocalculate,   !- View Factor to Ground
,     !- Frame and Divider Name
1,     !- Multiplier
4,     !- Number of Vertices
8.686,    !- Vertex 1 X-coordinate {m}
7.6196,    !- Vertex 1 Y-coordinate {m}
0.954,    !- Vertex 1 Z-coordinate {m}
8.686,    !- Vertex 2 X-coordinate {m}
7.6196,    !- Vertex 2 Y-coordinate {m}
2.1732,    !- Vertex 2 Z-coordinate {m}
2.89498950131234,    !- Vertex 3 X-coordinate {m}
7.6196,    !- Vertex 3 Y-coordinate {m}
2.1732,    !- Vertex 3 Z-coordinate {m}
2.89498950131234,    !- Vertex 4 X-coordinate {m}
7.6196,    !- Vertex 4 Y-coordinate {m}
0.954;    !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
MWindow1 N N2A,  !- Name
Window,    !- Surface Type
ResWindow_U__SHGC_0.4,   !- Construction Name of the Surface
m NWall N2A, !- Building Surface Name
,     !- Outside Boundary Condition Object
autocalculate,   !- View Factor to Ground
,     !- Frame and Divider Name
1,     !- Multiplier
4,     !- Number of Vertices
8.686,    !- Vertex 1 X-coordinate {m}
7.6196,    !- Vertex 1 Y-coordinate {m}
0.954,    !- Vertex 1 Z-coordinate {m}
8.686,    !- Vertex 2 X-coordinate {m}
7.6196,    !- Vertex 2 Y-coordinate {m}
2.1732,    !- Vertex 2 Z-coordinate {m}
2.89498950131234,    !- Vertex 3 X-coordinate {m}
7.6196,    !- Vertex 3 Y-coordinate {m}
2.1732,    !- Vertex 3 Z-coordinate {m}
2.89498950131234,    !- Vertex 4 X-coordinate {m}
7.6196,    !- Vertex 4 Y-coordinate {m}
0.954;    !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
MWindow1 N NEA,  !- Name
Window,    !- Surface Type
ResWindow_U__SHGC_0.4,   !- Construction Name of the Surface
m NWall NEA, !- Building Surface Name
,     !- Outside Boundary Condition Object
autocalculate,   !- View Factor to Ground
,     !- Frame and Divider Name
1,     !- Multiplier
4,     !- Number of Vertices
8.686,    !- Vertex 1 X-coordinate {m}
7.6196,    !- Vertex 1 Y-coordinate {m}
0.954,    !- Vertex 1 Z-coordinate {m}
8.686,    !- Vertex 2 X-coordinate {m}
7.6196,    !- Vertex 2 Y-coordinate {m}
2.1732,    !- Vertex 2 Z-coordinate {m}
2.89498950131234,    !- Vertex 3 X-coordinate {m}
7.6196,    !- Vertex 3 Y-coordinate {m}
2.1732,    !- Vertex 3 Z-coordinate {m}
2.89498950131234,    !- Vertex 4 X-coordinate {m}
7.6196,    !- Vertex 4 Y-coordinate {m}
0.954;    !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
TWindow1 N NWA,  !- Name
Window,    !- Surface Type
ResWindow_U__SHGC_0.4,   !- Construction Name of the Surface
t NWall NWA, !- Building Surface Name
,     !- Outside Boundary Condition Object
autocalculate,   !- View Factor to Ground
,     !- Frame and Divider Name
1,     !- Multiplier
4,     !- Number of Vertices
8.686,    !- Vertex 1 X-coordinate {m}
7.6196,    !- Vertex 1 Y-coordinate {m}
0.954,    !- Vertex 1 Z-coordinate {m}
8.686,    !- Vertex 2 X-coordinate {m}
7.6196,    !- Vertex 2 Y-coordinate {m}
2.1732,    !- Vertex 2 Z-coordinate {m}
2.89498950131234,    !- Vertex 3 X-coordinate {m}
7.6196,    !- Vertex 3 Y-coordinate {m}
2.1732,    !- Vertex 3 Z-coordinate {m}
2.89498950131234,    !- Vertex 4 X-coordinate {m}
7.6196,    !- Vertex 4 Y-coordinate {m}
0.954;    !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
TWindow1 N N1A,  !- Name
Window,    !- Surface Type
ResWindow_U__SHGC_0.4,   !- Construction Name of the Surface
t NWall N1A, !- Building Surface Name
,     !- Outside Boundary Condition Object
autocalculate,   !- View Factor to Ground
,     !- Frame and Divider Name
1,     !- Multiplier
4,     !- Number of Vertices
8.686,    !- Vertex 1 X-coordinate {m}
7.6196,    !- Vertex 1 Y-coordinate {m}
0.954,    !- Vertex 1 Z-coordinate {m}
8.686,    !- Vertex 2 X-coordinate {m}
7.6196,    !- Vertex 2 Y-coordinate {m}
2.1732,    !- Vertex 2 Z-coordinate {m}
2.89498950131234,    !- Vertex 3 X-coordinate {m}
7.6196,    !- Vertex 3 Y-coordinate {m}
2.1732,    !- Vertex 3 Z-coordinate {m}
2.89498950131234,    !- Vertex 4 X-coordinate {m}
7.6196,    !- Vertex 4 Y-coordinate {m}
0.954;    !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
TWindow1 N N2A,  !- Name
Window,    !- Surface Type
ResWindow_U__SHGC_0.4,   !- Construction Name of the Surface
t NWall N2A, !- Building Surface Name
,     !- Outside Boundary Condition Object
autocalculate,   !- View Factor to Ground
,     !- Frame and Divider Name
1,     !- Multiplier
4,     !- Number of Vertices
8.686,    !- Vertex 1 X-coordinate {m}
7.6196,    !- Vertex 1 Y-coordinate {m}
0.954,    !- Vertex 1 Z-coordinate {m}
8.686,    !- Vertex 2 X-coordinate {m}
7.6196,    !- Vertex 2 Y-coordinate {m}
2.1732,    !- Vertex 2 Z-coordinate {m}
2.89498950131234,    !- Vertex 3 X-coordinate {m}
7.6196,    !- Vertex 3 Y-coordinate {m}
2.1732,    !- Vertex 3 Z-coordinate {m}
2.89498950131234,    !- Vertex 4 X-coordinate {m}
7.6196,    !- Vertex 4 Y-coordinate {m}
0.954;    !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
TWindow1 N NEA,  !- Name
Window,    !- Surface Type
ResWindow_U__SHGC_0.4,   !- Construction Name of the Surface
t NWall NEA, !- Building Surface Name
,     !- Outside Boundary Condition Object
autocalculate,   !- View Factor to Ground
,     !- Frame and Divider Name
1,     !- Multiplier
4,     !- Number of Vertices
8.686,    !- Vertex 1 X-coordinate {m}
7.6196,    !- Vertex 1 Y-coordinate {m}
0.954,    !- Vertex 1 Z-coordinate {m}
8.686,    !- Vertex 2 X-coordinate {m}
7.6196,    !- Vertex 2 Y-coordinate {m}
2.1732,    !- Vertex 2 Z-coordinate {m}
2.89498950131234,    !- Vertex 3 X-coordinate {m}
7.6196,    !- Vertex 3 Y-coordinate {m}
2.1732,    !- Vertex 3 Z-coordinate {m}
2.89498950131234,    !- Vertex 4 X-coordinate {m}
7.6196,    !- Vertex 4 Y-coordinate {m}
0.954;    !- Vertex 4 Z-coordinate {m}



  FenestrationSurface:Detailed,
    Entrance Door,           !- Name
    Window,                  !- Surface Type
       ResWindow_U__SHGC_0.4,       !- Construction Name of the Surface
    g EWall C,               !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    46.327341000000,0.050800000000,0.025400000000,  !- X,Y,Z ==> Vertex 1 {m}
       46.327341000000,0.050800000000,2.133500000000,  !- X,Y,Z ==> Vertex 2 {m}
       46.327341000000,1.625500000000,2.133500000000,  !- X,Y,Z ==> Vertex 3 {m}
    46.327341000000,1.625500000000,0.025400000000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    MWindow14,               !- Name
    Window,                  !- Surface Type
      ResWindow_U__SHGC_0.4, !- Construction Name
    m EWall C,               !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
     46.327341000000,0.381000000000,0.954000000000,  !- X,Y,Z ==> Vertex 1 {m}
       46.327341000000,0.381000000000,2.173100000000,  !- X,Y,Z ==> Vertex 2 {m}
       46.327341000000,1.295300000000,2.173100000000,  !- X,Y,Z ==> Vertex 3 {m}
       46.327341000000,1.295300000000,0.954000000000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    TWindow14,               !- Name
    Window,                  !- Surface Type
      ResWindow_U__SHGC_0.4, !- Construction Name
    t EWall C,               !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    46.327341000000,0.381000000000,0.954000000000,  !- X,Y,Z ==> Vertex 1 {m}
    46.327341000000,0.381000000000,2.173100000000,  !- X,Y,Z ==> Vertex 2 {m}
    46.327341000000,1.295300000000,2.173100000000,  !- X,Y,Z ==> Vertex 3 {m}
    46.327341000000,1.295300000000,0.954000000000;  !- X,Y,Z ==> Vertex 4 {m}




!-   ===========  ALL OBJECTS IN CLASS: SURFACE:HEATTRANSFER:INTERNALMASS ===========

  InternalMass,
    G InternalMass SWA,      !- Name
    InteriorFurnishings,     !- Construction Name
    G SW Apartment,          !- Zone Name
    88.249272671219;         !- Surface Area {m2}

  InternalMass,
    G InternalMass NWA,      !- Name
    InteriorFurnishings,     !- Construction Name
    G NW Apartment,          !- Zone Name
    88.249272671219;         !- Surface Area {m2}

  InternalMass,
    G InternalMass SEA,      !- Name
    InteriorFurnishings,     !- Construction Name
    Office,                  !- Zone Name
    88.249272671219;         !- Surface Area {m2}

  InternalMass,
    G InternalMass NEA,      !- Name
    InteriorFurnishings,     !- Construction Name
    G NE Apartment,          !- Zone Name
    88.249272671219;         !- Surface Area {m2}

  InternalMass,
    G InternalMass N1A,      !- Name
    InteriorFurnishings,     !- Construction Name
    G N1 Apartment,          !- Zone Name
    88.249272671219;         !- Surface Area {m2}

  InternalMass,
    G InternalMass N2A,      !- Name
    InteriorFurnishings,     !- Construction Name
    G N2 Apartment,          !- Zone Name
    88.249272671219;         !- Surface Area {m2}

  InternalMass,
    G InternalMass S1A,      !- Name
    InteriorFurnishings,     !- Construction Name
    G S1 Apartment,          !- Zone Name
    88.249272671219;         !- Surface Area {m2}

  InternalMass,
    G InternalMass S2A,      !- Name
    InteriorFurnishings,     !- Construction Name
    G S2 Apartment,          !- Zone Name
    88.249272671219;         !- Surface Area {m2}

  InternalMass,
    M InternalMass SWA,      !- Name
    InteriorFurnishings,     !- Construction Name
    M SW Apartment,          !- Zone Name
    176.498545342438;        !- Surface Area {m2}

  InternalMass,
    M InternalMass NWA,      !- Name
    InteriorFurnishings,     !- Construction Name
    M NW Apartment,          !- Zone Name
    176.498545342438;        !- Surface Area {m2}

  InternalMass,
    M InternalMass SEA,      !- Name
    InteriorFurnishings,     !- Construction Name
    M SE Apartment,          !- Zone Name
    176.498545342438;        !- Surface Area {m2}

  InternalMass,
    M InternalMass NEA,      !- Name
    InteriorFurnishings,     !- Construction Name
    M NE Apartment,          !- Zone Name
    176.498545342438;        !- Surface Area {m2}

  InternalMass,
    M InternalMass N1A,      !- Name
    InteriorFurnishings,     !- Construction Name
    M N1 Apartment,          !- Zone Name
    176.498545342438;        !- Surface Area {m2}

  InternalMass,
    M InternalMass N2A,      !- Name
    InteriorFurnishings,     !- Construction Name
    M N2 Apartment,          !- Zone Name
    176.498545342438;        !- Surface Area {m2}

  InternalMass,
    M InternalMass S1A,      !- Name
    InteriorFurnishings,     !- Construction Name
    M S1 Apartment,          !- Zone Name
    176.498545342438;        !- Surface Area {m2}

  InternalMass,
    M InternalMass S2A,      !- Name
    InteriorFurnishings,     !- Construction Name
    M S2 Apartment,          !- Zone Name
    176.498545342438;        !- Surface Area {m2}

  InternalMass,
    T InternalMass SWA,      !- Name
    InteriorFurnishings,     !- Construction Name
    T SW Apartment,          !- Zone Name
    88.249272671219;         !- Surface Area {m2}

  InternalMass,
    T InternalMass NWA,      !- Name
    InteriorFurnishings,     !- Construction Name
    T NW Apartment,          !- Zone Name
    88.249272671219;         !- Surface Area {m2}

  InternalMass,
    T InternalMass SEA,      !- Name
    InteriorFurnishings,     !- Construction Name
    T SE Apartment,          !- Zone Name
    88.249272671219;         !- Surface Area {m2}

  InternalMass,
    T InternalMass NEA,      !- Name
    InteriorFurnishings,     !- Construction Name
    T NE Apartment,          !- Zone Name
    88.249272671219;         !- Surface Area {m2}

  InternalMass,
    T InternalMass N1A,      !- Name
    InteriorFurnishings,     !- Construction Name
    T N1 Apartment,          !- Zone Name
    88.249272671219;         !- Surface Area {m2}

  InternalMass,
    T InternalMass N2A,      !- Name
    InteriorFurnishings,     !- Construction Name
    T N2 Apartment,          !- Zone Name
    88.249272671219;         !- Surface Area {m2}

  InternalMass,
    T InternalMass S1A,      !- Name
    InteriorFurnishings,     !- Construction Name
    T S1 Apartment,          !- Zone Name
    88.249272671219;         !- Surface Area {m2}

  InternalMass,
    T InternalMass S2A,      !- Name
    InteriorFurnishings,     !- Construction Name
    T S2 Apartment,          !- Zone Name
    88.249272671219;         !- Surface Area {m2}

!-   ===========  ALL OBJECTS IN CLASS: SCHEDULETYPE ===========

  ScheduleTypeLimits,
    Fraction,                !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    Continuous;              !- Numeric Type

  ScheduleTypeLimits,
    Temperature,             !- Name
    -100,                    !- Lower Limit Value
    100,                     !- Upper Limit Value
    Continuous;              !- Numeric Type

  ScheduleTypeLimits,
    Any Number;              !- Name

  ScheduleTypeLimits,
    COMPACT HVAC Any Number; !- Name

!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:COMPACT ===========

  Schedule:Compact,
    OCC_APT_SCH,             !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 7:00,1.0,         !- Field 3
    Until: 8:00,0.85,        !- Field 5
    Until: 9:00,0.39,        !- Field 7
    Until: 16:00,0.25,       !- Field 9
    Until: 17:00,0.3,        !- Field 11
    Until: 18:00,0.52,       !- Field 13
    Until: 21:00,0.87,       !- Field 15
    Until: 24:00,1.0;        !- Field 17

  Schedule:Compact,
    OCC_OFF_SCH,             !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 8:00,0.0,         !- Field 3
    Until: 12:00,1.0,        !- Field 5
    Until: 13:00,0.5,        !- Field 7
    Until: 17:00,1.0,        !- Field 9
    Until: 24:00,0.0,        !- Field 11
    For AllOtherDays,        !- Field 13
    Until: 24:00,0.0;        !- Field 14


  Schedule:Compact,
    OCC_OFF_w_SB_SCH,   !-Name
    Fraction,   !-Schedule Type Limits Name
    Through: 12/31,
    For: Weekdays,
    Until: 01:00, 0,
    Until: 02:00, 0,
    Until: 03:00, 0,
    Until: 04:00, 0,
    Until: 05:00, 0,
    Until: 06:00, 0,
    Until: 07:00, 0,
    Until: 08:00, 0,
    Until: 09:00, 1,
    Until: 10:00, 1,
    Until: 11:00, 1,
    Until: 12:00, 1,
    Until: 13:00, 0,
    Until: 14:00, 1,
    Until: 15:00, 0,
    Until: 16:00, 1,
    Until: 17:00, 1,
    Until: 18:00, 0,
    Until: 19:00, 0,
    Until: 20:00, 0,
    Until: 21:00, 0,
    Until: 22:00, 0,
    Until: 23:00, 0,
    Until: 24:00, 0,
    For: AllOtherDays,
    Until: 01:00, 0,
    Until: 02:00, 0,
    Until: 03:00, 0,
    Until: 04:00, 0,
    Until: 05:00, 0,
    Until: 06:00, 0,
    Until: 07:00, 0,
    Until: 08:00, 0,
    Until: 09:00, 0,
    Until: 10:00, 0,
    Until: 11:00, 0,
    Until: 12:00, 0,
    Until: 13:00, 0,
    Until: 14:00, 0,
    Until: 15:00, 0,
    Until: 16:00, 0,
    Until: 17:00, 0,
    Until: 18:00, 0,
    Until: 19:00, 0,
    Until: 20:00, 0,
    Until: 21:00, 0,
    Until: 22:00, 0,
    Until: 23:00, 0,
    Until: 24:00, 0;
    








  Schedule:Compact,
    LTG_APT_SCH,             !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 4:00,0.011316031, !- Field 3
    Until: 5:00,0.033948092, !- Field 5
    Until: 6:00,0.0735542,   !- Field 7
    Until: 7:00,0.079212215, !- Field 9
    Until: 8:00,0.0735542,   !- Field 11
    Until: 9:00,0.033948092, !- Field 13
    Until: 15:00,0.022632061,!- Field 15
    Until: 16:00,0.039606108,!- Field 17
    Until: 17:00,0.079212215,!- Field 19
    Until: 18:00,0.113160307,!- Field 21
    Until: 19:00,0.152766415,!- Field 23
    Until: 21:00,0.181056492,!- Field 25
    Until: 22:00,0.124476338,!- Field 27
    Until: 23:00,0.067896184,!- Field 29
    Until: 24:00,0.028290077;!- Field 31

  Schedule:Compact,
    LTG_COR_SCH,             !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1;          !- Field 3

  Schedule:Compact,
    LTG_OFF_SCH,             !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay,    !- Field 2
    Until: 24:00,1,          !- Field 3
    For: WinterDesignDay,    !- Field 5
    Until: 24:00,0,          !- Field 6
    For: Weekdays,           !- Field 8
    Until: 8:00,0.18,        !- Field 9
    Until: 12:00,0.76932,    !- Field 11
    Until: 13:00,0.68384,    !- Field 13
    Until: 17:00,0.76932,    !- Field 15
    Until: 24:00,0.18,       !- Field 17
    For: AllOtherDays,       !- Field 19
    Until: 24:00,0.18;       !- Field 20















  Schedule:Compact,
    EQP_APT_SCH,             !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 1:00,0.45,        !- Field 3
    Until: 2:00,0.41,        !- Field 5
    Until: 3:00,0.39,        !- Field 7
    Until: 5:00,0.38,        !- Field 9
    Until: 6:00,0.43,        !- Field 11
    Until: 7:00,0.54,        !- Field 13
    Until: 8:00,0.65,        !- Field 15
    Until: 9:00,0.66,        !- Field 17
    Until: 10:00,0.67,       !- Field 19
    Until: 11:00,0.69,       !- Field 21
    Until: 12:00,0.70,       !- Field 23
    Until: 13:00,0.69,       !- Field 25
    Until: 14:00,0.66,       !- Field 27
    Until: 15:00,0.65,       !- Field 29
    Until: 16:00,0.68,       !- Field 31
    Until: 17:00,0.80,       !- Field 33
    Until: 19:00,1.0,        !- Field 35
    Until: 20:00,0.93,       !- Field 37
    Until: 21:00,0.89,       !- Field 39
    Until: 22:00,0.85,       !- Field 41
    Until: 23:00,0.71,       !- Field 43
    Until: 24:00,0.58;       !- Field 45



  Schedule:Compact,
    EQP_OFF_SCH,             !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay,    !- Field 19
    Until: 24:00,1,          !- Field 20
    For: WinterDesignDay,    !- Field 21
    Until: 24:00,0,          !- Field 22
    For: Weekdays,           !- Field 2
    Until: 7:00,0.33, !- Field 3
    Until: 8:00,0.5, !- Field 5
    Until: 12:00,1, !- Field 7
    Until: 13:00,0.94, !- Field 9
    Until: 17:00,1, !- Field 11
    Until: 18:00,0.5, !- Field 13
    Until: 24:00,0.33, !- Field 15
    For AllOtherDays,        !- Field 17
    Until: 24:00,0.33; !- Field 18

  Schedule:Compact,
    INF_APT_SCH,             !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1.0;        !- Field 3

  Schedule:Compact,
    INF_OFF_SCH,             !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1.0;        !- Field 3

  Schedule:Compact,
    INF_COR_SCH,             !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1.0;        !- Field 3

  Schedule:Compact,
    INFIL_Door_Opening_SCH,  !- Name
    fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 06:00,0.0,        !- Field 3
    Until: 07:00,0.144, !- Field 5
    Until: 08:00,1.0,        !- Field 7
    Until: 17:00,0.144, !- Field 9
    Until: 18:00,1.0,        !- Field 11
    Until: 22:00,0.144, !- Field 13
    Until: 24:00,0.0;        !- Field 15

  Schedule:Compact,
    HTGSETP_APT_SCH,         !- Name
    Temperature,             !- Schedule Type Limits Name
    THROUGH: 12/31,          !- Field 1
    FOR:AllDays,             !- Field 2
    UNTIL: 24:00,21.1;       !- Field 3

  Schedule:Compact,
    CLGSETP_APT_SCH,         !- Name
    Temperature,             !- Schedule Type Limits Name
    THROUGH: 12/31,          !- Field 1
    FOR:AllDays,             !- Field 2
    UNTIL: 24:00,24;       !- Field 3

Schedule:Compact,
    S HTGSETP_APT_SCH,         !- Name
    Temperature,             !- Schedule Type Limits Name
    THROUGH: 12/31,          !- Field 1
    FOR:AllDays,             !- Field 2
    UNTIL: 24:00,            !- Field 3
    21.1;                    !- Field 4

Schedule:Compact,
    S CLGSETP_APT_SCH,         !- Name
    Temperature,             !- Schedule Type Limits Name
    THROUGH: 12/31,          !- Field 1
    FOR:AllDays,             !- Field 2
    UNTIL: 24:00,            !- Field 3
    24;                    !- Field 4

Schedule:Compact,
    N HTGSETP_APT_SCH,         !- Name
    Temperature,             !- Schedule Type Limits Name
    THROUGH: 12/31,          !- Field 1
    FOR:AllDays,             !- Field 2
    UNTIL: 24:00,            !- Field 3
    21.1;                    !- Field 4

Schedule:Compact,
    N CLGSETP_APT_SCH,         !- Name
    Temperature,             !- Schedule Type Limits Name
    THROUGH: 12/31,          !- Field 1
    FOR:AllDays,             !- Field 2
    UNTIL: 24:00,            !- Field 3
    24;                    !- Field 4

  Schedule:Compact,
    HTGSETP_OFF_SCH_NO_OPTIMUM,  !- Name
    Temperature,             !- Schedule Type Limits Name
    THROUGH: 12/31,          !- Field 1
    FOR: WinterDesignDay,    !- Field 2
    UNTIL: 7:00,15.6,        !- Field 3
    UNTIL: 8:00,18.3,        !- Field 5
    UNTIL:17:00,21.1,        !- Field 7
    UNTIL: 18:00,18.3,       !- Field 9
    UNTIL: 24:00,15.6,       !- Field 11
    FOR: Weekdays,           !- Field 13
    UNTIL: 7:00,15.6,        !- Field 14
    UNTIL: 8:00,21.1,        !- Field 16
    UNTIL:17:00,21.1,        !- Field 18
    UNTIL: 18:00,18.3,       !- Field 20
    UNTIL: 24:00,15.6,       !- Field 22
    FOR: SummerDesignDay AllOtherDays, !- Field 24
    UNTIL: 24:00,15.6;       !- Field 25


  Schedule:Compact,
    HTGSETP_OFF_SCH_NO_OPTIMUM_W_SB,   !-Name
    Temperature,   !-Schedule Type Limits Name
    Through: 12/31,
    For: Weekdays,
    Until: 01:00, 15.6,
    Until: 02:00, 15.6,
    Until: 03:00, 15.6,
    Until: 04:00, 15.6,
    Until: 05:00, 15.6,
    Until: 06:00, 15.6,
    Until: 07:00, 15.6,
    Until: 08:00, 21.1,
    Until: 09:00, 21.1,
    Until: 10:00, 21.1,
    Until: 11:00, 21.1,
    Until: 12:00, 21.1,
    Until: 13:00, 20.5444444444444,
    Until: 14:00, 21.1,
    Until: 15:00, 20.5444444444444,
    Until: 16:00, 21.1,
    Until: 17:00, 21.1,
    Until: 18:00, 18.3,
    Until: 19:00, 15.6,
    Until: 20:00, 15.6,
    Until: 21:00, 15.6,
    Until: 22:00, 15.6,
    Until: 23:00, 15.6,
    Until: 24:00, 15.6,
    For: WinterDesignDay,
    Until: 7:00,15.6,
    Until: 8:00,18.3,
    Until:17:00,21.1,
    Until: 18:00,18.3,
    Until: 24:00,15.6,
    For: SummerDesignDay,
    Until: 24:00,15.6,
    For: AllOtherDays,
    Until: 01:00, 15.6,
    Until: 02:00, 15.6,
    Until: 03:00, 15.6,
    Until: 04:00, 15.6,
    Until: 05:00, 15.6,
    Until: 06:00, 15.6,
    Until: 07:00, 15.6,
    Until: 08:00, 15.6,
    Until: 09:00, 15.6,
    Until: 10:00, 15.6,
    Until: 11:00, 15.6,
    Until: 12:00, 15.6,
    Until: 13:00, 15.6,
    Until: 14:00, 15.6,
    Until: 15:00, 15.6,
    Until: 16:00, 15.6,
    Until: 17:00, 15.6,
    Until: 18:00, 15.6,
    Until: 19:00, 15.6,
    Until: 20:00, 15.6,
    Until: 21:00, 15.6,
    Until: 22:00, 15.6,
    Until: 23:00, 15.6,
    Until: 24:00, 15.6;
    
  Schedule:Compact,
    HTGSETP_OFF_SCH_YES_OPTIMUM,  !- Name
    Temperature,             !- Schedule Type Limits Name
    THROUGH: 12/31,          !- Field 1
    FOR: WinterDesignDay,    !- Field 2
    UNTIL: 7:00,15.6,        !- Field 3
    UNTIL: 8:00,18.3,        !- Field 5
    UNTIL: 17:00,21.1,       !- Field 7
    UNTIL: 18:00,18.3,       !- Field 9
    UNTIL: 24:00,15.6,       !- Field 11
    FOR: Weekdays,           !- Field 13
    UNTIL: 7:00,15.6,        !- Field 14
    UNTIL: 8:00,17.8,        !- Field 16
    UNTIL: 9:00,20.0,        !- Field 18
    UNTIL: 17:00,21.1,       !- Field 20
    UNTIL: 18:00,18.3,       !- Field 22
    UNTIL: 24:00,15.6,       !- Field 24
    FOR: SummerDesignDay AllOtherDays, !- Field 26
    UNTIL: 24:00,15.6;       !- Field 27

  Schedule:Compact,
    CLGSETP_OFF_SCH_NO_OPTIMUM,  !- Name
    Temperature,             !- Schedule Type Limits Name
    THROUGH: 12/31,          !- Field 1
    FOR: SummerDesignDay,    !- Field 2
    UNTIL: 7:00,29.4,        !- Field 3
    UNTIL: 8:00,26.7,        !- Field 5
    UNTIL:17:00,24,        !- Field 7
    UNTIL: 18:00,26.7,       !- Field 9
    UNTIL: 24:00,29.4,       !- Field 11
    FOR:Weekdays,            !- Field 13
    UNTIL: 7:00,29.4,        !- Field 14
    UNTIL: 8:00,24,        !- Field 16
    UNTIL:17:00,24,        !- Field 18
    UNTIL: 18:00,26.7,       !- Field 20
    UNTIL: 24:00,29.4,       !- Field 22
    FOR: WinterDesignDay AllOtherDays, !- Field 24
    UNTIL: 24:00,29.4;       !- Field 25

  Schedule:Compact,
    CLGSETP_OFF_SCH_NO_OPTIMUM_W_SB,   !-Name
    Temperature,   !-Schedule Type Limits Name
    Through: 12/31,
    For: Weekdays,
    Until: 01:00, 29.4,
    Until: 02:00, 29.4,
    Until: 03:00, 29.4,
    Until: 04:00, 29.4,
    Until: 05:00, 29.4,
    Until: 06:00, 29.4,
    Until: 07:00, 29.4,
    Until: 08:00, 23.9,
    Until: 09:00, 23.9,
    Until: 10:00, 23.9,
    Until: 11:00, 23.9,
    Until: 12:00, 23.9,
    Until: 13:00, 24.4555555555556,
    Until: 14:00, 23.9,
    Until: 15:00, 24.4555555555556,
    Until: 16:00, 23.9,
    Until: 17:00, 23.9,
    Until: 18:00, 26.7,
    Until: 19:00, 29.4,
    Until: 20:00, 29.4,
    Until: 21:00, 29.4,
    Until: 22:00, 29.4,
    Until: 23:00, 29.4,
    Until: 24:00, 29.4,
    For: SummerDesignDay,
    Until: 7:00,29.4,
    Until: 8:00,26.7,
    Until:17:00,23.9,
    Until: 18:00,26.7,
    Until: 24:00,29.4,
    For: WinterDesignDay,
    Until: 24:00,29.4,
    For: AllOtherDays,
    Until: 01:00, 29.4,
    Until: 02:00, 29.4,
    Until: 03:00, 29.4,
    Until: 04:00, 29.4,
    Until: 05:00, 29.4,
    Until: 06:00, 29.4,
    Until: 07:00, 29.4,
    Until: 08:00, 29.4,
    Until: 09:00, 29.4,
    Until: 10:00, 29.4,
    Until: 11:00, 29.4,
    Until: 12:00, 29.4,
    Until: 13:00, 29.4,
    Until: 14:00, 29.4,
    Until: 15:00, 29.4,
    Until: 16:00, 29.4,
    Until: 17:00, 29.4,
    Until: 18:00, 29.4,
    Until: 19:00, 29.4,
    Until: 20:00, 29.4,
    Until: 21:00, 29.4,
    Until: 22:00, 29.4,
    Until: 23:00, 29.4,
    Until: 24:00, 29.4;
    
  Schedule:Compact,
    CLGSETP_OFF_SCH_YES_OPTIMUM,  !- Name
    Temperature,             !- Schedule Type Limits Name
    THROUGH: 12/31,          !- Field 1
    FOR: SummerDesignDay,    !- Field 2
    UNTIL: 7:00,29.4,        !- Field 3
    UNTIL: 8:00,26.7,        !- Field 5
    UNTIL: 17:00,24,       !- Field 7
    UNTIL: 18:00,26.7,       !- Field 9
    UNTIL: 24:00,29.4,       !- Field 11
    FOR:Weekdays,            !- Field 13
    UNTIL: 7:00,29.4,        !- Field 14
    UNTIL: 8:00,27.8,        !- Field 16
    UNTIL: 9:00,25.6,        !- Field 18
    UNTIL: 17:00,24,       !- Field 20
    UNTIL: 18:00,26.7,       !- Field 22
    UNTIL: 24:00,29.4,       !- Field 24
    FOR: WinterDesignDay AllOtherDays, !- Field 26
    UNTIL: 24:00,29.4;       !- Field 27



  Schedule:Compact,
    CLGSETP_OFF_SCH_No_Setback,  !- Name
    Temperature,             !- Schedule Type Limits Name
    THROUGH: 12/31,          !- Field 1
    FOR: SummerDesignDay,    !- Field 2
    UNTIL: 7:00,29.4,        !- Field 3
    UNTIL: 8:00,26.7,        !- Field 5
    UNTIL: 17:00,23.9,       !- Field 7
    UNTIL: 18:00,26.7,       !- Field 9
    UNTIL: 24:00,29.4,       !- Field 11
    FOR:Weekdays,            !- Field 13
    UNTIL: 7:00,23.9,        !- Field 14
    UNTIL: 8:00,23.9,        !- Field 16
    UNTIL:17:00,23.9,        !- Field 18
    UNTIL: 18:00,23.9,       !- Field 20
    UNTIL: 24:00,23.9,       !- Field 22
    FOR: WinterDesignDay AllOtherDays, !- Field 24
    UNTIL: 24:00,23.9;       !- Field 25

  Schedule:Compact,
    Activity Schedule,       !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,95;         !- Field 3

  Schedule:Compact,
    All Off,                 !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.0;        !- Field 3

  Schedule:Compact,
    All On,                  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1;          !- Field 3

  Schedule:Compact,
    AllOn_Except_DD,         !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay,    !- Field 1
    Until: 24:00,0,          !- Field 2
    For: WinterDesignDay,    !- Field 3
    Until: 24:00,0,          !- Field 4
    For: AllOtherDays,       !- Field 5
    Until: 24:00,1;          !- Field 6

  Schedule:Compact,
    Exterior_Lgt_ALWAYS_ON,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1;          !- Field 3

  Schedule:Compact,
    COMPACT HVAC-ALWAYS 1,   !- Name
    COMPACT HVAC Any Number, !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1;          !- Field 3

  Schedule:Compact,
    ZONE CONTROL TYPE SCHED, !- Name
    Control Type,            !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay,    !- Field 5
    Until: 24:00,2,          !- Field 6
    For: WinterDesignDay,    !- Field 8
    Until: 24:00,1,          !- Field 9
    For: Weekdays Weekends Holidays Customday1 Customday2 AllOtherDays, !- Field 2
    Until: 24:00,4;          !- Field 3



  Schedule:Compact,
    FAN_OFF_w_SB_SCH,   !-Name
    Fraction,   !-Schedule Type Limits Name
    Through: 12/31,
    For: Weekdays,
    Until: 01:00, 1,
    Until: 02:00, 1,
    Until: 03:00, 1,
    Until: 04:00, 1,
    Until: 05:00, 1,
    Until: 06:00, 1,
    Until: 07:00, 1,
    Until: 08:00, 1,
    Until: 09:00, 1,
    Until: 10:00, 1,
    Until: 11:00, 1,
    Until: 12:00, 1,
    Until: 13:00, 0,
    Until: 14:00, 1,
    Until: 15:00, 0,
    Until: 16:00, 1,
    Until: 17:00, 1,
    Until: 18:00, 1,
    Until: 19:00, 1,
    Until: 20:00, 1,
    Until: 21:00, 1,
    Until: 22:00, 1,
    Until: 23:00, 1,
    Until: 24:00, 1,
    For: AllOtherDays,
    Until: 01:00, 1,
    Until: 02:00, 1,
    Until: 03:00, 1,
    Until: 04:00, 1,
    Until: 05:00, 1,
    Until: 06:00, 1,
    Until: 07:00, 1,
    Until: 08:00, 1,
    Until: 09:00, 1,
    Until: 10:00, 1,
    Until: 11:00, 1,
    Until: 12:00, 1,
    Until: 13:00, 1,
    Until: 14:00, 1,
    Until: 15:00, 1,
    Until: 16:00, 1,
    Until: 17:00, 1,
    Until: 18:00, 1,
    Until: 19:00, 1,
    Until: 20:00, 1,
    Until: 21:00, 1,
    Until: 22:00, 1,
    Until: 23:00, 1,
    Until: 24:00, 1;

  Schedule:Compact,
    COMPACT HVAC-ALWAYS 4,   !- Name
    COMPACT HVAC Any Number, !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  Schedule:Compact,
    COMPACT HVAC-ALWAYS 0,   !- Name
    COMPACT HVAC Any Number, !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0;          !- Field 3

  Schedule:Compact,
    APT_DHW_SCH,             !- Name
    Fraction,                !- Schedule Type Limits Name
    THROUGH: 12/31,          !- Field 1
    FOR: AllDays,            !- Field 2
    UNTIL: 1:00,0.08,        !- Field 3
    UNTIL: 2:00,0.04,        !- Field 5
    UNTIL: 3:00,0.01,        !- Field 7
    UNTIL: 4:00,0.01,        !- Field 9
    UNTIL: 5:00,0.04,        !- Field 11
    UNTIL: 6:00,0.27,        !- Field 13
    UNTIL: 7:00,0.94,        !- Field 15
    UNTIL: 8:00,1.00,        !- Field 17
    UNTIL: 9:00,0.96,        !- Field 19
    UNTIL: 10:00,0.84,       !- Field 21
    UNTIL: 11:00,0.76,       !- Field 23
    UNTIL: 12:00,0.61,       !- Field 25
    UNTIL: 13:00,0.53,       !- Field 27
    UNTIL: 14:00,0.47,       !- Field 29
    UNTIL: 15:00,0.41,       !- Field 31
    UNTIL: 16:00,0.47,       !- Field 33
    UNTIL: 17:00,0.55,       !- Field 35
    UNTIL: 18:00,0.73,       !- Field 37
    UNTIL: 19:00,0.86,       !- Field 39
    UNTIL: 20:00,0.82,       !- Field 41
    UNTIL: 21:00,0.75,       !- Field 43
    UNTIL: 22:00,0.61,       !- Field 45
    UNTIL: 23:00,0.53,       !- Field 47
    UNTIL: 24:00,0.29;       !- Field 49

  Schedule:Compact,
    Hot Water Setpoint Temp Schedule,  !- Name
    Any Number,              !- Schedule Type Limits Name
    THROUGH: 12/31,          !- Field 1
    FOR: AllDays,            !- Field 2
    UNTIL: 24:00,60.0;       !- Field 3

  Schedule:Compact,
    Constant Mains Temp Schedule,  !- Name
    Any Number,              !- Schedule Type Limits Name
    THROUGH: 12/31,          !- Field 1
    FOR: AllDays,            !- Field 2
    UNTIL: 24:00,12.0;       !- Field 3

  Schedule:Compact,
    COMPACT HVAC-ALWAYS 18.3333338190008,  !- Name
    COMPACT HVAC Any Number, !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,18.3333338190008; !- Field 3

  Schedule:Compact,
    Exterior_Ltg_Sch,        !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 07:00,1.0,        !- Field 3
    Until: 19:00,0.0,        !- Field 5
    Until: 24:00,1.0;        !- Field 7



  SCHEDULE:COMPACT,
    BLDG_ELEVATORS,          !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: WinterDesignDay,    !- Field 2
    Until: 24:00,0.05,       !- Field 3
    For: SummerDesignDay,    !- Field 5
    Until: 24:00,0.5,        !- Field 6
    For: Allotherdays,       !- Field 8
    Until: 04:00,0.05,       !- Field 9
    Until: 05:00,0.10,       !- Field 11
    Until: 06:00,0.20,       !- Field 13
    Until: 07:00,0.40,       !- Field 15
    Until: 09:00,0.50,       !- Field 17
    Until: 10:00,0.35,       !- Field 19
    Until: 16:00,0.15,       !- Field 21
    Until: 17:00,0.35,       !- Field 23
    Until: 19:00,0.50,       !- Field 25
    Until: 21:00,0.40,       !- Field 27
    Until: 22:00,0.30,       !- Field 29
    Until: 23:00,0.20,       !- Field 31
    Until: 24:00,0.10;       !- Field 33

  Schedule:Compact,
    ELEV_LIGHT_FAN_SCH_24_7, !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1;          !- Field 3

  Schedule:Compact,
    ELEV_LIGHT_FAN_SCH_ADD_DF,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: WinterDesignDay,    !- Field 2
    Until: 24:00,0.05,       !- Field 3
    For: SummerDesignDay,    !- Field 5
    Until: 24:00,0.5,        !- Field 6
    For: Allotherdays,       !- Field 8
    Until: 04:00,0.05,       !- Field 9
    Until: 05:00,0.10,       !- Field 11
    Until: 06:00,0.20,       !- Field 13
    Until: 07:00,0.40,       !- Field 15
    Until: 09:00,0.50,       !- Field 17
    Until: 10:00,0.35,       !- Field 19
    Until: 16:00,0.15,       !- Field 21
    Until: 17:00,0.35,       !- Field 23
    Until: 19:00,0.50,       !- Field 25
    Until: 21:00,0.40,       !- Field 27
    Until: 22:00,0.30,       !- Field 29
    Until: 23:00,0.20,       !- Field 31
    Until: 24:00,0.10;       !- Field 33

!-   ===========  ALL OBJECTS IN CLASS: PEOPLE ===========

  People,
    Occup_GSW,               !- Name
    G SW Apartment,          !- Zone or ZoneList Name
    OCC_APT_SCH,             !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    2.5,                     !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    1,                       !- Fraction Radiant
    autosize,                !- Sensible Heat Fraction
    Activity Schedule;       !- Activity Level Schedule Name

  People,
    Occup_GNW,               !- Name
    G NW Apartment,          !- Zone or ZoneList Name
    OCC_APT_SCH,             !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    2.5,                     !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    1,                       !- Fraction Radiant
    autosize,                !- Sensible Heat Fraction
    Activity Schedule;       !- Activity Level Schedule Name

  People,
    Occup_Office,            !- Name
    Office,                  !- Zone or ZoneList Name
    OCC_OFF_w_SB_SCH,             !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    1,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    1,                       !- Fraction Radiant
    autosize,                !- Sensible Heat Fraction
    Activity Schedule;       !- Activity Level Schedule Name

  People,
    Occup_GNE,               !- Name
    G NE Apartment,          !- Zone or ZoneList Name
    OCC_APT_SCH,             !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    2.5,                     !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    1,                       !- Fraction Radiant
    autosize,                !- Sensible Heat Fraction
    Activity Schedule;       !- Activity Level Schedule Name

  People,
    Occup_GN1,               !- Name
    G N1 Apartment,          !- Zone or ZoneList Name
    OCC_APT_SCH,             !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    2.5,                     !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    1,                       !- Fraction Radiant
    autosize,                !- Sensible Heat Fraction
    Activity Schedule;       !- Activity Level Schedule Name

  People,
    Occup_GN2,               !- Name
    G N2 Apartment,          !- Zone or ZoneList Name
    OCC_APT_SCH,             !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    2.5,                     !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    1,                       !- Fraction Radiant
    autosize,                !- Sensible Heat Fraction
    Activity Schedule;       !- Activity Level Schedule Name

  People,
    Occup_GS1,               !- Name
    G S1 Apartment,          !- Zone or ZoneList Name
    OCC_APT_SCH,             !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    2.5,                     !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    1,                       !- Fraction Radiant
    autosize,                !- Sensible Heat Fraction
    Activity Schedule;       !- Activity Level Schedule Name

  People,
    Occup_GS2,               !- Name
    G S2 Apartment,          !- Zone or ZoneList Name
    OCC_APT_SCH,             !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    2.5,                     !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    1,                       !- Fraction Radiant
    autosize,                !- Sensible Heat Fraction
    Activity Schedule;       !- Activity Level Schedule Name

  People,
    Occup_MSW,               !- Name
    M SW Apartment,          !- Zone or ZoneList Name
    OCC_APT_SCH,             !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    2.5,                     !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    1,                       !- Fraction Radiant
    autosize,                !- Sensible Heat Fraction
    Activity Schedule;       !- Activity Level Schedule Name

  People,
    Occup_MNW,               !- Name
    M NW Apartment,          !- Zone or ZoneList Name
    OCC_APT_SCH,             !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    2.5,                     !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    1,                       !- Fraction Radiant
    autosize,                !- Sensible Heat Fraction
    Activity Schedule;       !- Activity Level Schedule Name

  People,
    Occup_MSE,               !- Name
    M SE Apartment,          !- Zone or ZoneList Name
    OCC_APT_SCH,             !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    2.5,                     !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    1,                       !- Fraction Radiant
    autosize,                !- Sensible Heat Fraction
    Activity Schedule;       !- Activity Level Schedule Name

  People,
    Occup_MNE,               !- Name
    M NE Apartment,          !- Zone or ZoneList Name
    OCC_APT_SCH,             !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    2.5,                     !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    1,                       !- Fraction Radiant
    autosize,                !- Sensible Heat Fraction
    Activity Schedule;       !- Activity Level Schedule Name

  People,
    Occup_MN1,               !- Name
    M N1 Apartment,          !- Zone or ZoneList Name
    OCC_APT_SCH,             !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    2.5,                     !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    1,                       !- Fraction Radiant
    autosize,                !- Sensible Heat Fraction
    Activity Schedule;       !- Activity Level Schedule Name

  People,
    Occup_MN2,               !- Name
    M N2 Apartment,          !- Zone or ZoneList Name
    OCC_APT_SCH,             !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    2.5,                     !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    1,                       !- Fraction Radiant
    autosize,                !- Sensible Heat Fraction
    Activity Schedule;       !- Activity Level Schedule Name

  People,
    Occup_MS1,               !- Name
    M S1 Apartment,          !- Zone or ZoneList Name
    OCC_APT_SCH,             !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    2.5,                     !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    1,                       !- Fraction Radiant
    autosize,                !- Sensible Heat Fraction
    Activity Schedule;       !- Activity Level Schedule Name

  People,
    Occup_MS2,               !- Name
    M S2 Apartment,          !- Zone or ZoneList Name
    OCC_APT_SCH,             !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    2.5,                     !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    1,                       !- Fraction Radiant
    autosize,                !- Sensible Heat Fraction
    Activity Schedule;       !- Activity Level Schedule Name

  People,
    Occup_TSW,               !- Name
    T SW Apartment,          !- Zone or ZoneList Name
    OCC_APT_SCH,             !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    2.5,                     !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    1,                       !- Fraction Radiant
    autosize,                !- Sensible Heat Fraction
    Activity Schedule;       !- Activity Level Schedule Name

  People,
    Occup_TNW,               !- Name
    T NW Apartment,          !- Zone or ZoneList Name
    OCC_APT_SCH,             !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    2.5,                     !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    1,                       !- Fraction Radiant
    autosize,                !- Sensible Heat Fraction
    Activity Schedule;       !- Activity Level Schedule Name

  People,
    Occup_TSE,               !- Name
    T SE Apartment,          !- Zone or ZoneList Name
    OCC_APT_SCH,             !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    2.5,                     !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    1,                       !- Fraction Radiant
    autosize,                !- Sensible Heat Fraction
    Activity Schedule;       !- Activity Level Schedule Name

  People,
    Occup_TNE,               !- Name
    T NE Apartment,          !- Zone or ZoneList Name
    OCC_APT_SCH,             !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    2.5,                     !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    1,                       !- Fraction Radiant
    autosize,                !- Sensible Heat Fraction
    Activity Schedule;       !- Activity Level Schedule Name

  People,
    Occup_TN1,               !- Name
    T N1 Apartment,          !- Zone or ZoneList Name
    OCC_APT_SCH,             !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    2.5,                     !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    1,                       !- Fraction Radiant
    autosize,                !- Sensible Heat Fraction
    Activity Schedule;       !- Activity Level Schedule Name

  People,
    Occup_TN2,               !- Name
    T N2 Apartment,          !- Zone or ZoneList Name
    OCC_APT_SCH,             !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    2.5,                     !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    1,                       !- Fraction Radiant
    autosize,                !- Sensible Heat Fraction
    Activity Schedule;       !- Activity Level Schedule Name

  People,
    Occup_TS1,               !- Name
    T S1 Apartment,          !- Zone or ZoneList Name
    OCC_APT_SCH,             !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    2.5,                     !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    1,                       !- Fraction Radiant
    autosize,                !- Sensible Heat Fraction
    Activity Schedule;       !- Activity Level Schedule Name

  People,
    Occup_TS2,               !- Name
    T S2 Apartment,          !- Zone or ZoneList Name
    OCC_APT_SCH,             !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    2.5,                     !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    1,                       !- Fraction Radiant
    autosize,                !- Sensible Heat Fraction
    Activity Schedule;       !- Activity Level Schedule Name

!-   ===========  ALL OBJECTS IN CLASS: LIGHTS ===========

  Lights,
    Lighting_hardwired_GSW,  !- Name
    G SW Apartment,          !- Zone or ZoneList Name
    LTG_APT_SCH,             !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    6.45834625,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.6000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,           !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    Lighting_hardwired_GNW,  !- Name
    G NW Apartment,          !- Zone or ZoneList Name
    LTG_APT_SCH,             !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                         !- Lighting_hardwired Level {W}
    6.45834625,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.6000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,           !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    Lighting_hardwired_Office,  !- Name
    Office,                  !- Zone or ZoneList Name
    LTG_OFF_SCH,             !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                         !- Lighting_hardwired Level {W}
    11.22758656,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.6000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,           !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    Lighting_hardwired_GNE,  !- Name
    G NE Apartment,          !- Zone or ZoneList Name
    LTG_APT_SCH,             !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                         !- Lighting_hardwired Level {W}
    6.45834625,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.6000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,           !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    Lighting_hardwired_GN1,  !- Name
    G N1 Apartment,          !- Zone or ZoneList Name
    LTG_APT_SCH,             !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                         !- Lighting_hardwired Level {W}
    6.45834625,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.6000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,           !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    Lighting_hardwired_GN2,  !- Name
    G N2 Apartment,          !- Zone or ZoneList Name
    LTG_APT_SCH,             !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                         !- Lighting_hardwired Level {W}
    6.45834625,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.6000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,           !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    Lighting_hardwired_GS1,  !- Name
    G S1 Apartment,          !- Zone or ZoneList Name
    LTG_APT_SCH,             !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                         !- Lighting_hardwired Level {W}
    6.45834625,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.6000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,           !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    Lighting_hardwired_GS2,  !- Name
    G S2 Apartment,          !- Zone or ZoneList Name
    LTG_APT_SCH,             !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                         !- Lighting_hardwired Level {W}
    6.45834625,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.6000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,           !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    Lighting_hardwired_MSW,  !- Name
    M SW Apartment,          !- Zone or ZoneList Name
    LTG_APT_SCH,             !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                         !- Lighting_hardwired Level {W}
    6.45834625,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.6000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,           !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    Lighting_hardwired_MNW,  !- Name
    M NW Apartment,          !- Zone or ZoneList Name
    LTG_APT_SCH,             !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                         !- Lighting_hardwired Level {W}
    6.45834625,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.6000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,           !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    Lighting_hardwired_MSE,  !- Name
    M SE Apartment,          !- Zone or ZoneList Name
    LTG_APT_SCH,             !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                         !- Lighting_hardwired Level {W}
    6.45834625,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.6000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,           !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    Lighting_hardwired_MNE,  !- Name
    M NE Apartment,          !- Zone or ZoneList Name
    LTG_APT_SCH,             !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                         !- Lighting_hardwired Level {W}
    6.45834625,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.6000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,           !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    Lighting_hardwired_MN1,  !- Name
    M N1 Apartment,          !- Zone or ZoneList Name
    LTG_APT_SCH,             !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                         !- Lighting_hardwired Level {W}
    6.45834625,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.6000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,           !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    Lighting_hardwired_MN2,  !- Name
    M N2 Apartment,          !- Zone or ZoneList Name
    LTG_APT_SCH,             !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                         !- Lighting_hardwired Level {W}
    6.45834625,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.6000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,           !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    Lighting_hardwired_MS1,  !- Name
    M S1 Apartment,          !- Zone or ZoneList Name
    LTG_APT_SCH,             !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                         !- Lighting_hardwired Level {W}
    6.45834625,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.6000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,           !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    Lighting_hardwired_MS2,  !- Name
    M S2 Apartment,          !- Zone or ZoneList Name
    LTG_APT_SCH,             !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                         !- Lighting_hardwired Level {W}
    6.45834625,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.6000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,           !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    Lighting_hardwired_TSW,  !- Name
    T SW Apartment,          !- Zone or ZoneList Name
    LTG_APT_SCH,             !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                         !- Lighting_hardwired Level {W}
    6.45834625,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.6000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,           !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    Lighting_hardwired_TNW,  !- Name
    T NW Apartment,          !- Zone or ZoneList Name
    LTG_APT_SCH,             !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                         !- Lighting_hardwired Level {W}
    6.45834625,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.6000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,           !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    Lighting_hardwired_TSE,  !- Name
    T SE Apartment,          !- Zone or ZoneList Name
    LTG_APT_SCH,             !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                         !- Lighting_hardwired Level {W}
    6.45834625,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.6000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,           !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    Lighting_hardwired_TNE,  !- Name
    T NE Apartment,          !- Zone or ZoneList Name
    LTG_APT_SCH,             !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                         !- Lighting_hardwired Level {W}
    6.45834625,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.6000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,           !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    Lighting_hardwired_TN1,  !- Name
    T N1 Apartment,          !- Zone or ZoneList Name
    LTG_APT_SCH,             !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                         !- Lighting_hardwired Level {W}
    6.45834625,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.6000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,           !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    Lighting_hardwired_TN2,  !- Name
    T N2 Apartment,          !- Zone or ZoneList Name
    LTG_APT_SCH,             !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                         !- Lighting_hardwired Level {W}
    6.45834625,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.6000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,           !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    Lighting_hardwired_TS1,  !- Name
    T S1 Apartment,          !- Zone or ZoneList Name
    LTG_APT_SCH,             !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                         !- Lighting_hardwired Level {W}
    6.45834625,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.6000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,           !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    Lighting_hardwired_TS2,  !- Name
    T S2 Apartment,          !- Zone or ZoneList Name
    LTG_APT_SCH,             !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                         !- Lighting_hardwired Level {W}
    6.45834625,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.6000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,           !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    Lighting_hardwired_GC,   !- Name
    G Corridor,              !- Zone or ZoneList Name
    LTG_COR_SCH,             !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                         !- Lighting_hardwired Level {W}
    5.103448435,!- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.6000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,           !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    Lighting_hardwired_MC,   !- Name
    M Corridor,              !- Zone or ZoneList Name
    LTG_COR_SCH,             !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                         !- Lighting_hardwired Level {W}
    5.103448435,!- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.6000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,           !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    Lighting_hardwired_TC,   !- Name
    T Corridor,              !- Zone or ZoneList Name
    LTG_COR_SCH,             !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                         !- Lighting_hardwired Level {W}
    5.103448435,!- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.6000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,           !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    Lighting_plugin_GSW,     !- Name
    G SW Apartment,          !- Zone or ZoneList Name
    LTG_APT_SCH,             !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                         !- Lighting_plugin Level {W}
    2.906255813,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.6000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
   LightsPlugIn,           !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    Lighting_plugin_GNW,     !- Name
    G NW Apartment,          !- Zone or ZoneList Name
    LTG_APT_SCH,             !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                         !- Lighting_plugin Level {W}
    2.906255813,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.6000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable

   LightsPlugIn,           !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    Lighting_plugin_GNE,     !- Name
    G NE Apartment,          !- Zone or ZoneList Name
    LTG_APT_SCH,             !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                         !- Lighting_plugin Level {W}
    2.906255813,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.6000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
   LightsPlugIn,           !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    Lighting_plugin_GN1,     !- Name
    G N1 Apartment,          !- Zone or ZoneList Name
    LTG_APT_SCH,             !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                         !- Lighting_plugin Level {W}
    2.906255813,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.6000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
   LightsPlugIn,           !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    Lighting_plugin_GN2,     !- Name
    G N2 Apartment,          !- Zone or ZoneList Name
    LTG_APT_SCH,             !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                         !- Lighting_plugin Level {W}
    2.906255813,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.6000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
   LightsPlugIn,           !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    Lighting_plugin_GS1,     !- Name
    G S1 Apartment,          !- Zone or ZoneList Name
    LTG_APT_SCH,             !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                         !- Lighting_plugin Level {W}
    2.906255813,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.6000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
   LightsPlugIn,           !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    Lighting_plugin_GS2,     !- Name
    G S2 Apartment,          !- Zone or ZoneList Name
    LTG_APT_SCH,             !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                         !- Lighting_plugin Level {W}
    2.906255813,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.6000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
   LightsPlugIn,           !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    Lighting_plugin_MSW,     !- Name
    M SW Apartment,          !- Zone or ZoneList Name
    LTG_APT_SCH,             !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                         !- Lighting_plugin Level {W}
    2.906255813,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.6000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
   LightsPlugIn,           !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    Lighting_plugin_MNW,     !- Name
    M NW Apartment,          !- Zone or ZoneList Name
    LTG_APT_SCH,             !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                         !- Lighting_plugin Level {W}
    2.906255813,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.6000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
   LightsPlugIn,           !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    Lighting_plugin_MSE,     !- Name
    M SE Apartment,          !- Zone or ZoneList Name
    LTG_APT_SCH,             !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                         !- Lighting_plugin Level {W}
    2.906255813,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.6000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
   LightsPlugIn,           !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    Lighting_plugin_MNE,     !- Name
    M NE Apartment,          !- Zone or ZoneList Name
    LTG_APT_SCH,             !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                         !- Lighting_plugin Level {W}
    2.906255813,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.6000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
   LightsPlugIn,           !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    Lighting_plugin_MN1,     !- Name
    M N1 Apartment,          !- Zone or ZoneList Name
    LTG_APT_SCH,             !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                         !- Lighting_plugin Level {W}
    2.906255813,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.6000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
   LightsPlugIn,           !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    Lighting_plugin_MN2,     !- Name
    M N2 Apartment,          !- Zone or ZoneList Name
    LTG_APT_SCH,             !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                         !- Lighting_plugin Level {W}
    2.906255813,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.6000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
   LightsPlugIn,           !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    Lighting_plugin_MS1,     !- Name
    M S1 Apartment,          !- Zone or ZoneList Name
    LTG_APT_SCH,             !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                         !- Lighting_plugin Level {W}
    2.906255813,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.6000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
   LightsPlugIn,           !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    Lighting_plugin_MS2,     !- Name
    M S2 Apartment,          !- Zone or ZoneList Name
    LTG_APT_SCH,             !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                         !- Lighting_plugin Level {W}
    2.906255813,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.6000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
   LightsPlugIn,           !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    Lighting_plugin_TSW,     !- Name
    T SW Apartment,          !- Zone or ZoneList Name
    LTG_APT_SCH,             !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                         !- Lighting_plugin Level {W}
    2.906255813,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.6000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
   LightsPlugIn,           !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    Lighting_plugin_TNW,     !- Name
    T NW Apartment,          !- Zone or ZoneList Name
    LTG_APT_SCH,             !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                         !- Lighting_plugin Level {W}
    2.906255813,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.6000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
   LightsPlugIn,           !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    Lighting_plugin_TSE,     !- Name
    T SE Apartment,          !- Zone or ZoneList Name
    LTG_APT_SCH,             !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                         !- Lighting_plugin Level {W}
    2.906255813,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.6000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
   LightsPlugIn,           !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    Lighting_plugin_TNE,     !- Name
    T NE Apartment,          !- Zone or ZoneList Name
    LTG_APT_SCH,             !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    2.906255813,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.6000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
   LightsPlugIn,           !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    Lighting_plugin_TN1,     !- Name
    T N1 Apartment,          !- Zone or ZoneList Name
    LTG_APT_SCH,             !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                         !- Lighting_plugin Level {W}
    2.906255813,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.6000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
   LightsPlugIn,           !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    Lighting_plugin_TN2,     !- Name
    T N2 Apartment,          !- Zone or ZoneList Name
    LTG_APT_SCH,             !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                         !- Lighting_plugin Level {W}
    2.906255813,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.6000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
   LightsPlugIn,           !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    Lighting_plugin_TS1,     !- Name
    T S1 Apartment,          !- Zone or ZoneList Name
    LTG_APT_SCH,             !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                         !- Lighting_plugin Level {W}
    2.906255813,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.6000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
   LightsPlugIn,           !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    Lighting_plugin_TS2,     !- Name
    T S2 Apartment,          !- Zone or ZoneList Name
    LTG_APT_SCH,             !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                         !- Lighting_plugin Level {W}
    2.906255813,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.6000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
   LightsPlugIn,           !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

!-   ===========  ALL OBJECTS IN CLASS: ELECTRIC EQUIPMENT ===========

  ElectricEquipment,
    Plug_GSW,                !- Name
    G SW Apartment,          !- Zone or ZoneList Name
    EQP_APT_SCH,             !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    6.67,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.5,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    Plug_GNW,                !- Name
    G NW Apartment,          !- Zone or ZoneList Name
    EQP_APT_SCH,             !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    6.67,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.5,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    Plug_Office,             !- Name
    Office,                  !- Zone or ZoneList Name
    EQP_OFF_SCH,             !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    6.67,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.5,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    Plug_GNE,                !- Name
    G NE Apartment,          !- Zone or ZoneList Name
    EQP_APT_SCH,             !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    6.67,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.5,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    Plug_GN1,                !- Name
    G N1 Apartment,          !- Zone or ZoneList Name
    EQP_APT_SCH,             !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    6.67,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.5,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    Plug_GN2,                !- Name
    G N2 Apartment,          !- Zone or ZoneList Name
    EQP_APT_SCH,             !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    6.67,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.5,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    Plug_GS1,                !- Name
    G S1 Apartment,          !- Zone or ZoneList Name
    EQP_APT_SCH,             !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    6.67,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.5,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    Plug_GS2,                !- Name
    G S2 Apartment,          !- Zone or ZoneList Name
    EQP_APT_SCH,             !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    6.67,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.5,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    Plug_MSW,                !- Name
    M SW Apartment,          !- Zone or ZoneList Name
    EQP_APT_SCH,             !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    6.67,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.5,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    Plug_MNW,                !- Name
    M NW Apartment,          !- Zone or ZoneList Name
    EQP_APT_SCH,             !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    6.67,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.5,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    Plug_MSE,                !- Name
    M SE Apartment,          !- Zone or ZoneList Name
    EQP_APT_SCH,             !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    6.67,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.5,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    Plug_MNE,                !- Name
    M NE Apartment,          !- Zone or ZoneList Name
    EQP_APT_SCH,             !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    6.67,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.5,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    Plug_MN1,                !- Name
    M N1 Apartment,          !- Zone or ZoneList Name
    EQP_APT_SCH,             !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    6.67,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.5,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    Plug_MN2,                !- Name
    M N2 Apartment,          !- Zone or ZoneList Name
    EQP_APT_SCH,             !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    6.67,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.5,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    Plug_MS1,                !- Name
    M S1 Apartment,          !- Zone or ZoneList Name
    EQP_APT_SCH,             !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    6.67,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.5,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    Plug_MS2,                !- Name
    M S2 Apartment,          !- Zone or ZoneList Name
    EQP_APT_SCH,             !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    6.67,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.5,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    Plug_TSW,                !- Name
    T SW Apartment,          !- Zone or ZoneList Name
    EQP_APT_SCH,             !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    6.67,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.5,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    Plug_TNW,                !- Name
    T NW Apartment,          !- Zone or ZoneList Name
    EQP_APT_SCH,             !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    6.67,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.5,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    Plug_TSE,                !- Name
    T SE Apartment,          !- Zone or ZoneList Name
    EQP_APT_SCH,             !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    6.67,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.5,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    Plug_TNE,                !- Name
    T NE Apartment,          !- Zone or ZoneList Name
    EQP_APT_SCH,             !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    6.67,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.5,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    Plug_TN1,                !- Name
    T N1 Apartment,          !- Zone or ZoneList Name
    EQP_APT_SCH,             !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    6.67,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.5,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    Plug_TN2,                !- Name
    T N2 Apartment,          !- Zone or ZoneList Name
    EQP_APT_SCH,             !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    6.67,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.5,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    Plug_TS1,                !- Name
    T S1 Apartment,          !- Zone or ZoneList Name
    EQP_APT_SCH,             !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    6.67,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.5,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    Plug_TS2,                !- Name
    T S2 Apartment,          !- Zone or ZoneList Name
    EQP_APT_SCH,             !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    6.67,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.5,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory



  ElectricEquipment,
    G Corridor_Elevators_Equip,  !- Name
    G Corridor,              !- Zone or ZoneList Name
    BLDG_ELEVATORS,          !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    16054.9450549451,        !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.0000,                  !- Fraction Radiant
    0.9500,                  !- Fraction Lost
    ElevatorLift;           !- End-Use Subcategory



  ElectricEquipment,
    Elevators_Lights_Fan,    !- Name
    G Corridor,              !- Zone or ZoneList Name
    ELEV_LIGHT_FAN_SCH_24_7,  !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    161.9,  !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.0000,                  !- Fraction Radiant
    0.9500,                  !- Fraction Lost
    ElevatorLightsFan;     !- End-Use Subcategory

!-   ===========  ALL OBJECTS IN CLASS: INFILTRATION ===========

  ZoneInfiltration:DesignFlowRate,
    Infil_GSW,               !- Name
    G SW Apartment,          !- Zone or ZoneList Name
    INF_APT_SCH,             !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    0,                       !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.00056896,       !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Infil_GNW,               !- Name
    G NW Apartment,          !- Zone or ZoneList Name
    INF_APT_SCH,             !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    0,                       !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.00056896,       !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Infil_Office,            !- Name
    Office,                  !- Zone or ZoneList Name
    INF_OFF_SCH,             !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    0,                       !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.00056896,       !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Infil_GNE,               !- Name
    G NE Apartment,          !- Zone or ZoneList Name
    INF_APT_SCH,             !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    0,                       !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.00056896,       !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Infil_GN1,               !- Name
    G N1 Apartment,          !- Zone or ZoneList Name
    INF_APT_SCH,             !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    0,                       !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.00056896,       !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Infil_GN2,               !- Name
    G N2 Apartment,          !- Zone or ZoneList Name
    INF_APT_SCH,             !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    0,                       !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.00056896,       !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Infil_GS1,               !- Name
    G S1 Apartment,          !- Zone or ZoneList Name
    INF_APT_SCH,             !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    0,                       !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.00056896,       !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Infil_GS2,               !- Name
    G S2 Apartment,          !- Zone or ZoneList Name
    INF_APT_SCH,             !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    0,                       !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.00056896,       !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Infil_MSW,               !- Name
    M SW Apartment,          !- Zone or ZoneList Name
    INF_APT_SCH,             !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    0,                       !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.00056896,       !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Infil_MNW,               !- Name
    M NW Apartment,          !- Zone or ZoneList Name
    INF_APT_SCH,             !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    0,                       !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.00056896,       !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Infil_MSE,               !- Name
    M SE Apartment,          !- Zone or ZoneList Name
    INF_APT_SCH,             !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    0,                       !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.00056896,       !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Infil_MNE,               !- Name
    M NE Apartment,          !- Zone or ZoneList Name
    INF_APT_SCH,             !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    0,                       !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.00056896,       !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Infil_MN1,               !- Name
    M N1 Apartment,          !- Zone or ZoneList Name
    INF_APT_SCH,             !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    0,                       !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.00056896,       !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Infil_MN2,               !- Name
    M N2 Apartment,          !- Zone or ZoneList Name
    INF_APT_SCH,             !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    0,                       !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.00056896,       !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Infil_MS1,               !- Name
    M S1 Apartment,          !- Zone or ZoneList Name
    INF_APT_SCH,             !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    0,                       !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.00056896,       !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Infil_MS2,               !- Name
    M S2 Apartment,          !- Zone or ZoneList Name
    INF_APT_SCH,             !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    0,                       !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.00056896,       !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Infil_SW,                !- Name
    T SW Apartment,          !- Zone or ZoneList Name
    INF_APT_SCH,             !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    0,                       !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.000226844352,  !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Infil_NW,                !- Name
    T NW Apartment,          !- Zone or ZoneList Name
    INF_APT_SCH,             !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    0,                       !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.000226844352,  !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Infil_SE,                !- Name
    T SE Apartment,          !- Zone or ZoneList Name
    INF_APT_SCH,             !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    0,                       !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.000226844352,  !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Infil_NE,                !- Name
    T NE Apartment,          !- Zone or ZoneList Name
    INF_APT_SCH,             !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    0,                       !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.000226844352,  !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Infil_TN1,               !- Name
    T N1 Apartment,          !- Zone or ZoneList Name
    INF_APT_SCH,             !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    0,                       !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.000162551872,  !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Infil_TN2,               !- Name
    T N2 Apartment,          !- Zone or ZoneList Name
    INF_APT_SCH,             !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    0,                       !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.000162551872,  !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Infil_TS1,               !- Name
    T S1 Apartment,          !- Zone or ZoneList Name
    INF_APT_SCH,             !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    0,                       !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.000162551872,  !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Infil_TS2,               !- Name
    T S2 Apartment,          !- Zone or ZoneList Name
    INF_APT_SCH,             !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    0,                       !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.000162551872,  !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Infil_GC,                !- Name
    G Corridor,              !- Zone or ZoneList Name
    INF_COR_SCH,             !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    0,                       !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.00056896,       !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Door_Infil_GC,           !- Name
    G Corridor,              !- Zone or ZoneList Name
    INFIL_Door_Opening_SCH,  !- Schedule Name
    Flow/Zone,               !- Design Flow Rate Calculation Method
    0.520557541,  !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.0,                     !- Constant Term Coefficient
    0.0,                     !- Temperature Term Coefficient
    0.0,                     !- Velocity Term Coefficient
    0.0;                     !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Infil_MC,                !- Name
    M Corridor,              !- Zone or ZoneList Name
    INF_COR_SCH,             !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    0,                       !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.00056896,       !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Infil_TC,                !- Name
    T Corridor,              !- Zone or ZoneList Name
    INF_COR_SCH,             !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    0,                       !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    6.6170048e-05,  !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

!-   ===========  ALL OBJECTS IN CLASS: EXTERIORLIGHTS ===========

  Exterior:Lights,
    Facade Lighting,         !- Name
    Exterior_Lgt_ALWAYS_ON, !- Schedule Name
    2508.33,  !- Design Level {W}
    AstronomicalClock,       !- Control Option
    General;                 !- End-Use Subcategory

!-   ===========  ALL OBJECTS IN CLASS: SIZING PARAMETERS ===========

  Sizing:Parameters,
    1.2,                     !- Heating Sizing Factor
    1.2,                     !- Cooling Sizing Factor
    6;                       !- Timesteps in Averaging Window

!-   ===========  ALL OBJECTS IN CLASS: ZONE SIZING ===========

  Sizing:Zone,
    G SW Apartment,          !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                      !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA G SW Apartment,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    0;                       !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA G SW Apartment,  !- Name
    Flow/Area,               !- Outdoor Air Method
    0.0070800009,            !- Outdoor Air Flow per Person {m3/s-person}
    0.0003048006,            !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0;                     !- Outdoor Air Flow per Zone {m3/s}

  Sizing:Zone,
    G NW Apartment,          !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                      !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA G NW Apartment,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    0;                       !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA G NW Apartment,  !- Name
    Flow/Area,               !- Outdoor Air Method
    7.08000089882824E-03,    !- Outdoor Air Flow per Person {m3/s-person}
    0.000294087,!- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0;                     !- Outdoor Air Flow per Zone {m3/s}

  Sizing:Zone,
    Office,                  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                      !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA Office,          !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    0;                       !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA Office,          !- Name
    Flow/Area,               !- Outdoor Air Method
    7.08000089882824E-03,    !- Outdoor Air Flow per Person {m3/s-person}
    0.000431773,   !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0;                     !- Outdoor Air Flow per Zone {m3/s}

  Sizing:Zone,
    G NE Apartment,          !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                      !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA G NE Apartment,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    0;                       !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA G NE Apartment,  !- Name
    Flow/Area,               !- Outdoor Air Method
    7.08000089882824E-03,    !- Outdoor Air Flow per Person {m3/s-person}
    0.000294087,!- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0;                     !- Outdoor Air Flow per Zone {m3/s}

  Sizing:Zone,
    G N1 Apartment,          !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                      !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA G N1 Apartment,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    0;                       !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA G N1 Apartment,  !- Name
    Flow/Area,               !- Outdoor Air Method
    7.08000089882824E-03,    !- Outdoor Air Flow per Person {m3/s-person}
    0.000294087,!- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0;                     !- Outdoor Air Flow per Zone {m3/s}

  Sizing:Zone,
    G N2 Apartment,          !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                      !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA G N2 Apartment,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    0;                       !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA G N2 Apartment,  !- Name
    Flow/Area,               !- Outdoor Air Method
    7.08000089882824E-03,    !- Outdoor Air Flow per Person {m3/s-person}
    0.000294087,!- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0;                     !- Outdoor Air Flow per Zone {m3/s}

  Sizing:Zone,
    G S1 Apartment,          !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                      !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA G S1 Apartment,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    0;                       !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA G S1 Apartment,  !- Name
    Flow/Area,               !- Outdoor Air Method
    7.08000089882824E-03,    !- Outdoor Air Flow per Person {m3/s-person}
    0.000294087,!- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0;                     !- Outdoor Air Flow per Zone {m3/s}

  Sizing:Zone,
    G S2 Apartment,          !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                      !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA G S2 Apartment,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    0;                       !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA G S2 Apartment,  !- Name
    Flow/Area,               !- Outdoor Air Method
    7.08000089882824E-03,    !- Outdoor Air Flow per Person {m3/s-person}
    0.000294087,!- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0;                     !- Outdoor Air Flow per Zone {m3/s}

  Sizing:Zone,
    M SW Apartment,          !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                      !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA M SW Apartment,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    0;                       !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA M SW Apartment,  !- Name
    Flow/Area,               !- Outdoor Air Method
    7.08000089882824E-03,    !- Outdoor Air Flow per Person {m3/s-person}
    0.000294087,!- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0;                     !- Outdoor Air Flow per Zone {m3/s}

  Sizing:Zone,
    M NW Apartment,          !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                      !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA M NW Apartment,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    0;                       !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA M NW Apartment,  !- Name
    Flow/Area,               !- Outdoor Air Method
    7.08000089882824E-03,    !- Outdoor Air Flow per Person {m3/s-person}
    0.000294087,!- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0;                     !- Outdoor Air Flow per Zone {m3/s}

  Sizing:Zone,
    M SE Apartment,          !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                      !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA M SE Apartment,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    0;                       !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA M SE Apartment,  !- Name
    Flow/Area,               !- Outdoor Air Method
    7.08000089882824E-03,    !- Outdoor Air Flow per Person {m3/s-person}
    0.000294087,!- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0;                     !- Outdoor Air Flow per Zone {m3/s}

  Sizing:Zone,
    M NE Apartment,          !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                      !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA M NE Apartment,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    0;                       !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA M NE Apartment,  !- Name
    Flow/Area,               !- Outdoor Air Method
    7.08000089882824E-03,    !- Outdoor Air Flow per Person {m3/s-person}
    0.000294087,!- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0;                     !- Outdoor Air Flow per Zone {m3/s}

  Sizing:Zone,
    M N1 Apartment,          !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                      !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA M N1 Apartment,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    0;                       !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA M N1 Apartment,  !- Name
    Flow/Area,               !- Outdoor Air Method
    7.08000089882824E-03,    !- Outdoor Air Flow per Person {m3/s-person}
    0.000294087,!- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0;                     !- Outdoor Air Flow per Zone {m3/s}

  Sizing:Zone,
    M N2 Apartment,          !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                      !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA M N2 Apartment,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    0;                       !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA M N2 Apartment,  !- Name
    Flow/Area,               !- Outdoor Air Method
    7.08000089882824E-03,    !- Outdoor Air Flow per Person {m3/s-person}
    0.000294087,!- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0;                     !- Outdoor Air Flow per Zone {m3/s}

  Sizing:Zone,
    M S1 Apartment,          !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                      !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA M S1 Apartment,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    0;                       !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA M S1 Apartment,  !- Name
    Flow/Area,               !- Outdoor Air Method
    7.08000089882824E-03,    !- Outdoor Air Flow per Person {m3/s-person}
    0.000294087,!- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0;                     !- Outdoor Air Flow per Zone {m3/s}

  Sizing:Zone,
    M S2 Apartment,          !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                      !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA M S2 Apartment,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    0;                       !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA M S2 Apartment,  !- Name
    Flow/Area,               !- Outdoor Air Method
    7.08000089882824E-03,    !- Outdoor Air Flow per Person {m3/s-person}
    0.000294087,!- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0;                     !- Outdoor Air Flow per Zone {m3/s}

  Sizing:Zone,
    T SW Apartment,          !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                      !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA T SW Apartment,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    0;                       !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA T SW Apartment,  !- Name
    Flow/Area,               !- Outdoor Air Method
    7.08000089882824E-03,    !- Outdoor Air Flow per Person {m3/s-person}
    0.000294087,!- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0;                     !- Outdoor Air Flow per Zone {m3/s}

  Sizing:Zone,
    T NW Apartment,          !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                      !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA T NW Apartment,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    0;                       !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA T NW Apartment,  !- Name
    Flow/Area,               !- Outdoor Air Method
    7.08000089882824E-03,    !- Outdoor Air Flow per Person {m3/s-person}
    0.000294087,!- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0;                     !- Outdoor Air Flow per Zone {m3/s}

  Sizing:Zone,
    T SE Apartment,          !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                      !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA T SE Apartment,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    0;                       !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA T SE Apartment,  !- Name
    Flow/Area,               !- Outdoor Air Method
    7.08000089882824E-03,    !- Outdoor Air Flow per Person {m3/s-person}
    0.000294087,!- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0;                     !- Outdoor Air Flow per Zone {m3/s}

  Sizing:Zone,
    T NE Apartment,          !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                      !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA T NE Apartment,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    0;                       !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA T NE Apartment,  !- Name
    Flow/Area,               !- Outdoor Air Method
    7.08000089882824E-03,    !- Outdoor Air Flow per Person {m3/s-person}
    0.000294087,!- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0;                     !- Outdoor Air Flow per Zone {m3/s}

  Sizing:Zone,
    T N1 Apartment,          !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                      !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA T N1 Apartment,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    0;                       !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA T N1 Apartment,  !- Name
    Flow/Area,               !- Outdoor Air Method
    7.08000089882824E-03,    !- Outdoor Air Flow per Person {m3/s-person}
    0.000294087,!- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0;                     !- Outdoor Air Flow per Zone {m3/s}

  Sizing:Zone,
    T N2 Apartment,          !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                      !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA T N2 Apartment,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    0;                       !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA T N2 Apartment,  !- Name
    Flow/Area,               !- Outdoor Air Method
    7.08000089882824E-03,    !- Outdoor Air Flow per Person {m3/s-person}
    0.000294087,!- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0;                     !- Outdoor Air Flow per Zone {m3/s}

  Sizing:Zone,
    T S1 Apartment,          !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                      !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA T S1 Apartment,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    0;                       !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA T S1 Apartment,  !- Name
    Flow/Area,               !- Outdoor Air Method
    7.08000089882824E-03,    !- Outdoor Air Flow per Person {m3/s-person}
    0.000294087,!- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0;                     !- Outdoor Air Flow per Zone {m3/s}

  Sizing:Zone,
    T S2 Apartment,          !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                      !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.008,                   !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA T S2 Apartment,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    0;                       !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA T S2 Apartment,  !- Name
    Flow/Area,               !- Outdoor Air Method
    7.08000089882824E-03,    !- Outdoor Air Flow per Person {m3/s-person}
    0.000294087,!- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0;                     !- Outdoor Air Flow per Zone {m3/s}

!-   ===========  ALL OBJECTS IN CLASS: SYSTEM SIZING ===========

  Sizing:System,
    Split GSW,               !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    1,                       !- Central Heating Maximum System Air Flow Ratio
    7,                       !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    11,                      !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                      !- Central Cooling Design Supply Air Temperature {C}
    40,                      !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.008,                   !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0,                       !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0,                       !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum;                 !- System Outdoor Air Method

  Sizing:System,
    Split GNW,               !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    1,                       !- Central Heating Maximum System Air Flow Ratio
    7,                       !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    11,                      !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                      !- Central Cooling Design Supply Air Temperature {C}
    40,                      !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.008,                   !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0,                       !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0,                       !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum;                 !- System Outdoor Air Method

  Sizing:System,
    Split Office,            !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    1,                       !- Central Heating Maximum System Air Flow Ratio
    7,                       !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    11,                      !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                      !- Central Cooling Design Supply Air Temperature {C}
    40,                      !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.008,                   !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0,                       !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0,                       !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum;                 !- System Outdoor Air Method

  Sizing:System,
    Split GNE,               !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    1,                       !- Central Heating Maximum System Air Flow Ratio
    7,                       !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    11,                      !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                      !- Central Cooling Design Supply Air Temperature {C}
    40,                      !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.008,                   !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0,                       !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0,                       !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum;                 !- System Outdoor Air Method

  Sizing:System,
    Split GN1,               !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    1,                       !- Central Heating Maximum System Air Flow Ratio
    7,                       !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    11,                      !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                      !- Central Cooling Design Supply Air Temperature {C}
    40,                      !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.008,                   !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0,                       !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0,                       !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum;                 !- System Outdoor Air Method

  Sizing:System,
    Split GN2,               !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    1,                       !- Central Heating Maximum System Air Flow Ratio
    7,                       !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    11,                      !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                      !- Central Cooling Design Supply Air Temperature {C}
    40,                      !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.008,                   !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0,                       !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0,                       !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum;                 !- System Outdoor Air Method

  Sizing:System,
    Split GS1,               !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    1,                       !- Central Heating Maximum System Air Flow Ratio
    7,                       !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    11,                      !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                      !- Central Cooling Design Supply Air Temperature {C}
    40,                      !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.008,                   !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0,                       !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0,                       !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum;                 !- System Outdoor Air Method

  Sizing:System,
    Split GS2,               !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    1,                       !- Central Heating Maximum System Air Flow Ratio
    7,                       !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    11,                      !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                      !- Central Cooling Design Supply Air Temperature {C}
    40,                      !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.008,                   !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0,                       !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0,                       !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum;                 !- System Outdoor Air Method

  Sizing:System,
    Split MSW,               !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    1,                       !- Central Heating Maximum System Air Flow Ratio
    7,                       !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    11,                      !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                      !- Central Cooling Design Supply Air Temperature {C}
    40,                      !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.008,                   !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0,                       !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0,                       !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum;                 !- System Outdoor Air Method

  Sizing:System,
    Split MNW,               !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    1,                       !- Central Heating Maximum System Air Flow Ratio
    7,                       !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    11,                      !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                      !- Central Cooling Design Supply Air Temperature {C}
    40,                      !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.008,                   !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0,                       !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0,                       !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum;                 !- System Outdoor Air Method

  Sizing:System,
    Split MSE,               !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    1,                       !- Central Heating Maximum System Air Flow Ratio
    7,                       !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    11,                      !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                      !- Central Cooling Design Supply Air Temperature {C}
    40,                      !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.008,                   !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0,                       !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0,                       !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum;                 !- System Outdoor Air Method

  Sizing:System,
    Split MNE,               !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    1,                       !- Central Heating Maximum System Air Flow Ratio
    7,                       !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    11,                      !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                      !- Central Cooling Design Supply Air Temperature {C}
    40,                      !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.008,                   !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0,                       !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0,                       !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum;                 !- System Outdoor Air Method

  Sizing:System,
    Split MN1,               !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    1,                       !- Central Heating Maximum System Air Flow Ratio
    7,                       !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    11,                      !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                      !- Central Cooling Design Supply Air Temperature {C}
    40,                      !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.008,                   !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0,                       !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0,                       !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum;                 !- System Outdoor Air Method

  Sizing:System,
    Split MN2,               !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    1,                       !- Central Heating Maximum System Air Flow Ratio
    7,                       !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    11,                      !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                      !- Central Cooling Design Supply Air Temperature {C}
    40,                      !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.008,                   !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0,                       !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0,                       !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum;                 !- System Outdoor Air Method

  Sizing:System,
    Split MS1,               !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    1,                       !- Central Heating Maximum System Air Flow Ratio
    7,                       !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    11,                      !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                      !- Central Cooling Design Supply Air Temperature {C}
    40,                      !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.008,                   !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0,                       !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0,                       !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum;                 !- System Outdoor Air Method

  Sizing:System,
    Split MS2,               !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    1,                       !- Central Heating Maximum System Air Flow Ratio
    7,                       !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    11,                      !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                      !- Central Cooling Design Supply Air Temperature {C}
    40,                      !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.008,                   !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0,                       !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0,                       !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum;                 !- System Outdoor Air Method

  Sizing:System,
    Split TSW,               !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    1,                       !- Central Heating Maximum System Air Flow Ratio
    7,                       !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    11,                      !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                      !- Central Cooling Design Supply Air Temperature {C}
    40,                      !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.008,                   !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0,                       !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0,                       !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum;                 !- System Outdoor Air Method

  Sizing:System,
    Split TNW,               !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    1,                       !- Central Heating Maximum System Air Flow Ratio
    7,                       !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    11,                      !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                      !- Central Cooling Design Supply Air Temperature {C}
    40,                      !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.008,                   !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0,                       !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0,                       !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum;                 !- System Outdoor Air Method

  Sizing:System,
    Split TSE,               !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    1,                       !- Central Heating Maximum System Air Flow Ratio
    7,                       !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    11,                      !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                      !- Central Cooling Design Supply Air Temperature {C}
    40,                      !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.008,                   !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0,                       !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0,                       !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum;                 !- System Outdoor Air Method

  Sizing:System,
    Split TNE,               !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    1,                       !- Central Heating Maximum System Air Flow Ratio
    7,                       !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    11,                      !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                      !- Central Cooling Design Supply Air Temperature {C}
    40,                      !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.008,                   !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0,                       !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0,                       !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum;                 !- System Outdoor Air Method

  Sizing:System,
    Split TN1,               !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    1,                       !- Central Heating Maximum System Air Flow Ratio
    7,                       !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    11,                      !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                      !- Central Cooling Design Supply Air Temperature {C}
    40,                      !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.008,                   !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0,                       !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0,                       !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum;                 !- System Outdoor Air Method

  Sizing:System,
    Split TN2,               !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    1,                       !- Central Heating Maximum System Air Flow Ratio
    7,                       !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    11,                      !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                      !- Central Cooling Design Supply Air Temperature {C}
    40,                      !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.008,                   !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0,                       !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0,                       !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum;                 !- System Outdoor Air Method

  Sizing:System,
    Split TS1,               !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    1,                       !- Central Heating Maximum System Air Flow Ratio
    7,                       !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    11,                      !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                      !- Central Cooling Design Supply Air Temperature {C}
    40,                      !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.008,                   !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0,                       !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0,                       !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum;                 !- System Outdoor Air Method

  Sizing:System,
    Split TS2,               !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    1,                       !- Central Heating Maximum System Air Flow Ratio
    7,                       !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    11,                      !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                      !- Central Cooling Design Supply Air Temperature {C}
    40,                      !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.008,                   !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0,                       !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0,                       !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum;                 !- System Outdoor Air Method

!-   ===========  ALL OBJECTS IN CLASS: CURVE:BIQUADRATIC ===========


  Curve:Biquadratic,
    Split DX Coil Cap-FT,    !- Name
    0.766955E+00,            !- Coefficient1 Constant
    0.107757E-01,            !- Coefficient2 x
    -0.414720E-04,           !- Coefficient3 x**2
    0.134964E-02,            !- Coefficient4 y
    -0.261144E-03,           !- Coefficient5 y**2
    0.457488E-03,            !- Coefficient6 x*y
    12.77778,                !- Minimum Value of x
    23.88889,                !- Maximum Value of x
    23.88889,                !- Minimum Value of y
    46.11111;                !- Maximum Value of y



  Curve:Biquadratic,
    Split DX Coil EIR-FT,    !- Name
    0.7915314928,            !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    -.00054871,              !- Coefficient3 x**2
    0.000949448,             !- Coefficient4 y
    0.000165481745,          !- Coefficient5 y**2
    0.0002782677,            !- Coefficient6 x*y
    12.77778,                !- Minimum Value of x
    23.88889,                !- Maximum Value of x
    23.88889,                !- Minimum Value of y
    46.11111;                !- Maximum Value of y

!-   ===========  ALL OBJECTS IN CLASS: CURVE:QUADRATIC ===========


  Curve:Quadratic,
    Split DX Coil Cap-FF,    !- Name
    0.8,                     !- Coefficient1 Constant
    0.2,                     !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x



  Curve:Quadratic,
    Split DX Coil EIR-FF,    !- Name
    1.1552,                  !- Coefficient1 Constant
    -0.1808,                 !- Coefficient2 x
    0.0256,                  !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x



  Curve:Quadratic,
    Split DX Coil PLF,       !- Name
    0.85,                    !- Coefficient1 Constant
    0.15,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

!-   ===========  ALL OBJECTS IN CLASS: BRANCH LIST ===========

  BranchList,
    Split GSW Branches,      !- Name
    Split GSW Main Branch;   !- Branch 1 Name

  BranchList,
    Split GNW Branches,      !- Name
    Split GNW Main Branch;   !- Branch 1 Name

  BranchList,
    Split Office Branches,   !- Name
    Split Office Main Branch;!- Branch 1 Name

  BranchList,
    Split GNE Branches,      !- Name
    Split GNE Main Branch;   !- Branch 1 Name

  BranchList,
    Split GN1 Branches,      !- Name
    Split GN1 Main Branch;   !- Branch 1 Name

  BranchList,
    Split GN2 Branches,      !- Name
    Split GN2 Main Branch;   !- Branch 1 Name

  BranchList,
    Split GS1 Branches,      !- Name
    Split GS1 Main Branch;   !- Branch 1 Name

  BranchList,
    Split GS2 Branches,      !- Name
    Split GS2 Main Branch;   !- Branch 1 Name

  BranchList,
    Split MSW Branches,      !- Name
    Split MSW Main Branch;   !- Branch 1 Name

  BranchList,
    Split MNW Branches,      !- Name
    Split MNW Main Branch;   !- Branch 1 Name

  BranchList,
    Split MSE Branches,      !- Name
    Split MSE Main Branch;   !- Branch 1 Name

  BranchList,
    Split MNE Branches,      !- Name
    Split MNE Main Branch;   !- Branch 1 Name

  BranchList,
    Split MN1 Branches,      !- Name
    Split MN1 Main Branch;   !- Branch 1 Name

  BranchList,
    Split MN2 Branches,      !- Name
    Split MN2 Main Branch;   !- Branch 1 Name

  BranchList,
    Split MS1 Branches,      !- Name
    Split MS1 Main Branch;   !- Branch 1 Name

  BranchList,
    Split MS2 Branches,      !- Name
    Split MS2 Main Branch;   !- Branch 1 Name

  BranchList,
    Split TSW Branches,      !- Name
    Split TSW Main Branch;   !- Branch 1 Name

  BranchList,
    Split TNW Branches,      !- Name
    Split TNW Main Branch;   !- Branch 1 Name

  BranchList,
    Split TSE Branches,      !- Name
    Split TSE Main Branch;   !- Branch 1 Name

  BranchList,
