
!The DOE Prototype Building Models were developed by Pacific Northwest National Laboratory (PNNL), under contract with the U.S. 
!Department of Energy (DOE).  These building models were derived from DOE's Commercial Reference Building Models with modifications 
!based on input from the ASHRAE Standard 90.1 committee, the Advanced Energy Design Guide series, and building industry experts. The 
!prototypes models were developed to quantify energy saving impacts from newly published editions of ASHRAE Standard 90.1, 189.1, IECC, 
!and other energy codes and standards.  The basic building descriptions can be found in the Scorecards posted at www.energycodes.gov 
!website. The recommended citation of the prototype models is 
!
!DOE and PNNL. 2020. Commercial Prototype Building Models, Richland, WA, Pacific Northwest National Laboratory. Available at https://www.energycodes.gov/development/commercial/prototype_models.
!
!Detailed descriptions of the prototype model development and addenda modeling strategies can be found in the following  reports:
!DOE, 2020. Preliminary Energy Savings Analysis: ANSI/ASHRAE/IES Standard 90.1-2019. Report prepared by Zhang, J., M. Rosenberg, J. 
!Lerond, Y. Xie, Nambia, C., Y. Chen, R. Hart, M. Halverson, D. Maddox, and S. Goel, Richland, WA, Pacific Northwest National Laboratory.
!
!Zhang, J., Y. Chen, Y. Xie, M. Rosenberg, R. Hart. Energy and Energy Cost Savings Analysis of the 2018 IECC for Commercial Buildings. 
!2018. PNNL-28125. Richland, WA: Pacific Northwest National Laboratory.
!
!DOE. 2017. Energy Savings Analysis: ANSI/ASHRAE/IES Standard 90.1-2016. Prepared by Athalye, R.A, M.A. Halverson, M.I. Rosenberg, B. Liu,
!J. Zhang, R. Hart, V.V. Mendon, S. Goel, Y. Chen, Y. Xie, and M. Zhao, Richland, WA, Pacific Northwest National Laboratory. https://www.energycodes.gov/sites/default/files/documents/02202018_Standard_90.1-2016_Determination_TSD.pdf.
!
!Zhang, J., Y. Xie, R.A. Athalye, J. Zhuge, M. Rosenberg, R. Hart, and B. Liu. Energy and Energy Cost Savings Analysis of the 2015 IECC 
!for Commercial Buildings. 2015. PNNL-24269 Rev. 1. Richland, WA: Pacific Northwest National 
!Laboratory. https://www.energycodes.gov/sites/default/files/documents/2015_IECC_Commercial_Analysis.pdf. 
!
!Halverson M.A., M.I. Rosenberg, W. Wang, J. Zhang, V.V. Mendon, R.A. Athalye, Y. Xie, R. Hart, S. Goel, 2014. ANSI/ASHRAE/IES Standard 
!90.1-2013 Determination of Energy Savings: Quantitative Analysis, PNNL-23479. Richland, WA: Pacific Northwest National Laboratory. https://www.energycodes.gov/sites/default/files/documents/901-2013_finalCommercialDeterminationQuantitativeAnalysis_TSD_0.pdf. 
!
!Goel S., R.A. Athalye, W. Wang, J. Zhang, M.I. Rosenberg, Y. Xie, and R. Hart, et al. 2014. Enhancements to ASHRAE Standard 90.1 
!Prototype Building Models. PNNL-23269. Richland, WA: Pacific Northwest National Laboratory. https://www.pnnl.gov/main/publications/external/technical_reports/PNNL-23269.pdf.
!
!Zhang J., R.A. Athalye, R. Hart, M.I. Rosenberg, Y. Xie, S. Goel, and V.V. Mendon, et al. 2013. Energy and Energy Cost Savings Analysis 
!of the IECC for Commercial Buildings. PNNL-22760. Richland, WA: Pacific Northwest National Laboratory. http://www.pnnl.gov/main/publications/external/technical_reports/PNNL-22760.pdf.
!
!Thornton B.A., M.I. Rosenberg, E.E. Richman, W. Wang, Y. Xie, J. Zhang, H. Cho, VV Mendon, R.A. Athalye, and B. Liu. 2011. Achieving 
!the 30% Goal: Energy and Cost Savings Analysis of ASHRAE Standard 90.1-2010. PNNL-20405. Richland, WA: Pacific Northwest National 
!Laboratory.  https://www.energycodes.gov/sites/default/files/documents/BECP_Energy_Cost_Savings_STD2010_May2011_v00.pdf.
!
!
! WeatherFile:  USA_NY_New.York-John.F.Kennedy.Intl.AP.744860_TMY3.epw





! BEGIN ECONOMIZER MAP
! Economizer Name, DX COIL Name
! SAC_FrontOffice OA Controller, SAC_FrontOffice Cooling Coil
! SAC_FrontLounge OA Controller, SAC_FrontLounge Cooling Coil
! SAC_MeetingRoom OA Controller, SAC_MeetingRoom Cooling Coil
! SAC_Exc_EmpLge_RestRm OA Controller, SAC_Exc_EmpLge_RestRm Cooling Coil
! MAU OA Controller, MAU Cooling Coil
! END ECONOMIZER MAP
!
!
! BEGIN EMS PROGRAM MAP
! EMS PROGRAM, DX COIL Name
! SAC_FO, SAC_FrontOffice Cooling Coil
! SAC_FL, SAC_FrontLounge Cooling Coil
! SAC_MR, SAC_MeetingRoom Cooling Coil
! SAC_EXC, SAC_Exc_EmpLge_RestRm Cooling Coil
! END EMS PROGRAM MAP




! GPARM parameters as input:
!    Case = IECC_HotelSmall_STD2018_NewYork
!    SelectedCase = 
!    ground_tempt = National_HotelSmall_IECC_STD2018_Zone4A_nonres_NY-NewYork-NY.gtp
!    avg_oa_tempt_ip = 54.44
!    maxdiff_oa_tempt_ip = 45.36
!    ext_wall_type = SteelFramedWall
!    nonres_ext_wall_ufactor = 0.363408832
!    res_ext_wall_ufactor = 0.363408832
!    roof_type = LightweightRoof
!    res_roof_ufactor = 0.181704416
!    nonres_window = 
!    res_window = 
!    sidelighting_control = IECC_2015
!    roof_emissivity = 0.9
!    roof_solar_absorp = 0.77
!    LPD_guestroom = 7.459389919
!    LPD_corridor = 6.393762788
!    LPD_stair = 5.618761238
!    LPD_lobby = 10.26877054
!    LPD_storage = 4.456258913
!    LPD_office = 9.009393019
!    LPD_laundry = 4.165633331
!    LPD_meeting = 10.36564573
!    LPD_restroom = 8.234391469
!    LPD_exercise = 4.843759688
!    LPD_lounge = 6.006262013
!    LPD_mechanical = 4.165633331
!    LPD_elevator = 0
!    guestroom_ltg_sch = Guestroom_Ltg_Sch_Base
!    guestroom_eqp_sch = Guestroom_Eqp_Sch_Base
!    lights_exterior = 2678
!    economizer = NoEconomizer
!    skip_economizer_control = No
!    MAU_flowrate = 1.4066
!    avg_oa_tempt = 12.46666667
!    maxdiff_oa_tempt = 25.2
!    infil = 0.00056896
!    OA_guestroom = 0.000413173
!    OA_suite = 0.000405419
!    OA_corridor = 0.000304682
!    OA_stair = 0.000304682
!    OA_lobby = 0.001447242
!    OA_storage = 0.000609365
!    OA_office = 0.000431633
!    OA_laundry = 0
!    OA_meeting = 0.001574193
!    OA_restroom = 0
!    OA_exercise = 0.001320291
!    OA_lounge = 0.001574193
!    OA_mechanical = 0
!    OA_elevator = 0
!    door_infil = 0.91557718
!    frac_ofpk = 0.144
!    PTAC_COP = 3.81
!    economizer_lockout = LockoutWithHeating
!    BLDG_ELEVATORS_LIGHTS_FAN_SCH = ELEV_LIGHT_FAN_SCH_ADD_DF
!    BLDG_ELEVATORS_LIGHTS_FAN_POWER = 125
!    orientation = 90
!    BLDG_EQUIP_SCH = BLDG_EQUIP_SCH_BASE
!    pv_generator = no
!    pv_surface_area = 0
!    STD189_overhang = no
!    overhang_pf_ew_TBD = 0
!    swh_et1 = 0.803988738
!    swh_ua1 = 11.25413987
!    swh_et2 = 0.80512672
!    swh_ua2 = 9.643286505
!    ext_lgt_sch = Exterior_Lgt_ALWAYS_ON
!    MAU_ERV = No
!    LTG_SCH_SET = LTG_SET_IECC2018
!    MAU_ERV_power = 
!    pipe_heat_loss = 7231.83
!    skip_EMSprogram = no
!    Wfile_TMY3 = USA_NY_New.York-John.F.Kennedy.Intl.AP.744860_TMY3.epw
!    loadProfile = No
!    Door_Switch_Enabled_Thermostat_Reset = FALSE
!    office_receptacle_ctrl_occ_reduction_frac = 1
!    emp_lounge_receptacle_ctrl_occ_reduction_frac = 1
!    emp_lounge_receptacle_ctrl_unocc_reduction_frac = 1
!    meetingroom_receptacle_ctrl_occ_reduction_frac = 1
!    meetingroom_receptacle_ctrl_unocc_reduction_frac = 1
!    CodeName = IECC_STD2018
!    CZ_City_Old = Baltimore
!    CZ_Label = 4A
!    vac_guestroom_htg_stpt = 15.556
!    vac_guestroom_clg_stpt = 26.667
!    vac_guestroom_fan_sch = Vac_Guestroom_Vent_Ctrl
!    occ_guestroom_fan_sch = Occ_Guestroom_Vent_Ctrl_30min
!    con_swingdoor_r = 0.288704918
!    s_OccGuestRoom_ClgSP_sch = OBCReset_S_OccGuestRoom_ClgSP_Sch_30min
!    s_OccGuestRoom_HtgSP_sch = OBCReset_S_OccGuestRoom_HtgSP_Sch_30min
!    n_OccGuestRoom_ClgSP_sch = OBCReset_N_OccGuestRoom_ClgSP_Sch_30min
!    n_OccGuestRoom_HtgSP_sch = OBCReset_N_OccGuestRoom_HtgSP_Sch_30min
!    occ_guestroom_Htg_stpt = 18.889
!    occ_guestroom_Clg_stpt = 23.333
!    meetingroom_standby_mode = 
!    office_standby_mode = 
!    nonres_window_u_factor = 0.39
!    nonres_window_shgc = 0.36
!    nonresLSG = 1
!    res_window_u_factor = 0.39
!    res_window_shgc = 0.36
!    resLSG = 1
!    AnalysisPurpose = ProgressIndicator
!    AnalysisCodeName = IECC
!    AnalysisCodeYear = 2018
!    AnalysisAmendment = NoneAmend
!    AnalysisPrototype = HotelSmall
!    AnalysisScope = National
!    AnalysisState = National
!    AnalysisClimateZone = 4A
!    AnalysisCity = USA_NY_NewYork
!    var_Ffactor_IP = 0.54
!    var_Cfactor_IP = 0.119
!    GuestRoom_SWH_flow = 2.337e-06




! specify overhang_pf for 1891 codes










!-   ===========  ALL OBJECTS IN CLASS: VERSION ===========
  Version,9.0;

!-   ===========  ALL OBJECTS IN CLASS: SIMULATIONCONTROL ===========


  SimulationControl,
    Yes,                     !- Do Zone Sizing Calculation
    Yes,                     !- Do System Sizing Calculation
    Yes,                     !- Do Plant Sizing Calculation
No,         !- Run Simulation for Sizing Periods
YES;                      !- Run Simulation for Weather File Run Periods

!-   ===========  ALL OBJECTS IN CLASS: BUILDING ===========



  Building,
    HotelSmall,            !- Name
    90,          !- North Axis {deg}
    Suburbs,                 !- Terrain
    0.0400,                  !- Loads Convergence Tolerance Value
    0.4,                     !- Temperature Convergence Tolerance Value {deltaC}
    FullExterior,            !- Solar Distribution
    25,                      !- Maximum Number of Warmup Days
    6;                       !- Minimum Number of Warmup Days

!-   ===========  ALL OBJECTS IN CLASS: SURFACECONVECTIONALGORITHM:INSIDE ===========

  SurfaceConvectionAlgorithm:Inside,TARP;

!-   ===========  ALL OBJECTS IN CLASS: SURFACECONVECTIONALGORITHM:OUTSIDE ===========

  SurfaceConvectionAlgorithm:Outside,TARP;

!-   ===========  ALL OBJECTS IN CLASS: HEATBALANCEALGORITHM ===========

  HeatBalanceAlgorithm,ConductionTransferFunction;

!-   ===========  ALL OBJECTS IN CLASS: TIMESTEP ===========

  Timestep,6;
  
  ConvergenceLimits,
    1,                       !- Minimum System Timestep {minutes}
    20;                      !- Maximum HVAC Iterations  

!-   ===========  ALL OBJECTS IN CLASS: LOCATION ===========
! Site:Location and design-day objects created by:
! ../../_p.bin/ddy2idf /projects/bigsim/weather/EnergyPlus/tmy3.new/all/USA_NY_New.York-John.F.Kennedy.Intl.AP.744860_TMY3.ddy
!
Site:Location,
   New.York-John.F.Kennedy.Intl.AP_NY_USA WMO=744860,     !- Site:Location Name
      40.66,     !- Latitude {N+ S-}
     -73.80,     !- Longitude {W- E+}
      -5.00,     !- Time Zone Relative to GMT {GMT+/-}
       7.00;     !- Elevation {m}

SizingPeriod:DesignDay,
  New.York-John.F.Kennedy.Intl.AP_NY_USA Ann Htg 99.6% Condns DB,     !- Name
          1,      !- Month
         21,      !- Day of Month
  WinterDesignDay,!- Day Type
      -10.7,      !- Maximum Dry-Bulb Temperature {C}
        0.0,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
      -10.7,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily WetBulb Temperature Range {deltaC}
    101241.,      !- Barometric Pressure {Pa}
        7.5,      !- Wind Speed {m/s} design conditions vs. traditional 6.71 m/s (15 mph)
        320,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
  ASHRAEClearSky, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
           ,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
           ,      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
       0.00;      !- Clearness {0.0 to 1.1}

SizingPeriod:DesignDay,
  New.York-John.F.Kennedy.Intl.AP_NY_USA Ann Clg .4% Condns DB=>MWB,     !- Name
          7,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       32.1,      !- Maximum Dry-Bulb Temperature {C}
        7.4,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       23.1,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily WetBulb Temperature Range {deltaC}
    101241.,      !- Barometric Pressure {Pa}
        5.6,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        230,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
       ASHRAETau, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.541,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      1.800;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)


!-   ===========  ALL OBJECTS IN CLASS: SITE:WATERMAINSTEMPERATURE ===========


  Site:WaterMainsTemperature,
    Correlation,              !- Calculation Method
    ,                         !- Temperature Schedule Name
12.4666666666667,                       		!- Annual average outdoor air temperature {C}
25.2;	                     		!- Maximum difference in monthly average outdoor air temperatures {C}


!-   ===========  ALL OBJECTS IN CLASS: Site:GroundTemperature:FCfactorMethod ===========

Site:GroundTemperature:FCfactorMethod,
14.0,                   !- January Ground Temperature {C}
7.3,                   !- February Ground Temperature {C}
3.3,                   !- March Ground Temperature {C}
1.2,                   !- April Ground Temperature {C}
-0.2,                   !- May Ground Temperature {C}
5.6,                   !- June Ground Temperature {C}
10.9,                   !- July Ground Temperature {C}
16.1,                   !- August Ground Temperature {C}
21.7,                   !- September Ground Temperature {C}
25.0,                   !- October Ground Temperature {C}
24.8,                   !- November Ground Temperature {C}
19.9;                   !- December Ground Temperature {C}
	
	
	
!-   ===========  ALL OBJECTS IN CLASS: MATERIAL:REGULAR-R ===========

  Material:NoMass,
    Opaque Door panel_con,    !- Name
    MediumRough,              !- Roughness
    0.288704918,       !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

!-   ===========  ALL OBJECTS IN CLASS: CONSTRUCTION ===========

  Construction,
    Swinging Door_con,       !- Name
    Opaque Door panel_con;   !- Outside Layer
	



!
!-   ===========  ALL OBJECTS IN CLASS: MATERIAL:REGULAR ===========
 
  Material,
    Std Wood 6inch,          !- Name
    MediumSmooth,            !- Roughness
    0.15,                    !- Thickness {m}
    0.12,                    !- Conductivity {W/m-K}
    540.0000,                !- Density {kg/m3}
    1210,                    !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.7000000,               !- Solar Absorptance
    0.7000000;               !- Visible Absorptance
 
  Material,
    AC02 Acoustic Ceiling,   !- Name
    MediumSmooth,            !- Roughness
    1.2700000E-02,           !- Thickness {m}
    5.7000000E-02,           !- Conductivity {W/m-K}
    288.0000,                !- Density {kg/m3}
    1339.000,                !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.7000000,               !- Solar Absorptance
    0.2000000;               !- Visible Absorptance
 
  Material,
    F07 25mm stucco,         !- Name
    Smooth,                  !- Roughness
    0.0254,                  !- Thickness {m}
    0.72,                    !- Conductivity {W/m-K}
    1856,                    !- Density {kg/m3}
    840,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance
 
  Material,
    F08 Metal surface,       !- Name
    Smooth,                  !- Roughness
    0.0008,                  !- Thickness {m}
    45.28,                   !- Conductivity {W/m-K}
    7824,                    !- Density {kg/m3}
    500;                     !- Specific Heat {J/kg-K}

  Material,
    F08 Metal roof surface,       !- Name
    Smooth,                  !- Roughness
    0.0008,                  !- Thickness {m}
    45.28,                   !- Conductivity {W/m-K}
    7824,                    !- Density {kg/m3}
    500,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Absorptance:Thermal
    0.77;                     !- Absorptance:Solar	
    
  Material,
    F12 Asphalt shingles,    !- Name
    VeryRough,               !- Roughness
    0.0032,                  !- Thickness {m}
    0.04,                    !- Conductivity {W/m-K}
    1120,                    !- Density {kg/m3}
    1260,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Absorptance:Thermal
    0.77;                     !- Absorptance:Solar	
 
  Material,
    F13 Built-up roofing,    !- Name
    Rough,                   !- Roughness
    0.0095,                  !- Thickness {m}
    0.16,                    !- Conductivity {W/m-K}
    1120,                    !- Density {kg/m3}
    1460,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Absorptance:Thermal
    0.77;                     !- Absorptance:Solar

  Material,
    G01 13mm gypsum board,   !- Name
    Smooth,                  !- Roughness
    0.0127,                  !- Thickness {m}
    0.1600,                  !- Conductivity {W/m-K}
    800.0000,                !- Density {kg/m3}
    1090.0000,               !- Specific Heat {J/kg-K}
    0.9000,                  !- Absorptance:Thermal
    0.7000,                  !- Absorptance:Solar
    0.5000;                  !- Absorptance:Visible
    
  Material,
    G01 16mm gypsum board,   !- Name
    MediumSmooth,            !- Roughness
    0.0159,                  !- Thickness {m}
    0.16,                    !- Conductivity {W/m-K}
    800,                     !- Density {kg/m3}
    1090;                    !- Specific Heat {J/kg-K}
 
  Material,
    G02 16mm plywood,        !- Name
    Smooth,                  !- Roughness
    0.0159,                  !- Thickness {m}
    0.12,                    !- Conductivity {W/m-K}
    544,                     !- Density {kg/m3}
    1210;                    !- Specific Heat {J/kg-K}
 
  Material,
    M14 150mm heavyweight concrete roof,  !- Name
    MediumRough,             !- Roughness
    0.1524,                  !- Thickness {m}
    2.31,                    !- Conductivity {W/m-K}
    2322,       !- Density {kg/m3}
    832;           !- Specific Heat {J/kg-K}


  Material,
    100mm Normalweight concrete wall,  !- Name  - based on 90.1-2004 Appendix-Table A3-1B
    MediumRough,             !- Roughness
    0.1016,                  !- Thickness {m}
    2.31,                    !- Conductivity {W/m-K}
    2322,       !- Density {kg/m3}
    832;           !- Specific Heat {J/kg-K}


  Material,
    200mm Normalweight concrete wall,  !- Name  - based on 90.1-2004 Appendix-Table A3-1B
    MediumRough,             !- Roughness
    0.2032,                  !- Thickness {m}
    2.31,                    !- Conductivity {W/m-K}
    2322,       !- Density {kg/m3}
    832;           !- Specific Heat {J/kg-K}

  Material,
    100mm Normalweight concrete floor,  !- Name  - based on 90.1-2004 Appendix-Table A3-1B
    MediumRough,             !- Roughness
    0.1016,                  !- Thickness {m}
    2.31,                    !- Conductivity {W/m-K}
    2322,       !- Density {kg/m3}
    832;           !- Specific Heat {J/kg-K}

  Material,
    150mm Normalweight concrete floor,  !- Name  - based on 90.1-2004 Appendix-Table A3-1B
    MediumRough,             !- Roughness
    0.1524,                  !- Thickness {m}
    2.31,                    !- Conductivity {W/m-K}
    2322,       !- Density {kg/m3}
    832;           !- Specific Heat {J/kg-K}

  Material,
    200mm Normalweight concrete floor,  !- Name  - based on 90.1-2004 Appendix-Table A3-1B
    MediumRough,             !- Roughness
    0.2032,                  !- Thickness {m}
    2.31,                    !- Conductivity {W/m-K}
    2322,       !- Density {kg/m3}
    832;           !- Specific Heat {J/kg-K}

  Material,
    M10 200mm concrete block wall,  !- Name
    MediumRough,             !- Roughness
    0.2032,                  !- Thickness {m}
    0.72,                    !- Conductivity {W/m-K}
    800,       !- Density {kg/m3}
    832;           !- Specific Heat {J/kg-K}

  Material,
    M10 200mm concrete block basement wall,  !- Name
    MediumRough,             !- Roughness
    0.2032,                  !- Thickness {m}
    1.326,                    !- Conductivity {W/m-K}
    1842,       !- Density {kg/m3}
    912;           !- Specific Heat {J/kg-K}







  Material:NoMass,
    CP02 CARPET PAD,         !- Name
    VeryRough,               !- Roughness
    0.21648,                 !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.8;                     !- Visible Absorptance

 
  Material:NoMass,
    Air_Wall_Material,       !- Name
    Rough,                   !- Roughness
    0.2079491,               !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7;                     !- Solar Absorptance


  Material:NoMass,
    Nonres_Roof_Insulation,  !- Name
    MediumSmooth,            !- Roughness
    0.0299387330245182,
            !- Thermal Resistance {m2-K/W}
    0.9,                     !- Absorptance:Thermal
    0.7,                     !- Absorptance:Solar
    0.7;                     !- Absorptance:Visible

  Material:NoMass,
    Res_Roof_Insulation,  !- Name
    MediumSmooth,            !- Roughness
    5.30668495131472,
            !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material:NoMass,
    Semiheated_Roof_Insulation,  !- Name
    MediumSmooth,            !- Roughness
    0.0299387330245182,
            !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance



  Material:NoMass,
    Nonres_Exterior_Wall_Insulation,  !- Name
    MediumSmooth,            !- Roughness
    2.36800034244138,
            !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material:NoMass,
    Res_Exterior_Wall_Insulation,  !- Name
    MediumSmooth,            !- Roughness
    2.36800034244138,
            !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material:NoMass,
    Semiheated_Exterior_Wall_Insulation,  !- Name
    MediumSmooth,            !- Roughness
    0.0299387330245182,
            !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance



  Material:NoMass,
    Nonres_Floor_Insulation,  !- Name
    MediumSmooth,            !- Roughness

    0.0299387330245182,
            !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material:NoMass,
    Res_Floor_Insulation,  !- Name
    MediumSmooth,            !- Roughness

    0.0299387330245182,
            !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material:NoMass,
    Semiheated_Floor_Insulation,  !- Name
    MediumSmooth,            !- Roughness

    0.0299387330245182,
            !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

    

    


  Material:NoMass,
    Std Opaque Door Panel,  !- Name
    MediumRough,             !- Roughness
    0.123456790123457,  !- (corresponds to default RSI-0.12327 or R-0.7) Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

!-   ===========  ALL OBJECTS IN CLASS: CONSTRUCTION ===========

  Construction,
    InteriorFurnishings,     !- Name
    Std Wood 6inch;          !- Outside Layer
 
  Construction,
    Air_Wall,                !- Name
    Air_Wall_Material;       !- Outside Layer

  Construction,
    DropCeiling,             !- Name
    AC02 Acoustic Ceiling;   !- Outside Layer
   
  Construction,
    OpaqueDoor,   !- Name
    Std Opaque Door Panel;  !- Outside Layer

  Construction,
    AtticRoofDeck,           !- Name
    F12 Asphalt shingles,    !- Outside Layer
    G02 16mm plywood;        !- Layer 2
 
  Construction,
    int_wall,                !- Name
    G01 13mm gypsum board,   !- Outside Layer
    G01 13mm gypsum board;   !- Layer 2
 
  Construction,
    ext_slab_8in_with_carpet,!- Name
    200mm Normalweight concrete floor,  !- Outside Layer
    CP02 CARPET PAD;         !- Layer 2
 
  Construction,
    ext_slab_8in,            !- Name
    200mm Normalweight concrete floor;  !- Outside Layer
 
  Construction,
    ext_slab_6in_with_carpet,!- Name
    150mm Normalweight concrete floor,  !- Outside Layer
    CP02 CARPET PAD;         !- Layer 2
 
  Construction,
    ext_slab_6in,            !- Name
    150mm Normalweight concrete floor;  !- Outside Layer
 
  Construction,
    int_slab_floor,          !- Name
    100mm Normalweight concrete floor,  !- Outside Layer
    CP02 CARPET PAD;         !- Layer 2
 
  Construction,
    int_slab_ceiling,        !- Name
    CP02 CARPET PAD,         !- Outside Layer
    100mm Normalweight concrete floor;  !- Layer 2
 
  Construction,
    basement_wall,           !- Name
    M10 200mm concrete block basement wall;  !- Outside Layer
 
  Construction,
    int_wood_floor,          !- Name
    AC02 Acoustic Ceiling,   !- Outside Layer
    G02 16mm plywood,        !- Layer 2
    CP02 CARPET PAD;         !- Layer 3
 
  Construction,
    ext_soffit_floor,          !- Name
    G02 16mm plywood;   !- Outside Layer
 
  Construction,
    nonres_roof,                   !- Name
        F13 Built-up roofing,   !- Outside Layer
   	Nonres_Roof_Insulation,  	!- Layer #2
    	F08 Metal surface;      !- Layer #3


  Construction,
    res_roof,                   !- Name
        F13 Built-up roofing,   !- Outside Layer
   	Res_Roof_Insulation,  	!- Layer #2
    	F08 Metal surface;      !- Layer #3


  Construction,
    semiheated_roof,                   !- Name
        F13 Built-up roofing,   !- Outside Layer
   	Semiheated_Roof_Insulation,  	!- Layer #2
    	F08 Metal surface;      !- Layer #3




  Construction,
    nonres_ext_wall,               !- Name
	F07 25mm stucco,               !- Outside Layer
	G01 16mm gypsum board,         !- Layer #2
	Nonres_Exterior_Wall_Insulation,      !- Layer #3
	G01 16mm gypsum board;         !- Layer #4


  Construction,
    res_ext_wall,               !- Name
	F07 25mm stucco,               !- Outside Layer
	G01 16mm gypsum board,         !- Layer #1
	Res_Exterior_Wall_Insulation,      !- Layer #2
	G01 16mm gypsum board;         !- Layer #3


  Construction,
    semiheated_ext_wall,               !- Name
	F07 25mm stucco,               !- Outside Layer
	G01 16mm gypsum board,         !- Layer #1
	Semiheated_Exterior_Wall_Insulation,      !- Layer #2
	G01 16mm gypsum board;         !- Layer #3


  Construction,
    nonres_floor,                !- Name
	Nonres_Floor_Insulation,               !- Outside Layer
	100mm Normalweight concrete floor,         !- Layer #1
	CP02 CARPET PAD;         !- Layer #2


  Construction,
    res_floor,                !- Name
	Res_Floor_Insulation,               !- Outside Layer
	100mm Normalweight concrete floor,         !- Layer #1
	CP02 CARPET PAD;         !- Layer #2


  Construction,
    semiheated_floor,                !- Name
	Semiheated_Floor_Insulation,               !- Outside Layer
	100mm Normalweight concrete floor,         !- Layer #1
	CP02 CARPET PAD;         !- Layer #2


  Construction,
    nonres_floor_ceiling,                !- Name - reverse ordered layers for nonres_floor
 	CP02 CARPET PAD,               !- Outside Layer
	100mm Normalweight concrete floor,         !- Layer #1
	Nonres_Floor_Insulation;         !- Layer #2
       
  Construction,
    res_floor_ceiling,                !- Name - reverse ordered layers for res_floor
 	CP02 CARPET PAD,               !- Outside Layer
	100mm Normalweight concrete floor,         !- Layer #1
	Res_Floor_Insulation;         !- Layer #2
       
  Construction,
    semiheated_floor_ceiling,                !- Name - reverse ordered layers for semiheated_floor
 	CP02 CARPET PAD,               !- Outside Layer
	100mm Normalweight concrete floor,         !- Layer #1
	Semiheated_Floor_Insulation;         !- Layer #2
       







!-   ===========  ALL OBJECTS IN CLASS: WINDOWMATERIAL:SIMPLEGLAZINGSYSTEM ===========

WindowMaterial:SimpleGlazingSystem,
    Glazing Layer,           !- Name
    2.2145214,              !- U-Factor {W/m2-K}
    0.36,                     !- Solar Heat Gain Coefficient
    0.36;                     !- Visible Transmittance

Construction,
    NonresWindow_U_0.39_SHGC_0.36,  !- Name
    Glazing Layer;           !- Outside Layer
	
WindowMaterial:SimpleGlazingSystem,
    Residential Window Glazing Layer,           !- Name
    2.2145214,              !- U-Factor {W/m2-K}
    0.36,                     !- Solar Heat Gain Coefficient
    0.36;                     !- Visible Transmittance

Construction,
    ResWindow_U_0.39_SHGC_0.36,  !- Name
	  Residential Window Glazing Layer;           !- Outside Layer

!-   ===========  ALL OBJECTS IN CLASS: RUNPERIOD ===========


  RunPeriod,
    ,                        !- Name
    1,                       !- Begin Month
    1,                       !- Begin Day of Month
    ,                        !- Begin Year
    12,                      !- End Month
    31,                      !- End Day of Month
    ,                        !- End Year
    Sunday,                  ! Day of Week for Start Day
    No,                      !- Use Weather File Holidays and Special Days
    No,                      !- Use Weather File Daylight Saving Period
    Yes,                     !- Apply Weekend Holiday Rule
    Yes,                     !- Use Weather File Rain Indicators
    Yes;                     !- Use Weather File Snow Indicators

!-   ===========  ALL OBJECTS IN CLASS: RUNPERIODCONTROL:SPECIALDAYS ===========

  RunPeriodControl:SpecialDays,
    New Years Day,           !- Name
    January 1,               !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

  RunPeriodControl:SpecialDays,
    Veterans Day,            !- Name
    November 11,             !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

  RunPeriodControl:SpecialDays,
    Christmas,               !- Name
    December 25,             !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

  RunPeriodControl:SpecialDays,
    Independence Day,        !- Name
    July 4,                  !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

  RunPeriodControl:SpecialDays,
    MLK Day,                 !- Name
    3rd Monday in January,   !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

  RunPeriodControl:SpecialDays,
    Presidents Day,          !- Name
    3rd Monday in February,  !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

  RunPeriodControl:SpecialDays,
    Memorial Day,            !- Name
    Last Monday in May,      !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

  RunPeriodControl:SpecialDays,
    Labor Day,               !- Name
    1st Monday in September, !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

  RunPeriodControl:SpecialDays,
    Columbus Day,            !- Name
    2nd Monday in October,   !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

  RunPeriodControl:SpecialDays,
    Thanksgiving,            !- Name
    4th Thursday in November,!- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

!-   ===========  ALL OBJECTS IN CLASS: RUNPERIODCONTROL:DAYLIGHTSAVINGTIME ===========

  RunPeriodControl:DaylightSavingTime,
    2nd Sunday in March,     !- Start Date
    1st Sunday in November;  !- End Date

!-   ===========  ALL OBJECTS IN CLASS: SCHEDULETYPELIMITS ===========

  ScheduleTypeLimits,
    Any Number;              !- Name

  ScheduleTypeLimits,
    Fraction,                !- Name
    0.0,                     !- Lower Limit Value
    ,                        !- Upper Limit Value
    Continuous;              !- Numeric Type

  ScheduleTypeLimits,
    Temperature,             !- Name
    -60,                     !- Lower Limit Value
    200,                     !- Upper Limit Value
    Continuous;              !- Numeric Type

  ScheduleTypeLimits,
    Control Type,            !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    Discrete;                !- Numeric Type

  ScheduleTypeLimits,
    On/Off,                  !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    Discrete;                !- Numeric Type

  ScheduleTypeLimits,
    COMPACT HVAC Any Number; !- Name

!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:COMPACT ===========

  Schedule:Compact,
    Exterior_Lgt_ALWAYS_ON,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1;          !- Field 3

  Schedule:Compact,
    AlwaysOn,                !- Name
    On/Off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1;          !- Field 3

  Schedule:Compact,
    AlwaysOff,               !- Name
    On/Off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0;          !- Field 3

  Schedule:Compact,
    COMPACT HVAC-ALWAYS 1,   !- Name
    COMPACT HVAC Any Number, !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1;          !- Field 3



  Schedule:Compact,
    Office_Fan_Sch,   !-Name
    Fraction,   !-Schedule Type Limits Name
    Through: 12/31,
    For: Weekdays,
    Until: 01:00, 1,
    Until: 02:00, 1,
    Until: 03:00, 1,
    Until: 04:00, 1,
    Until: 05:00, 1,
    Until: 06:00, 1,
    Until: 07:00, 1,
    Until: 08:00, 1,
    Until: 09:00, 1,
    Until: 10:00, 1,
    Until: 11:00, 1,
    Until: 12:00, 1,
    Until: 13:00, 0,
    Until: 14:00, 1,
    Until: 15:00, 0,
    Until: 16:00, 1,
    Until: 17:00, 1,
    Until: 18:00, 1,
    Until: 19:00, 1,
    Until: 20:00, 1,
    Until: 21:00, 1,
    Until: 22:00, 1,
    Until: 23:00, 1,
    Until: 24:00, 1,
    For: Saturday Sunday Holidays,
    Until: 01:00, 1,
    Until: 02:00, 1,
    Until: 03:00, 1,
    Until: 04:00, 1,
    Until: 05:00, 1,
    Until: 06:00, 1,
    Until: 07:00, 1,
    Until: 08:00, 1,
    Until: 09:00, 1,
    Until: 10:00, 1,
    Until: 11:00, 1,
    Until: 12:00, 0,
    Until: 13:00, 1,
    Until: 14:00, 1,
    Until: 15:00, 0,
    Until: 16:00, 1,
    Until: 17:00, 1,
    Until: 18:00, 1,
    Until: 19:00, 1,
    Until: 20:00, 1,
    Until: 21:00, 1,
    Until: 22:00, 1,
    Until: 23:00, 1,
    Until: 24:00, 1,
    For: AllOtherDays,
    Until: 24:00,
    1;
  Schedule:Compact,
    COMPACT HVAC-ALWAYS 4,   !- Name
    COMPACT HVAC Any Number, !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  Schedule:Compact,
    COMPACT HVAC-ALWAYS 0,   !- Name
    COMPACT HVAC Any Number, !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0;          !- Field 3

  Schedule:Compact,
    GuestRoom_Occ_Sch,       !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 06:00,1.0,        !- Field 3
    Until: 07:00,0.77,       !- Field 5
    Until: 09:00,0.43,       !- Field 7
    Until: 15:00,0.2,        !- Field 9
    Until: 16:00,0.31,       !- Field 11
    Until: 19:00,0.54,       !- Field 13
    Until: 21:00,0.77,       !- Field 15
    Until: 22:00,0.89,       !- Field 17
    Until: 24:00,1.0,        !- Field 19
    For: Saturday Sunday Holidays, !- Field 21
    Until: 06:00,1.0,        !- Field 22
    Until: 07:00,0.77,       !- Field 24
    Until: 09:00,0.53,       !- Field 26
    Until: 17:00,0.3,        !- Field 28
    Until: 18:00,0.53,       !- Field 30
    Until: 19:00,0.54,       !- Field 32
    Until: 21:00,0.65,       !- Field 34
    Until: 24:00,0.77,       !- Field 36
    For: WinterDesignDay,    !- Field 38
    Until: 24:00,0,          !- Field 39
    For: SummerDesignDay CustomDay1 CustomDay2, !- Field 41
    Until: 24:00,1.0;        !- Field 42

  Schedule:Compact,
    Lobby_Occ_Sch,           !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 05:00,0.1,        !- Field 3
    Until: 06:00,0.3,        !- Field 5
    Until: 10:00,0.7,        !- Field 7
    Until: 16:00,0.2,        !- Field 9
    Until: 18:00,0.4,        !- Field 11
    Until: 22:00,0.2,        !- Field 13
    Until: 24:00,0.1,        !- Field 15
    For: Saturday Sunday Holidays, !- Field 17
    Until: 06:00,0.1,        !- Field 18
    Until: 07:00,0.3,        !- Field 20
    Until: 10:00,0.7,        !- Field 22
    Until: 22:00,0.2,        !- Field 24
    Until: 24:00,0.1,        !- Field 26
    For: WinterDesignDay,    !- Field 28
    Until: 24:00,0,          !- Field 29
    For: SummerDesignDay CustomDay1 CustomDay2, !- Field 31
    Until: 24:00,1.0;        !- Field 32

  Schedule:Compact,
    Office_Occ_Sch,          !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 06:00,0.2,        !- Field 3
    Until: 07:00,0.3,        !- Field 5
    Until: 08:00,0.4,        !- Field 7
    Until: 12:00,1.0,        !- Field 9
    Until: 13:00,0.5,        !- Field 11
    Until: 17:00,1.0,        !- Field 13
    Until: 18:00,0.4,        !- Field 15
    Until: 19:00,0.3,        !- Field 17
    Until: 24:00,0.2,        !- Field 19
    For: Saturday Sunday Holidays, !- Field 21
    Until: 07:00,0.2,        !- Field 22
    Until: 08:00,0.3,        !- Field 24
    Until: 17:00,0.5,        !- Field 26
    Until: 18:00,0.3,        !- Field 28
    Until: 24:00,0.2,        !- Field 30
    For: WinterDesignDay,    !- Field 32
    Until: 24:00,0,          !- Field 33
    For: SummerDesignDay CustomDay1 CustomDay2, !- Field 35
    Until: 24:00,1.0;        !- Field 36

  Schedule:Compact,
    Office_Occ_w_SB_Sch,
    Fraction,
    Through: 12/31,
    For: Weekdays,
    Until: 01:00, 0.2,
    Until: 02:00, 0.2,
    Until: 03:00, 0.2,
    Until: 04:00, 0.2,
    Until: 05:00, 0.2,
    Until: 06:00, 0.2,
    Until: 07:00, 0.3,
    Until: 08:00, 0.4,
    Until: 09:00, 1,
    Until: 10:00, 1,
    Until: 11:00, 1,
    Until: 12:00, 1,
    Until: 13:00, 0,
    Until: 14:00, 1,
    Until: 15:00, 0,
    Until: 16:00, 1,
    Until: 17:00, 1,
    Until: 18:00, 0.4,
    Until: 19:00, 0.3,
    Until: 20:00, 0.2,
    Until: 21:00, 0.2,
    Until: 22:00, 0.2,
    Until: 23:00, 0.2,
    Until: 24:00, 0.2,
    For: Saturday Sunday Holidays,
    Until: 01:00, 0.2,
    Until: 02:00, 0.2,
    Until: 03:00, 0.2,
    Until: 04:00, 0.2,
    Until: 05:00, 0.2,
    Until: 06:00, 0.2,
    Until: 07:00, 0.2,
    Until: 08:00, 0.3,
    Until: 09:00, 0.5,
    Until: 10:00, 0.5,
    Until: 11:00, 0.5,
    Until: 12:00, 0,
    Until: 13:00, 0.5,
    Until: 14:00, 0.5,
    Until: 15:00, 0,
    Until: 16:00, 0.5,
    Until: 17:00, 0.5,
    Until: 18:00, 0.3,
    Until: 19:00, 0.2,
    Until: 20:00, 0.2,
    Until: 21:00, 0.2,
    Until: 22:00, 0.2,
    Until: 23:00, 0.2,
    Until: 24:00, 0.2,
    For: WinterDesignDay,
    Until: 24:00,
    0.0,
    For: SummerDesignDay CustomDay1 CustomDay2,
    Until: 24:00,
    1.0;
  Schedule:Compact,
    EmployeeLounge_Occ_Sch,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 05:00,0.0,        !- Field 3
    Until: 07:00,0.1,        !- Field 5
    Until: 12:00,0.2,        !- Field 7
    Until: 13:00,0.7,        !- Field 9
    Until: 18:00,0.2,        !- Field 11
    Until: 20:00,0.1,        !- Field 13
    Until: 24:00,0.0,        !- Field 15
    For: Saturday Sunday Holidays, !- Field 17
    Until: 05:00,0.0,        !- Field 18
    Until: 08:00,0.05,       !- Field 20
    Until: 12:00,0.1,        !- Field 22
    Until: 13:00,0.2,        !- Field 24
    Until: 18:00,0.1,        !- Field 26
    Until: 20:00,0.05,       !- Field 28
    Until: 24:00,0.0,        !- Field 30
    For: WinterDesignDay,    !- Field 32
    Until: 24:00,0.0,        !- Field 33
    For: SummerDesignDay CustomDay1 CustomDay2, !- Field 35
    Until: 24:00,1.0;        !- Field 36

  Schedule:Compact,
    MeetingRoom_Occ_Sch,     !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 07:00,0.0,        !- Field 3
    Until: 08:00,0.05,       !- Field 5
    Until: 10:00,0.5,        !- Field 7
    Until: 12:00,0.2,        !- Field 9
    Until: 13:00,0.05,       !- Field 11
    Until: 15:00,0.5,        !- Field 13
    Until: 18:00,0.2,        !- Field 15
    Until: 20:00,0.05,       !- Field 17
    Until: 24:00,0.0,        !- Field 19
    For: Saturday Sunday Holidays, !- Field 21
    Until: 07:00,0.0,        !- Field 22
    Until: 08:00,0.05,       !- Field 24
    Until: 10:00,0.5,        !- Field 26
    Until: 12:00,0.2,        !- Field 28
    Until: 13:00,0.05,       !- Field 30
    Until: 15:00,0.5,        !- Field 32
    Until: 18:00,0.2,        !- Field 34
    Until: 20:00,0.05,       !- Field 36
    Until: 24:00,0.0,        !- Field 38
    For: WinterDesignDay,    !- Field 40
    Until: 24:00,0.0,        !- Field 41
    For: SummerDesignDay CustomDay1 CustomDay2, !- Field 43
    Until: 24:00,1.0;        !- Field 44

  Schedule:Compact,
    MeetingRoom_Occ_w_SB_Sch,
    Fraction,
    Through: 12/31,
    For: Weekdays,
    Until: 01:00, 0,
    Until: 02:00, 0,
    Until: 03:00, 0,
    Until: 04:00, 0,
    Until: 05:00, 0,
    Until: 06:00, 0,
    Until: 07:00, 0,
    Until: 08:00, 0.05,
    Until: 09:00, 0.5,
    Until: 10:00, 0.5,
    Until: 11:00, 0,
    Until: 12:00, 0,
    Until: 13:00, 0.05,
    Until: 14:00, 0.5,
    Until: 15:00, 0,
    Until: 16:00, 0.2,
    Until: 17:00, 0,
    Until: 18:00, 0,
    Until: 19:00, 0,
    Until: 20:00, 0,
    Until: 21:00, 0,
    Until: 22:00, 0,
    Until: 23:00, 0,
    Until: 24:00, 0,
    For: Saturday Sunday Holidays,
    Until: 01:00, 0,
    Until: 02:00, 0,
    Until: 03:00, 0,
    Until: 04:00, 0,
    Until: 05:00, 0,
    Until: 06:00, 0,
    Until: 07:00, 0,
    Until: 08:00, 0.05,
    Until: 09:00, 0.5,
    Until: 10:00, 0.5,
    Until: 11:00, 0.2,
    Until: 12:00, 0.2,
    Until: 13:00, 0,
    Until: 14:00, 0,
    Until: 15:00, 0,
    Until: 16:00, 0,
    Until: 17:00, 0,
    Until: 18:00, 0,
    Until: 19:00, 0,
    Until: 20:00, 0,
    Until: 21:00, 0,
    Until: 22:00, 0,
    Until: 23:00, 0,
    Until: 24:00, 0,
    For: WinterDesignDay,
    Until: 24:00,
    0.0,
    For: SummerDesignDay CustomDay1 CustomDay2,
    Until: 24:00,
    1.0;
  Schedule:Compact,
    LaundryRoom_Occ_Sch,     !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 08:00,0.0,        !- Field 3
    Until: 10:00,0.09,       !- Field 5
    Until: 12:00,0.18,       !- Field 7
    Until: 13:00,0.0,        !- Field 9
    Until: 16:00,0.18,       !- Field 11
    Until: 17:00,0.09,       !- Field 13
    Until: 24:00,0.0,        !- Field 15
    For: Saturday Sunday Holidays, !- Field 17
    Until: 08:00,0.0,        !- Field 18
    Until: 10:00,0.09,       !- Field 20
    Until: 12:00,0.18,       !- Field 22
    Until: 13:00,0.0,        !- Field 24
    Until: 16:00,0.18,       !- Field 26
    Until: 17:00,0.09,       !- Field 28
    Until: 24:00,0.0,        !- Field 30
    For: WinterDesignDay,    !- Field 32
    Until: 24:00,0.0,        !- Field 33
    For: SummerDesignDay CustomDay1 CustomDay2, !- Field 35
    Until: 24:00,1.0;        !- Field 36

  Schedule:Compact,
    ExerciseCenter_Occ_Sch,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 06:00,0.0,        !- Field 3
    Until: 07:00,0.5,        !- Field 5
    Until: 11:00,1.0,        !- Field 7
    Until: 12:00,0.5,        !- Field 9
    Until: 13:00,0.0,        !- Field 11
    Until: 22:00,1.0,        !- Field 13
    Until: 23:00,0.5,        !- Field 15
    Until: 24:00,0.0;        !- Field 17


















    Schedule:Compact,
        AlwaysOff_SCH,                    !- Name
        Fraction,                        !- Schedule Type Limits Name
        Through: 12/31,                  !- Field 1
        For: AllDays,               !- Field 2
        Until: 24:00,0;               !- Field 3
    Schedule:Compact,
        AlwaysOn_SCH,                    !- Name
        Fraction,                        !- Schedule Type Limits Name
        Through: 12/31,                  !- Field 1
        For: AllDays,               !- Field 2
        Until: 24:00,1;               !- Field 3
    Schedule:Compact,
        BLDG_LIGHT_CORRIDOR_SCH,                    !- Name
        Fraction,                        !- Schedule Type Limits Name
        Through: 12/31,                  !- Field 1
        For: AllDays,               !- Field 2
        Until: 24:00,1;               !- Field 3
    Schedule:Compact,
        BLDG_LIGHT_EMPLOYEELOUNGE_SCH,                    !- Name
        Fraction,                        !- Schedule Type Limits Name
        Through: 12/31,                  !- Field 1
        For: Weekdays Saturday Sunday Holidays,               !- Field 2
        Until: 5:00,0,               !- Field 3
        Until: 6:00,0.2,               !- Field 4
        Until: 7:00,0.3,               !- Field 5
        Until: 8:00,0.255,               !- Field 6
        Until: 18:00,0.51,               !- Field 7
        Until: 19:00,0.255,               !- Field 8
        Until: 20:00,0.153,               !- Field 9
        Until: 21:00,0.2,               !- Field 10
        Until: 22:00,0.05,               !- Field 11
        Until: 24:00,0,               !- Field 12
        For: WinterDesignDay,               !- Field 13
        Until: 24:00,0,               !- Field 14
        For: SummerDesignDay CustomDay1 CustomDay2,               !- Field 15
        Until: 24:00,1;               !- Field 16
    Schedule:Compact,
        BLDG_LIGHT_EXERCENTER_SCH,                    !- Name
        Fraction,                        !- Schedule Type Limits Name
        Through: 12/31,                  !- Field 1
        For: AllDays,               !- Field 2
        Until: 6:00,0,               !- Field 3
        Until: 7:00,0.5,               !- Field 4
        Until: 22:00,1,               !- Field 5
        Until: 23:00,0.5,               !- Field 6
        Until: 24:00,0;               !- Field 7
    Schedule:Compact,
        BLDG_LIGHT_FRONTLOUNGE_SCH,                    !- Name
        Fraction,                        !- Schedule Type Limits Name
        Through: 12/31,                  !- Field 1
        For: Weekdays Saturday Sunday Holidays,               !- Field 2
        Until: 5:00,0,               !- Field 3
        Until: 6:00,0.2,               !- Field 4
        Until: 7:00,0.3,               !- Field 5
        Until: 8:00,0.255,               !- Field 6
        Until: 18:00,0.51,               !- Field 7
        Until: 19:00,0.255,               !- Field 8
        Until: 20:00,0.153,               !- Field 9
        Until: 21:00,0.2,               !- Field 10
        Until: 22:00,0.05,               !- Field 11
        Until: 24:00,0,               !- Field 12
        For: WinterDesignDay,               !- Field 13
        Until: 24:00,0,               !- Field 14
        For: SummerDesignDay CustomDay1 CustomDay2,               !- Field 15
        Until: 24:00,1;               !- Field 16
    Schedule:Compact,
        BLDG_LIGHT_GUESTROOM_SCH,                    !- Name
        Fraction,                        !- Schedule Type Limits Name
        Through: 12/31,                  !- Field 1
        For: Weekdays,               !- Field 2
        Until: 1:00,0.11,               !- Field 3
        Until: 2:00,0.09,               !- Field 4
        Until: 5:00,0.06,               !- Field 5
        Until: 6:00,0.11,               !- Field 6
        Until: 7:00,0.35,               !- Field 7
        Until: 8:00,0.45,               !- Field 8
        Until: 10:00,0.35,               !- Field 9
        Until: 16:00,0.05,               !- Field 10
        Until: 17:00,0.064,               !- Field 11
        Until: 18:00,0.07,               !- Field 12
        Until: 19:00,0.54,               !- Field 13
        Until: 20:00,0.71,               !- Field 14
        Until: 21:00,0.8,               !- Field 15
        Until: 22:00,0.71,               !- Field 16
        Until: 23:00,0.54,               !- Field 17
        Until: 24:00,0.26,               !- Field 18
        For: Saturday Sunday Holidays,               !- Field 19
        Until: 2:00,0.13,               !- Field 20
        Until: 6:00,0.06,               !- Field 21
        Until: 8:00,0.33,               !- Field 22
        Until: 9:00,0.45,               !- Field 23
        Until: 10:00,0.186667,               !- Field 24
        Until: 11:00,0.062121,               !- Field 25
        Until: 17:00,0.05,               !- Field 26
        Until: 18:00,0.0825,               !- Field 27
        Until: 19:00,0.68,               !- Field 28
        Until: 22:00,0.8,               !- Field 29
        Until: 23:00,0.68,               !- Field 30
        Until: 24:00,0.33,               !- Field 31
        For: WinterDesignDay,               !- Field 32
        Until: 24:00,0,               !- Field 33
        For: SummerDesignDay CustomDay1 CustomDay2,               !- Field 34
        Until: 24:00,1;               !- Field 35
    Schedule:Compact,
        BLDG_LIGHT_LAUNDRY_SCH,                    !- Name
        Fraction,                        !- Schedule Type Limits Name
        Through: 12/31,                  !- Field 1
        For: AllDays,               !- Field 2
        Until: 8:00,0,               !- Field 3
        Until: 17:00,1,               !- Field 4
        Until: 24:00,0;               !- Field 5
    Schedule:Compact,
        BLDG_LIGHT_MECHROOM_SCH,                    !- Name
        Fraction,                        !- Schedule Type Limits Name
        Through: 12/31,                  !- Field 1
        For: Weekdays,               !- Field 2
        Until: 7:00,0.1,               !- Field 3
        Until: 8:00,0.2,               !- Field 4
        Until: 18:00,0.4,               !- Field 5
        Until: 22:00,0.2,               !- Field 6
        Until: 24:00,0.1,               !- Field 7
        For: Saturday Sunday Holidays,               !- Field 8
        Until: 7:00,0.1,               !- Field 9
        Until: 8:00,0.2,               !- Field 10
        Until: 18:00,0.4,               !- Field 11
        Until: 22:00,0.2,               !- Field 12
        Until: 24:00,0.1,               !- Field 13
        For: WinterDesignDay,               !- Field 14
        Until: 24:00,0,               !- Field 15
        For: SummerDesignDay CustomDay1 CustomDay2,               !- Field 16
        Until: 24:00,1;               !- Field 17
    Schedule:Compact,
        BLDG_LIGHT_MEETINGROOM_SCH,                    !- Name
        Fraction,                        !- Schedule Type Limits Name
        Through: 12/31,                  !- Field 1
        For: Weekdays Saturday Sunday Holidays,               !- Field 2
        Until: 5:00,0,               !- Field 3
        Until: 6:00,0.2,               !- Field 4
        Until: 7:00,0.3,               !- Field 5
        Until: 8:00,0.5,               !- Field 6
        Until: 18:00,1,               !- Field 7
        Until: 19:00,0.5,               !- Field 8
        Until: 20:00,0.3,               !- Field 9
        Until: 21:00,0.2,               !- Field 10
        Until: 22:00,0.05,               !- Field 11
        Until: 24:00,0,               !- Field 12
        For: WinterDesignDay,               !- Field 13
        Until: 24:00,0,               !- Field 14
        For: SummerDesignDay CustomDay1 CustomDay2,               !- Field 15
        Until: 24:00,1;               !- Field 16
    Schedule:Compact,
        BLDG_LIGHT_OFFICE_SCH,                    !- Name
        Fraction,                        !- Schedule Type Limits Name
        Through: 12/31,                  !- Field 1
        For: Weekdays Saturday Sunday Holidays,               !- Field 2
        Until: 7:00,0.4175,               !- Field 3
        Until: 8:00,0.50935,               !- Field 4
        Until: 12:00,0.7515,               !- Field 5
        Until: 13:00,0.668,               !- Field 6
        Until: 17:00,0.7515,               !- Field 7
        Until: 18:00,0.50935,               !- Field 8
        Until: 24:00,0.4175,               !- Field 9
        For: WinterDesignDay,               !- Field 10
        Until: 24:00,0,               !- Field 11
        For: SummerDesignDay CustomDay1 CustomDay2,               !- Field 12
        Until: 24:00,1;               !- Field 13
    Schedule:Compact,
        BLDG_LIGHT_RESTROOM_SCH,                    !- Name
        Fraction,                        !- Schedule Type Limits Name
        Through: 12/31,                  !- Field 1
        For: AllDays,               !- Field 2
        Until: 24:00,0.66;               !- Field 3
    Schedule:Compact,
        BLDG_LIGHT_STAIR_SCH,                    !- Name
        Fraction,                        !- Schedule Type Limits Name
        Through: 12/31,                  !- Field 1
        For: AllDays,               !- Field 2
        Until: 24:00,1;               !- Field 3
    Schedule:Compact,
        BLDG_LIGHT_STORAGE_SCH,                    !- Name
        Fraction,                        !- Schedule Type Limits Name
        Through: 12/31,                  !- Field 1
        For: Weekdays,               !- Field 2
        Until: 7:00,0.052,               !- Field 3
        Until: 8:00,0.104,               !- Field 4
        Until: 18:00,0.208,               !- Field 5
        Until: 22:00,0.104,               !- Field 6
        Until: 24:00,0.052,               !- Field 7
        For: Saturday Sunday Holidays,               !- Field 8
        Until: 7:00,0.052,               !- Field 9
        Until: 8:00,0.104,               !- Field 10
        Until: 18:00,0.208,               !- Field 11
        Until: 22:00,0.104,               !- Field 12
        Until: 24:00,0.052,               !- Field 13
        For: WinterDesignDay,               !- Field 14
        Until: 24:00,0,               !- Field 15
        For: SummerDesignDay CustomDay1 CustomDay2,               !- Field 16
        Until: 24:00,1;               !- Field 17


  Schedule:Compact,
    Exterior_Ltg_Sch,        !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 07:00,1.0,        !- Field 3
    Until: 19:00,0.0,        !- Field 5
    Until: 24:00,1.0;        !- Field 7

  Schedule:Compact,
    GuestRoom_Eqp_Sch_Base,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 06:00,0.11,       !- Field 3
    Until: 07:00,0.62,       !- Field 5
    Until: 08:00,0.90,       !- Field 7
    Until: 10:00,0.43,       !- Field 9
    Until: 17:00,0.26,       !- Field 11
    Until: 19:00,0.51,       !- Field 13
    Until: 20:00,0.49,       !- Field 15
    Until: 21:00,0.66,       !- Field 17
    Until: 22:00,0.70,       !- Field 19
    Until: 23:00,0.35,       !- Field 21
    Until: 24:00,0.11,       !- Field 23
    For: Saturday Sunday Holidays, !- Field 25
    Until: 06:00,0.11,       !- Field 26
    Until: 07:00,0.3,        !- Field 28
    Until: 08:00,0.62,       !- Field 30
    Until: 09:00,0.90,       !- Field 32
    Until: 10:00,0.62,       !- Field 34
    Until: 17:00,0.29,       !- Field 36
    Until: 18:00,0.43,       !- Field 38
    Until: 19:00,0.51,       !- Field 40
    Until: 20:00,0.49,       !- Field 42
    Until: 21:00,0.66,       !- Field 44
    Until: 22:00,0.70,       !- Field 46
    Until: 23:00,0.35,       !- Field 48
    Until: 24:00,0.11,       !- Field 50
    For: WinterDesignDay,    !- Field 52
    Until: 24:00,0.0,        !- Field 53
    For: SummerDesignDay CustomDay1 CustomDay2, !- Field 55
    Until: 24:00,1.0;        !- Field 56

  Schedule:Compact,
    GuestRoom_Eqp_Sch_Adva,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 06:00,0.09,       !- Field 3
    Until: 07:00,0.62,       !- Field 5
    Until: 08:00,0.90,       !- Field 7
    Until: 10:00,0.43,       !- Field 9
    Until: 16:00,0.12,       !- Field 11
    Until: 17:00,0.19,       !- Field 13
    Until: 19:00,0.48,       !- Field 15
    Until: 20:00,0.46,       !- Field 17
    Until: 21:00,0.62,       !- Field 19
    Until: 22:00,0.69,       !- Field 21
    Until: 23:00,0.34,       !- Field 23
    Until: 24:00,0.09,       !- Field 25
    For: Saturday Sunday Holidays, !- Field 27
    Until: 06:00,0.09,       !- Field 28
    Until: 07:00,0.3,        !- Field 30
    Until: 08:00,0.62,       !- Field 32
    Until: 09:00,0.90,       !- Field 34
    Until: 10:00,0.62,       !- Field 36
    Until: 16:00,0.13,       !- Field 38
    Until: 17:00,0.21,       !- Field 40
    Until: 18:00,0.40,       !- Field 42
    Until: 19:00,0.48,       !- Field 44
    Until: 20:00,0.46,       !- Field 46
    Until: 21:00,0.62,       !- Field 48
    Until: 22:00,0.69,       !- Field 50
    Until: 23:00,0.34,       !- Field 52
    Until: 24:00,0.09,       !- Field 54
    For: WinterDesignDay,    !- Field 56
    Until: 24:00,0.0,        !- Field 57
    For: SummerDesignDay CustomDay1 CustomDay2, !- Field 59
    Until: 24:00,1.0;        !- Field 60

  Schedule:Compact,
    Lobby_Eqp_Sch,           !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays Saturday Sunday Holidays, !- Field 2
    Until: 05:00,0.21,       !- Field 3
    Until: 06:00,0.68,       !- Field 5
    Until: 10:00,1.0,        !- Field 7
    Until: 11:00,0.32,       !- Field 9
    Until: 23:00,0.23,       !- Field 11
    Until: 24:00,0.21,       !- Field 13
    For: WinterDesignDay,    !- Field 15
    Until: 24:00,0.0,        !- Field 16
    For: SummerDesignDay CustomDay1 CustomDay2, !- Field 18
    Until: 24:00,1.0;        !- Field 19



  Schedule:Compact,
    OFF_EQUIP_SCH,           !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 05:00,0.33, !- Field 3
    Until: 07:00,0.38, !- Field 5
    Until: 08:00,0.43, !- Field 7
    Until: 10:00,0.43, !- Field 9
    Until: 12:00,1, !- Field 11
    Until: 13:00,0.94, !- Field 13
    Until: 17:00,1, !- Field 15
    Until: 18:00,0.75, !- Field 17
    Until: 20:00,0.63, !- Field 19
    Until: 22:00,0.48, !- Field 21
    Until: 24:00,0.33, !- Field 23
    For: Saturday Sunday Holidays, !- Field 25
    Until: 05:00,0.33, !- Field 26
    Until: 07:00,0.38, !- Field 28
    Until: 08:00,0.43, !- Field 30
    Until: 18:00,0.63, !- Field 32
    Until: 22:00,0.48, !- Field 34
    Until: 24:00,0.33, !- Field 36
    For: WinterDesignDay,    !- Field 38
    Until: 24:00,0.0,        !- Field 39
    For: SummerDesignDay CustomDay1 CustomDay2, !- Field 41
    Until: 24:00,1.0;        !- Field 42

  Schedule:Compact,
    EmployeeLounge_Eqp_Sch,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 05:00,0.11, !- Field 3
    Until: 07:00,0.19, !- Field 5
    Until: 08:00,0.25, !- Field 7
    Until: 10:00,1, !- Field 9
    Until: 12:00,0.86, !- Field 11
    Until: 13:00,1, !- Field 13
    Until: 18:00,0.86, !- Field 15
    Until: 19:00,0.25, !- Field 17
    Until: 20:00,0.19, !- Field 19
    Until: 24:00,0.11, !- Field 21
    For: Saturday Sunday Holidays, !- Field 23
    Until: 05:00,0.11, !- Field 24
    Until: 07:00,0.19, !- Field 26
    Until: 08:00,0.25, !- Field 28
    Until: 10:00,1, !- Field 30
    Until: 12:00,0.86, !- Field 32
    Until: 13:00,1, !- Field 34
    Until: 18:00,0.86, !- Field 36
    Until: 19:00,0.25, !- Field 38
    Until: 20:00,0.19, !- Field 40
    Until: 24:00,0.11, !- Field 42
    For: WinterDesignDay,    !- Field 44
    Until: 24:00,0.0,        !- Field 45
    For: SummerDesignDay CustomDay1 CustomDay2, !- Field 47
    Until: 24:00,1.0;        !- Field 48

  Schedule:Compact,
    LaundryRoom_Eqp_Elec_Sch,!- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays Saturday Sunday Holidays, !- Field 2
    Until: 08:00,0.0,        !- Field 3
    Until: 16:00,1.0,        !- Field 5
    Until: 24:00,0.0,        !- Field 7
    For: WinterDesignDay,    !- Field 9
    Until: 24:00,0.0,        !- Field 10
    For: SummerDesignDay CustomDay1 CustomDay2, !- Field 12
    Until: 24:00,1.0;        !- Field 13

  Schedule:Compact,
    LaundryRoom_Eqp_Gas_Sch, !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays Saturday Sunday Holidays, !- Field 2
    Until: 9:00,0.0,         !- Field 3
    Until: 17:00,1.0,        !- Field 5
    Until: 24:00,0.0,        !- Field 7
    For: WinterDesignDay,    !- Field 9
    Until: 24:00,0.0,        !- Field 10
    For: SummerDesignDay CustomDay1 CustomDay2, !- Field 12
    Until: 24:00,1.0;        !- Field 13

  Schedule:Compact,
    MeetingRoom_Eqp_Sch,     !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 07:00,0, !- Field 3
    Until: 08:00,0.05, !- Field 5
    Until: 10:00,0.54, !- Field 7
    Until: 12:00,0.26, !- Field 9
    Until: 13:00,0.05, !- Field 11
    Until: 15:00,0.54, !- Field 13
    Until: 18:00,0.26, !- Field 15
    Until: 20:00,0.05, !- Field 17
    Until: 24:00,0; !- Field 19

  Schedule:Compact,
    ExerciseCenter_Eqp_Sch,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 06:00,0.0,        !- Field 3
    Until: 07:00,0.5,        !- Field 5
    Until: 9:00,1.0,         !- Field 7
    Until: 12:00,0.5,        !- Field 9
    Until: 13:00,0.0,        !- Field 11
    Until: 16:00,0.5,        !- Field 13
    Until: 17:00,1.0,        !- Field 15
    Until: 19:00,0.50,       !- Field 17
    Until: 21:00,1.0,        !- Field 19
    Until: 23:00,0.5,        !- Field 21
    Until: 24:00,0.0;        !- Field 23

  Schedule:Compact,
    SemiHeated_HtgSP_Sch,    !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,7.2;        !- Field 3

  Schedule:Compact,
    VacGuestRoom_HtgSP_Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay WinterDesignDay, !- Field 2
    Until: 24:00,21.111,     !- Field 3
    For: AllOtherDays,       !- Field 5
    Until: 24:00,15.556;     !- Field 3
  Schedule:Compact,
    VacGuestRoom_ClgSP_Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay WinterDesignDay, !- Field 2
    Until: 24:00,21.111,     !- Field 3
    For: AllOtherDays,       !- Field 5
    Until: 24:00,26.667;     !- Field 3

  Schedule:Compact,
    Base_S_OccGuestRoom_HtgSP_Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,21.111;     !- Field 3

  Schedule:Compact,
    Base_S_OccGuestRoom_ClgSP_Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,21.111;     !- Field 3

  Schedule:Compact,
    Base_N_OccGuestRoom_HtgSP_Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,21.111;      !- Field 3
  Schedule:Compact,
    Base_N_OccGuestRoom_ClgSP_Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,21.111;      !- Field 3




  Schedule:Compact,
    OBCReset_S_OccGuestRoom_HtgSP_Sch_30min,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay WinterDesignDay, !- Field 2
    Until: 24:00,            !- Field 3
    21.111,                  !- Field 4
    For: AllOtherDays,       !- Field 5
    Until: 8:00,             !- Field 6
    21.111,                  !- Field 7
    Until: 9:00,             !- Field 8
    18.889,                  !- Field 9
    Until: 11:00,            !- Field 10
    21.111,                  !- Field 11
    Until: 16:00,            !- Field 12
    18.889,                  !- Field 13
    Until: 18:00,            !- Field 14
    21.111,                  !- Field 15
    Until: 19:00,            !- Field 16
    18.889,                  !- Field 17
    Until: 24:00,            !- Field 18
    21.111;                  !- Field 19

  Schedule:Compact,
    OBCReset_S_OccGuestRoom_ClgSP_Sch_30min,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay WinterDesignDay, !- Field 2
    Until: 24:00,            !- Field 3
    21.111,                  !- Field 4
    For: AllOtherDays,       !- Field 5
    Until: 8:00,             !- Field 6
    21.111,                  !- Field 7
    Until: 9:00,             !- Field 8
    23.333,                  !- Field 9
    Until: 11:00,            !- Field 10
    21.111,                  !- Field 11
    Until: 16:00,            !- Field 12
    23.333,                  !- Field 13
    Until: 18:00,            !- Field 14
    21.111,                  !- Field 15
    Until: 19:00,            !- Field 16
    23.333,                  !- Field 17
    Until: 24:00,            !- Field 18
    21.111;                  !- Field 19

  Schedule:Compact,
    OBCReset_N_OccGuestRoom_HtgSP_Sch_30min,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay WinterDesignDay, !- Field 2
    Until: 24:00,            !- Field 3
    21.111,                  !- Field 4
    For: AllOtherDays,       !- Field 5
    Until: 8:00,             !- Field 6
    21.111,                  !- Field 7
    Until: 9:00,             !- Field 8
    18.889,                  !- Field 9
    Until: 11:00,            !- Field 10
    21.111,                  !- Field 11
    Until: 16:00,            !- Field 12
    18.889,                  !- Field 13
    Until: 18:00,            !- Field 14
    21.111,                  !- Field 15
    Until: 19:00,            !- Field 16
    18.889,                  !- Field 17
    Until: 24:00,            !- Field 18
    21.111;                  !- Field 19

  Schedule:Compact,
    OBCReset_N_OccGuestRoom_ClgSP_Sch_30min,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay WinterDesignDay, !- Field 2
    Until: 24:00,            !- Field 3
    21.111,                  !- Field 4
    For: AllOtherDays,       !- Field 5
    Until: 8:00,             !- Field 6
    21.111,                  !- Field 7
    Until: 9:00,             !- Field 8
    23.333,                  !- Field 9
    Until: 11:00,            !- Field 10
    21.111,                  !- Field 11
    Until: 16:00,            !- Field 12
    23.333,                  !- Field 13
    Until: 18:00,            !- Field 14
    21.111,                  !- Field 15
    Until: 19:00,            !- Field 16
    23.333,                  !- Field 17
    Until: 24:00,            !- Field 18
    21.111;                  !- Field 19


  Schedule:Compact,
    OBCReset_S_OccGuestRoom_HtgSP_Sch_20min,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay WinterDesignDay, !- Field 2
    Until: 24:00,            !- Field 3
    21.111,                  !- Field 4
    For: AllOtherDays,       !- Field 5
     Until: 7:50,             !- Field 6
    21.111,                  !- Field 7
    Until: 9:00,             !- Field 8
    18.889,                  !- Field 9
    Until: 10:50,            !- Field 10
    21.111,                  !- Field 11
    Until: 16:10,            !- Field 12
    18.889,                  !- Field 13
    Until: 17:50,            !- Field 14
    21.111,                  !- Field 15
    Until: 19:00,            !- Field 16
    18.889,                  !- Field 17
    Until: 24:00,            !- Field 18
    21.111;                  !- Field 19

  Schedule:Compact,
    OBCReset_S_OccGuestRoom_ClgSP_Sch_20min,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay WinterDesignDay, !- Field 2
    Until: 24:00,            !- Field 3
    21.111,                  !- Field 4
    For: AllOtherDays,       !- Field 5
     Until: 7:50,             !- Field 6
    21.111,                  !- Field 7
    Until: 9:00,             !- Field 8
    23.333,                  !- Field 9
    Until: 10:50,            !- Field 10
    21.111,                  !- Field 11
    Until: 16:10,            !- Field 12
    23.333,                  !- Field 13
    Until: 17:50,            !- Field 14
    21.111,                  !- Field 15
    Until: 19:00,            !- Field 16
    23.333,                  !- Field 17
    Until: 24:00,            !- Field 18
    21.111;                  !- Field 19

  Schedule:Compact,
    OBCReset_N_OccGuestRoom_HtgSP_Sch_20min,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay WinterDesignDay, !- Field 2
    Until: 24:00,            !- Field 3
    21.111,                  !- Field 4
    For: AllOtherDays,       !- Field 5
     Until: 7:50,             !- Field 6
    21.111,                  !- Field 7
    Until: 9:00,             !- Field 8
    18.889,                  !- Field 9
    Until: 10:50,            !- Field 10
    21.111,                  !- Field 11
    Until: 16:10,            !- Field 12
    18.889,                  !- Field 13
    Until: 17:50,            !- Field 14
    21.111,                  !- Field 15
    Until: 19:00,            !- Field 16
    18.889,                  !- Field 17
    Until: 24:00,            !- Field 18
    21.111;                  !- Field 19

  Schedule:Compact,
    MeetingRoom_HtgSP_Sch,   !-Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,
    For: Weekdays,
    Until: 01:00, 21.111,
    Until: 02:00, 21.111,
    Until: 03:00, 21.111,
    Until: 04:00, 21.111,
    Until: 05:00, 21.111,
    Until: 06:00, 21.111,
    Until: 07:00, 21.111,
    Until: 08:00, 21.111,
    Until: 09:00, 21.111,
    Until: 10:00, 21.111,
    Until: 11:00, 20.555,
    Until: 12:00, 20.555,
    Until: 13:00, 21.111,
    Until: 14:00, 21.111,
    Until: 15:00, 20.555,
    Until: 16:00, 21.111,
    Until: 17:00, 20.555,
    Until: 18:00, 20.555,
    Until: 19:00, 21.111,
    Until: 20:00, 21.111,
    Until: 21:00, 21.111,
    Until: 22:00, 21.111,
    Until: 23:00, 21.111,
    Until: 24:00, 21.111,
    For: Saturday Sunday Holidays,
    Until: 01:00, 21.111,
    Until: 02:00, 21.111,
    Until: 03:00, 21.111,
    Until: 04:00, 21.111,
    Until: 05:00, 21.111,
    Until: 06:00, 21.111,
    Until: 07:00, 21.111,
    Until: 08:00, 21.111,
    Until: 09:00, 21.111,
    Until: 10:00, 21.111,
    Until: 11:00, 21.111,
    Until: 12:00, 21.111,
    Until: 13:00, 20.555,
    Until: 14:00, 20.555,
    Until: 15:00, 20.555,
    Until: 16:00, 20.555,
    Until: 17:00, 20.555,
    Until: 18:00, 20.555,
    Until: 19:00, 21.111,
    Until: 20:00, 21.111,
    Until: 21:00, 21.111,
    Until: 22:00, 21.111,
    Until: 23:00, 21.111,
    Until: 24:00, 21.111,
    For: AllOtherDays,
    Until: 24:00,
    21.111;

  Schedule:Compact,
    Office_HtgSP_Sch,   !-Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,
    For: Weekdays,
    Until: 01:00, 21.111,
    Until: 02:00, 21.111,
    Until: 03:00, 21.111,
    Until: 04:00, 21.111,
    Until: 05:00, 21.111,
    Until: 06:00, 21.111,
    Until: 07:00, 21.111,
    Until: 08:00, 21.111,
    Until: 09:00, 21.111,
    Until: 10:00, 21.111,
    Until: 11:00, 21.111,
    Until: 12:00, 21.111,
    Until: 13:00, 20.555,
    Until: 14:00, 21.111,
    Until: 15:00, 20.555,
    Until: 16:00, 21.111,
    Until: 17:00, 21.111,
    Until: 18:00, 21.111,
    Until: 19:00, 21.111,
    Until: 20:00, 21.111,
    Until: 21:00, 21.111,
    Until: 22:00, 21.111,
    Until: 23:00, 21.111,
    Until: 24:00, 21.111,
    For: Saturday Sunday Holidays,
    Until: 01:00, 21.111,
    Until: 02:00, 21.111,
    Until: 03:00, 21.111,
    Until: 04:00, 21.111,
    Until: 05:00, 21.111,
    Until: 06:00, 21.111,
    Until: 07:00, 21.111,
    Until: 08:00, 21.111,
    Until: 09:00, 21.111,
    Until: 10:00, 21.111,
    Until: 11:00, 21.111,
    Until: 12:00, 20.555,
    Until: 13:00, 21.111,
    Until: 14:00, 21.111,
    Until: 15:00, 20.555,
    Until: 16:00, 21.111,
    Until: 17:00, 21.111,
    Until: 18:00, 21.111,
    Until: 19:00, 21.111,
    Until: 20:00, 21.111,
    Until: 21:00, 21.111,
    Until: 22:00, 21.111,
    Until: 23:00, 21.111,
    Until: 24:00, 21.111,
    For: AllOtherDays,
    Until: 24:00,
    21.111;

  Schedule:Compact,
    OBCReset_N_OccGuestRoom_ClgSP_Sch_20min,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay WinterDesignDay,  !- Field 2
    Until: 24:00,            !- Field 3
    21.111,                  !- Field 4
    For: AllOtherDays,       !- Field 5
     Until: 7:50,             !- Field 6
    21.111,                  !- Field 7
    Until: 9:00,             !- Field 8
    23.333,                  !- Field 9
    Until: 10:50,            !- Field 10
    21.111,                  !- Field 11
    Until: 16:10,            !- Field 12
    23.333,                  !- Field 13
    Until: 17:50,            !- Field 14
    21.111,                  !- Field 15
    Until: 19:00,            !- Field 16
    23.333,                  !- Field 17
    Until: 24:00,            !- Field 18
    21.111;                  !- Field 19


  Schedule:Compact,
    MeetingRoom_ClgSP_Sch,   !-Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,
    For: Weekdays,
    Until: 01:00, 23.889,
    Until: 02:00, 23.889,
    Until: 03:00, 23.889,
    Until: 04:00, 23.889,
    Until: 05:00, 23.889,
    Until: 06:00, 23.889,
    Until: 07:00, 23.889,
    Until: 08:00, 23.889,
    Until: 09:00, 23.8889,
    Until: 10:00, 23.8889,
    Until: 11:00, 24.445,
    Until: 12:00, 24.445,
    Until: 13:00, 23.8889,
    Until: 14:00, 23.8889,
    Until: 15:00, 24.445,
    Until: 16:00, 23.8889,
    Until: 17:00, 24.445,
    Until: 18:00, 24.445,
    Until: 19:00, 23.889,
    Until: 20:00, 23.889,
    Until: 21:00, 23.889,
    Until: 22:00, 23.889,
    Until: 23:00, 23.889,
    Until: 24:00, 23.889,
    For: Saturday Sunday Holidays,
    Until: 01:00, 23.889,
    Until: 02:00, 23.889,
    Until: 03:00, 23.889,
    Until: 04:00, 23.889,
    Until: 05:00, 23.889,
    Until: 06:00, 23.889,
    Until: 07:00, 23.889,
    Until: 08:00, 23.889,
    Until: 09:00, 23.889,
    Until: 10:00, 23.889,
    Until: 11:00, 23.889,
    Until: 12:00, 23.889,
    Until: 13:00, 24.445,
    Until: 14:00, 24.445,
    Until: 15:00, 24.445,
    Until: 16:00, 24.445,
    Until: 17:00, 24.445,
    Until: 18:00, 24.445,
    Until: 19:00, 23.889,
    Until: 20:00, 23.889,
    Until: 21:00, 23.889,
    Until: 22:00, 23.889,
    Until: 23:00, 23.889,
    Until: 24:00, 23.889,
    For: AllOtherDays,
    Until: 24:00,
    23.889;


  Schedule:Compact,
    Office_ClgSP_Sch,   !-Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,
    For: Weekdays,
    Until: 01:00, 23.8889,
    Until: 02:00, 23.8889,
    Until: 03:00, 23.8889,
    Until: 04:00, 23.8889,
    Until: 05:00, 23.8889,
    Until: 06:00, 23.8889,
    Until: 07:00, 23.8889,
    Until: 08:00, 23.8889,
    Until: 09:00, 23.8889,
    Until: 10:00, 23.8889,
    Until: 11:00, 23.8889,
    Until: 12:00, 23.8889,
    Until: 13:00, 24.445,
    Until: 14:00, 23.8889,
    Until: 15:00, 24.445,
    Until: 16:00, 23.8889,
    Until: 17:00, 23.8889,
    Until: 18:00, 23.8889,
    Until: 19:00, 23.8889,
    Until: 20:00, 23.8889,
    Until: 21:00, 23.8889,
    Until: 22:00, 23.8889,
    Until: 23:00, 23.8889,
    Until: 24:00, 23.8889,
    For: Saturday Sunday Holidays,
    Until: 01:00, 23.889,
    Until: 02:00, 23.889,
    Until: 03:00, 23.889,
    Until: 04:00, 23.889,
    Until: 05:00, 23.889,
    Until: 06:00, 23.889,
    Until: 07:00, 23.889,
    Until: 08:00, 23.889,
    Until: 09:00, 23.889,
    Until: 10:00, 23.889,
    Until: 11:00, 23.889,
    Until: 12:00, 24.445,
    Until: 13:00, 23.889,
    Until: 14:00, 23.889,
    Until: 15:00, 24.445,
    Until: 16:00, 23.889,
    Until: 17:00, 23.889,
    Until: 18:00, 23.889,
    Until: 19:00, 23.889,
    Until: 20:00, 23.889,
    Until: 21:00, 23.889,
    Until: 22:00, 23.889,
    Until: 23:00, 23.889,
    Until: 24:00, 23.889,
    For: AllOtherDays,
    Until: 24:00,
    23.889;
Schedule:Compact,
    Occ_Guestroom_Vent_Ctrl_30min,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay WinterDesignDay,  !- Field 2
    Until: 24:00,            !- Field 3
    1,                       !- Field 4
    For: AllOtherDays,       !- Field 5
    Until: 8:00,             !- Field 6
    1.0,                     !- Field 7
    Until: 9:00,             !- Field 8
    0.0,                     !- Field 9
    Until: 11:00,            !- Field 10
    1.0,                     !- Field 11
    Until: 13:00,            !- Field 12
    0,                       !- Field 13
    Until: 14:00,            !- Field 14
    1,                       !- Field 15
    Until: 16:00,            !- Field 16
    0,                       !- Field 17
    Until: 18:00,            !- Field 18
    1,                       !- Field 19
    Until: 19:00,            !- Field 20
    0,                       !- Field 21
    Until: 24:00,            !- Field 22
    1;                       !- Field 23


  Schedule:Compact,
    Occ_Guestroom_Vent_Ctrl_20min,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay WinterDesignDay,  !- Field 2
    Until: 24:00,            !- Field 3
    1,                       !- Field 4
    For: AllOtherDays,       !- Field 5
    Until: 7:50,             !- Field 6
    1.0,                     !- Field 7
    Until: 9:00,             !- Field 8
    0.0,                     !- Field 9
    Until: 10:50,            !- Field 10
    1.0,                     !- Field 11
    Until: 13:00,            !- Field 12
    0,                       !- Field 13
    Until: 14:00,            !- Field 14
    1,                       !- Field 15
    Until: 16:10,            !- Field 16
    0,                       !- Field 17
    Until: 17:50,            !- Field 18
    1,                       !- Field 19
    Until: 19:00,            !- Field 20
    0,                       !- Field 21
    Until: 24:00,            !- Field 22
    1;                       !- Field 23

  Schedule:Compact,
    CommonArea_HtgSP_Sch,    !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,21.111;     !- Field 3



  Schedule:Compact,
    CommonArea_ClgSP_Sch,    !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,23.889;     !- Field 3



  Schedule:Compact,
    Off During Unoccupied Period,  !- Name
    On/Off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 8:00,0,           !- Field 3
    Until: 18:00,1,          !- Field 5
    Until: 24:00,0;          !- Field 7
  Schedule:Compact,
    MeetingRoom_Fan_Sch,   !-Name
    Fraction,   !-Schedule Type Limits Name
    Through: 12/31,
    For: Weekdays,
    Until: 01:00, 0,
    Until: 02:00, 0,
    Until: 03:00, 0,
    Until: 04:00, 0,
    Until: 05:00, 0,
    Until: 06:00, 0,
    Until: 07:00, 0,
    Until: 08:00, 0,
    Until: 09:00, 1,
    Until: 10:00, 1,
    Until: 11:00, 0,
    Until: 12:00, 0,
    Until: 13:00, 1,
    Until: 14:00, 1,
    Until: 15:00, 0,
    Until: 16:00, 1,
    Until: 17:00, 0,
    Until: 18:00, 0,
    Until: 19:00, 0,
    Until: 20:00, 0,
    Until: 21:00, 0,
    Until: 22:00, 0,
    Until: 23:00, 0,
    Until: 24:00, 0,
    For: Saturday Sunday Holidays,
    Until: 01:00, 0,
    Until: 02:00, 0,
    Until: 03:00, 0,
    Until: 04:00, 0,
    Until: 05:00, 0,
    Until: 06:00, 0,
    Until: 07:00, 0,
    Until: 08:00, 0,
    Until: 09:00, 1,
    Until: 10:00, 1,
    Until: 11:00, 1,
    Until: 12:00, 1,
    Until: 13:00, 0,
    Until: 14:00, 0,
    Until: 15:00, 0,
    Until: 16:00, 0,
    Until: 17:00, 0,
    Until: 18:00, 0,
    Until: 19:00, 0,
    Until: 20:00, 0,
    Until: 21:00, 0,
    Until: 22:00, 0,
    Until: 23:00, 0,
    Until: 24:00, 0,
    For: AllOtherDays,
    Until: 8:00,
    0,
    Until: 18:00,
    1,
    Until: 24:00,
    0;

  Schedule:Compact,
    GuestRoom_Infil_Sch,     !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays Saturday Sunday Holidays, !- Field 2
    Until: 24:00,0.25,       !- Field 3
    For: WinterDesignDay,    !- Field 5
    Until: 24:00,0.0,        !- Field 6
    For: SummerDesignDay CustomDay1 CustomDay2, !- Field 8
    Until: 24:00,1.0;        !- Field 9

  Schedule:Compact,
    CommonArea_Infil_Sch,    !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays Saturday Sunday Holidays, !- Field 2
    Until: 24:00,0.25,       !- Field 3
    For: WinterDesignDay,    !- Field 5
    Until: 24:00,0.0,        !- Field 6
    For: SummerDesignDay CustomDay1 CustomDay2, !- Field 8
    Until: 24:00,1.0;        !- Field 9

  Schedule:Compact,
    INFIL_Door_Opening_SCH,  !- Name
    fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 06:00,0.0,        !- Field 3
    Until: 07:00,
    0.144,            !- Field 6
    Until: 08:00,1.0,        !- Field 7
    Until: 17:00,
    0.144,            !- Field 10
    Until: 18:00,1.0,        !- Field 11
    Until: 22:00,
    0.144,            !- Field 14
    Until: 24:00,0.0;        !- Field 15

  Schedule:Compact,
    SHWSysShower-Loop-Temp-Schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,60.0;       !- Field 3

  Schedule:Compact,
    SHWSysLaundry-Loop-Temp-Schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,60.0;       !- Field 3

  Schedule:Compact,
    SHWSysShower Water Heater Setpoint Temperature Schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,60.0;       !- Field 3

  Schedule:Compact,
    SHWSysLaundry Water Heater Setpoint Temperature Schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,60.0;       !- Field 3

  Schedule:Compact,
    SHWSys Water Heater Ambient Temperature Schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,21.1;       !- Field 3



  Schedule:Compact,
    GuestRoom_SHW_Sch,       !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 01:00,0.20,       !- Field 3
    Until: 04:00,0.15,       !- Field 5
    Until: 05:00,0.2,        !- Field 7
    Until: 06:00,0.35,       !- Field 9
    Until: 07:00,0.60,       !- Field 11
    Until: 08:00,0.80,       !- Field 13
    Until: 09:00,0.55,       !- Field 15
    Until: 10:00,0.40,       !- Field 17
    Until: 11:00,0.30,       !- Field 19
    Until: 17:00,0.20,       !- Field 21
    Until: 18:00,0.30,       !- Field 23
    Until: 19:00,0.55,       !- Field 25
    Until: 21:00,0.40,       !- Field 27
    Until: 22:00,0.60,       !- Field 29
    Until: 23:00,0.45,       !- Field 31
    Until: 24:00,0.25,       !- Field 33
    For: AllOtherDays,       !- Field 35
    Until: 01:00,0.2,        !- Field 36
    Until: 04:00,0.15,       !- Field 38
    Until: 05:00,0.2,        !- Field 40
    Until: 06:00,0.25,       !- Field 42
    Until: 07:00,0.35,       !- Field 44
    Until: 08:00,0.60,       !- Field 46
    Until: 09:00,0.80,       !- Field 48
    Until: 10:00,0.55,       !- Field 50
    Until: 11:00,0.40,       !- Field 52
    Until: 12:00,0.30,       !- Field 54
    Until: 17:00,0.20,       !- Field 56
    Until: 18:00,0.25,       !- Field 58
    Until: 19:00,0.30,       !- Field 60
    Until: 22:00,0.40,       !- Field 62
    Until: 23:00,0.60,       !- Field 64
    Until: 24:00,0.35;       !- Field 66

  Schedule:Compact,
    LaundryRoom_SHW_Sch,     !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 08:00,0.0,        !- Field 3
    Until: 16:00,1.0,        !- Field 5
    Until: 24:00,0.0;        !- Field 7

  Schedule:Compact,
    SHW Latent fract sched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.05;       !- Field 3

  Schedule:Compact,
    SHW Sensible fract sched,!- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.20;       !- Field 3

  Schedule:Compact,
    SHW Shower Temp Sched,   !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,60.0;       !- Field 3

  Schedule:Compact,
    SHW Laundry Temp Sched,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,82.22;      !- Field 3

  Schedule:Compact,
    PlantOnSched,            !- Name
    On/Off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1.0;        !- Field 3

  Schedule:Compact,
    Activity_Sch,            !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,132;        !- Field 3



  Schedule:Compact,
    BLDG_ELEVATORS,          !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignday,    !- Field 2
    Until: 24:00,0.5,        !- Field 3
    For: WinterDesignDay,    !- Field 5
    Until: 24:00,0.05,       !- Field 6
    For: AllOtherDays,       !- Field 8
    Until: 04:00,0.05,       !- Field 9
    Until: 05:00,0.10,       !- Field 11
    Until: 06:00,0.20,       !- Field 13
    Until: 07:00,0.40,       !- Field 15
    Until: 09:00,0.50,       !- Field 17
    Until: 10:00,0.35,       !- Field 19
    Until: 16:00,0.15,       !- Field 21
    Until: 17:00,0.35,       !- Field 23
    Until: 19:00,0.50,       !- Field 25
    Until: 21:00,0.40,       !- Field 27
    Until: 22:00,0.30,       !- Field 29
    Until: 23:00,0.20,       !- Field 31
    Until: 24:00,0.10;       !- Field 33



  Schedule:Compact,
    ELEV_LIGHT_FAN_SCH_24_7, !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1;          !- Field 3



  Schedule:Compact,
    ELEV_LIGHT_FAN_SCH_ADD_DF,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignday,    !- Field 2
    Until: 24:00,0.5,        !- Field 3
    For: WinterDesignDay,    !- Field 5
    Until: 24:00,0.05,       !- Field 6
    For: AllOtherDays,       !- Field 8
    Until: 04:00,0.05,       !- Field 9
    Until: 05:00,0.10,       !- Field 11
    Until: 06:00,0.20,       !- Field 13
    Until: 07:00,0.40,       !- Field 15
    Until: 09:00,0.50,       !- Field 17
    Until: 10:00,0.35,       !- Field 19
    Until: 16:00,0.15,       !- Field 21
    Until: 17:00,0.35,       !- Field 23
    Until: 19:00,0.50,       !- Field 25
    Until: 21:00,0.40,       !- Field 27
    Until: 22:00,0.30,       !- Field 29
    Until: 23:00,0.20,       !- Field 31
    Until: 24:00,0.10;       !- Field 33

  Schedule:Compact,
    Heat Exchanger Supply Air Temp Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,14.0;       !- Field 3

  Schedule:Compact,
    MinOA_MotorizedDamper_Sched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1.0;        !- Field 3

  Schedule:Compact,
    Vac_Guestroom_Vent_Ctrl, !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay WinterDesignDay, !- Field 2
    Until: 24:00,1,          !- Field 3
    For: AllOtherDays,       !- Field 5
    Until: 15:00,0,          !- Field 6
    Until: 16:00,1,      !- Field 6
    Until: 24:00,0;     !- Field 3


  Schedule:Constant,SZ_system_OA_Max_Frac_SCH,Fraction,
  0.7;


!-   ===========  ALL OBJECTS IN CLASS: GLOBALGEOMETRYRULES ===========

  GlobalGeometryRules,
    LowerLeftCorner,         !- Starting Vertex Position
    Counterclockwise,        !- Vertex Entry Direction
    Relative;                !- Coordinate System

  Construction:FfactorGroundFloor,
    S_RearStairsFlr1_0_0_0_Ffactor,  !- Name
    0.93474,   !- F-Factor
    20.07186272615604,   !- Area
    10.668584;   !- PerimeterExposed

  Construction:FfactorGroundFloor,
    S_CorridorFlr1_0_0_0_Ffactor,  !- Name
    0.93474,   !- F-Factor
    150.5057728480299,   !- Area
    9.753600000000002;   !- PerimeterExposed

  Construction:FfactorGroundFloor,
    S_RearStorageFlr1_0_0_0_Ffactor,  !- Name
    0.93474,   !- F-Factor
    20.07328709329994,   !- Area
    10.669168000099997;   !- PerimeterExposed

  Construction:FfactorGroundFloor,
    S_FrontLoungeFlr1_0_0_0_Ffactor,  !- Name
    0.93474,   !- F-Factor
    163.0564054103927,   !- Area
    28.0421840002;   !- PerimeterExposed

  Construction:FfactorGroundFloor,
    S_RestroomFlr1_0_0_0_Ffactor,  !- Name
    0.93474,   !- F-Factor
    32.61128108080749,   !- Area
    3.962399999999999;   !- PerimeterExposed

  Construction:FfactorGroundFloor,
    S_MeetingRoomFlr1_0_0_0_Ffactor,  !- Name
    0.93474,   !- F-Factor
    80.27392264601582,   !- Area
    9.753600000000002;   !- PerimeterExposed

  Construction:FfactorGroundFloor,
    S_MechanicalRoomFlr1_0_0_0_Ffactor,  !- Name
    0.93474,   !- F-Factor
    32.61128108181339,   !- Area
    3.962400000099997;   !- PerimeterExposed

  Construction:FfactorGroundFloor,
    S_GuestRoom101_0_0_0_Ffactor,  !- Name
    0.93474,   !- F-Factor
    32.61128108140184,   !- Area
    3.9624000000000024;   !- PerimeterExposed

  Construction:FfactorGroundFloor,
    S_GuestRoom102_0_0_0_Ffactor,  !- Name
    0.93474,   !- F-Factor
    32.61128108140184,   !- Area
    3.9623999999999953;   !- PerimeterExposed

  Construction:FfactorGroundFloor,
    S_GuestRoom103_0_0_0_Ffactor,  !- Name
    0.93474,   !- F-Factor
    32.61128108080749,   !- Area
    3.9624000000000024;   !- PerimeterExposed

  Construction:FfactorGroundFloor,
    S_GuestRoom104_0_0_0_Ffactor,  !- Name
    0.93474,   !- F-Factor
    32.60896705728214,   !- Area
    3.9624000000000024;   !- PerimeterExposed

  Construction:FfactorGroundFloor,
    S_GuestRoom105_0_0_0_Ffactor,  !- Name
    0.93474,   !- F-Factor
    32.60896704039624,   !- Area
    3.9623999999999953;   !- PerimeterExposed

  Construction:FfactorGroundFloor,
    S_EmployeeLoungeFlr1_0_0_0_Ffactor,  !- Name
    0.93474,   !- F-Factor
    32.60896704039624,   !- Area
    3.9624000000000024;   !- PerimeterExposed

  Construction:FfactorGroundFloor,
    S_LaundryRoomFlr1_0_0_0_Ffactor,  !- Name
    0.93474,   !- F-Factor
    97.82690112160037,   !- Area
    11.887200000100002;   !- PerimeterExposed

  Construction:FfactorGroundFloor,
    S_ElevatorCoreFlr1_0_0_0_Ffactor,  !- Name
    0.93474,   !- F-Factor
    15.050292480365783,   !- Area
    1.8287999999999975;   !- PerimeterExposed

  Construction:FfactorGroundFloor,
    S_ExerciseCenterFlr1_0_0_0_Ffactor,  !- Name
    0.93474,   !- F-Factor
    32.6089670568706,   !- Area
    3.962399999999999;   !- PerimeterExposed

  Construction:FfactorGroundFloor,
    S_FrontOfficeFlr1_0_0_0_Ffactor,  !- Name
    0.93474,   !- F-Factor
    130.4358681619965,   !- Area
    15.8496000001;   !- PerimeterExposed

  Construction:FfactorGroundFloor,
    S_FrontStairsFlr1_0_0_0_Ffactor,  !- Name
    0.93474,   !- F-Factor
    20.067056639999997,   !- Area
    10.668000000000001;   !- PerimeterExposed

  Construction:FfactorGroundFloor,
    S_FrontStorageFlr1_0_0_0_Ffactor,  !- Name
    0.93474,   !- F-Factor
    12.541910400304815,   !- Area
    1.524;   !- PerimeterExposed



  
!-   ===========  ALL OBJECTS IN CLASS: ZONE ===========


  Zone,
    RearStairsFlr1,          !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1;                       !- Multiplier



  Zone,
    CorridorFlr1,            !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1;                       !- Multiplier



  Zone,
    RearStorageFlr1,         !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1;                       !- Multiplier



  Zone,
    FrontLoungeFlr1,         !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1;                       !- Multiplier



  Zone,
    RestroomFlr1,            !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1;                       !- Multiplier



  Zone,
    MeetingRoomFlr1,         !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1;                       !- Multiplier



  Zone,
    MechanicalRoomFlr1,      !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1;                       !- Multiplier



  Zone,
    GuestRoom101,            !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1;                       !- Multiplier



  Zone,
    GuestRoom102,            !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1;                       !- Multiplier



  Zone,
    GuestRoom103,            !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1;                       !- Multiplier



  Zone,
    GuestRoom104,            !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1;                       !- Multiplier



  Zone,
    GuestRoom105,            !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1;                       !- Multiplier



  Zone,
    EmployeeLoungeFlr1,      !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1;                       !- Multiplier



  Zone,
    LaundryRoomFlr1,         !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1;                       !- Multiplier



  Zone,
    ElevatorCoreFlr1,        !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1;                       !- Multiplier



  Zone,
    ExerciseCenterFlr1,      !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1;                       !- Multiplier



  Zone,
    FrontOfficeFlr1,         !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1;                       !- Multiplier



  Zone,
    FrontStairsFlr1,         !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1;                       !- Multiplier



  Zone,
    FrontStorageFlr1,        !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1;                       !- Multiplier



  Zone,
    RearStairsFlr2,          !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1;                       !- Multiplier



  Zone,
    CorridorFlr2,            !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1;                       !- Multiplier



  Zone,
    RearStorageFlr2,         !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1;                       !- Multiplier



  Zone,
    GuestRoom201,            !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1;                       !- Multiplier



  Zone,
    GuestRoom202_205,        !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1;                       !- Multiplier



  Zone,
    GuestRoom206_208,        !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1;                       !- Multiplier



  Zone,
    GuestRoom209_212,        !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1;                       !- Multiplier



  Zone,
    GuestRoom213,            !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1;                       !- Multiplier



  Zone,
    GuestRoom214,            !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1;                       !- Multiplier



  Zone,
    GuestRoom215_218,        !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1;                       !- Multiplier



  Zone,
    ElevatorCoreFlr2,        !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1;                       !- Multiplier



  Zone,
    GuestRoom219,            !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1;                       !- Multiplier



  Zone,
    GuestRoom220_223,        !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1;                       !- Multiplier



  Zone,
    GuestRoom224,            !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1;                       !- Multiplier



  Zone,
    FrontStorageFlr2,        !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1;                       !- Multiplier



  Zone,
    FrontStairsFlr2,         !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1;                       !- Multiplier



  Zone,
    RearStairsFlr3,          !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1;                       !- Multiplier



  Zone,
    CorridorFlr3,            !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1;                       !- Multiplier



  Zone,
    RearStorageFlr3,         !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1;                       !- Multiplier



  Zone,
    GuestRoom301,            !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1;                       !- Multiplier



  Zone,
    GuestRoom302_305,        !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1;                       !- Multiplier



  Zone,
    GuestRoom306_308,        !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1;                       !- Multiplier



  Zone,
    GuestRoom309_312,        !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1;                       !- Multiplier



  Zone,
    GuestRoom313,            !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1;                       !- Multiplier



  Zone,
    GuestRoom314,            !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1;                       !- Multiplier



  Zone,
    GuestRoom315_318,        !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1;                       !- Multiplier



  Zone,
    ElevatorCoreFlr3,        !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1;                       !- Multiplier



  Zone,
    GuestRoom319,            !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1;                       !- Multiplier



  Zone,
    GuestRoom320_323,        !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1;                       !- Multiplier



  Zone,
    GuestRoom324,            !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1;                       !- Multiplier



  Zone,
    FrontStorageFlr3,        !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1;                       !- Multiplier



  Zone,
    FrontStairsFlr3,         !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1;                       !- Multiplier



  Zone,
    RearStairsFlr4,          !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1;                       !- Multiplier



  Zone,
    CorridorFlr4,            !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1;                       !- Multiplier



  Zone,
    RearStorageFlr4,         !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1;                       !- Multiplier



  Zone,
    GuestRoom401,            !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1;                       !- Multiplier



  Zone,
    GuestRoom402_405,        !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1;                       !- Multiplier



  Zone,
    GuestRoom406_408,        !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1;                       !- Multiplier



  Zone,
    GuestRoom409_412,        !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1;                       !- Multiplier



  Zone,
    GuestRoom413,            !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1;                       !- Multiplier



  Zone,
    GuestRoom414,            !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1;                       !- Multiplier



  Zone,
    GuestRoom415_418,        !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1;                       !- Multiplier



  Zone,
    ElevatorCoreFlr4,        !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1;                       !- Multiplier



  Zone,
    GuestRoom419,            !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1;                       !- Multiplier



  Zone,
    GuestRoom420_423,        !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1;                       !- Multiplier



  Zone,
    GuestRoom424,            !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1;                       !- Multiplier



  Zone,
    FrontStorageFlr4,        !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1;                       !- Multiplier



  Zone,
    FrontStairsFlr4,         !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1;                       !- Multiplier

!-   ===========  ALL OBJECTS IN CLASS: BUILDINGSURFACE:DETAILED ===========


  BuildingSurface:Detailed,
    S_RearStairsFlr1_0_0_0,  !- Name
    Floor,                   !- Surface Type
    S_RearStairsFlr1_0_0_0_Ffactor,      !- Construction Name
    RearStairsFlr1,          !- Zone Name
    GroundFCfactorMethod,    !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    54.9132684242,10.1078292198,0,  !- X,Y,Z ==> Vertex 1 {m}
    52.4742844242,10.1078292198,0,  !- X,Y,Z ==> Vertex 2 {m}
    52.4742844242,18.3374292198,0,  !- X,Y,Z ==> Vertex 3 {m}
    54.9132684242,18.3374292198,0;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    C_RearStairsFlr1_1_0_0,  !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    RearStairsFlr1,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F_RearStairsFlr2_10001_0_10000,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    52.47428442,10.10782922,3.3528,  !- X,Y,Z ==> Vertex 1 {m}
    54.91326842,10.10782922,3.3528,  !- X,Y,Z ==> Vertex 2 {m}
    54.91326842,18.33742922,3.3528,  !- X,Y,Z ==> Vertex 3 {m}
    52.47428442,18.33742922,3.3528;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    F_RearStairsFlr2_10001_0_10000,  !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    RearStairsFlr2,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C_RearStairsFlr1_1_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    54.91326842,10.10782922,3.3528,  !- X,Y,Z ==> Vertex 1 {m}
    52.47428442,10.10782922,3.3528,  !- X,Y,Z ==> Vertex 2 {m}
    52.47428442,18.33742922,3.3528,  !- X,Y,Z ==> Vertex 3 {m}
    54.91326842,18.33742922,3.3528;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    W_RearStairsFlr1_2_0_0,  !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    RearStairsFlr1,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    54.9132684242,10.1078292198,0,  !- X,Y,Z ==> Vertex 1 {m}
    54.9132684242,18.3374292198,0,  !- X,Y,Z ==> Vertex 2 {m}
    54.9132684242,18.3374292198,3.3528,  !- X,Y,Z ==> Vertex 3 {m}
    54.9132684242,10.1078292198,3.3528;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    W_RearStairsFlr1_3_0_0,  !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    RearStairsFlr1,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    54.9132684242,18.3374292198,0,  !- X,Y,Z ==> Vertex 1 {m}
    52.4742844242,18.3374292198,0,  !- X,Y,Z ==> Vertex 2 {m}
    52.4742844242,18.3374292198,3.3528,  !- X,Y,Z ==> Vertex 3 {m}
    54.9132684242,18.3374292198,3.3528;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    P_RearStairsFlr1_4_0_0,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    RearStairsFlr1,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom104_10002_0_10001,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    52.4742844242,18.33742922,0,  !- X,Y,Z ==> Vertex 1 {m}
    52.4742844242,10.10782922,0,  !- X,Y,Z ==> Vertex 2 {m}
    52.4742844242,10.10782922,3.3528,  !- X,Y,Z ==> Vertex 3 {m}
    52.4742844242,18.33742922,3.3528;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    P_GuestRoom104_10002_0_10001,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    GuestRoom104,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_RearStairsFlr1_4_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    52.4742844242,10.10782922,0,  !- X,Y,Z ==> Vertex 1 {m}
    52.4742844242,18.33742922,0,  !- X,Y,Z ==> Vertex 2 {m}
    52.4742844242,18.33742922,3.3528,  !- X,Y,Z ==> Vertex 3 {m}
    52.4742844242,10.10782922,3.3528;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    P_RearStairsFlr1_5_0_0,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    RearStairsFlr1,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_CorridorFlr1_10003_0_10002,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    52.47428442,10.1078292198,0,  !- X,Y,Z ==> Vertex 1 {m}
    54.91326842,10.1078292198,0,  !- X,Y,Z ==> Vertex 2 {m}
    54.91326842,10.1078292198,3.3528,  !- X,Y,Z ==> Vertex 3 {m}
    52.47428442,10.1078292198,3.3528;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    P_CorridorFlr1_10003_0_10002,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    CorridorFlr1,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_RearStairsFlr1_5_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    54.91326842,10.1078292198,0,  !- X,Y,Z ==> Vertex 1 {m}
    52.47428442,10.1078292198,0,  !- X,Y,Z ==> Vertex 2 {m}
    52.47428442,10.1078292198,3.3528,  !- X,Y,Z ==> Vertex 3 {m}
    54.91326842,10.1078292198,3.3528;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    S_CorridorFlr1_0_0_0,    !- Name
    Floor,                   !- Surface Type
    S_CorridorFlr1_0_0_0_Ffactor,      !- Construction Name
    CorridorFlr1,            !- Zone Name
    GroundFCfactorMethod,    !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    12,                      !- Number of Vertices
    54.9132684242,8.2790292198,0,  !- X,Y,Z ==> Vertex 1 {m}
    26.8710844241,8.2790292198,0,  !- X,Y,Z ==> Vertex 2 {m}
    26.8710844241,0.0488452197,0,  !- X,Y,Z ==> Vertex 3 {m}
    23.8230844241,0.0488452197,0,  !- X,Y,Z ==> Vertex 4 {m}
    23.8230844241,8.2790292198,0,  !- X,Y,Z ==> Vertex 5 {m}
    0.048684424,8.2790292198,0,  !- X,Y,Z ==> Vertex 6 {m}
    0.048684424,10.1078292198,0,  !- X,Y,Z ==> Vertex 7 {m}
    23.8230844241,10.1078292198,0,  !- X,Y,Z ==> Vertex 8 {m}
    23.8230844241,18.3374292198,0,  !- X,Y,Z ==> Vertex 9 {m}
    26.8710844241,18.3374292198,0,  !- X,Y,Z ==> Vertex 10 {m}
    26.8710844241,10.1078292198,0,  !- X,Y,Z ==> Vertex 11 {m}
    54.9132684242,10.1078292198,0;  !- X,Y,Z ==> Vertex 12 {m}



  BuildingSurface:Detailed,
    C_CorridorFlr1_1_0_0,    !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    CorridorFlr1,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F_CorridorFlr2_10004_0_10003,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    8,                       !- Number of Vertices
    0.04868442,8.27902922,3.3528,  !- X,Y,Z ==> Vertex 1 {m}
    54.91326842,8.27902922,3.3528,  !- X,Y,Z ==> Vertex 2 {m}
    54.91326842,10.10782922,3.3528,  !- X,Y,Z ==> Vertex 3 {m}
    26.87108442,10.10782922,3.3528,  !- X,Y,Z ==> Vertex 4 {m}
    26.87108442,18.33742922,3.3528,  !- X,Y,Z ==> Vertex 5 {m}
    23.82308442,18.33742922,3.3528,  !- X,Y,Z ==> Vertex 6 {m}
    23.82308442,10.10782922,3.3528,  !- X,Y,Z ==> Vertex 7 {m}
    0.04868442,10.10782922,3.3528;  !- X,Y,Z ==> Vertex 8 {m}



  BuildingSurface:Detailed,
    F_CorridorFlr2_10004_0_10003,  !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    CorridorFlr2,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C_CorridorFlr1_1_0_0,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    8,                       !- Number of Vertices
    54.91326842,8.27902922,3.3528,  !- X,Y,Z ==> Vertex 1 {m}
    0.04868442,8.27902922,3.3528,  !- X,Y,Z ==> Vertex 2 {m}
    0.04868442,10.10782922,3.3528,  !- X,Y,Z ==> Vertex 3 {m}
    23.82308442,10.10782922,3.3528,  !- X,Y,Z ==> Vertex 4 {m}
    23.82308442,18.33742922,3.3528,  !- X,Y,Z ==> Vertex 5 {m}
    26.87108442,18.33742922,3.3528,  !- X,Y,Z ==> Vertex 6 {m}
    26.87108442,10.10782922,3.3528,  !- X,Y,Z ==> Vertex 7 {m}
    54.91326842,10.10782922,3.3528;  !- X,Y,Z ==> Vertex 8 {m}



  BuildingSurface:Detailed,
    C_CorridorFlr1_1_1_0,    !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    CorridorFlr1,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F_GuestRoom206_208_10005_0_10004,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    23.82308442,0.04884522,3.3528,  !- X,Y,Z ==> Vertex 1 {m}
    26.87108442,0.04884522,3.3528,  !- X,Y,Z ==> Vertex 2 {m}
    26.87108442,8.27902922,3.3528,  !- X,Y,Z ==> Vertex 3 {m}
    23.82308442,8.27902922,3.3528;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    F_GuestRoom206_208_10005_0_10004,  !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    GuestRoom206_208,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C_CorridorFlr1_1_1_0,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    26.87108442,0.04884522,3.3528,  !- X,Y,Z ==> Vertex 1 {m}
    23.82308442,0.04884522,3.3528,  !- X,Y,Z ==> Vertex 2 {m}
    23.82308442,8.27902922,3.3528,  !- X,Y,Z ==> Vertex 3 {m}
    26.87108442,8.27902922,3.3528;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    W_CorridorFlr1_2_0_0,    !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    CorridorFlr1,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    54.9132684242,8.2790292198,0,  !- X,Y,Z ==> Vertex 1 {m}
    54.9132684242,10.1078292198,0,  !- X,Y,Z ==> Vertex 2 {m}
    54.9132684242,10.1078292198,3.3528,  !- X,Y,Z ==> Vertex 3 {m}
    54.9132684242,8.2790292198,3.3528;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    P_CorridorFlr1_4_0_0,    !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    CorridorFlr1,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom104_10007_0_10005,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    52.47428442,10.1078292198,0,  !- X,Y,Z ==> Vertex 1 {m}
    48.51188442,10.1078292198,0,  !- X,Y,Z ==> Vertex 2 {m}
    48.51188442,10.1078292198,3.3528,  !- X,Y,Z ==> Vertex 3 {m}
    52.47428442,10.1078292198,3.3528;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    P_GuestRoom104_10007_0_10005,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    GuestRoom104,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_CorridorFlr1_4_0_0,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    48.51188442,10.1078292198,0,  !- X,Y,Z ==> Vertex 1 {m}
    52.47428442,10.1078292198,0,  !- X,Y,Z ==> Vertex 2 {m}
    52.47428442,10.1078292198,3.3528,  !- X,Y,Z ==> Vertex 3 {m}
    48.51188442,10.1078292198,3.3528;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    P_CorridorFlr1_5_0_0,    !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    CorridorFlr1,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom105_10008_0_10006,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    48.51188442,10.1078292198,0,  !- X,Y,Z ==> Vertex 1 {m}
    44.54948442,10.1078292198,0,  !- X,Y,Z ==> Vertex 2 {m}
    44.54948442,10.1078292198,3.3528,  !- X,Y,Z ==> Vertex 3 {m}
    48.51188442,10.1078292198,3.3528;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    P_GuestRoom105_10008_0_10006,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    GuestRoom105,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_CorridorFlr1_5_0_0,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    44.54948442,10.1078292198,0,  !- X,Y,Z ==> Vertex 1 {m}
    48.51188442,10.1078292198,0,  !- X,Y,Z ==> Vertex 2 {m}
    48.51188442,10.1078292198,3.3528,  !- X,Y,Z ==> Vertex 3 {m}
    44.54948442,10.1078292198,3.3528;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    P_CorridorFlr1_6_0_0,    !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    CorridorFlr1,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_EmployeeLoungeFlr1_10009_0_10007,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    44.54948442,10.1078292198,0,  !- X,Y,Z ==> Vertex 1 {m}
    40.58708442,10.1078292198,0,  !- X,Y,Z ==> Vertex 2 {m}
    40.58708442,10.1078292198,3.3528,  !- X,Y,Z ==> Vertex 3 {m}
    44.54948442,10.1078292198,3.3528;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    P_EmployeeLoungeFlr1_10009_0_10007,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    EmployeeLoungeFlr1,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_CorridorFlr1_6_0_0,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    40.58708442,10.1078292198,0,  !- X,Y,Z ==> Vertex 1 {m}
    44.54948442,10.1078292198,0,  !- X,Y,Z ==> Vertex 2 {m}
    44.54948442,10.1078292198,3.3528,  !- X,Y,Z ==> Vertex 3 {m}
    40.58708442,10.1078292198,3.3528;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    P_CorridorFlr1_7_0_0,    !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    CorridorFlr1,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_LaundryRoomFlr1_10010_0_10008,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    40.58708442,10.1078292198,0,  !- X,Y,Z ==> Vertex 1 {m}
    28.69988442,10.1078292198,0,  !- X,Y,Z ==> Vertex 2 {m}
    28.69988442,10.1078292198,3.3528,  !- X,Y,Z ==> Vertex 3 {m}
    40.58708442,10.1078292198,3.3528;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    P_LaundryRoomFlr1_10010_0_10008,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    LaundryRoomFlr1,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_CorridorFlr1_7_0_0,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    28.69988442,10.1078292198,0,  !- X,Y,Z ==> Vertex 1 {m}
    40.58708442,10.1078292198,0,  !- X,Y,Z ==> Vertex 2 {m}
    40.58708442,10.1078292198,3.3528,  !- X,Y,Z ==> Vertex 3 {m}
    28.69988442,10.1078292198,3.3528;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    P_CorridorFlr1_8_0_0,    !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    CorridorFlr1,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_ElevatorCoreFlr1_10011_0_10009,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    28.69988442,10.1078292198,0,  !- X,Y,Z ==> Vertex 1 {m}
    26.87108442,10.1078292198,0,  !- X,Y,Z ==> Vertex 2 {m}
    26.87108442,10.1078292198,3.3528,  !- X,Y,Z ==> Vertex 3 {m}
    28.69988442,10.1078292198,3.3528;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    P_ElevatorCoreFlr1_10011_0_10009,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    ElevatorCoreFlr1,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_CorridorFlr1_8_0_0,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    26.87108442,10.1078292198,0,  !- X,Y,Z ==> Vertex 1 {m}
    28.69988442,10.1078292198,0,  !- X,Y,Z ==> Vertex 2 {m}
    28.69988442,10.1078292198,3.3528,  !- X,Y,Z ==> Vertex 3 {m}
    26.87108442,10.1078292198,3.3528;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    P_CorridorFlr1_9_0_0,    !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    CorridorFlr1,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_ElevatorCoreFlr1_10012_0_10010,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    26.8710844241,10.10782922,0,  !- X,Y,Z ==> Vertex 1 {m}
    26.8710844241,18.33742922,0,  !- X,Y,Z ==> Vertex 2 {m}
    26.8710844241,18.33742922,3.3528,  !- X,Y,Z ==> Vertex 3 {m}
    26.8710844241,10.10782922,3.3528;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    P_ElevatorCoreFlr1_10012_0_10010,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    ElevatorCoreFlr1,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_CorridorFlr1_9_0_0,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    26.8710844241,18.33742922,0,  !- X,Y,Z ==> Vertex 1 {m}
    26.8710844241,10.10782922,0,  !- X,Y,Z ==> Vertex 2 {m}
    26.8710844241,10.10782922,3.3528,  !- X,Y,Z ==> Vertex 3 {m}
    26.8710844241,18.33742922,3.3528;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    W_CorridorFlr1_10_0_0,   !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    CorridorFlr1,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    26.8710844241,18.3374292198,0,  !- X,Y,Z ==> Vertex 1 {m}
    23.8230844241,18.3374292198,0,  !- X,Y,Z ==> Vertex 2 {m}
    23.8230844241,18.3374292198,3.3528,  !- X,Y,Z ==> Vertex 3 {m}
    26.8710844241,18.3374292198,3.3528;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    P_CorridorFlr1_11_0_0,   !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    CorridorFlr1,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_ExerciseCenterFlr1_10013_0_10011,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    23.8230844241,18.33742922,0,  !- X,Y,Z ==> Vertex 1 {m}
    23.8230844241,10.10782922,0,  !- X,Y,Z ==> Vertex 2 {m}
    23.8230844241,10.10782922,3.3528,  !- X,Y,Z ==> Vertex 3 {m}
    23.8230844241,18.33742922,3.3528;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    P_ExerciseCenterFlr1_10013_0_10011,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    ExerciseCenterFlr1,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_CorridorFlr1_11_0_0,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    23.8230844241,10.10782922,0,  !- X,Y,Z ==> Vertex 1 {m}
    23.8230844241,18.33742922,0,  !- X,Y,Z ==> Vertex 2 {m}
    23.8230844241,18.33742922,3.3528,  !- X,Y,Z ==> Vertex 3 {m}
    23.8230844241,10.10782922,3.3528;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    P_CorridorFlr1_12_0_0,   !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    CorridorFlr1,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_ExerciseCenterFlr1_10014_0_10012,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    23.82308442,10.1078292198,0,  !- X,Y,Z ==> Vertex 1 {m}
    19.86068442,10.1078292198,0,  !- X,Y,Z ==> Vertex 2 {m}
    19.86068442,10.1078292198,3.3528,  !- X,Y,Z ==> Vertex 3 {m}
    23.82308442,10.1078292198,3.3528;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    P_ExerciseCenterFlr1_10014_0_10012,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    ExerciseCenterFlr1,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_CorridorFlr1_12_0_0,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    19.86068442,10.1078292198,0,  !- X,Y,Z ==> Vertex 1 {m}
    23.82308442,10.1078292198,0,  !- X,Y,Z ==> Vertex 2 {m}
    23.82308442,10.1078292198,3.3528,  !- X,Y,Z ==> Vertex 3 {m}
    19.86068442,10.1078292198,3.3528;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    P_CorridorFlr1_13_0_0,   !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    CorridorFlr1,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_FrontOfficeFlr1_10015_0_10013,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    19.86068442,10.1078292198,0,  !- X,Y,Z ==> Vertex 1 {m}
    4.01108442,10.1078292198,0,  !- X,Y,Z ==> Vertex 2 {m}
    4.01108442,10.1078292198,3.3528,  !- X,Y,Z ==> Vertex 3 {m}
    19.86068442,10.1078292198,3.3528;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    P_FrontOfficeFlr1_10015_0_10013,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    FrontOfficeFlr1,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_CorridorFlr1_13_0_0,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.01108442,10.1078292198,0,  !- X,Y,Z ==> Vertex 1 {m}
    19.86068442,10.1078292198,0,  !- X,Y,Z ==> Vertex 2 {m}
    19.86068442,10.1078292198,3.3528,  !- X,Y,Z ==> Vertex 3 {m}
    4.01108442,10.1078292198,3.3528;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    P_CorridorFlr1_14_0_0,   !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    CorridorFlr1,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_FrontStorageFlr1_10016_0_10014,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.01108442,10.1078292198,0,  !- X,Y,Z ==> Vertex 1 {m}
    2.48708442,10.1078292198,0,  !- X,Y,Z ==> Vertex 2 {m}
    2.48708442,10.1078292198,3.3528,  !- X,Y,Z ==> Vertex 3 {m}
    4.01108442,10.1078292198,3.3528;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    P_FrontStorageFlr1_10016_0_10014,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    FrontStorageFlr1,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_CorridorFlr1_14_0_0,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    2.48708442,10.1078292198,0,  !- X,Y,Z ==> Vertex 1 {m}
    4.01108442,10.1078292198,0,  !- X,Y,Z ==> Vertex 2 {m}
    4.01108442,10.1078292198,3.3528,  !- X,Y,Z ==> Vertex 3 {m}
    2.48708442,10.1078292198,3.3528;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    P_CorridorFlr1_15_0_0,   !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    CorridorFlr1,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_FrontStairsFlr1_10017_0_10015,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    2.48708442,10.1078292198,0,  !- X,Y,Z ==> Vertex 1 {m}
    0.04868442,10.1078292198,0,  !- X,Y,Z ==> Vertex 2 {m}
    0.04868442,10.1078292198,3.3528,  !- X,Y,Z ==> Vertex 3 {m}
    2.48708442,10.1078292198,3.3528;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    P_FrontStairsFlr1_10017_0_10015,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    FrontStairsFlr1,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_CorridorFlr1_15_0_0,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.04868442,10.1078292198,0,  !- X,Y,Z ==> Vertex 1 {m}
    2.48708442,10.1078292198,0,  !- X,Y,Z ==> Vertex 2 {m}
    2.48708442,10.1078292198,3.3528,  !- X,Y,Z ==> Vertex 3 {m}
    0.04868442,10.1078292198,3.3528;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    W_CorridorFlr1_16_0_0,   !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    CorridorFlr1,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.048684424,10.1078292198,0,  !- X,Y,Z ==> Vertex 1 {m}
    0.048684424,8.2790292198,0,  !- X,Y,Z ==> Vertex 2 {m}
    0.048684424,8.2790292198,3.3528,  !- X,Y,Z ==> Vertex 3 {m}
    0.048684424,10.1078292198,3.3528;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    P_CorridorFlr1_17_0_0,   !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    CorridorFlr1,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_FrontLoungeFlr1_10018_0_10016,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.04868442,8.2790292198,0,  !- X,Y,Z ==> Vertex 1 {m}
    19.86068442,8.2790292198,0,  !- X,Y,Z ==> Vertex 2 {m}
    19.86068442,8.2790292198,3.3528,  !- X,Y,Z ==> Vertex 3 {m}
    0.04868442,8.2790292198,3.3528;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    P_FrontLoungeFlr1_10018_0_10016,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    FrontLoungeFlr1,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_CorridorFlr1_17_0_0,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    19.86068442,8.2790292198,0,  !- X,Y,Z ==> Vertex 1 {m}
    0.04868442,8.2790292198,0,  !- X,Y,Z ==> Vertex 2 {m}
    0.04868442,8.2790292198,3.3528,  !- X,Y,Z ==> Vertex 3 {m}
    19.86068442,8.2790292198,3.3528;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    P_CorridorFlr1_18_0_0,   !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    CorridorFlr1,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_RestroomFlr1_10019_0_10017,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    19.86068442,8.2790292198,0,  !- X,Y,Z ==> Vertex 1 {m}
    23.82308442,8.2790292198,0,  !- X,Y,Z ==> Vertex 2 {m}
    23.82308442,8.2790292198,3.3528,  !- X,Y,Z ==> Vertex 3 {m}
    19.86068442,8.2790292198,3.3528;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    P_RestroomFlr1_10019_0_10017,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    RestroomFlr1,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_CorridorFlr1_18_0_0,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    23.82308442,8.2790292198,0,  !- X,Y,Z ==> Vertex 1 {m}
    19.86068442,8.2790292198,0,  !- X,Y,Z ==> Vertex 2 {m}
    19.86068442,8.2790292198,3.3528,  !- X,Y,Z ==> Vertex 3 {m}
    23.82308442,8.2790292198,3.3528;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    P_CorridorFlr1_19_0_0,   !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    CorridorFlr1,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_RestroomFlr1_10020_0_10018,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    23.8230844241,8.27902922,0,  !- X,Y,Z ==> Vertex 1 {m}
    23.8230844241,0.04884522,0,  !- X,Y,Z ==> Vertex 2 {m}
    23.8230844241,0.04884522,3.3528,  !- X,Y,Z ==> Vertex 3 {m}
    23.8230844241,8.27902922,3.3528;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    P_RestroomFlr1_10020_0_10018,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    RestroomFlr1,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_CorridorFlr1_19_0_0,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    23.8230844241,0.04884522,0,  !- X,Y,Z ==> Vertex 1 {m}
    23.8230844241,8.27902922,0,  !- X,Y,Z ==> Vertex 2 {m}
    23.8230844241,8.27902922,3.3528,  !- X,Y,Z ==> Vertex 3 {m}
    23.8230844241,0.04884522,3.3528;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    W_CorridorFlr1_20_0_0,   !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    CorridorFlr1,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    23.8230844241,0.0488452197,0,  !- X,Y,Z ==> Vertex 1 {m}
    26.8710844241,0.0488452197,0,  !- X,Y,Z ==> Vertex 2 {m}
    26.8710844241,0.0488452197,3.3528,  !- X,Y,Z ==> Vertex 3 {m}
    23.8230844241,0.0488452197,3.3528;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    P_CorridorFlr1_21_0_0,   !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    CorridorFlr1,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_MeetingRoomFlr1_10021_0_10019,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    26.8710844241,0.04884522,0,  !- X,Y,Z ==> Vertex 1 {m}
    26.8710844241,8.27902922,0,  !- X,Y,Z ==> Vertex 2 {m}
    26.8710844241,8.27902922,3.3528,  !- X,Y,Z ==> Vertex 3 {m}
    26.8710844241,0.04884522,3.3528;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    P_MeetingRoomFlr1_10021_0_10019,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    MeetingRoomFlr1,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_CorridorFlr1_21_0_0,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    26.8710844241,8.27902922,0,  !- X,Y,Z ==> Vertex 1 {m}
    26.8710844241,0.04884522,0,  !- X,Y,Z ==> Vertex 2 {m}
    26.8710844241,0.04884522,3.3528,  !- X,Y,Z ==> Vertex 3 {m}
    26.8710844241,8.27902922,3.3528;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    P_CorridorFlr1_22_0_0,   !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    CorridorFlr1,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_MeetingRoomFlr1_10022_0_10020,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    26.87108442,8.2790292198,0,  !- X,Y,Z ==> Vertex 1 {m}
    36.62468442,8.2790292198,0,  !- X,Y,Z ==> Vertex 2 {m}
    36.62468442,8.2790292198,3.3528,  !- X,Y,Z ==> Vertex 3 {m}
    26.87108442,8.2790292198,3.3528;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    P_MeetingRoomFlr1_10022_0_10020,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    MeetingRoomFlr1,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_CorridorFlr1_22_0_0,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    36.62468442,8.2790292198,0,  !- X,Y,Z ==> Vertex 1 {m}
    26.87108442,8.2790292198,0,  !- X,Y,Z ==> Vertex 2 {m}
    26.87108442,8.2790292198,3.3528,  !- X,Y,Z ==> Vertex 3 {m}
    36.62468442,8.2790292198,3.3528;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    P_CorridorFlr1_23_0_0,   !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    CorridorFlr1,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_MechanicalRoomFlr1_10023_0_10021,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    36.62468442,8.2790292198,0,  !- X,Y,Z ==> Vertex 1 {m}
    40.58708442,8.2790292198,0,  !- X,Y,Z ==> Vertex 2 {m}
    40.58708442,8.2790292198,3.3528,  !- X,Y,Z ==> Vertex 3 {m}
    36.62468442,8.2790292198,3.3528;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    P_MechanicalRoomFlr1_10023_0_10021,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    MechanicalRoomFlr1,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_CorridorFlr1_23_0_0,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    40.58708442,8.2790292198,0,  !- X,Y,Z ==> Vertex 1 {m}
    36.62468442,8.2790292198,0,  !- X,Y,Z ==> Vertex 2 {m}
    36.62468442,8.2790292198,3.3528,  !- X,Y,Z ==> Vertex 3 {m}
    40.58708442,8.2790292198,3.3528;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    P_CorridorFlr1_24_0_0,   !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    CorridorFlr1,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom101_10024_0_10022,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    40.58708442,8.2790292198,0,  !- X,Y,Z ==> Vertex 1 {m}
    44.54948442,8.2790292198,0,  !- X,Y,Z ==> Vertex 2 {m}
    44.54948442,8.2790292198,3.3528,  !- X,Y,Z ==> Vertex 3 {m}
    40.58708442,8.2790292198,3.3528;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    P_GuestRoom101_10024_0_10022,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    GuestRoom101,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_CorridorFlr1_24_0_0,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    44.54948442,8.2790292198,0,  !- X,Y,Z ==> Vertex 1 {m}
    40.58708442,8.2790292198,0,  !- X,Y,Z ==> Vertex 2 {m}
    40.58708442,8.2790292198,3.3528,  !- X,Y,Z ==> Vertex 3 {m}
    44.54948442,8.2790292198,3.3528;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    P_CorridorFlr1_25_0_0,   !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    CorridorFlr1,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom102_10025_0_10023,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    44.54948442,8.2790292198,0,  !- X,Y,Z ==> Vertex 1 {m}
    48.51188442,8.2790292198,0,  !- X,Y,Z ==> Vertex 2 {m}
    48.51188442,8.2790292198,3.3528,  !- X,Y,Z ==> Vertex 3 {m}
    44.54948442,8.2790292198,3.3528;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    P_GuestRoom102_10025_0_10023,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    GuestRoom102,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_CorridorFlr1_25_0_0,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    48.51188442,8.2790292198,0,  !- X,Y,Z ==> Vertex 1 {m}
    44.54948442,8.2790292198,0,  !- X,Y,Z ==> Vertex 2 {m}
    44.54948442,8.2790292198,3.3528,  !- X,Y,Z ==> Vertex 3 {m}
    48.51188442,8.2790292198,3.3528;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    P_CorridorFlr1_26_0_0,   !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    CorridorFlr1,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom103_10026_0_10024,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    48.51188442,8.2790292198,0,  !- X,Y,Z ==> Vertex 1 {m}
    52.47428442,8.2790292198,0,  !- X,Y,Z ==> Vertex 2 {m}
    52.47428442,8.2790292198,3.3528,  !- X,Y,Z ==> Vertex 3 {m}
    48.51188442,8.2790292198,3.3528;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    P_GuestRoom103_10026_0_10024,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    GuestRoom103,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_CorridorFlr1_26_0_0,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    52.47428442,8.2790292198,0,  !- X,Y,Z ==> Vertex 1 {m}
    48.51188442,8.2790292198,0,  !- X,Y,Z ==> Vertex 2 {m}
    48.51188442,8.2790292198,3.3528,  !- X,Y,Z ==> Vertex 3 {m}
    52.47428442,8.2790292198,3.3528;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    P_CorridorFlr1_27_0_0,   !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    CorridorFlr1,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_RearStorageFlr1_10027_0_10025,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    52.47428442,8.2790292198,0,  !- X,Y,Z ==> Vertex 1 {m}
    54.91326842,8.2790292198,0,  !- X,Y,Z ==> Vertex 2 {m}
    54.91326842,8.2790292198,3.3528,  !- X,Y,Z ==> Vertex 3 {m}
    52.47428442,8.2790292198,3.3528;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    P_RearStorageFlr1_10027_0_10025,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    RearStorageFlr1,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_CorridorFlr1_27_0_0,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    54.91326842,8.2790292198,0,  !- X,Y,Z ==> Vertex 1 {m}
    52.47428442,8.2790292198,0,  !- X,Y,Z ==> Vertex 2 {m}
    52.47428442,8.2790292198,3.3528,  !- X,Y,Z ==> Vertex 3 {m}
    54.91326842,8.2790292198,3.3528;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    S_RearStorageFlr1_0_0_0, !- Name
    Floor,                   !- Surface Type
    S_RearStorageFlr1_0_0_0_Ffactor,      !- Construction Name
    RearStorageFlr1,         !- Zone Name
    GroundFCfactorMethod,    !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    54.9132684242,0.0488452197,0,  !- X,Y,Z ==> Vertex 1 {m}
    52.4742844242,0.0488452197,0,  !- X,Y,Z ==> Vertex 2 {m}
    52.4742844242,8.2790292198,0,  !- X,Y,Z ==> Vertex 3 {m}
    54.9132684242,8.2790292198,0;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    C_RearStorageFlr1_1_0_0, !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    RearStorageFlr1,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F_RearStorageFlr2_10028_0_10026,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    52.47428442,0.04884522,3.3528,  !- X,Y,Z ==> Vertex 1 {m}
    54.91326842,0.04884522,3.3528,  !- X,Y,Z ==> Vertex 2 {m}
    54.91326842,8.27902922,3.3528,  !- X,Y,Z ==> Vertex 3 {m}
    52.47428442,8.27902922,3.3528;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    F_RearStorageFlr2_10028_0_10026,  !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    RearStorageFlr2,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C_RearStorageFlr1_1_0_0, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    54.91326842,0.04884522,3.3528,  !- X,Y,Z ==> Vertex 1 {m}
    52.47428442,0.04884522,3.3528,  !- X,Y,Z ==> Vertex 2 {m}
    52.47428442,8.27902922,3.3528,  !- X,Y,Z ==> Vertex 3 {m}
    54.91326842,8.27902922,3.3528;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    W_RearStorageFlr1_2_0_0, !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    RearStorageFlr1,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    54.9132684242,0.0488452197,0,  !- X,Y,Z ==> Vertex 1 {m}
    54.9132684242,8.2790292198,0,  !- X,Y,Z ==> Vertex 2 {m}
    54.9132684242,8.2790292198,3.3528,  !- X,Y,Z ==> Vertex 3 {m}
    54.9132684242,0.0488452197,3.3528;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    P_RearStorageFlr1_4_0_0, !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    RearStorageFlr1,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom103_10030_0_10027,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    52.4742844242,8.27902922,0,  !- X,Y,Z ==> Vertex 1 {m}
    52.4742844242,0.04884522,0,  !- X,Y,Z ==> Vertex 2 {m}
    52.4742844242,0.04884522,3.3528,  !- X,Y,Z ==> Vertex 3 {m}
    52.4742844242,8.27902922,3.3528;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    P_GuestRoom103_10030_0_10027,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    GuestRoom103,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_RearStorageFlr1_4_0_0, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    52.4742844242,0.04884522,0,  !- X,Y,Z ==> Vertex 1 {m}
    52.4742844242,8.27902922,0,  !- X,Y,Z ==> Vertex 2 {m}
    52.4742844242,8.27902922,3.3528,  !- X,Y,Z ==> Vertex 3 {m}
    52.4742844242,0.04884522,3.3528;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    W_RearStorageFlr1_5_0_0, !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    RearStorageFlr1,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    52.4742844242,0.0488452197,0,  !- X,Y,Z ==> Vertex 1 {m}
    54.9132684242,0.0488452197,0,  !- X,Y,Z ==> Vertex 2 {m}
    54.9132684242,0.0488452197,3.3528,  !- X,Y,Z ==> Vertex 3 {m}
    52.4742844242,0.0488452197,3.3528;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    S_FrontLoungeFlr1_0_0_0, !- Name
    Floor,                   !- Surface Type
    S_FrontLoungeFlr1_0_0_0_Ffactor,      !- Construction Name
    FrontLoungeFlr1,         !- Zone Name
    GroundFCfactorMethod,    !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    19.8606844241,0.0488452197,0,  !- X,Y,Z ==> Vertex 1 {m}
    0.048684424,0.0488452197,0,  !- X,Y,Z ==> Vertex 2 {m}
    0.048684424,8.2790292198,0,  !- X,Y,Z ==> Vertex 3 {m}
    19.8606844241,8.2790292198,0;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    C_FrontLoungeFlr1_1_0_0, !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    FrontLoungeFlr1,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F_GuestRoom201_10031_0_10028,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.04868442,0.04884522,3.3528,  !- X,Y,Z ==> Vertex 1 {m}
    4.01108442,0.04884522,3.3528,  !- X,Y,Z ==> Vertex 2 {m}
    4.01108442,8.27902922,3.3528,  !- X,Y,Z ==> Vertex 3 {m}
    0.04868442,8.27902922,3.3528;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    F_GuestRoom201_10031_0_10028,  !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    GuestRoom201,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C_FrontLoungeFlr1_1_0_0, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.01108442,0.04884522,3.3528,  !- X,Y,Z ==> Vertex 1 {m}
    0.04868442,0.04884522,3.3528,  !- X,Y,Z ==> Vertex 2 {m}
    0.04868442,8.27902922,3.3528,  !- X,Y,Z ==> Vertex 3 {m}
    4.01108442,8.27902922,3.3528;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    C_FrontLoungeFlr1_1_1_0, !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    FrontLoungeFlr1,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F_GuestRoom202_205_10032_0_10029,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.01108442,0.04884522,3.3528,  !- X,Y,Z ==> Vertex 1 {m}
    19.86068442,0.04884522,3.3528,  !- X,Y,Z ==> Vertex 2 {m}
    19.86068442,8.27902922,3.3528,  !- X,Y,Z ==> Vertex 3 {m}
    4.01108442,8.27902922,3.3528;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    F_GuestRoom202_205_10032_0_10029,  !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    GuestRoom202_205,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C_FrontLoungeFlr1_1_1_0, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    19.86068442,0.04884522,3.3528,  !- X,Y,Z ==> Vertex 1 {m}
    4.01108442,0.04884522,3.3528,  !- X,Y,Z ==> Vertex 2 {m}
    4.01108442,8.27902922,3.3528,  !- X,Y,Z ==> Vertex 3 {m}
    19.86068442,8.27902922,3.3528;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    P_FrontLoungeFlr1_2_0_0, !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    FrontLoungeFlr1,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_RestroomFlr1_10033_0_10030,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    19.8606844241,0.04884522,0,  !- X,Y,Z ==> Vertex 1 {m}
    19.8606844241,8.27902922,0,  !- X,Y,Z ==> Vertex 2 {m}
    19.8606844241,8.27902922,3.3528,  !- X,Y,Z ==> Vertex 3 {m}
    19.8606844241,0.04884522,3.3528;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    P_RestroomFlr1_10033_0_10030,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    RestroomFlr1,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_FrontLoungeFlr1_2_0_0, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    19.8606844241,8.27902922,0,  !- X,Y,Z ==> Vertex 1 {m}
    19.8606844241,0.04884522,0,  !- X,Y,Z ==> Vertex 2 {m}
    19.8606844241,0.04884522,3.3528,  !- X,Y,Z ==> Vertex 3 {m}
    19.8606844241,8.27902922,3.3528;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    W_FrontLoungeFlr1_4_0_0, !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    FrontLoungeFlr1,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.048684424,8.2790292198,0,  !- X,Y,Z ==> Vertex 1 {m}
    0.048684424,0.0488452197,0,  !- X,Y,Z ==> Vertex 2 {m}
    0.048684424,0.0488452197,3.3528,  !- X,Y,Z ==> Vertex 3 {m}
    0.048684424,8.2790292198,3.3528;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    W_FrontLoungeFlr1_5_0_0, !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    FrontLoungeFlr1,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.048684424,0.0488452197,0,  !- X,Y,Z ==> Vertex 1 {m}
    19.8606844241,0.0488452197,0,  !- X,Y,Z ==> Vertex 2 {m}
    19.8606844241,0.0488452197,3.3528,  !- X,Y,Z ==> Vertex 3 {m}
    0.048684424,0.0488452197,3.3528;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    S_RestroomFlr1_0_0_0,    !- Name
    Floor,                   !- Surface Type
    S_RestroomFlr1_0_0_0_Ffactor,      !- Construction Name
    RestroomFlr1,            !- Zone Name
    GroundFCfactorMethod,    !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    23.8230844241,0.0488452197,0,  !- X,Y,Z ==> Vertex 1 {m}
    19.8606844241,0.0488452197,0,  !- X,Y,Z ==> Vertex 2 {m}
    19.8606844241,8.2790292198,0,  !- X,Y,Z ==> Vertex 3 {m}
    23.8230844241,8.2790292198,0;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    C_RestroomFlr1_1_0_0,    !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    RestroomFlr1,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F_GuestRoom206_208_10035_0_10031,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    19.86068442,0.04884522,3.3528,  !- X,Y,Z ==> Vertex 1 {m}
    23.82308442,0.04884522,3.3528,  !- X,Y,Z ==> Vertex 2 {m}
    23.82308442,8.27902922,3.3528,  !- X,Y,Z ==> Vertex 3 {m}
    19.86068442,8.27902922,3.3528;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    F_GuestRoom206_208_10035_0_10031,  !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    GuestRoom206_208,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C_RestroomFlr1_1_0_0,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    23.82308442,0.04884522,3.3528,  !- X,Y,Z ==> Vertex 1 {m}
    19.86068442,0.04884522,3.3528,  !- X,Y,Z ==> Vertex 2 {m}
    19.86068442,8.27902922,3.3528,  !- X,Y,Z ==> Vertex 3 {m}
    23.82308442,8.27902922,3.3528;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    W_RestroomFlr1_5_0_0,    !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    RestroomFlr1,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    19.8606844241,0.0488452197,0,  !- X,Y,Z ==> Vertex 1 {m}
    23.8230844241,0.0488452197,0,  !- X,Y,Z ==> Vertex 2 {m}
    23.8230844241,0.0488452197,3.3528,  !- X,Y,Z ==> Vertex 3 {m}
    19.8606844241,0.0488452197,3.3528;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    S_MeetingRoomFlr1_0_0_0, !- Name
    Floor,                   !- Surface Type
    S_MeetingRoomFlr1_0_0_0_Ffactor,      !- Construction Name
    MeetingRoomFlr1,         !- Zone Name
    GroundFCfactorMethod,    !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    36.6246844241,0.0488452197,0,  !- X,Y,Z ==> Vertex 1 {m}
    26.8710844241,0.0488452197,0,  !- X,Y,Z ==> Vertex 2 {m}
    26.8710844241,8.2790292198,0,  !- X,Y,Z ==> Vertex 3 {m}
    36.6246844241,8.2790292198,0;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    C_MeetingRoomFlr1_1_0_0, !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    MeetingRoomFlr1,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F_GuestRoom206_208_10039_0_10032,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    26.87108442,0.04884522,3.3528,  !- X,Y,Z ==> Vertex 1 {m}
    32.66228442,0.04884522,3.3528,  !- X,Y,Z ==> Vertex 2 {m}
    32.66228442,8.27902922,3.3528,  !- X,Y,Z ==> Vertex 3 {m}
    26.87108442,8.27902922,3.3528;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    F_GuestRoom206_208_10039_0_10032,  !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    GuestRoom206_208,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C_MeetingRoomFlr1_1_0_0, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    32.66228442,0.04884522,3.3528,  !- X,Y,Z ==> Vertex 1 {m}
    26.87108442,0.04884522,3.3528,  !- X,Y,Z ==> Vertex 2 {m}
    26.87108442,8.27902922,3.3528,  !- X,Y,Z ==> Vertex 3 {m}
    32.66228442,8.27902922,3.3528;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    C_MeetingRoomFlr1_1_1_0, !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    MeetingRoomFlr1,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F_GuestRoom209_212_10040_0_10033,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    32.66228442,0.04884522,3.3528,  !- X,Y,Z ==> Vertex 1 {m}
    36.62468442,0.04884522,3.3528,  !- X,Y,Z ==> Vertex 2 {m}
    36.62468442,8.27902922,3.3528,  !- X,Y,Z ==> Vertex 3 {m}
    32.66228442,8.27902922,3.3528;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    F_GuestRoom209_212_10040_0_10033,  !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    GuestRoom209_212,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C_MeetingRoomFlr1_1_1_0, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    36.62468442,0.04884522,3.3528,  !- X,Y,Z ==> Vertex 1 {m}
    32.66228442,0.04884522,3.3528,  !- X,Y,Z ==> Vertex 2 {m}
    32.66228442,8.27902922,3.3528,  !- X,Y,Z ==> Vertex 3 {m}
    36.62468442,8.27902922,3.3528;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    P_MeetingRoomFlr1_2_0_0, !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    MeetingRoomFlr1,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_MechanicalRoomFlr1_10041_0_10034,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    36.6246844241,0.04884522,0,  !- X,Y,Z ==> Vertex 1 {m}
    36.6246844241,8.27902922,0,  !- X,Y,Z ==> Vertex 2 {m}
    36.6246844241,8.27902922,3.3528,  !- X,Y,Z ==> Vertex 3 {m}
    36.6246844241,0.04884522,3.3528;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    P_MechanicalRoomFlr1_10041_0_10034,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    MechanicalRoomFlr1,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_MeetingRoomFlr1_2_0_0, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    36.6246844241,8.27902922,0,  !- X,Y,Z ==> Vertex 1 {m}
    36.6246844241,0.04884522,0,  !- X,Y,Z ==> Vertex 2 {m}
    36.6246844241,0.04884522,3.3528,  !- X,Y,Z ==> Vertex 3 {m}
    36.6246844241,8.27902922,3.3528;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    W_MeetingRoomFlr1_5_0_0, !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    MeetingRoomFlr1,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    26.8710844241,0.0488452197,0,  !- X,Y,Z ==> Vertex 1 {m}
    36.6246844241,0.0488452197,0,  !- X,Y,Z ==> Vertex 2 {m}
    36.6246844241,0.0488452197,3.3528,  !- X,Y,Z ==> Vertex 3 {m}
    26.8710844241,0.0488452197,3.3528;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    S_MechanicalRoomFlr1_0_0_0,  !- Name
    Floor,                   !- Surface Type
    S_MechanicalRoomFlr1_0_0_0_Ffactor,      !- Construction Name
    MechanicalRoomFlr1,      !- Zone Name
    GroundFCfactorMethod,    !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    40.5870844242,0.0488452197,0,  !- X,Y,Z ==> Vertex 1 {m}
    36.6246844241,0.0488452197,0,  !- X,Y,Z ==> Vertex 2 {m}
    36.6246844241,8.2790292198,0,  !- X,Y,Z ==> Vertex 3 {m}
    40.5870844242,8.2790292198,0;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    C_MechanicalRoomFlr1_1_0_0,  !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    MechanicalRoomFlr1,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F_GuestRoom209_212_10044_0_10035,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    36.62468442,0.04884522,3.3528,  !- X,Y,Z ==> Vertex 1 {m}
    40.58708442,0.04884522,3.3528,  !- X,Y,Z ==> Vertex 2 {m}
    40.58708442,8.27902922,3.3528,  !- X,Y,Z ==> Vertex 3 {m}
    36.62468442,8.27902922,3.3528;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    F_GuestRoom209_212_10044_0_10035,  !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    GuestRoom209_212,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C_MechanicalRoomFlr1_1_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    40.58708442,0.04884522,3.3528,  !- X,Y,Z ==> Vertex 1 {m}
    36.62468442,0.04884522,3.3528,  !- X,Y,Z ==> Vertex 2 {m}
    36.62468442,8.27902922,3.3528,  !- X,Y,Z ==> Vertex 3 {m}
    40.58708442,8.27902922,3.3528;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    P_MechanicalRoomFlr1_2_0_0,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    MechanicalRoomFlr1,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom101_10045_0_10036,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    40.5870844242,0.04884522,0,  !- X,Y,Z ==> Vertex 1 {m}
    40.5870844242,8.27902922,0,  !- X,Y,Z ==> Vertex 2 {m}
    40.5870844242,8.27902922,3.3528,  !- X,Y,Z ==> Vertex 3 {m}
    40.5870844242,0.04884522,3.3528;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    P_GuestRoom101_10045_0_10036,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    GuestRoom101,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_MechanicalRoomFlr1_2_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    40.5870844242,8.27902922,0,  !- X,Y,Z ==> Vertex 1 {m}
    40.5870844242,0.04884522,0,  !- X,Y,Z ==> Vertex 2 {m}
    40.5870844242,0.04884522,3.3528,  !- X,Y,Z ==> Vertex 3 {m}
    40.5870844242,8.27902922,3.3528;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    W_MechanicalRoomFlr1_5_0_0,  !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    MechanicalRoomFlr1,      !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    36.6246844241,0.0488452197,0,  !- X,Y,Z ==> Vertex 1 {m}
    40.5870844242,0.0488452197,0,  !- X,Y,Z ==> Vertex 2 {m}
    40.5870844242,0.0488452197,3.3528,  !- X,Y,Z ==> Vertex 3 {m}
    36.6246844241,0.0488452197,3.3528;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    S_GuestRoom101_0_0_0,    !- Name
    Floor,                   !- Surface Type
    S_GuestRoom101_0_0_0_Ffactor,      !- Construction Name
    GuestRoom101,            !- Zone Name
    GroundFCfactorMethod,    !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    44.5494844242,0.0488452197,0,  !- X,Y,Z ==> Vertex 1 {m}
    40.5870844242,0.0488452197,0,  !- X,Y,Z ==> Vertex 2 {m}
    40.5870844242,8.2790292198,0,  !- X,Y,Z ==> Vertex 3 {m}
    44.5494844242,8.2790292198,0;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    C_GuestRoom101_1_0_0,    !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    GuestRoom101,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F_GuestRoom209_212_10048_0_10037,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    40.58708442,0.04884522,3.3528,  !- X,Y,Z ==> Vertex 1 {m}
    44.54948442,0.04884522,3.3528,  !- X,Y,Z ==> Vertex 2 {m}
    44.54948442,8.27902922,3.3528,  !- X,Y,Z ==> Vertex 3 {m}
    40.58708442,8.27902922,3.3528;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    F_GuestRoom209_212_10048_0_10037,  !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    GuestRoom209_212,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C_GuestRoom101_1_0_0,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    44.54948442,0.04884522,3.3528,  !- X,Y,Z ==> Vertex 1 {m}
    40.58708442,0.04884522,3.3528,  !- X,Y,Z ==> Vertex 2 {m}
    40.58708442,8.27902922,3.3528,  !- X,Y,Z ==> Vertex 3 {m}
    44.54948442,8.27902922,3.3528;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    P_GuestRoom101_2_0_0,    !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    GuestRoom101,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom102_10049_0_10038,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    44.5494844242,0.04884522,0,  !- X,Y,Z ==> Vertex 1 {m}
    44.5494844242,8.27902922,0,  !- X,Y,Z ==> Vertex 2 {m}
    44.5494844242,8.27902922,3.3528,  !- X,Y,Z ==> Vertex 3 {m}
    44.5494844242,0.04884522,3.3528;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    P_GuestRoom102_10049_0_10038,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    GuestRoom102,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom101_2_0_0,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    44.5494844242,8.27902922,0,  !- X,Y,Z ==> Vertex 1 {m}
    44.5494844242,0.04884522,0,  !- X,Y,Z ==> Vertex 2 {m}
    44.5494844242,0.04884522,3.3528,  !- X,Y,Z ==> Vertex 3 {m}
    44.5494844242,8.27902922,3.3528;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    W_GuestRoom101_5_0_0,    !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    GuestRoom101,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    40.5870844242,0.0488452197,0,  !- X,Y,Z ==> Vertex 1 {m}
    44.5494844242,0.0488452197,0,  !- X,Y,Z ==> Vertex 2 {m}
    44.5494844242,0.0488452197,3.3528,  !- X,Y,Z ==> Vertex 3 {m}
    40.5870844242,0.0488452197,3.3528;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    S_GuestRoom102_0_0_0,    !- Name
    Floor,                   !- Surface Type
    S_GuestRoom102_0_0_0_Ffactor,      !- Construction Name
    GuestRoom102,            !- Zone Name
    GroundFCfactorMethod,    !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    48.5118844242,0.0488452197,0,  !- X,Y,Z ==> Vertex 1 {m}
    44.5494844242,0.0488452197,0,  !- X,Y,Z ==> Vertex 2 {m}
    44.5494844242,8.2790292198,0,  !- X,Y,Z ==> Vertex 3 {m}
    48.5118844242,8.2790292198,0;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    C_GuestRoom102_1_0_0,    !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    GuestRoom102,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F_GuestRoom209_212_10052_0_10039,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    44.54948442,0.04884522,3.3528,  !- X,Y,Z ==> Vertex 1 {m}
    48.51188442,0.04884522,3.3528,  !- X,Y,Z ==> Vertex 2 {m}
    48.51188442,8.27902922,3.3528,  !- X,Y,Z ==> Vertex 3 {m}
    44.54948442,8.27902922,3.3528;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    F_GuestRoom209_212_10052_0_10039,  !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    GuestRoom209_212,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C_GuestRoom102_1_0_0,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    48.51188442,0.04884522,3.3528,  !- X,Y,Z ==> Vertex 1 {m}
    44.54948442,0.04884522,3.3528,  !- X,Y,Z ==> Vertex 2 {m}
    44.54948442,8.27902922,3.3528,  !- X,Y,Z ==> Vertex 3 {m}
    48.51188442,8.27902922,3.3528;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    P_GuestRoom102_2_0_0,    !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    GuestRoom102,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom103_10053_0_10040,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    48.5118844242,0.04884522,0,  !- X,Y,Z ==> Vertex 1 {m}
    48.5118844242,8.27902922,0,  !- X,Y,Z ==> Vertex 2 {m}
    48.5118844242,8.27902922,3.3528,  !- X,Y,Z ==> Vertex 3 {m}
    48.5118844242,0.04884522,3.3528;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    P_GuestRoom103_10053_0_10040,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    GuestRoom103,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom102_2_0_0,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    48.5118844242,8.27902922,0,  !- X,Y,Z ==> Vertex 1 {m}
    48.5118844242,0.04884522,0,  !- X,Y,Z ==> Vertex 2 {m}
    48.5118844242,0.04884522,3.3528,  !- X,Y,Z ==> Vertex 3 {m}
    48.5118844242,8.27902922,3.3528;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    W_GuestRoom102_5_0_0,    !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    GuestRoom102,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    44.5494844242,0.0488452197,0,  !- X,Y,Z ==> Vertex 1 {m}
    48.5118844242,0.0488452197,0,  !- X,Y,Z ==> Vertex 2 {m}
    48.5118844242,0.0488452197,3.3528,  !- X,Y,Z ==> Vertex 3 {m}
    44.5494844242,0.0488452197,3.3528;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    S_GuestRoom103_0_0_0,    !- Name
    Floor,                   !- Surface Type
    S_GuestRoom103_0_0_0_Ffactor,      !- Construction Name
    GuestRoom103,            !- Zone Name
    GroundFCfactorMethod,    !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    52.4742844242,0.0488452197,0,  !- X,Y,Z ==> Vertex 1 {m}
    48.5118844242,0.0488452197,0,  !- X,Y,Z ==> Vertex 2 {m}
    48.5118844242,8.2790292198,0,  !- X,Y,Z ==> Vertex 3 {m}
    52.4742844242,8.2790292198,0;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    C_GuestRoom103_1_0_0,    !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    GuestRoom103,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F_GuestRoom213_10056_0_10041,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    48.51188442,0.04884522,3.3528,  !- X,Y,Z ==> Vertex 1 {m}
    52.47428442,0.04884522,3.3528,  !- X,Y,Z ==> Vertex 2 {m}
    52.47428442,8.27902922,3.3528,  !- X,Y,Z ==> Vertex 3 {m}
    48.51188442,8.27902922,3.3528;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    F_GuestRoom213_10056_0_10041,  !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    GuestRoom213,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C_GuestRoom103_1_0_0,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    52.47428442,0.04884522,3.3528,  !- X,Y,Z ==> Vertex 1 {m}
    48.51188442,0.04884522,3.3528,  !- X,Y,Z ==> Vertex 2 {m}
    48.51188442,8.27902922,3.3528,  !- X,Y,Z ==> Vertex 3 {m}
    52.47428442,8.27902922,3.3528;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    W_GuestRoom103_5_0_0,    !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    GuestRoom103,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    48.5118844242,0.0488452197,0,  !- X,Y,Z ==> Vertex 1 {m}
    52.4742844242,0.0488452197,0,  !- X,Y,Z ==> Vertex 2 {m}
    52.4742844242,0.0488452197,3.3528,  !- X,Y,Z ==> Vertex 3 {m}
    48.5118844242,0.0488452197,3.3528;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    S_GuestRoom104_0_0_0,    !- Name
    Floor,                   !- Surface Type
    S_GuestRoom104_0_0_0_Ffactor,      !- Construction Name
    GuestRoom104,            !- Zone Name
    GroundFCfactorMethod,    !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    52.4742844242,10.1078292198,0,  !- X,Y,Z ==> Vertex 1 {m}
    48.5118844242,10.1078292198,0,  !- X,Y,Z ==> Vertex 2 {m}
    48.5118844242,18.3374292198,0,  !- X,Y,Z ==> Vertex 3 {m}
    52.4742844242,18.3374292198,0;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    C_GuestRoom104_1_0_0,    !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    GuestRoom104,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F_GuestRoom214_10060_0_10042,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    48.51188442,10.10782922,3.3528,  !- X,Y,Z ==> Vertex 1 {m}
    52.47428442,10.10782922,3.3528,  !- X,Y,Z ==> Vertex 2 {m}
    52.47428442,18.33742922,3.3528,  !- X,Y,Z ==> Vertex 3 {m}
    48.51188442,18.33742922,3.3528;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    F_GuestRoom214_10060_0_10042,  !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    GuestRoom214,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C_GuestRoom104_1_0_0,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    52.47428442,10.10782922,3.3528,  !- X,Y,Z ==> Vertex 1 {m}
    48.51188442,10.10782922,3.3528,  !- X,Y,Z ==> Vertex 2 {m}
    48.51188442,18.33742922,3.3528,  !- X,Y,Z ==> Vertex 3 {m}
    52.47428442,18.33742922,3.3528;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    W_GuestRoom104_3_0_0,    !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    GuestRoom104,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    52.4742844242,18.3374292198,0,  !- X,Y,Z ==> Vertex 1 {m}
    48.5118844242,18.3374292198,0,  !- X,Y,Z ==> Vertex 2 {m}
    48.5118844242,18.3374292198,3.3528,  !- X,Y,Z ==> Vertex 3 {m}
    52.4742844242,18.3374292198,3.3528;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    P_GuestRoom104_4_0_0,    !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    GuestRoom104,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom105_10062_0_10043,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    48.5118844242,18.33742922,0,  !- X,Y,Z ==> Vertex 1 {m}
    48.5118844242,10.10782922,0,  !- X,Y,Z ==> Vertex 2 {m}
    48.5118844242,10.10782922,3.3528,  !- X,Y,Z ==> Vertex 3 {m}
    48.5118844242,18.33742922,3.3528;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    P_GuestRoom105_10062_0_10043,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    GuestRoom105,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom104_4_0_0,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    48.5118844242,10.10782922,0,  !- X,Y,Z ==> Vertex 1 {m}
    48.5118844242,18.33742922,0,  !- X,Y,Z ==> Vertex 2 {m}
    48.5118844242,18.33742922,3.3528,  !- X,Y,Z ==> Vertex 3 {m}
    48.5118844242,10.10782922,3.3528;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    S_GuestRoom105_0_0_0,    !- Name
    Floor,                   !- Surface Type
    S_GuestRoom105_0_0_0_Ffactor,      !- Construction Name
    GuestRoom105,            !- Zone Name
    GroundFCfactorMethod,    !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    48.5118844242,10.1078292198,0,  !- X,Y,Z ==> Vertex 1 {m}
    44.5494844242,10.1078292198,0,  !- X,Y,Z ==> Vertex 2 {m}
    44.5494844242,18.3374292198,0,  !- X,Y,Z ==> Vertex 3 {m}
    48.5118844242,18.3374292198,0;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    C_GuestRoom105_1_0_0,    !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    GuestRoom105,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F_GuestRoom215_218_10064_0_10044,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    44.54948442,10.10782922,3.3528,  !- X,Y,Z ==> Vertex 1 {m}
    48.51188442,10.10782922,3.3528,  !- X,Y,Z ==> Vertex 2 {m}
    48.51188442,18.33742922,3.3528,  !- X,Y,Z ==> Vertex 3 {m}
    44.54948442,18.33742922,3.3528;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    F_GuestRoom215_218_10064_0_10044,  !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    GuestRoom215_218,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C_GuestRoom105_1_0_0,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    48.51188442,10.10782922,3.3528,  !- X,Y,Z ==> Vertex 1 {m}
    44.54948442,10.10782922,3.3528,  !- X,Y,Z ==> Vertex 2 {m}
    44.54948442,18.33742922,3.3528,  !- X,Y,Z ==> Vertex 3 {m}
    48.51188442,18.33742922,3.3528;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    W_GuestRoom105_3_0_0,    !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    GuestRoom105,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    48.5118844242,18.3374292198,0,  !- X,Y,Z ==> Vertex 1 {m}
    44.5494844242,18.3374292198,0,  !- X,Y,Z ==> Vertex 2 {m}
    44.5494844242,18.3374292198,3.3528,  !- X,Y,Z ==> Vertex 3 {m}
    48.5118844242,18.3374292198,3.3528;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    P_GuestRoom105_4_0_0,    !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    GuestRoom105,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_EmployeeLoungeFlr1_10066_0_10045,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    44.5494844242,18.33742922,0,  !- X,Y,Z ==> Vertex 1 {m}
    44.5494844242,10.10782922,0,  !- X,Y,Z ==> Vertex 2 {m}
    44.5494844242,10.10782922,3.3528,  !- X,Y,Z ==> Vertex 3 {m}
    44.5494844242,18.33742922,3.3528;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    P_EmployeeLoungeFlr1_10066_0_10045,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    EmployeeLoungeFlr1,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom105_4_0_0,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    44.5494844242,10.10782922,0,  !- X,Y,Z ==> Vertex 1 {m}
    44.5494844242,18.33742922,0,  !- X,Y,Z ==> Vertex 2 {m}
    44.5494844242,18.33742922,3.3528,  !- X,Y,Z ==> Vertex 3 {m}
    44.5494844242,10.10782922,3.3528;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    S_EmployeeLoungeFlr1_0_0_0,  !- Name
    Floor,                   !- Surface Type
    S_EmployeeLoungeFlr1_0_0_0_Ffactor,      !- Construction Name
    EmployeeLoungeFlr1,      !- Zone Name
    GroundFCfactorMethod,    !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    44.5494844242,10.1078292198,0,  !- X,Y,Z ==> Vertex 1 {m}
    40.5870844242,10.1078292198,0,  !- X,Y,Z ==> Vertex 2 {m}
    40.5870844242,18.3374292198,0,  !- X,Y,Z ==> Vertex 3 {m}
    44.5494844242,18.3374292198,0;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    C_EmployeeLoungeFlr1_1_0_0,  !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    EmployeeLoungeFlr1,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F_GuestRoom215_218_10068_0_10046,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    40.58708442,10.10782922,3.3528,  !- X,Y,Z ==> Vertex 1 {m}
    44.54948442,10.10782922,3.3528,  !- X,Y,Z ==> Vertex 2 {m}
    44.54948442,18.33742922,3.3528,  !- X,Y,Z ==> Vertex 3 {m}
    40.58708442,18.33742922,3.3528;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    F_GuestRoom215_218_10068_0_10046,  !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    GuestRoom215_218,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C_EmployeeLoungeFlr1_1_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    44.54948442,10.10782922,3.3528,  !- X,Y,Z ==> Vertex 1 {m}
    40.58708442,10.10782922,3.3528,  !- X,Y,Z ==> Vertex 2 {m}
    40.58708442,18.33742922,3.3528,  !- X,Y,Z ==> Vertex 3 {m}
    44.54948442,18.33742922,3.3528;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    W_EmployeeLoungeFlr1_3_0_0,  !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    EmployeeLoungeFlr1,      !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    44.5494844242,18.3374292198,0,  !- X,Y,Z ==> Vertex 1 {m}
    40.5870844242,18.3374292198,0,  !- X,Y,Z ==> Vertex 2 {m}
    40.5870844242,18.3374292198,3.3528,  !- X,Y,Z ==> Vertex 3 {m}
    44.5494844242,18.3374292198,3.3528;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    P_EmployeeLoungeFlr1_4_0_0,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    EmployeeLoungeFlr1,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_LaundryRoomFlr1_10070_0_10047,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    40.5870844242,18.33742922,0,  !- X,Y,Z ==> Vertex 1 {m}
    40.5870844242,10.10782922,0,  !- X,Y,Z ==> Vertex 2 {m}
    40.5870844242,10.10782922,3.3528,  !- X,Y,Z ==> Vertex 3 {m}
    40.5870844242,18.33742922,3.3528;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    P_LaundryRoomFlr1_10070_0_10047,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    LaundryRoomFlr1,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_EmployeeLoungeFlr1_4_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    40.5870844242,10.10782922,0,  !- X,Y,Z ==> Vertex 1 {m}
    40.5870844242,18.33742922,0,  !- X,Y,Z ==> Vertex 2 {m}
    40.5870844242,18.33742922,3.3528,  !- X,Y,Z ==> Vertex 3 {m}
    40.5870844242,10.10782922,3.3528;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    S_LaundryRoomFlr1_0_0_0, !- Name
    Floor,                   !- Surface Type
    S_LaundryRoomFlr1_0_0_0_Ffactor,      !- Construction Name
    LaundryRoomFlr1,         !- Zone Name
    GroundFCfactorMethod,    !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    40.5870844242,10.1078292198,0,  !- X,Y,Z ==> Vertex 1 {m}
    28.6998844241,10.1078292198,0,  !- X,Y,Z ==> Vertex 2 {m}
    28.6998844241,18.3374292198,0,  !- X,Y,Z ==> Vertex 3 {m}
    40.5870844242,18.3374292198,0;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    C_LaundryRoomFlr1_1_0_0, !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    LaundryRoomFlr1,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F_GuestRoom215_218_10072_0_10048,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    32.66228442,10.10782922,3.3528,  !- X,Y,Z ==> Vertex 1 {m}
    40.58708442,10.10782922,3.3528,  !- X,Y,Z ==> Vertex 2 {m}
    40.58708442,18.33742922,3.3528,  !- X,Y,Z ==> Vertex 3 {m}
    32.66228442,18.33742922,3.3528;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    F_GuestRoom215_218_10072_0_10048,  !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    GuestRoom215_218,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C_LaundryRoomFlr1_1_0_0, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    40.58708442,10.10782922,3.3528,  !- X,Y,Z ==> Vertex 1 {m}
    32.66228442,10.10782922,3.3528,  !- X,Y,Z ==> Vertex 2 {m}
    32.66228442,18.33742922,3.3528,  !- X,Y,Z ==> Vertex 3 {m}
    40.58708442,18.33742922,3.3528;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    C_LaundryRoomFlr1_1_1_0, !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    LaundryRoomFlr1,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F_GuestRoom219_10073_0_10049,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    28.69988442,10.10782922,3.3528,  !- X,Y,Z ==> Vertex 1 {m}
    32.66228442,10.10782922,3.3528,  !- X,Y,Z ==> Vertex 2 {m}
    32.66228442,18.33742922,3.3528,  !- X,Y,Z ==> Vertex 3 {m}
    28.69988442,18.33742922,3.3528;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    F_GuestRoom219_10073_0_10049,  !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    GuestRoom219,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C_LaundryRoomFlr1_1_1_0, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    32.66228442,10.10782922,3.3528,  !- X,Y,Z ==> Vertex 1 {m}
    28.69988442,10.10782922,3.3528,  !- X,Y,Z ==> Vertex 2 {m}
    28.69988442,18.33742922,3.3528,  !- X,Y,Z ==> Vertex 3 {m}
    32.66228442,18.33742922,3.3528;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    W_LaundryRoomFlr1_3_0_0, !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    LaundryRoomFlr1,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    40.5870844242,18.3374292198,0,  !- X,Y,Z ==> Vertex 1 {m}
    28.6998844241,18.3374292198,0,  !- X,Y,Z ==> Vertex 2 {m}
    28.6998844241,18.3374292198,3.3528,  !- X,Y,Z ==> Vertex 3 {m}
    40.5870844242,18.3374292198,3.3528;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    P_LaundryRoomFlr1_4_0_0, !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    LaundryRoomFlr1,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_ElevatorCoreFlr1_10075_0_10050,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    28.6998844241,18.33742922,0,  !- X,Y,Z ==> Vertex 1 {m}
    28.6998844241,10.10782922,0,  !- X,Y,Z ==> Vertex 2 {m}
    28.6998844241,10.10782922,3.3528,  !- X,Y,Z ==> Vertex 3 {m}
    28.6998844241,18.33742922,3.3528;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    P_ElevatorCoreFlr1_10075_0_10050,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    ElevatorCoreFlr1,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_LaundryRoomFlr1_4_0_0, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    28.6998844241,10.10782922,0,  !- X,Y,Z ==> Vertex 1 {m}
    28.6998844241,18.33742922,0,  !- X,Y,Z ==> Vertex 2 {m}
    28.6998844241,18.33742922,3.3528,  !- X,Y,Z ==> Vertex 3 {m}
    28.6998844241,10.10782922,3.3528;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    S_ElevatorCoreFlr1_0_0_0,!- Name
    Floor,                   !- Surface Type
    S_ElevatorCoreFlr1_0_0_0_Ffactor,      !- Construction Name
    ElevatorCoreFlr1,        !- Zone Name
    GroundFCfactorMethod,    !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    28.6998844241,10.1078292198,0,  !- X,Y,Z ==> Vertex 1 {m}
    26.8710844241,10.1078292198,0,  !- X,Y,Z ==> Vertex 2 {m}
    26.8710844241,18.3374292198,0,  !- X,Y,Z ==> Vertex 3 {m}
    28.6998844241,18.3374292198,0;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    C_ElevatorCoreFlr1_1_0_0,!- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    ElevatorCoreFlr1,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F_ElevatorCoreFlr2_10077_0_10051,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    26.87108442,10.10782922,3.3528,  !- X,Y,Z ==> Vertex 1 {m}
    28.69988442,10.10782922,3.3528,  !- X,Y,Z ==> Vertex 2 {m}
    28.69988442,18.33742922,3.3528,  !- X,Y,Z ==> Vertex 3 {m}
    26.87108442,18.33742922,3.3528;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    F_ElevatorCoreFlr2_10077_0_10051,  !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    ElevatorCoreFlr2,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C_ElevatorCoreFlr1_1_0_0,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    28.69988442,10.10782922,3.3528,  !- X,Y,Z ==> Vertex 1 {m}
    26.87108442,10.10782922,3.3528,  !- X,Y,Z ==> Vertex 2 {m}
    26.87108442,18.33742922,3.3528,  !- X,Y,Z ==> Vertex 3 {m}
    28.69988442,18.33742922,3.3528;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    W_ElevatorCoreFlr1_3_0_0,!- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    ElevatorCoreFlr1,        !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    28.6998844241,18.3374292198,0,  !- X,Y,Z ==> Vertex 1 {m}
    26.8710844241,18.3374292198,0,  !- X,Y,Z ==> Vertex 2 {m}
    26.8710844241,18.3374292198,3.3528,  !- X,Y,Z ==> Vertex 3 {m}
    28.6998844241,18.3374292198,3.3528;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    S_ExerciseCenterFlr1_0_0_0,  !- Name
    Floor,                   !- Surface Type
    S_ExerciseCenterFlr1_0_0_0_Ffactor,      !- Construction Name
    ExerciseCenterFlr1,      !- Zone Name
    GroundFCfactorMethod,    !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    23.8230844241,10.1078292198,0,  !- X,Y,Z ==> Vertex 1 {m}
    19.8606844241,10.1078292198,0,  !- X,Y,Z ==> Vertex 2 {m}
    19.8606844241,18.3374292198,0,  !- X,Y,Z ==> Vertex 3 {m}
    23.8230844241,18.3374292198,0;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    C_ExerciseCenterFlr1_1_0_0,  !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    ExerciseCenterFlr1,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F_GuestRoom220_223_10081_0_10052,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    19.86068442,10.10782922,3.3528,  !- X,Y,Z ==> Vertex 1 {m}
    23.82308442,10.10782922,3.3528,  !- X,Y,Z ==> Vertex 2 {m}
    23.82308442,18.33742922,3.3528,  !- X,Y,Z ==> Vertex 3 {m}
    19.86068442,18.33742922,3.3528;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    F_GuestRoom220_223_10081_0_10052,  !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    GuestRoom220_223,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C_ExerciseCenterFlr1_1_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    23.82308442,10.10782922,3.3528,  !- X,Y,Z ==> Vertex 1 {m}
    19.86068442,10.10782922,3.3528,  !- X,Y,Z ==> Vertex 2 {m}
    19.86068442,18.33742922,3.3528,  !- X,Y,Z ==> Vertex 3 {m}
    23.82308442,18.33742922,3.3528;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    W_ExerciseCenterFlr1_3_0_0,  !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    ExerciseCenterFlr1,      !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    23.8230844241,18.3374292198,0,  !- X,Y,Z ==> Vertex 1 {m}
    19.8606844241,18.3374292198,0,  !- X,Y,Z ==> Vertex 2 {m}
    19.8606844241,18.3374292198,3.3528,  !- X,Y,Z ==> Vertex 3 {m}
    23.8230844241,18.3374292198,3.3528;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    P_ExerciseCenterFlr1_4_0_0,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    ExerciseCenterFlr1,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_FrontOfficeFlr1_10083_0_10053,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    19.8606844241,18.33742922,0,  !- X,Y,Z ==> Vertex 1 {m}
    19.8606844241,10.10782922,0,  !- X,Y,Z ==> Vertex 2 {m}
    19.8606844241,10.10782922,3.3528,  !- X,Y,Z ==> Vertex 3 {m}
    19.8606844241,18.33742922,3.3528;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    P_FrontOfficeFlr1_10083_0_10053,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    FrontOfficeFlr1,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_ExerciseCenterFlr1_4_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    19.8606844241,10.10782922,0,  !- X,Y,Z ==> Vertex 1 {m}
    19.8606844241,18.33742922,0,  !- X,Y,Z ==> Vertex 2 {m}
    19.8606844241,18.33742922,3.3528,  !- X,Y,Z ==> Vertex 3 {m}
    19.8606844241,10.10782922,3.3528;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    S_FrontOfficeFlr1_0_0_0, !- Name
    Floor,                   !- Surface Type
    S_FrontOfficeFlr1_0_0_0_Ffactor,      !- Construction Name
    FrontOfficeFlr1,         !- Zone Name
    GroundFCfactorMethod,    !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    19.8606844241,10.1078292198,0,  !- X,Y,Z ==> Vertex 1 {m}
    4.011084424,10.1078292198,0,  !- X,Y,Z ==> Vertex 2 {m}
    4.011084424,18.3374292198,0,  !- X,Y,Z ==> Vertex 3 {m}
    19.8606844241,18.3374292198,0;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    C_FrontOfficeFlr1_1_0_0, !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    FrontOfficeFlr1,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F_GuestRoom220_223_10085_0_10054,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    7.97348442,10.10782922,3.3528,  !- X,Y,Z ==> Vertex 1 {m}
    19.86068442,10.10782922,3.3528,  !- X,Y,Z ==> Vertex 2 {m}
    19.86068442,18.33742922,3.3528,  !- X,Y,Z ==> Vertex 3 {m}
    7.97348442,18.33742922,3.3528;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    F_GuestRoom220_223_10085_0_10054,  !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    GuestRoom220_223,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C_FrontOfficeFlr1_1_0_0, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    19.86068442,10.10782922,3.3528,  !- X,Y,Z ==> Vertex 1 {m}
    7.97348442,10.10782922,3.3528,  !- X,Y,Z ==> Vertex 2 {m}
    7.97348442,18.33742922,3.3528,  !- X,Y,Z ==> Vertex 3 {m}
    19.86068442,18.33742922,3.3528;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    C_FrontOfficeFlr1_1_1_0, !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    FrontOfficeFlr1,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F_GuestRoom224_10086_0_10055,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.01108442,10.10782922,3.3528,  !- X,Y,Z ==> Vertex 1 {m}
    7.97348442,10.10782922,3.3528,  !- X,Y,Z ==> Vertex 2 {m}
    7.97348442,18.33742922,3.3528,  !- X,Y,Z ==> Vertex 3 {m}
    4.01108442,18.33742922,3.3528;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    F_GuestRoom224_10086_0_10055,  !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    GuestRoom224,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C_FrontOfficeFlr1_1_1_0, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    7.97348442,10.10782922,3.3528,  !- X,Y,Z ==> Vertex 1 {m}
    4.01108442,10.10782922,3.3528,  !- X,Y,Z ==> Vertex 2 {m}
    4.01108442,18.33742922,3.3528,  !- X,Y,Z ==> Vertex 3 {m}
    7.97348442,18.33742922,3.3528;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    W_FrontOfficeFlr1_3_0_0, !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    FrontOfficeFlr1,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    19.8606844241,18.3374292198,0,  !- X,Y,Z ==> Vertex 1 {m}
    4.011084424,18.3374292198,0,  !- X,Y,Z ==> Vertex 2 {m}
    4.011084424,18.3374292198,3.3528,  !- X,Y,Z ==> Vertex 3 {m}
    19.8606844241,18.3374292198,3.3528;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    P_FrontOfficeFlr1_4_0_0, !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    FrontOfficeFlr1,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_FrontStorageFlr1_10088_0_10056,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.011084424,18.33742922,0,  !- X,Y,Z ==> Vertex 1 {m}
    4.011084424,10.10782922,0,  !- X,Y,Z ==> Vertex 2 {m}
    4.011084424,10.10782922,3.3528,  !- X,Y,Z ==> Vertex 3 {m}
    4.011084424,18.33742922,3.3528;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    P_FrontStorageFlr1_10088_0_10056,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    FrontStorageFlr1,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_FrontOfficeFlr1_4_0_0, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.011084424,10.10782922,0,  !- X,Y,Z ==> Vertex 1 {m}
    4.011084424,18.33742922,0,  !- X,Y,Z ==> Vertex 2 {m}
    4.011084424,18.33742922,3.3528,  !- X,Y,Z ==> Vertex 3 {m}
    4.011084424,10.10782922,3.3528;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    S_FrontStairsFlr1_0_0_0, !- Name
    Floor,                   !- Surface Type
    S_FrontStairsFlr1_0_0_0_Ffactor,      !- Construction Name
    FrontStairsFlr1,         !- Zone Name
    GroundFCfactorMethod,    !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    2.487084424,10.1078292198,0,  !- X,Y,Z ==> Vertex 1 {m}
    0.048684424,10.1078292198,0,  !- X,Y,Z ==> Vertex 2 {m}
    0.048684424,18.3374292198,0,  !- X,Y,Z ==> Vertex 3 {m}
    2.487084424,18.3374292198,0;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    C_FrontStairsFlr1_1_0_0, !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    FrontStairsFlr1,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F_FrontStairsFlr2_10090_0_10057,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.04868442,10.10782922,3.3528,  !- X,Y,Z ==> Vertex 1 {m}
    2.48708442,10.10782922,3.3528,  !- X,Y,Z ==> Vertex 2 {m}
    2.48708442,18.33742922,3.3528,  !- X,Y,Z ==> Vertex 3 {m}
    0.04868442,18.33742922,3.3528;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    F_FrontStairsFlr2_10090_0_10057,  !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    FrontStairsFlr2,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C_FrontStairsFlr1_1_0_0, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    2.48708442,10.10782922,3.3528,  !- X,Y,Z ==> Vertex 1 {m}
    0.04868442,10.10782922,3.3528,  !- X,Y,Z ==> Vertex 2 {m}
    0.04868442,18.33742922,3.3528,  !- X,Y,Z ==> Vertex 3 {m}
    2.48708442,18.33742922,3.3528;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    P_FrontStairsFlr1_2_0_0, !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    FrontStairsFlr1,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_FrontStorageFlr1_10091_0_10058,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    2.487084424,10.10782922,0,  !- X,Y,Z ==> Vertex 1 {m}
    2.487084424,18.33742922,0,  !- X,Y,Z ==> Vertex 2 {m}
    2.487084424,18.33742922,3.3528,  !- X,Y,Z ==> Vertex 3 {m}
    2.487084424,10.10782922,3.3528;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    P_FrontStorageFlr1_10091_0_10058,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    FrontStorageFlr1,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_FrontStairsFlr1_2_0_0, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    2.487084424,18.33742922,0,  !- X,Y,Z ==> Vertex 1 {m}
    2.487084424,10.10782922,0,  !- X,Y,Z ==> Vertex 2 {m}
    2.487084424,10.10782922,3.3528,  !- X,Y,Z ==> Vertex 3 {m}
    2.487084424,18.33742922,3.3528;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    W_FrontStairsFlr1_3_0_0, !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    FrontStairsFlr1,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    2.487084424,18.3374292198,0,  !- X,Y,Z ==> Vertex 1 {m}
    0.048684424,18.3374292198,0,  !- X,Y,Z ==> Vertex 2 {m}
    0.048684424,18.3374292198,3.3528,  !- X,Y,Z ==> Vertex 3 {m}
    2.487084424,18.3374292198,3.3528;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    W_FrontStairsFlr1_4_0_0, !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    FrontStairsFlr1,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.048684424,18.3374292198,0,  !- X,Y,Z ==> Vertex 1 {m}
    0.048684424,10.1078292198,0,  !- X,Y,Z ==> Vertex 2 {m}
    0.048684424,10.1078292198,3.3528,  !- X,Y,Z ==> Vertex 3 {m}
    0.048684424,18.3374292198,3.3528;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    S_FrontStorageFlr1_0_0_0,!- Name
    Floor,                   !- Surface Type
    S_FrontStorageFlr1_0_0_0_Ffactor,      !- Construction Name
    FrontStorageFlr1,        !- Zone Name
    GroundFCfactorMethod,    !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.011084424,10.1078292198,0,  !- X,Y,Z ==> Vertex 1 {m}
    2.487084424,10.1078292198,0,  !- X,Y,Z ==> Vertex 2 {m}
    2.487084424,18.3374292198,0,  !- X,Y,Z ==> Vertex 3 {m}
    4.011084424,18.3374292198,0;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    C_FrontStorageFlr1_1_0_0,!- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    FrontStorageFlr1,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F_FrontStorageFlr2_10093_0_10059,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    2.48708442,10.10782922,3.3528,  !- X,Y,Z ==> Vertex 1 {m}
    4.01108442,10.10782922,3.3528,  !- X,Y,Z ==> Vertex 2 {m}
    4.01108442,18.33742922,3.3528,  !- X,Y,Z ==> Vertex 3 {m}
    2.48708442,18.33742922,3.3528;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    F_FrontStorageFlr2_10093_0_10059,  !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    FrontStorageFlr2,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C_FrontStorageFlr1_1_0_0,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.01108442,10.10782922,3.3528,  !- X,Y,Z ==> Vertex 1 {m}
    2.48708442,10.10782922,3.3528,  !- X,Y,Z ==> Vertex 2 {m}
    2.48708442,18.33742922,3.3528,  !- X,Y,Z ==> Vertex 3 {m}
    4.01108442,18.33742922,3.3528;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    W_FrontStorageFlr1_3_0_0,!- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    FrontStorageFlr1,        !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.011084424,18.3374292198,0,  !- X,Y,Z ==> Vertex 1 {m}
    2.487084424,18.3374292198,0,  !- X,Y,Z ==> Vertex 2 {m}
    2.487084424,18.3374292198,3.3528,  !- X,Y,Z ==> Vertex 3 {m}
    4.011084424,18.3374292198,3.3528;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    C_RearStairsFlr2_1_0_0,  !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    RearStairsFlr2,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F_RearStairsFlr3_10098_0_10060,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    52.47428442,10.10782922,6.096,  !- X,Y,Z ==> Vertex 1 {m}
    54.91326842,10.10782922,6.096,  !- X,Y,Z ==> Vertex 2 {m}
    54.91326842,18.33742922,6.096,  !- X,Y,Z ==> Vertex 3 {m}
    52.47428442,18.33742922,6.096;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    F_RearStairsFlr3_10098_0_10060,  !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    RearStairsFlr3,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C_RearStairsFlr2_1_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    54.91326842,10.10782922,6.096,  !- X,Y,Z ==> Vertex 1 {m}
    52.47428442,10.10782922,6.096,  !- X,Y,Z ==> Vertex 2 {m}
    52.47428442,18.33742922,6.096,  !- X,Y,Z ==> Vertex 3 {m}
    54.91326842,18.33742922,6.096;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    W_RearStairsFlr2_2_0_0,  !- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    RearStairsFlr2,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    54.9132684242,10.1078292198,3.3528,  !- X,Y,Z ==> Vertex 1 {m}
    54.9132684242,18.3374292198,3.3528,  !- X,Y,Z ==> Vertex 2 {m}
    54.9132684242,18.3374292198,6.096,  !- X,Y,Z ==> Vertex 3 {m}
    54.9132684242,10.1078292198,6.096;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    W_RearStairsFlr2_3_0_0,  !- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    RearStairsFlr2,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    54.9132684242,18.3374292198,3.3528,  !- X,Y,Z ==> Vertex 1 {m}
    52.4742844242,18.3374292198,3.3528,  !- X,Y,Z ==> Vertex 2 {m}
    52.4742844242,18.3374292198,6.096,  !- X,Y,Z ==> Vertex 3 {m}
    54.9132684242,18.3374292198,6.096;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    P_RearStairsFlr2_4_0_0,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    RearStairsFlr2,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom214_10099_0_10061,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    52.4742844242,18.33742922,3.3528,  !- X,Y,Z ==> Vertex 1 {m}
    52.4742844242,10.10782922,3.3528,  !- X,Y,Z ==> Vertex 2 {m}
    52.4742844242,10.10782922,6.096,  !- X,Y,Z ==> Vertex 3 {m}
    52.4742844242,18.33742922,6.096;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    P_GuestRoom214_10099_0_10061,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    GuestRoom214,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_RearStairsFlr2_4_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    52.4742844242,10.10782922,3.3528,  !- X,Y,Z ==> Vertex 1 {m}
    52.4742844242,18.33742922,3.3528,  !- X,Y,Z ==> Vertex 2 {m}
    52.4742844242,18.33742922,6.096,  !- X,Y,Z ==> Vertex 3 {m}
    52.4742844242,10.10782922,6.096;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    P_RearStairsFlr2_5_0_0,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    RearStairsFlr2,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_CorridorFlr2_10100_0_10062,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    52.47428442,10.1078292198,3.3528,  !- X,Y,Z ==> Vertex 1 {m}
    54.91326842,10.1078292198,3.3528,  !- X,Y,Z ==> Vertex 2 {m}
    54.91326842,10.1078292198,6.096,  !- X,Y,Z ==> Vertex 3 {m}
    52.47428442,10.1078292198,6.096;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    P_CorridorFlr2_10100_0_10062,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    CorridorFlr2,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_RearStairsFlr2_5_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    54.91326842,10.1078292198,3.3528,  !- X,Y,Z ==> Vertex 1 {m}
    52.47428442,10.1078292198,3.3528,  !- X,Y,Z ==> Vertex 2 {m}
    52.47428442,10.1078292198,6.096,  !- X,Y,Z ==> Vertex 3 {m}
    54.91326842,10.1078292198,6.096;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    C_CorridorFlr2_1_0_0,    !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    CorridorFlr2,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F_CorridorFlr3_10102_0_10063,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    8,                       !- Number of Vertices
    0.04868442,8.27902922,6.096,  !- X,Y,Z ==> Vertex 1 {m}
    54.91326842,8.27902922,6.096,  !- X,Y,Z ==> Vertex 2 {m}
    54.91326842,10.10782922,6.096,  !- X,Y,Z ==> Vertex 3 {m}
    26.87108442,10.10782922,6.096,  !- X,Y,Z ==> Vertex 4 {m}
    26.87108442,18.33742922,6.096,  !- X,Y,Z ==> Vertex 5 {m}
    23.82308442,18.33742922,6.096,  !- X,Y,Z ==> Vertex 6 {m}
    23.82308442,10.10782922,6.096,  !- X,Y,Z ==> Vertex 7 {m}
    0.04868442,10.10782922,6.096;  !- X,Y,Z ==> Vertex 8 {m}



  BuildingSurface:Detailed,
    F_CorridorFlr3_10102_0_10063,  !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    CorridorFlr3,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C_CorridorFlr2_1_0_0,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    8,                       !- Number of Vertices
    54.91326842,8.27902922,6.096,  !- X,Y,Z ==> Vertex 1 {m}
    0.04868442,8.27902922,6.096,  !- X,Y,Z ==> Vertex 2 {m}
    0.04868442,10.10782922,6.096,  !- X,Y,Z ==> Vertex 3 {m}
    23.82308442,10.10782922,6.096,  !- X,Y,Z ==> Vertex 4 {m}
    23.82308442,18.33742922,6.096,  !- X,Y,Z ==> Vertex 5 {m}
    26.87108442,18.33742922,6.096,  !- X,Y,Z ==> Vertex 6 {m}
    26.87108442,10.10782922,6.096,  !- X,Y,Z ==> Vertex 7 {m}
    54.91326842,10.10782922,6.096;  !- X,Y,Z ==> Vertex 8 {m}



  BuildingSurface:Detailed,
    W_CorridorFlr2_2_0_0,    !- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    CorridorFlr2,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    54.9132684242,8.2790292198,3.3528,  !- X,Y,Z ==> Vertex 1 {m}
    54.9132684242,10.1078292198,3.3528,  !- X,Y,Z ==> Vertex 2 {m}
    54.9132684242,10.1078292198,6.096,  !- X,Y,Z ==> Vertex 3 {m}
    54.9132684242,8.2790292198,6.096;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    P_CorridorFlr2_4_0_0,    !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    CorridorFlr2,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom214_10104_0_10064,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    52.47428442,10.1078292198,3.3528,  !- X,Y,Z ==> Vertex 1 {m}
    48.51188442,10.1078292198,3.3528,  !- X,Y,Z ==> Vertex 2 {m}
    48.51188442,10.1078292198,6.096,  !- X,Y,Z ==> Vertex 3 {m}
    52.47428442,10.1078292198,6.096;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    P_GuestRoom214_10104_0_10064,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    GuestRoom214,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_CorridorFlr2_4_0_0,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    48.51188442,10.1078292198,3.3528,  !- X,Y,Z ==> Vertex 1 {m}
    52.47428442,10.1078292198,3.3528,  !- X,Y,Z ==> Vertex 2 {m}
    52.47428442,10.1078292198,6.096,  !- X,Y,Z ==> Vertex 3 {m}
    48.51188442,10.1078292198,6.096;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    P_CorridorFlr2_5_0_0,    !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    CorridorFlr2,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom215_218_10105_0_10065,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    48.51188442,10.1078292198,3.3528,  !- X,Y,Z ==> Vertex 1 {m}
    32.66228442,10.1078292198,3.3528,  !- X,Y,Z ==> Vertex 2 {m}
    32.66228442,10.1078292198,6.096,  !- X,Y,Z ==> Vertex 3 {m}
    48.51188442,10.1078292198,6.096;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    P_GuestRoom215_218_10105_0_10065,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    GuestRoom215_218,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_CorridorFlr2_5_0_0,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    32.66228442,10.1078292198,3.3528,  !- X,Y,Z ==> Vertex 1 {m}
    48.51188442,10.1078292198,3.3528,  !- X,Y,Z ==> Vertex 2 {m}
    48.51188442,10.1078292198,6.096,  !- X,Y,Z ==> Vertex 3 {m}
    32.66228442,10.1078292198,6.096;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    P_CorridorFlr2_6_0_0,    !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    CorridorFlr2,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom219_10106_0_10066,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    32.66228442,10.1078292198,3.3528,  !- X,Y,Z ==> Vertex 1 {m}
    28.69988442,10.1078292198,3.3528,  !- X,Y,Z ==> Vertex 2 {m}
    28.69988442,10.1078292198,6.096,  !- X,Y,Z ==> Vertex 3 {m}
    32.66228442,10.1078292198,6.096;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    P_GuestRoom219_10106_0_10066,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    GuestRoom219,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_CorridorFlr2_6_0_0,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    28.69988442,10.1078292198,3.3528,  !- X,Y,Z ==> Vertex 1 {m}
    32.66228442,10.1078292198,3.3528,  !- X,Y,Z ==> Vertex 2 {m}
    32.66228442,10.1078292198,6.096,  !- X,Y,Z ==> Vertex 3 {m}
    28.69988442,10.1078292198,6.096;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    P_CorridorFlr2_7_0_0,    !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    CorridorFlr2,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_ElevatorCoreFlr2_10107_0_10067,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    28.69988442,10.1078292198,3.3528,  !- X,Y,Z ==> Vertex 1 {m}
    26.87108442,10.1078292198,3.3528,  !- X,Y,Z ==> Vertex 2 {m}
    26.87108442,10.1078292198,6.096,  !- X,Y,Z ==> Vertex 3 {m}
    28.69988442,10.1078292198,6.096;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    P_ElevatorCoreFlr2_10107_0_10067,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    ElevatorCoreFlr2,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_CorridorFlr2_7_0_0,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    26.87108442,10.1078292198,3.3528,  !- X,Y,Z ==> Vertex 1 {m}
    28.69988442,10.1078292198,3.3528,  !- X,Y,Z ==> Vertex 2 {m}
    28.69988442,10.1078292198,6.096,  !- X,Y,Z ==> Vertex 3 {m}
    26.87108442,10.1078292198,6.096;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    P_CorridorFlr2_8_0_0,    !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    CorridorFlr2,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_ElevatorCoreFlr2_10108_0_10068,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    26.8710844241,10.10782922,3.3528,  !- X,Y,Z ==> Vertex 1 {m}
    26.8710844241,18.33742922,3.3528,  !- X,Y,Z ==> Vertex 2 {m}
    26.8710844241,18.33742922,6.096,  !- X,Y,Z ==> Vertex 3 {m}
    26.8710844241,10.10782922,6.096;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    P_ElevatorCoreFlr2_10108_0_10068,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    ElevatorCoreFlr2,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_CorridorFlr2_8_0_0,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    26.8710844241,18.33742922,3.3528,  !- X,Y,Z ==> Vertex 1 {m}
    26.8710844241,10.10782922,3.3528,  !- X,Y,Z ==> Vertex 2 {m}
    26.8710844241,10.10782922,6.096,  !- X,Y,Z ==> Vertex 3 {m}
    26.8710844241,18.33742922,6.096;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    W_CorridorFlr2_9_0_0,    !- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    CorridorFlr2,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    26.8710844241,18.3374292198,3.3528,  !- X,Y,Z ==> Vertex 1 {m}
    23.8230844241,18.3374292198,3.3528,  !- X,Y,Z ==> Vertex 2 {m}
    23.8230844241,18.3374292198,6.096,  !- X,Y,Z ==> Vertex 3 {m}
    26.8710844241,18.3374292198,6.096;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    P_CorridorFlr2_10_0_0,   !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    CorridorFlr2,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom220_223_10109_0_10069,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    23.8230844241,18.33742922,3.3528,  !- X,Y,Z ==> Vertex 1 {m}
    23.8230844241,10.10782922,3.3528,  !- X,Y,Z ==> Vertex 2 {m}
    23.8230844241,10.10782922,6.096,  !- X,Y,Z ==> Vertex 3 {m}
    23.8230844241,18.33742922,6.096;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    P_GuestRoom220_223_10109_0_10069,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    GuestRoom220_223,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_CorridorFlr2_10_0_0,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    23.8230844241,10.10782922,3.3528,  !- X,Y,Z ==> Vertex 1 {m}
    23.8230844241,18.33742922,3.3528,  !- X,Y,Z ==> Vertex 2 {m}
    23.8230844241,18.33742922,6.096,  !- X,Y,Z ==> Vertex 3 {m}
    23.8230844241,10.10782922,6.096;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    P_CorridorFlr2_11_0_0,   !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    CorridorFlr2,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom220_223_10110_0_10070,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    23.82308442,10.1078292198,3.3528,  !- X,Y,Z ==> Vertex 1 {m}
    7.97348442,10.1078292198,3.3528,  !- X,Y,Z ==> Vertex 2 {m}
    7.97348442,10.1078292198,6.096,  !- X,Y,Z ==> Vertex 3 {m}
    23.82308442,10.1078292198,6.096;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    P_GuestRoom220_223_10110_0_10070,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    GuestRoom220_223,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_CorridorFlr2_11_0_0,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    7.97348442,10.1078292198,3.3528,  !- X,Y,Z ==> Vertex 1 {m}
    23.82308442,10.1078292198,3.3528,  !- X,Y,Z ==> Vertex 2 {m}
    23.82308442,10.1078292198,6.096,  !- X,Y,Z ==> Vertex 3 {m}
    7.97348442,10.1078292198,6.096;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    P_CorridorFlr2_12_0_0,   !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    CorridorFlr2,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom224_10111_0_10071,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    7.97348442,10.1078292198,3.3528,  !- X,Y,Z ==> Vertex 1 {m}
    4.01108442,10.1078292198,3.3528,  !- X,Y,Z ==> Vertex 2 {m}
    4.01108442,10.1078292198,6.096,  !- X,Y,Z ==> Vertex 3 {m}
    7.97348442,10.1078292198,6.096;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    P_GuestRoom224_10111_0_10071,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    GuestRoom224,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_CorridorFlr2_12_0_0,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.01108442,10.1078292198,3.3528,  !- X,Y,Z ==> Vertex 1 {m}
    7.97348442,10.1078292198,3.3528,  !- X,Y,Z ==> Vertex 2 {m}
    7.97348442,10.1078292198,6.096,  !- X,Y,Z ==> Vertex 3 {m}
    4.01108442,10.1078292198,6.096;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    P_CorridorFlr2_13_0_0,   !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    CorridorFlr2,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_FrontStorageFlr2_10112_0_10072,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.01108442,10.1078292198,3.3528,  !- X,Y,Z ==> Vertex 1 {m}
    2.48708442,10.1078292198,3.3528,  !- X,Y,Z ==> Vertex 2 {m}
    2.48708442,10.1078292198,6.096,  !- X,Y,Z ==> Vertex 3 {m}
    4.01108442,10.1078292198,6.096;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    P_FrontStorageFlr2_10112_0_10072,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    FrontStorageFlr2,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_CorridorFlr2_13_0_0,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    2.48708442,10.1078292198,3.3528,  !- X,Y,Z ==> Vertex 1 {m}
    4.01108442,10.1078292198,3.3528,  !- X,Y,Z ==> Vertex 2 {m}
    4.01108442,10.1078292198,6.096,  !- X,Y,Z ==> Vertex 3 {m}
    2.48708442,10.1078292198,6.096;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    P_CorridorFlr2_14_0_0,   !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    CorridorFlr2,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_FrontStairsFlr2_10113_0_10073,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    2.48708442,10.1078292198,3.3528,  !- X,Y,Z ==> Vertex 1 {m}
    0.04868442,10.1078292198,3.3528,  !- X,Y,Z ==> Vertex 2 {m}
    0.04868442,10.1078292198,6.096,  !- X,Y,Z ==> Vertex 3 {m}
    2.48708442,10.1078292198,6.096;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    P_FrontStairsFlr2_10113_0_10073,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    FrontStairsFlr2,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_CorridorFlr2_14_0_0,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.04868442,10.1078292198,3.3528,  !- X,Y,Z ==> Vertex 1 {m}
    2.48708442,10.1078292198,3.3528,  !- X,Y,Z ==> Vertex 2 {m}
    2.48708442,10.1078292198,6.096,  !- X,Y,Z ==> Vertex 3 {m}
    0.04868442,10.1078292198,6.096;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    W_CorridorFlr2_15_0_0,   !- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    CorridorFlr2,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.048684424,10.1078292198,3.3528,  !- X,Y,Z ==> Vertex 1 {m}
    0.048684424,8.2790292198,3.3528,  !- X,Y,Z ==> Vertex 2 {m}
    0.048684424,8.2790292198,6.096,  !- X,Y,Z ==> Vertex 3 {m}
    0.048684424,10.1078292198,6.096;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    P_CorridorFlr2_16_0_0,   !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    CorridorFlr2,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom201_10114_0_10074,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.04868442,8.2790292198,3.3528,  !- X,Y,Z ==> Vertex 1 {m}
    4.01108442,8.2790292198,3.3528,  !- X,Y,Z ==> Vertex 2 {m}
    4.01108442,8.2790292198,6.096,  !- X,Y,Z ==> Vertex 3 {m}
    0.04868442,8.2790292198,6.096;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    P_GuestRoom201_10114_0_10074,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    GuestRoom201,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_CorridorFlr2_16_0_0,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.01108442,8.2790292198,3.3528,  !- X,Y,Z ==> Vertex 1 {m}
    0.04868442,8.2790292198,3.3528,  !- X,Y,Z ==> Vertex 2 {m}
    0.04868442,8.2790292198,6.096,  !- X,Y,Z ==> Vertex 3 {m}
    4.01108442,8.2790292198,6.096;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    P_CorridorFlr2_17_0_0,   !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    CorridorFlr2,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom202_205_10115_0_10075,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.01108442,8.2790292198,3.3528,  !- X,Y,Z ==> Vertex 1 {m}
    19.86068442,8.2790292198,3.3528,  !- X,Y,Z ==> Vertex 2 {m}
    19.86068442,8.2790292198,6.096,  !- X,Y,Z ==> Vertex 3 {m}
    4.01108442,8.2790292198,6.096;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    P_GuestRoom202_205_10115_0_10075,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    GuestRoom202_205,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_CorridorFlr2_17_0_0,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    19.86068442,8.2790292198,3.3528,  !- X,Y,Z ==> Vertex 1 {m}
    4.01108442,8.2790292198,3.3528,  !- X,Y,Z ==> Vertex 2 {m}
    4.01108442,8.2790292198,6.096,  !- X,Y,Z ==> Vertex 3 {m}
    19.86068442,8.2790292198,6.096;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    P_CorridorFlr2_18_0_0,   !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    CorridorFlr2,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom206_208_10116_0_10076,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    19.86068442,8.2790292198,3.3528,  !- X,Y,Z ==> Vertex 1 {m}
    32.66228442,8.2790292198,3.3528,  !- X,Y,Z ==> Vertex 2 {m}
    32.66228442,8.2790292198,6.096,  !- X,Y,Z ==> Vertex 3 {m}
    19.86068442,8.2790292198,6.096;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    P_GuestRoom206_208_10116_0_10076,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    GuestRoom206_208,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_CorridorFlr2_18_0_0,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    32.66228442,8.2790292198,3.3528,  !- X,Y,Z ==> Vertex 1 {m}
    19.86068442,8.2790292198,3.3528,  !- X,Y,Z ==> Vertex 2 {m}
    19.86068442,8.2790292198,6.096,  !- X,Y,Z ==> Vertex 3 {m}
    32.66228442,8.2790292198,6.096;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    P_CorridorFlr2_19_0_0,   !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    CorridorFlr2,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom209_212_10117_0_10077,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    32.66228442,8.2790292198,3.3528,  !- X,Y,Z ==> Vertex 1 {m}
    48.51188442,8.2790292198,3.3528,  !- X,Y,Z ==> Vertex 2 {m}
    48.51188442,8.2790292198,6.096,  !- X,Y,Z ==> Vertex 3 {m}
    32.66228442,8.2790292198,6.096;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    P_GuestRoom209_212_10117_0_10077,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    GuestRoom209_212,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_CorridorFlr2_19_0_0,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    48.51188442,8.2790292198,3.3528,  !- X,Y,Z ==> Vertex 1 {m}
    32.66228442,8.2790292198,3.3528,  !- X,Y,Z ==> Vertex 2 {m}
    32.66228442,8.2790292198,6.096,  !- X,Y,Z ==> Vertex 3 {m}
    48.51188442,8.2790292198,6.096;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    P_CorridorFlr2_20_0_0,   !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    CorridorFlr2,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom213_10118_0_10078,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    48.51188442,8.2790292198,3.3528,  !- X,Y,Z ==> Vertex 1 {m}
    52.47428442,8.2790292198,3.3528,  !- X,Y,Z ==> Vertex 2 {m}
    52.47428442,8.2790292198,6.096,  !- X,Y,Z ==> Vertex 3 {m}
    48.51188442,8.2790292198,6.096;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    P_GuestRoom213_10118_0_10078,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    GuestRoom213,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_CorridorFlr2_20_0_0,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    52.47428442,8.2790292198,3.3528,  !- X,Y,Z ==> Vertex 1 {m}
    48.51188442,8.2790292198,3.3528,  !- X,Y,Z ==> Vertex 2 {m}
    48.51188442,8.2790292198,6.096,  !- X,Y,Z ==> Vertex 3 {m}
    52.47428442,8.2790292198,6.096;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    P_CorridorFlr2_21_0_0,   !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    CorridorFlr2,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_RearStorageFlr2_10119_0_10079,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    52.47428442,8.2790292198,3.3528,  !- X,Y,Z ==> Vertex 1 {m}
    54.91326842,8.2790292198,3.3528,  !- X,Y,Z ==> Vertex 2 {m}
    54.91326842,8.2790292198,6.096,  !- X,Y,Z ==> Vertex 3 {m}
    52.47428442,8.2790292198,6.096;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    P_RearStorageFlr2_10119_0_10079,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    RearStorageFlr2,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_CorridorFlr2_21_0_0,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    54.91326842,8.2790292198,3.3528,  !- X,Y,Z ==> Vertex 1 {m}
    52.47428442,8.2790292198,3.3528,  !- X,Y,Z ==> Vertex 2 {m}
    52.47428442,8.2790292198,6.096,  !- X,Y,Z ==> Vertex 3 {m}
    54.91326842,8.2790292198,6.096;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    C_RearStorageFlr2_1_0_0, !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    RearStorageFlr2,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F_RearStorageFlr3_10121_0_10080,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    52.47428442,0.04884522,6.096,  !- X,Y,Z ==> Vertex 1 {m}
    54.91326842,0.04884522,6.096,  !- X,Y,Z ==> Vertex 2 {m}
    54.91326842,8.27902922,6.096,  !- X,Y,Z ==> Vertex 3 {m}
    52.47428442,8.27902922,6.096;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    F_RearStorageFlr3_10121_0_10080,  !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    RearStorageFlr3,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C_RearStorageFlr2_1_0_0, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    54.91326842,0.04884522,6.096,  !- X,Y,Z ==> Vertex 1 {m}
    52.47428442,0.04884522,6.096,  !- X,Y,Z ==> Vertex 2 {m}
    52.47428442,8.27902922,6.096,  !- X,Y,Z ==> Vertex 3 {m}
    54.91326842,8.27902922,6.096;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    W_RearStorageFlr2_2_0_0, !- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    RearStorageFlr2,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    54.9132684242,0.0488452197,3.3528,  !- X,Y,Z ==> Vertex 1 {m}
    54.9132684242,8.2790292198,3.3528,  !- X,Y,Z ==> Vertex 2 {m}
    54.9132684242,8.2790292198,6.096,  !- X,Y,Z ==> Vertex 3 {m}
    54.9132684242,0.0488452197,6.096;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    P_RearStorageFlr2_4_0_0, !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    RearStorageFlr2,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom213_10123_0_10081,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    52.4742844242,8.27902922,3.3528,  !- X,Y,Z ==> Vertex 1 {m}
    52.4742844242,0.04884522,3.3528,  !- X,Y,Z ==> Vertex 2 {m}
    52.4742844242,0.04884522,6.096,  !- X,Y,Z ==> Vertex 3 {m}
    52.4742844242,8.27902922,6.096;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    P_GuestRoom213_10123_0_10081,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    GuestRoom213,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_RearStorageFlr2_4_0_0, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    52.4742844242,0.04884522,3.3528,  !- X,Y,Z ==> Vertex 1 {m}
    52.4742844242,8.27902922,3.3528,  !- X,Y,Z ==> Vertex 2 {m}
    52.4742844242,8.27902922,6.096,  !- X,Y,Z ==> Vertex 3 {m}
    52.4742844242,0.04884522,6.096;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    W_RearStorageFlr2_5_0_0, !- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    RearStorageFlr2,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    52.4742844242,0.0488452197,3.3528,  !- X,Y,Z ==> Vertex 1 {m}
    54.9132684242,0.0488452197,3.3528,  !- X,Y,Z ==> Vertex 2 {m}
    54.9132684242,0.0488452197,6.096,  !- X,Y,Z ==> Vertex 3 {m}
    52.4742844242,0.0488452197,6.096;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    C_GuestRoom201_1_0_0,    !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    GuestRoom201,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F_GuestRoom301_10125_0_10082,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.04868442,0.04884522,6.096,  !- X,Y,Z ==> Vertex 1 {m}
    4.01108442,0.04884522,6.096,  !- X,Y,Z ==> Vertex 2 {m}
    4.01108442,8.27902922,6.096,  !- X,Y,Z ==> Vertex 3 {m}
    0.04868442,8.27902922,6.096;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    F_GuestRoom301_10125_0_10082,  !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    GuestRoom301,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C_GuestRoom201_1_0_0,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.01108442,0.04884522,6.096,  !- X,Y,Z ==> Vertex 1 {m}
    0.04868442,0.04884522,6.096,  !- X,Y,Z ==> Vertex 2 {m}
    0.04868442,8.27902922,6.096,  !- X,Y,Z ==> Vertex 3 {m}
    4.01108442,8.27902922,6.096;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    P_GuestRoom201_2_0_0,    !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    GuestRoom201,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom202_205_10126_0_10083,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.011084424,0.04884522,3.3528,  !- X,Y,Z ==> Vertex 1 {m}
    4.011084424,8.27902922,3.3528,  !- X,Y,Z ==> Vertex 2 {m}
    4.011084424,8.27902922,6.096,  !- X,Y,Z ==> Vertex 3 {m}
    4.011084424,0.04884522,6.096;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    P_GuestRoom202_205_10126_0_10083,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    GuestRoom202_205,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom201_2_0_0,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.011084424,8.27902922,3.3528,  !- X,Y,Z ==> Vertex 1 {m}
    4.011084424,0.04884522,3.3528,  !- X,Y,Z ==> Vertex 2 {m}
    4.011084424,0.04884522,6.096,  !- X,Y,Z ==> Vertex 3 {m}
    4.011084424,8.27902922,6.096;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    W_GuestRoom201_4_0_0,    !- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    GuestRoom201,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.048684424,8.2790292198,3.3528,  !- X,Y,Z ==> Vertex 1 {m}
    0.048684424,0.0488452197,3.3528,  !- X,Y,Z ==> Vertex 2 {m}
    0.048684424,0.0488452197,6.096,  !- X,Y,Z ==> Vertex 3 {m}
    0.048684424,8.2790292198,6.096;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    W_GuestRoom201_5_0_0,    !- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    GuestRoom201,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.048684424,0.0488452197,3.3528,  !- X,Y,Z ==> Vertex 1 {m}
    4.011084424,0.0488452197,3.3528,  !- X,Y,Z ==> Vertex 2 {m}
    4.011084424,0.0488452197,6.096,  !- X,Y,Z ==> Vertex 3 {m}
    0.048684424,0.0488452197,6.096;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    C_GuestRoom202_205_1_0_0,!- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    GuestRoom202_205,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F_GuestRoom302_305_10129_0_10084,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.01108442,0.04884522,6.096,  !- X,Y,Z ==> Vertex 1 {m}
    19.86068442,0.04884522,6.096,  !- X,Y,Z ==> Vertex 2 {m}
    19.86068442,8.27902922,6.096,  !- X,Y,Z ==> Vertex 3 {m}
    4.01108442,8.27902922,6.096;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    F_GuestRoom302_305_10129_0_10084,  !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    GuestRoom302_305,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C_GuestRoom202_205_1_0_0,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    19.86068442,0.04884522,6.096,  !- X,Y,Z ==> Vertex 1 {m}
    4.01108442,0.04884522,6.096,  !- X,Y,Z ==> Vertex 2 {m}
    4.01108442,8.27902922,6.096,  !- X,Y,Z ==> Vertex 3 {m}
    19.86068442,8.27902922,6.096;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    P_GuestRoom202_205_2_0_0,!- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    GuestRoom202_205,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom206_208_10130_0_10085,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    19.8606844241,0.04884522,3.3528,  !- X,Y,Z ==> Vertex 1 {m}
    19.8606844241,8.27902922,3.3528,  !- X,Y,Z ==> Vertex 2 {m}
    19.8606844241,8.27902922,6.096,  !- X,Y,Z ==> Vertex 3 {m}
    19.8606844241,0.04884522,6.096;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    P_GuestRoom206_208_10130_0_10085,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    GuestRoom206_208,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom202_205_2_0_0,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    19.8606844241,8.27902922,3.3528,  !- X,Y,Z ==> Vertex 1 {m}
    19.8606844241,0.04884522,3.3528,  !- X,Y,Z ==> Vertex 2 {m}
    19.8606844241,0.04884522,6.096,  !- X,Y,Z ==> Vertex 3 {m}
    19.8606844241,8.27902922,6.096;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    W_GuestRoom202_205_5_0_0,!- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    GuestRoom202_205,        !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.011084424,0.0488452197,3.3528,  !- X,Y,Z ==> Vertex 1 {m}
    19.8606844241,0.0488452197,3.3528,  !- X,Y,Z ==> Vertex 2 {m}
    19.8606844241,0.0488452197,6.096,  !- X,Y,Z ==> Vertex 3 {m}
    4.011084424,0.0488452197,6.096;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    C_GuestRoom206_208_1_0_0,!- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    GuestRoom206_208,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F_GuestRoom306_308_10136_0_10086,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    19.86068442,0.04884522,6.096,  !- X,Y,Z ==> Vertex 1 {m}
    32.66228442,0.04884522,6.096,  !- X,Y,Z ==> Vertex 2 {m}
    32.66228442,8.27902922,6.096,  !- X,Y,Z ==> Vertex 3 {m}
    19.86068442,8.27902922,6.096;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    F_GuestRoom306_308_10136_0_10086,  !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    GuestRoom306_308,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C_GuestRoom206_208_1_0_0,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    32.66228442,0.04884522,6.096,  !- X,Y,Z ==> Vertex 1 {m}
    19.86068442,0.04884522,6.096,  !- X,Y,Z ==> Vertex 2 {m}
    19.86068442,8.27902922,6.096,  !- X,Y,Z ==> Vertex 3 {m}
    32.66228442,8.27902922,6.096;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    P_GuestRoom206_208_2_0_0,!- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    GuestRoom206_208,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom209_212_10137_0_10087,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    32.6622844241,0.04884522,3.3528,  !- X,Y,Z ==> Vertex 1 {m}
    32.6622844241,8.27902922,3.3528,  !- X,Y,Z ==> Vertex 2 {m}
    32.6622844241,8.27902922,6.096,  !- X,Y,Z ==> Vertex 3 {m}
    32.6622844241,0.04884522,6.096;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    P_GuestRoom209_212_10137_0_10087,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    GuestRoom209_212,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom206_208_2_0_0,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    32.6622844241,8.27902922,3.3528,  !- X,Y,Z ==> Vertex 1 {m}
    32.6622844241,0.04884522,3.3528,  !- X,Y,Z ==> Vertex 2 {m}
    32.6622844241,0.04884522,6.096,  !- X,Y,Z ==> Vertex 3 {m}
    32.6622844241,8.27902922,6.096;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    W_GuestRoom206_208_5_0_0,!- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    GuestRoom206_208,        !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    19.8606844241,0.0488452197,3.3528,  !- X,Y,Z ==> Vertex 1 {m}
    32.6622844241,0.0488452197,3.3528,  !- X,Y,Z ==> Vertex 2 {m}
    32.6622844241,0.0488452197,6.096,  !- X,Y,Z ==> Vertex 3 {m}
    19.8606844241,0.0488452197,6.096;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    C_GuestRoom209_212_1_0_0,!- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    GuestRoom209_212,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F_GuestRoom309_312_10144_0_10088,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    32.66228442,0.04884522,6.096,  !- X,Y,Z ==> Vertex 1 {m}
    48.51188442,0.04884522,6.096,  !- X,Y,Z ==> Vertex 2 {m}
    48.51188442,8.27902922,6.096,  !- X,Y,Z ==> Vertex 3 {m}
    32.66228442,8.27902922,6.096;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    F_GuestRoom309_312_10144_0_10088,  !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    GuestRoom309_312,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C_GuestRoom209_212_1_0_0,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    48.51188442,0.04884522,6.096,  !- X,Y,Z ==> Vertex 1 {m}
    32.66228442,0.04884522,6.096,  !- X,Y,Z ==> Vertex 2 {m}
    32.66228442,8.27902922,6.096,  !- X,Y,Z ==> Vertex 3 {m}
    48.51188442,8.27902922,6.096;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    P_GuestRoom209_212_2_0_0,!- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    GuestRoom209_212,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom213_10145_0_10089,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    48.5118844242,0.04884522,3.3528,  !- X,Y,Z ==> Vertex 1 {m}
    48.5118844242,8.27902922,3.3528,  !- X,Y,Z ==> Vertex 2 {m}
    48.5118844242,8.27902922,6.096,  !- X,Y,Z ==> Vertex 3 {m}
    48.5118844242,0.04884522,6.096;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    P_GuestRoom213_10145_0_10089,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    GuestRoom213,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom209_212_2_0_0,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    48.5118844242,8.27902922,3.3528,  !- X,Y,Z ==> Vertex 1 {m}
    48.5118844242,0.04884522,3.3528,  !- X,Y,Z ==> Vertex 2 {m}
    48.5118844242,0.04884522,6.096,  !- X,Y,Z ==> Vertex 3 {m}
    48.5118844242,8.27902922,6.096;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    W_GuestRoom209_212_5_0_0,!- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    GuestRoom209_212,        !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    32.6622844241,0.0488452197,3.3528,  !- X,Y,Z ==> Vertex 1 {m}
    48.5118844242,0.0488452197,3.3528,  !- X,Y,Z ==> Vertex 2 {m}
    48.5118844242,0.0488452197,6.096,  !- X,Y,Z ==> Vertex 3 {m}
    32.6622844241,0.0488452197,6.096;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    C_GuestRoom213_1_0_0,    !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    GuestRoom213,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F_GuestRoom313_10149_0_10090,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    48.51188442,0.04884522,6.096,  !- X,Y,Z ==> Vertex 1 {m}
    52.47428442,0.04884522,6.096,  !- X,Y,Z ==> Vertex 2 {m}
    52.47428442,8.27902922,6.096,  !- X,Y,Z ==> Vertex 3 {m}
    48.51188442,8.27902922,6.096;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    F_GuestRoom313_10149_0_10090,  !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    GuestRoom313,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C_GuestRoom213_1_0_0,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    52.47428442,0.04884522,6.096,  !- X,Y,Z ==> Vertex 1 {m}
    48.51188442,0.04884522,6.096,  !- X,Y,Z ==> Vertex 2 {m}
    48.51188442,8.27902922,6.096,  !- X,Y,Z ==> Vertex 3 {m}
    52.47428442,8.27902922,6.096;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    W_GuestRoom213_5_0_0,    !- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    GuestRoom213,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    48.5118844242,0.0488452197,3.3528,  !- X,Y,Z ==> Vertex 1 {m}
    52.4742844242,0.0488452197,3.3528,  !- X,Y,Z ==> Vertex 2 {m}
    52.4742844242,0.0488452197,6.096,  !- X,Y,Z ==> Vertex 3 {m}
    48.5118844242,0.0488452197,6.096;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    C_GuestRoom214_1_0_0,    !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    GuestRoom214,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F_GuestRoom314_10154_0_10091,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    48.51188442,10.10782922,6.096,  !- X,Y,Z ==> Vertex 1 {m}
    52.47428442,10.10782922,6.096,  !- X,Y,Z ==> Vertex 2 {m}
    52.47428442,18.33742922,6.096,  !- X,Y,Z ==> Vertex 3 {m}
    48.51188442,18.33742922,6.096;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    F_GuestRoom314_10154_0_10091,  !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    GuestRoom314,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C_GuestRoom214_1_0_0,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    52.47428442,10.10782922,6.096,  !- X,Y,Z ==> Vertex 1 {m}
    48.51188442,10.10782922,6.096,  !- X,Y,Z ==> Vertex 2 {m}
    48.51188442,18.33742922,6.096,  !- X,Y,Z ==> Vertex 3 {m}
    52.47428442,18.33742922,6.096;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    W_GuestRoom214_3_0_0,    !- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    GuestRoom214,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    52.4742844242,18.3374292198,3.3528,  !- X,Y,Z ==> Vertex 1 {m}
    48.5118844242,18.3374292198,3.3528,  !- X,Y,Z ==> Vertex 2 {m}
    48.5118844242,18.3374292198,6.096,  !- X,Y,Z ==> Vertex 3 {m}
    52.4742844242,18.3374292198,6.096;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    P_GuestRoom214_4_0_0,    !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    GuestRoom214,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom215_218_10156_0_10092,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    48.5118844242,18.33742922,3.3528,  !- X,Y,Z ==> Vertex 1 {m}
    48.5118844242,10.10782922,3.3528,  !- X,Y,Z ==> Vertex 2 {m}
    48.5118844242,10.10782922,6.096,  !- X,Y,Z ==> Vertex 3 {m}
    48.5118844242,18.33742922,6.096;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    P_GuestRoom215_218_10156_0_10092,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    GuestRoom215_218,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom214_4_0_0,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    48.5118844242,10.10782922,3.3528,  !- X,Y,Z ==> Vertex 1 {m}
    48.5118844242,18.33742922,3.3528,  !- X,Y,Z ==> Vertex 2 {m}
    48.5118844242,18.33742922,6.096,  !- X,Y,Z ==> Vertex 3 {m}
    48.5118844242,10.10782922,6.096;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    C_GuestRoom215_218_1_0_0,!- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    GuestRoom215_218,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F_GuestRoom315_318_10161_0_10093,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    32.66228442,10.10782922,6.096,  !- X,Y,Z ==> Vertex 1 {m}
    48.51188442,10.10782922,6.096,  !- X,Y,Z ==> Vertex 2 {m}
    48.51188442,18.33742922,6.096,  !- X,Y,Z ==> Vertex 3 {m}
    32.66228442,18.33742922,6.096;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    F_GuestRoom315_318_10161_0_10093,  !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    GuestRoom315_318,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C_GuestRoom215_218_1_0_0,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    48.51188442,10.10782922,6.096,  !- X,Y,Z ==> Vertex 1 {m}
    32.66228442,10.10782922,6.096,  !- X,Y,Z ==> Vertex 2 {m}
    32.66228442,18.33742922,6.096,  !- X,Y,Z ==> Vertex 3 {m}
    48.51188442,18.33742922,6.096;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    W_GuestRoom215_218_3_0_0,!- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    GuestRoom215_218,        !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    48.5118844242,18.3374292198,3.3528,  !- X,Y,Z ==> Vertex 1 {m}
    32.6622844241,18.3374292198,3.3528,  !- X,Y,Z ==> Vertex 2 {m}
    32.6622844241,18.3374292198,6.096,  !- X,Y,Z ==> Vertex 3 {m}
    48.5118844242,18.3374292198,6.096;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    P_GuestRoom215_218_4_0_0,!- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    GuestRoom215_218,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom219_10163_0_10094,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    32.6622844241,18.33742922,3.3528,  !- X,Y,Z ==> Vertex 1 {m}
    32.6622844241,10.10782922,3.3528,  !- X,Y,Z ==> Vertex 2 {m}
    32.6622844241,10.10782922,6.096,  !- X,Y,Z ==> Vertex 3 {m}
    32.6622844241,18.33742922,6.096;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    P_GuestRoom219_10163_0_10094,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    GuestRoom219,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom215_218_4_0_0,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    32.6622844241,10.10782922,3.3528,  !- X,Y,Z ==> Vertex 1 {m}
    32.6622844241,18.33742922,3.3528,  !- X,Y,Z ==> Vertex 2 {m}
    32.6622844241,18.33742922,6.096,  !- X,Y,Z ==> Vertex 3 {m}
    32.6622844241,10.10782922,6.096;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    C_ElevatorCoreFlr2_1_0_0,!- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    ElevatorCoreFlr2,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F_ElevatorCoreFlr3_10166_0_10095,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    26.87108442,10.10782922,6.096,  !- X,Y,Z ==> Vertex 1 {m}
    28.69988442,10.10782922,6.096,  !- X,Y,Z ==> Vertex 2 {m}
    28.69988442,18.33742922,6.096,  !- X,Y,Z ==> Vertex 3 {m}
    26.87108442,18.33742922,6.096;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    F_ElevatorCoreFlr3_10166_0_10095,  !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    ElevatorCoreFlr3,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C_ElevatorCoreFlr2_1_0_0,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    28.69988442,10.10782922,6.096,  !- X,Y,Z ==> Vertex 1 {m}
    26.87108442,10.10782922,6.096,  !- X,Y,Z ==> Vertex 2 {m}
    26.87108442,18.33742922,6.096,  !- X,Y,Z ==> Vertex 3 {m}
    28.69988442,18.33742922,6.096;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    P_ElevatorCoreFlr2_2_0_0,!- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    ElevatorCoreFlr2,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom219_10167_0_10096,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    28.6998844241,10.10782922,3.3528,  !- X,Y,Z ==> Vertex 1 {m}
    28.6998844241,18.33742922,3.3528,  !- X,Y,Z ==> Vertex 2 {m}
    28.6998844241,18.33742922,6.096,  !- X,Y,Z ==> Vertex 3 {m}
    28.6998844241,10.10782922,6.096;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    P_GuestRoom219_10167_0_10096,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    GuestRoom219,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_ElevatorCoreFlr2_2_0_0,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    28.6998844241,18.33742922,3.3528,  !- X,Y,Z ==> Vertex 1 {m}
    28.6998844241,10.10782922,3.3528,  !- X,Y,Z ==> Vertex 2 {m}
    28.6998844241,10.10782922,6.096,  !- X,Y,Z ==> Vertex 3 {m}
    28.6998844241,18.33742922,6.096;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    W_ElevatorCoreFlr2_3_0_0,!- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    ElevatorCoreFlr2,        !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    28.6998844241,18.3374292198,3.3528,  !- X,Y,Z ==> Vertex 1 {m}
    26.8710844241,18.3374292198,3.3528,  !- X,Y,Z ==> Vertex 2 {m}
    26.8710844241,18.3374292198,6.096,  !- X,Y,Z ==> Vertex 3 {m}
    28.6998844241,18.3374292198,6.096;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    C_GuestRoom219_1_0_0,    !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    GuestRoom219,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F_GuestRoom319_10171_0_10097,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    28.69988442,10.10782922,6.096,  !- X,Y,Z ==> Vertex 1 {m}
    32.66228442,10.10782922,6.096,  !- X,Y,Z ==> Vertex 2 {m}
    32.66228442,18.33742922,6.096,  !- X,Y,Z ==> Vertex 3 {m}
    28.69988442,18.33742922,6.096;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    F_GuestRoom319_10171_0_10097,  !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    GuestRoom319,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C_GuestRoom219_1_0_0,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    32.66228442,10.10782922,6.096,  !- X,Y,Z ==> Vertex 1 {m}
    28.69988442,10.10782922,6.096,  !- X,Y,Z ==> Vertex 2 {m}
    28.69988442,18.33742922,6.096,  !- X,Y,Z ==> Vertex 3 {m}
    32.66228442,18.33742922,6.096;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    W_GuestRoom219_3_0_0,    !- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    GuestRoom219,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    32.6622844241,18.3374292198,3.3528,  !- X,Y,Z ==> Vertex 1 {m}
    28.6998844241,18.3374292198,3.3528,  !- X,Y,Z ==> Vertex 2 {m}
    28.6998844241,18.3374292198,6.096,  !- X,Y,Z ==> Vertex 3 {m}
    32.6622844241,18.3374292198,6.096;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    C_GuestRoom220_223_1_0_0,!- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    GuestRoom220_223,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F_GuestRoom320_323_10177_0_10098,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    7.97348442,10.10782922,6.096,  !- X,Y,Z ==> Vertex 1 {m}
    23.82308442,10.10782922,6.096,  !- X,Y,Z ==> Vertex 2 {m}
    23.82308442,18.33742922,6.096,  !- X,Y,Z ==> Vertex 3 {m}
    7.97348442,18.33742922,6.096;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    F_GuestRoom320_323_10177_0_10098,  !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    GuestRoom320_323,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C_GuestRoom220_223_1_0_0,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    23.82308442,10.10782922,6.096,  !- X,Y,Z ==> Vertex 1 {m}
    7.97348442,10.10782922,6.096,  !- X,Y,Z ==> Vertex 2 {m}
    7.97348442,18.33742922,6.096,  !- X,Y,Z ==> Vertex 3 {m}
    23.82308442,18.33742922,6.096;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    W_GuestRoom220_223_3_0_0,!- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    GuestRoom220_223,        !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    23.8230844241,18.3374292198,3.3528,  !- X,Y,Z ==> Vertex 1 {m}
    7.973484424,18.3374292198,3.3528,  !- X,Y,Z ==> Vertex 2 {m}
    7.973484424,18.3374292198,6.096,  !- X,Y,Z ==> Vertex 3 {m}
    23.8230844241,18.3374292198,6.096;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    P_GuestRoom220_223_4_0_0,!- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    GuestRoom220_223,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom224_10179_0_10099,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    7.973484424,18.33742922,3.3528,  !- X,Y,Z ==> Vertex 1 {m}
    7.973484424,10.10782922,3.3528,  !- X,Y,Z ==> Vertex 2 {m}
    7.973484424,10.10782922,6.096,  !- X,Y,Z ==> Vertex 3 {m}
    7.973484424,18.33742922,6.096;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    P_GuestRoom224_10179_0_10099,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    GuestRoom224,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom220_223_4_0_0,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    7.973484424,10.10782922,3.3528,  !- X,Y,Z ==> Vertex 1 {m}
    7.973484424,18.33742922,3.3528,  !- X,Y,Z ==> Vertex 2 {m}
    7.973484424,18.33742922,6.096,  !- X,Y,Z ==> Vertex 3 {m}
    7.973484424,10.10782922,6.096;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    C_GuestRoom224_1_0_0,    !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    GuestRoom224,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F_GuestRoom324_10182_0_10100,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.01108442,10.10782922,6.096,  !- X,Y,Z ==> Vertex 1 {m}
    7.97348442,10.10782922,6.096,  !- X,Y,Z ==> Vertex 2 {m}
    7.97348442,18.33742922,6.096,  !- X,Y,Z ==> Vertex 3 {m}
    4.01108442,18.33742922,6.096;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    F_GuestRoom324_10182_0_10100,  !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    GuestRoom324,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C_GuestRoom224_1_0_0,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    7.97348442,10.10782922,6.096,  !- X,Y,Z ==> Vertex 1 {m}
    4.01108442,10.10782922,6.096,  !- X,Y,Z ==> Vertex 2 {m}
    4.01108442,18.33742922,6.096,  !- X,Y,Z ==> Vertex 3 {m}
    7.97348442,18.33742922,6.096;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    W_GuestRoom224_3_0_0,    !- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    GuestRoom224,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    7.973484424,18.3374292198,3.3528,  !- X,Y,Z ==> Vertex 1 {m}
    4.011084424,18.3374292198,3.3528,  !- X,Y,Z ==> Vertex 2 {m}
    4.011084424,18.3374292198,6.096,  !- X,Y,Z ==> Vertex 3 {m}
    7.973484424,18.3374292198,6.096;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    P_GuestRoom224_4_0_0,    !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    GuestRoom224,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_FrontStorageFlr2_10184_0_10101,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.011084424,18.33742922,3.3528,  !- X,Y,Z ==> Vertex 1 {m}
    4.011084424,10.10782922,3.3528,  !- X,Y,Z ==> Vertex 2 {m}
    4.011084424,10.10782922,6.096,  !- X,Y,Z ==> Vertex 3 {m}
    4.011084424,18.33742922,6.096;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    P_FrontStorageFlr2_10184_0_10101,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    FrontStorageFlr2,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom224_4_0_0,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.011084424,10.10782922,3.3528,  !- X,Y,Z ==> Vertex 1 {m}
    4.011084424,18.33742922,3.3528,  !- X,Y,Z ==> Vertex 2 {m}
    4.011084424,18.33742922,6.096,  !- X,Y,Z ==> Vertex 3 {m}
    4.011084424,10.10782922,6.096;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    C_FrontStorageFlr2_1_0_0,!- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    FrontStorageFlr2,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F_FrontStorageFlr3_10187_0_10102,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    2.48708442,10.10782922,6.096,  !- X,Y,Z ==> Vertex 1 {m}
    4.01108442,10.10782922,6.096,  !- X,Y,Z ==> Vertex 2 {m}
    4.01108442,18.33742922,6.096,  !- X,Y,Z ==> Vertex 3 {m}
    2.48708442,18.33742922,6.096;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    F_FrontStorageFlr3_10187_0_10102,  !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    FrontStorageFlr3,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C_FrontStorageFlr2_1_0_0,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.01108442,10.10782922,6.096,  !- X,Y,Z ==> Vertex 1 {m}
    2.48708442,10.10782922,6.096,  !- X,Y,Z ==> Vertex 2 {m}
    2.48708442,18.33742922,6.096,  !- X,Y,Z ==> Vertex 3 {m}
    4.01108442,18.33742922,6.096;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    W_FrontStorageFlr2_3_0_0,!- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    FrontStorageFlr2,        !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.011084424,18.3374292198,3.3528,  !- X,Y,Z ==> Vertex 1 {m}
    2.487084424,18.3374292198,3.3528,  !- X,Y,Z ==> Vertex 2 {m}
    2.487084424,18.3374292198,6.096,  !- X,Y,Z ==> Vertex 3 {m}
    4.011084424,18.3374292198,6.096;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    P_FrontStorageFlr2_4_0_0,!- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    FrontStorageFlr2,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_FrontStairsFlr2_10189_0_10103,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    2.487084424,18.33742922,3.3528,  !- X,Y,Z ==> Vertex 1 {m}
    2.487084424,10.10782922,3.3528,  !- X,Y,Z ==> Vertex 2 {m}
    2.487084424,10.10782922,6.096,  !- X,Y,Z ==> Vertex 3 {m}
    2.487084424,18.33742922,6.096;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    P_FrontStairsFlr2_10189_0_10103,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    FrontStairsFlr2,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_FrontStorageFlr2_4_0_0,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    2.487084424,10.10782922,3.3528,  !- X,Y,Z ==> Vertex 1 {m}
    2.487084424,18.33742922,3.3528,  !- X,Y,Z ==> Vertex 2 {m}
    2.487084424,18.33742922,6.096,  !- X,Y,Z ==> Vertex 3 {m}
    2.487084424,10.10782922,6.096;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    C_FrontStairsFlr2_1_0_0, !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    FrontStairsFlr2,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F_FrontStairsFlr3_10192_0_10104,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.04868442,10.10782922,6.096,  !- X,Y,Z ==> Vertex 1 {m}
    2.48708442,10.10782922,6.096,  !- X,Y,Z ==> Vertex 2 {m}
    2.48708442,18.33742922,6.096,  !- X,Y,Z ==> Vertex 3 {m}
    0.04868442,18.33742922,6.096;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    F_FrontStairsFlr3_10192_0_10104,  !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    FrontStairsFlr3,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C_FrontStairsFlr2_1_0_0, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    2.48708442,10.10782922,6.096,  !- X,Y,Z ==> Vertex 1 {m}
    0.04868442,10.10782922,6.096,  !- X,Y,Z ==> Vertex 2 {m}
    0.04868442,18.33742922,6.096,  !- X,Y,Z ==> Vertex 3 {m}
    2.48708442,18.33742922,6.096;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    W_FrontStairsFlr2_3_0_0, !- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    FrontStairsFlr2,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    2.487084424,18.3374292198,3.3528,  !- X,Y,Z ==> Vertex 1 {m}
    0.048684424,18.3374292198,3.3528,  !- X,Y,Z ==> Vertex 2 {m}
    0.048684424,18.3374292198,6.096,  !- X,Y,Z ==> Vertex 3 {m}
    2.487084424,18.3374292198,6.096;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    W_FrontStairsFlr2_4_0_0, !- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    FrontStairsFlr2,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.048684424,18.3374292198,3.3528,  !- X,Y,Z ==> Vertex 1 {m}
    0.048684424,10.1078292198,3.3528,  !- X,Y,Z ==> Vertex 2 {m}
    0.048684424,10.1078292198,6.096,  !- X,Y,Z ==> Vertex 3 {m}
    0.048684424,18.3374292198,6.096;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    C_RearStairsFlr3_1_0_0,  !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    RearStairsFlr3,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F_RearStairsFlr4_10196_0_10105,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    52.47428442,10.10782922,8.8392,  !- X,Y,Z ==> Vertex 1 {m}
    54.91326842,10.10782922,8.8392,  !- X,Y,Z ==> Vertex 2 {m}
    54.91326842,18.33742922,8.8392,  !- X,Y,Z ==> Vertex 3 {m}
    52.47428442,18.33742922,8.8392;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    F_RearStairsFlr4_10196_0_10105,  !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    RearStairsFlr4,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C_RearStairsFlr3_1_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    54.91326842,10.10782922,8.8392,  !- X,Y,Z ==> Vertex 1 {m}
    52.47428442,10.10782922,8.8392,  !- X,Y,Z ==> Vertex 2 {m}
    52.47428442,18.33742922,8.8392,  !- X,Y,Z ==> Vertex 3 {m}
    54.91326842,18.33742922,8.8392;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    W_RearStairsFlr3_2_0_0,  !- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    RearStairsFlr3,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    54.9132684242,10.1078292198,6.096,  !- X,Y,Z ==> Vertex 1 {m}
    54.9132684242,18.3374292198,6.096,  !- X,Y,Z ==> Vertex 2 {m}
    54.9132684242,18.3374292198,8.8392,  !- X,Y,Z ==> Vertex 3 {m}
    54.9132684242,10.1078292198,8.8392;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    W_RearStairsFlr3_3_0_0,  !- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    RearStairsFlr3,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    54.9132684242,18.3374292198,6.096,  !- X,Y,Z ==> Vertex 1 {m}
    52.4742844242,18.3374292198,6.096,  !- X,Y,Z ==> Vertex 2 {m}
    52.4742844242,18.3374292198,8.8392,  !- X,Y,Z ==> Vertex 3 {m}
    54.9132684242,18.3374292198,8.8392;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    P_RearStairsFlr3_4_0_0,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    RearStairsFlr3,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom314_10197_0_10106,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    52.4742844242,18.33742922,6.096,  !- X,Y,Z ==> Vertex 1 {m}
    52.4742844242,10.10782922,6.096,  !- X,Y,Z ==> Vertex 2 {m}
    52.4742844242,10.10782922,8.8392,  !- X,Y,Z ==> Vertex 3 {m}
    52.4742844242,18.33742922,8.8392;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    P_GuestRoom314_10197_0_10106,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    GuestRoom314,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_RearStairsFlr3_4_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    52.4742844242,10.10782922,6.096,  !- X,Y,Z ==> Vertex 1 {m}
    52.4742844242,18.33742922,6.096,  !- X,Y,Z ==> Vertex 2 {m}
    52.4742844242,18.33742922,8.8392,  !- X,Y,Z ==> Vertex 3 {m}
    52.4742844242,10.10782922,8.8392;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    P_RearStairsFlr3_5_0_0,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    RearStairsFlr3,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_CorridorFlr3_10198_0_10107,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    52.47428442,10.1078292198,6.096,  !- X,Y,Z ==> Vertex 1 {m}
    54.91326842,10.1078292198,6.096,  !- X,Y,Z ==> Vertex 2 {m}
    54.91326842,10.1078292198,8.8392,  !- X,Y,Z ==> Vertex 3 {m}
    52.47428442,10.1078292198,8.8392;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    P_CorridorFlr3_10198_0_10107,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    CorridorFlr3,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_RearStairsFlr3_5_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    54.91326842,10.1078292198,6.096,  !- X,Y,Z ==> Vertex 1 {m}
    52.47428442,10.1078292198,6.096,  !- X,Y,Z ==> Vertex 2 {m}
    52.47428442,10.1078292198,8.8392,  !- X,Y,Z ==> Vertex 3 {m}
    54.91326842,10.1078292198,8.8392;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    C_CorridorFlr3_1_0_0,    !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    CorridorFlr3,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F_CorridorFlr4_10200_0_10108,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    8,                       !- Number of Vertices
    0.04868442,8.27902922,8.8392,  !- X,Y,Z ==> Vertex 1 {m}
    54.91326842,8.27902922,8.8392,  !- X,Y,Z ==> Vertex 2 {m}
    54.91326842,10.10782922,8.8392,  !- X,Y,Z ==> Vertex 3 {m}
    26.87108442,10.10782922,8.8392,  !- X,Y,Z ==> Vertex 4 {m}
    26.87108442,18.33742922,8.8392,  !- X,Y,Z ==> Vertex 5 {m}
    23.82308442,18.33742922,8.8392,  !- X,Y,Z ==> Vertex 6 {m}
    23.82308442,10.10782922,8.8392,  !- X,Y,Z ==> Vertex 7 {m}
    0.04868442,10.10782922,8.8392;  !- X,Y,Z ==> Vertex 8 {m}



  BuildingSurface:Detailed,
    F_CorridorFlr4_10200_0_10108,  !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    CorridorFlr4,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C_CorridorFlr3_1_0_0,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    8,                       !- Number of Vertices
    54.91326842,8.27902922,8.8392,  !- X,Y,Z ==> Vertex 1 {m}
    0.04868442,8.27902922,8.8392,  !- X,Y,Z ==> Vertex 2 {m}
    0.04868442,10.10782922,8.8392,  !- X,Y,Z ==> Vertex 3 {m}
    23.82308442,10.10782922,8.8392,  !- X,Y,Z ==> Vertex 4 {m}
    23.82308442,18.33742922,8.8392,  !- X,Y,Z ==> Vertex 5 {m}
    26.87108442,18.33742922,8.8392,  !- X,Y,Z ==> Vertex 6 {m}
    26.87108442,10.10782922,8.8392,  !- X,Y,Z ==> Vertex 7 {m}
    54.91326842,10.10782922,8.8392;  !- X,Y,Z ==> Vertex 8 {m}



  BuildingSurface:Detailed,
    W_CorridorFlr3_2_0_0,    !- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    CorridorFlr3,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    54.9132684242,8.2790292198,6.096,  !- X,Y,Z ==> Vertex 1 {m}
    54.9132684242,10.1078292198,6.096,  !- X,Y,Z ==> Vertex 2 {m}
    54.9132684242,10.1078292198,8.8392,  !- X,Y,Z ==> Vertex 3 {m}
    54.9132684242,8.2790292198,8.8392;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    P_CorridorFlr3_4_0_0,    !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    CorridorFlr3,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom314_10202_0_10109,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    52.47428442,10.1078292198,6.096,  !- X,Y,Z ==> Vertex 1 {m}
    48.51188442,10.1078292198,6.096,  !- X,Y,Z ==> Vertex 2 {m}
    48.51188442,10.1078292198,8.8392,  !- X,Y,Z ==> Vertex 3 {m}
    52.47428442,10.1078292198,8.8392;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    P_GuestRoom314_10202_0_10109,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    GuestRoom314,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_CorridorFlr3_4_0_0,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    48.51188442,10.1078292198,6.096,  !- X,Y,Z ==> Vertex 1 {m}
    52.47428442,10.1078292198,6.096,  !- X,Y,Z ==> Vertex 2 {m}
    52.47428442,10.1078292198,8.8392,  !- X,Y,Z ==> Vertex 3 {m}
    48.51188442,10.1078292198,8.8392;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    P_CorridorFlr3_5_0_0,    !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    CorridorFlr3,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom315_318_10203_0_10110,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    48.51188442,10.1078292198,6.096,  !- X,Y,Z ==> Vertex 1 {m}
    32.66228442,10.1078292198,6.096,  !- X,Y,Z ==> Vertex 2 {m}
    32.66228442,10.1078292198,8.8392,  !- X,Y,Z ==> Vertex 3 {m}
    48.51188442,10.1078292198,8.8392;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    P_GuestRoom315_318_10203_0_10110,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    GuestRoom315_318,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_CorridorFlr3_5_0_0,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    32.66228442,10.1078292198,6.096,  !- X,Y,Z ==> Vertex 1 {m}
    48.51188442,10.1078292198,6.096,  !- X,Y,Z ==> Vertex 2 {m}
    48.51188442,10.1078292198,8.8392,  !- X,Y,Z ==> Vertex 3 {m}
    32.66228442,10.1078292198,8.8392;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    P_CorridorFlr3_6_0_0,    !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    CorridorFlr3,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom319_10204_0_10111,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    32.66228442,10.1078292198,6.096,  !- X,Y,Z ==> Vertex 1 {m}
    28.69988442,10.1078292198,6.096,  !- X,Y,Z ==> Vertex 2 {m}
    28.69988442,10.1078292198,8.8392,  !- X,Y,Z ==> Vertex 3 {m}
    32.66228442,10.1078292198,8.8392;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    P_GuestRoom319_10204_0_10111,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    GuestRoom319,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_CorridorFlr3_6_0_0,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    28.69988442,10.1078292198,6.096,  !- X,Y,Z ==> Vertex 1 {m}
    32.66228442,10.1078292198,6.096,  !- X,Y,Z ==> Vertex 2 {m}
    32.66228442,10.1078292198,8.8392,  !- X,Y,Z ==> Vertex 3 {m}
    28.69988442,10.1078292198,8.8392;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    P_CorridorFlr3_7_0_0,    !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    CorridorFlr3,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_ElevatorCoreFlr3_10205_0_10112,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    28.69988442,10.1078292198,6.096,  !- X,Y,Z ==> Vertex 1 {m}
    26.87108442,10.1078292198,6.096,  !- X,Y,Z ==> Vertex 2 {m}
    26.87108442,10.1078292198,8.8392,  !- X,Y,Z ==> Vertex 3 {m}
    28.69988442,10.1078292198,8.8392;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    P_ElevatorCoreFlr3_10205_0_10112,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    ElevatorCoreFlr3,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_CorridorFlr3_7_0_0,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    26.87108442,10.1078292198,6.096,  !- X,Y,Z ==> Vertex 1 {m}
    28.69988442,10.1078292198,6.096,  !- X,Y,Z ==> Vertex 2 {m}
    28.69988442,10.1078292198,8.8392,  !- X,Y,Z ==> Vertex 3 {m}
    26.87108442,10.1078292198,8.8392;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    P_CorridorFlr3_8_0_0,    !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    CorridorFlr3,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_ElevatorCoreFlr3_10206_0_10113,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    26.8710844241,10.10782922,6.096,  !- X,Y,Z ==> Vertex 1 {m}
    26.8710844241,18.33742922,6.096,  !- X,Y,Z ==> Vertex 2 {m}
    26.8710844241,18.33742922,8.8392,  !- X,Y,Z ==> Vertex 3 {m}
    26.8710844241,10.10782922,8.8392;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    P_ElevatorCoreFlr3_10206_0_10113,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    ElevatorCoreFlr3,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_CorridorFlr3_8_0_0,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    26.8710844241,18.33742922,6.096,  !- X,Y,Z ==> Vertex 1 {m}
    26.8710844241,10.10782922,6.096,  !- X,Y,Z ==> Vertex 2 {m}
    26.8710844241,10.10782922,8.8392,  !- X,Y,Z ==> Vertex 3 {m}
    26.8710844241,18.33742922,8.8392;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    W_CorridorFlr3_9_0_0,    !- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    CorridorFlr3,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    26.8710844241,18.3374292198,6.096,  !- X,Y,Z ==> Vertex 1 {m}
    23.8230844241,18.3374292198,6.096,  !- X,Y,Z ==> Vertex 2 {m}
    23.8230844241,18.3374292198,8.8392,  !- X,Y,Z ==> Vertex 3 {m}
    26.8710844241,18.3374292198,8.8392;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    P_CorridorFlr3_10_0_0,   !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    CorridorFlr3,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom320_323_10207_0_10114,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    23.8230844241,18.33742922,6.096,  !- X,Y,Z ==> Vertex 1 {m}
    23.8230844241,10.10782922,6.096,  !- X,Y,Z ==> Vertex 2 {m}
    23.8230844241,10.10782922,8.8392,  !- X,Y,Z ==> Vertex 3 {m}
    23.8230844241,18.33742922,8.8392;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    P_GuestRoom320_323_10207_0_10114,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    GuestRoom320_323,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_CorridorFlr3_10_0_0,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    23.8230844241,10.10782922,6.096,  !- X,Y,Z ==> Vertex 1 {m}
    23.8230844241,18.33742922,6.096,  !- X,Y,Z ==> Vertex 2 {m}
    23.8230844241,18.33742922,8.8392,  !- X,Y,Z ==> Vertex 3 {m}
    23.8230844241,10.10782922,8.8392;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    P_CorridorFlr3_11_0_0,   !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    CorridorFlr3,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom320_323_10208_0_10115,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    23.82308442,10.1078292198,6.096,  !- X,Y,Z ==> Vertex 1 {m}
    7.97348442,10.1078292198,6.096,  !- X,Y,Z ==> Vertex 2 {m}
    7.97348442,10.1078292198,8.8392,  !- X,Y,Z ==> Vertex 3 {m}
    23.82308442,10.1078292198,8.8392;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    P_GuestRoom320_323_10208_0_10115,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    GuestRoom320_323,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_CorridorFlr3_11_0_0,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    7.97348442,10.1078292198,6.096,  !- X,Y,Z ==> Vertex 1 {m}
    23.82308442,10.1078292198,6.096,  !- X,Y,Z ==> Vertex 2 {m}
    23.82308442,10.1078292198,8.8392,  !- X,Y,Z ==> Vertex 3 {m}
    7.97348442,10.1078292198,8.8392;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    P_CorridorFlr3_12_0_0,   !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    CorridorFlr3,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom324_10209_0_10116,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    7.97348442,10.1078292198,6.096,  !- X,Y,Z ==> Vertex 1 {m}
    4.01108442,10.1078292198,6.096,  !- X,Y,Z ==> Vertex 2 {m}
    4.01108442,10.1078292198,8.8392,  !- X,Y,Z ==> Vertex 3 {m}
    7.97348442,10.1078292198,8.8392;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    P_GuestRoom324_10209_0_10116,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    GuestRoom324,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_CorridorFlr3_12_0_0,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.01108442,10.1078292198,6.096,  !- X,Y,Z ==> Vertex 1 {m}
    7.97348442,10.1078292198,6.096,  !- X,Y,Z ==> Vertex 2 {m}
    7.97348442,10.1078292198,8.8392,  !- X,Y,Z ==> Vertex 3 {m}
    4.01108442,10.1078292198,8.8392;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    P_CorridorFlr3_13_0_0,   !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    CorridorFlr3,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_FrontStorageFlr3_10210_0_10117,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.01108442,10.1078292198,6.096,  !- X,Y,Z ==> Vertex 1 {m}
    2.48708442,10.1078292198,6.096,  !- X,Y,Z ==> Vertex 2 {m}
    2.48708442,10.1078292198,8.8392,  !- X,Y,Z ==> Vertex 3 {m}
    4.01108442,10.1078292198,8.8392;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    P_FrontStorageFlr3_10210_0_10117,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    FrontStorageFlr3,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_CorridorFlr3_13_0_0,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    2.48708442,10.1078292198,6.096,  !- X,Y,Z ==> Vertex 1 {m}
    4.01108442,10.1078292198,6.096,  !- X,Y,Z ==> Vertex 2 {m}
    4.01108442,10.1078292198,8.8392,  !- X,Y,Z ==> Vertex 3 {m}
    2.48708442,10.1078292198,8.8392;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    P_CorridorFlr3_14_0_0,   !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    CorridorFlr3,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_FrontStairsFlr3_10211_0_10118,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    2.48708442,10.1078292198,6.096,  !- X,Y,Z ==> Vertex 1 {m}
    0.04868442,10.1078292198,6.096,  !- X,Y,Z ==> Vertex 2 {m}
    0.04868442,10.1078292198,8.8392,  !- X,Y,Z ==> Vertex 3 {m}
    2.48708442,10.1078292198,8.8392;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    P_FrontStairsFlr3_10211_0_10118,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    FrontStairsFlr3,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_CorridorFlr3_14_0_0,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.04868442,10.1078292198,6.096,  !- X,Y,Z ==> Vertex 1 {m}
    2.48708442,10.1078292198,6.096,  !- X,Y,Z ==> Vertex 2 {m}
    2.48708442,10.1078292198,8.8392,  !- X,Y,Z ==> Vertex 3 {m}
    0.04868442,10.1078292198,8.8392;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    W_CorridorFlr3_15_0_0,   !- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    CorridorFlr3,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.048684424,10.1078292198,6.096,  !- X,Y,Z ==> Vertex 1 {m}
    0.048684424,8.2790292198,6.096,  !- X,Y,Z ==> Vertex 2 {m}
    0.048684424,8.2790292198,8.8392,  !- X,Y,Z ==> Vertex 3 {m}
    0.048684424,10.1078292198,8.8392;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    P_CorridorFlr3_16_0_0,   !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    CorridorFlr3,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom301_10212_0_10119,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.04868442,8.2790292198,6.096,  !- X,Y,Z ==> Vertex 1 {m}
    4.01108442,8.2790292198,6.096,  !- X,Y,Z ==> Vertex 2 {m}
    4.01108442,8.2790292198,8.8392,  !- X,Y,Z ==> Vertex 3 {m}
    0.04868442,8.2790292198,8.8392;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    P_GuestRoom301_10212_0_10119,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    GuestRoom301,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_CorridorFlr3_16_0_0,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.01108442,8.2790292198,6.096,  !- X,Y,Z ==> Vertex 1 {m}
    0.04868442,8.2790292198,6.096,  !- X,Y,Z ==> Vertex 2 {m}
    0.04868442,8.2790292198,8.8392,  !- X,Y,Z ==> Vertex 3 {m}
    4.01108442,8.2790292198,8.8392;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    P_CorridorFlr3_17_0_0,   !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    CorridorFlr3,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom302_305_10213_0_10120,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.01108442,8.2790292198,6.096,  !- X,Y,Z ==> Vertex 1 {m}
    19.86068442,8.2790292198,6.096,  !- X,Y,Z ==> Vertex 2 {m}
    19.86068442,8.2790292198,8.8392,  !- X,Y,Z ==> Vertex 3 {m}
    4.01108442,8.2790292198,8.8392;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    P_GuestRoom302_305_10213_0_10120,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    GuestRoom302_305,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_CorridorFlr3_17_0_0,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    19.86068442,8.2790292198,6.096,  !- X,Y,Z ==> Vertex 1 {m}
    4.01108442,8.2790292198,6.096,  !- X,Y,Z ==> Vertex 2 {m}
    4.01108442,8.2790292198,8.8392,  !- X,Y,Z ==> Vertex 3 {m}
    19.86068442,8.2790292198,8.8392;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    P_CorridorFlr3_18_0_0,   !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    CorridorFlr3,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom306_308_10214_0_10121,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    19.86068442,8.2790292198,6.096,  !- X,Y,Z ==> Vertex 1 {m}
    32.66228442,8.2790292198,6.096,  !- X,Y,Z ==> Vertex 2 {m}
    32.66228442,8.2790292198,8.8392,  !- X,Y,Z ==> Vertex 3 {m}
    19.86068442,8.2790292198,8.8392;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    P_GuestRoom306_308_10214_0_10121,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    GuestRoom306_308,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_CorridorFlr3_18_0_0,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    32.66228442,8.2790292198,6.096,  !- X,Y,Z ==> Vertex 1 {m}
    19.86068442,8.2790292198,6.096,  !- X,Y,Z ==> Vertex 2 {m}
    19.86068442,8.2790292198,8.8392,  !- X,Y,Z ==> Vertex 3 {m}
    32.66228442,8.2790292198,8.8392;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    P_CorridorFlr3_19_0_0,   !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    CorridorFlr3,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom309_312_10215_0_10122,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    32.66228442,8.2790292198,6.096,  !- X,Y,Z ==> Vertex 1 {m}
    48.51188442,8.2790292198,6.096,  !- X,Y,Z ==> Vertex 2 {m}
    48.51188442,8.2790292198,8.8392,  !- X,Y,Z ==> Vertex 3 {m}
    32.66228442,8.2790292198,8.8392;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    P_GuestRoom309_312_10215_0_10122,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    GuestRoom309_312,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_CorridorFlr3_19_0_0,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    48.51188442,8.2790292198,6.096,  !- X,Y,Z ==> Vertex 1 {m}
    32.66228442,8.2790292198,6.096,  !- X,Y,Z ==> Vertex 2 {m}
    32.66228442,8.2790292198,8.8392,  !- X,Y,Z ==> Vertex 3 {m}
    48.51188442,8.2790292198,8.8392;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    P_CorridorFlr3_20_0_0,   !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    CorridorFlr3,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom313_10216_0_10123,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    48.51188442,8.2790292198,6.096,  !- X,Y,Z ==> Vertex 1 {m}
    52.47428442,8.2790292198,6.096,  !- X,Y,Z ==> Vertex 2 {m}
    52.47428442,8.2790292198,8.8392,  !- X,Y,Z ==> Vertex 3 {m}
    48.51188442,8.2790292198,8.8392;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    P_GuestRoom313_10216_0_10123,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    GuestRoom313,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_CorridorFlr3_20_0_0,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    52.47428442,8.2790292198,6.096,  !- X,Y,Z ==> Vertex 1 {m}
    48.51188442,8.2790292198,6.096,  !- X,Y,Z ==> Vertex 2 {m}
    48.51188442,8.2790292198,8.8392,  !- X,Y,Z ==> Vertex 3 {m}
    52.47428442,8.2790292198,8.8392;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    P_CorridorFlr3_21_0_0,   !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    CorridorFlr3,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_RearStorageFlr3_10217_0_10124,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    52.47428442,8.2790292198,6.096,  !- X,Y,Z ==> Vertex 1 {m}
    54.91326842,8.2790292198,6.096,  !- X,Y,Z ==> Vertex 2 {m}
    54.91326842,8.2790292198,8.8392,  !- X,Y,Z ==> Vertex 3 {m}
    52.47428442,8.2790292198,8.8392;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    P_RearStorageFlr3_10217_0_10124,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    RearStorageFlr3,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_CorridorFlr3_21_0_0,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    54.91326842,8.2790292198,6.096,  !- X,Y,Z ==> Vertex 1 {m}
    52.47428442,8.2790292198,6.096,  !- X,Y,Z ==> Vertex 2 {m}
    52.47428442,8.2790292198,8.8392,  !- X,Y,Z ==> Vertex 3 {m}
    54.91326842,8.2790292198,8.8392;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    C_RearStorageFlr3_1_0_0, !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    RearStorageFlr3,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F_RearStorageFlr4_10219_0_10125,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    52.47428442,0.04884522,8.8392,  !- X,Y,Z ==> Vertex 1 {m}
    54.91326842,0.04884522,8.8392,  !- X,Y,Z ==> Vertex 2 {m}
    54.91326842,8.27902922,8.8392,  !- X,Y,Z ==> Vertex 3 {m}
    52.47428442,8.27902922,8.8392;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    F_RearStorageFlr4_10219_0_10125,  !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    RearStorageFlr4,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C_RearStorageFlr3_1_0_0, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    54.91326842,0.04884522,8.8392,  !- X,Y,Z ==> Vertex 1 {m}
    52.47428442,0.04884522,8.8392,  !- X,Y,Z ==> Vertex 2 {m}
    52.47428442,8.27902922,8.8392,  !- X,Y,Z ==> Vertex 3 {m}
    54.91326842,8.27902922,8.8392;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    W_RearStorageFlr3_2_0_0, !- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    RearStorageFlr3,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    54.9132684242,0.0488452197,6.096,  !- X,Y,Z ==> Vertex 1 {m}
    54.9132684242,8.2790292198,6.096,  !- X,Y,Z ==> Vertex 2 {m}
    54.9132684242,8.2790292198,8.8392,  !- X,Y,Z ==> Vertex 3 {m}
    54.9132684242,0.0488452197,8.8392;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    P_RearStorageFlr3_4_0_0, !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    RearStorageFlr3,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom313_10221_0_10126,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    52.4742844242,8.27902922,6.096,  !- X,Y,Z ==> Vertex 1 {m}
    52.4742844242,0.04884522,6.096,  !- X,Y,Z ==> Vertex 2 {m}
    52.4742844242,0.04884522,8.8392,  !- X,Y,Z ==> Vertex 3 {m}
    52.4742844242,8.27902922,8.8392;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    P_GuestRoom313_10221_0_10126,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    GuestRoom313,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_RearStorageFlr3_4_0_0, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    52.4742844242,0.04884522,6.096,  !- X,Y,Z ==> Vertex 1 {m}
    52.4742844242,8.27902922,6.096,  !- X,Y,Z ==> Vertex 2 {m}
    52.4742844242,8.27902922,8.8392,  !- X,Y,Z ==> Vertex 3 {m}
    52.4742844242,0.04884522,8.8392;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    W_RearStorageFlr3_5_0_0, !- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    RearStorageFlr3,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    52.4742844242,0.0488452197,6.096,  !- X,Y,Z ==> Vertex 1 {m}
    54.9132684242,0.0488452197,6.096,  !- X,Y,Z ==> Vertex 2 {m}
    54.9132684242,0.0488452197,8.8392,  !- X,Y,Z ==> Vertex 3 {m}
    52.4742844242,0.0488452197,8.8392;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    C_GuestRoom301_1_0_0,    !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    GuestRoom301,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F_GuestRoom401_10223_0_10127,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.04868442,0.04884522,8.8392,  !- X,Y,Z ==> Vertex 1 {m}
    4.01108442,0.04884522,8.8392,  !- X,Y,Z ==> Vertex 2 {m}
    4.01108442,8.27902922,8.8392,  !- X,Y,Z ==> Vertex 3 {m}
    0.04868442,8.27902922,8.8392;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    F_GuestRoom401_10223_0_10127,  !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    GuestRoom401,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C_GuestRoom301_1_0_0,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.01108442,0.04884522,8.8392,  !- X,Y,Z ==> Vertex 1 {m}
    0.04868442,0.04884522,8.8392,  !- X,Y,Z ==> Vertex 2 {m}
    0.04868442,8.27902922,8.8392,  !- X,Y,Z ==> Vertex 3 {m}
    4.01108442,8.27902922,8.8392;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    P_GuestRoom301_2_0_0,    !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    GuestRoom301,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom302_305_10224_0_10128,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.011084424,0.04884522,6.096,  !- X,Y,Z ==> Vertex 1 {m}
    4.011084424,8.27902922,6.096,  !- X,Y,Z ==> Vertex 2 {m}
    4.011084424,8.27902922,8.8392,  !- X,Y,Z ==> Vertex 3 {m}
    4.011084424,0.04884522,8.8392;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    P_GuestRoom302_305_10224_0_10128,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    GuestRoom302_305,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom301_2_0_0,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.011084424,8.27902922,6.096,  !- X,Y,Z ==> Vertex 1 {m}
    4.011084424,0.04884522,6.096,  !- X,Y,Z ==> Vertex 2 {m}
    4.011084424,0.04884522,8.8392,  !- X,Y,Z ==> Vertex 3 {m}
    4.011084424,8.27902922,8.8392;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    W_GuestRoom301_4_0_0,    !- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    GuestRoom301,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.048684424,8.2790292198,6.096,  !- X,Y,Z ==> Vertex 1 {m}
    0.048684424,0.0488452197,6.096,  !- X,Y,Z ==> Vertex 2 {m}
    0.048684424,0.0488452197,8.8392,  !- X,Y,Z ==> Vertex 3 {m}
    0.048684424,8.2790292198,8.8392;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    W_GuestRoom301_5_0_0,    !- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    GuestRoom301,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.048684424,0.0488452197,6.096,  !- X,Y,Z ==> Vertex 1 {m}
    4.011084424,0.0488452197,6.096,  !- X,Y,Z ==> Vertex 2 {m}
    4.011084424,0.0488452197,8.8392,  !- X,Y,Z ==> Vertex 3 {m}
    0.048684424,0.0488452197,8.8392;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    C_GuestRoom302_305_1_0_0,!- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    GuestRoom302_305,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F_GuestRoom402_405_10227_0_10129,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.01108442,0.04884522,8.8392,  !- X,Y,Z ==> Vertex 1 {m}
    19.86068442,0.04884522,8.8392,  !- X,Y,Z ==> Vertex 2 {m}
    19.86068442,8.27902922,8.8392,  !- X,Y,Z ==> Vertex 3 {m}
    4.01108442,8.27902922,8.8392;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    F_GuestRoom402_405_10227_0_10129,  !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    GuestRoom402_405,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C_GuestRoom302_305_1_0_0,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    19.86068442,0.04884522,8.8392,  !- X,Y,Z ==> Vertex 1 {m}
    4.01108442,0.04884522,8.8392,  !- X,Y,Z ==> Vertex 2 {m}
    4.01108442,8.27902922,8.8392,  !- X,Y,Z ==> Vertex 3 {m}
    19.86068442,8.27902922,8.8392;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    P_GuestRoom302_305_2_0_0,!- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    GuestRoom302_305,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom306_308_10228_0_10130,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    19.8606844241,0.04884522,6.096,  !- X,Y,Z ==> Vertex 1 {m}
    19.8606844241,8.27902922,6.096,  !- X,Y,Z ==> Vertex 2 {m}
    19.8606844241,8.27902922,8.8392,  !- X,Y,Z ==> Vertex 3 {m}
    19.8606844241,0.04884522,8.8392;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    P_GuestRoom306_308_10228_0_10130,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    GuestRoom306_308,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom302_305_2_0_0,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    19.8606844241,8.27902922,6.096,  !- X,Y,Z ==> Vertex 1 {m}
    19.8606844241,0.04884522,6.096,  !- X,Y,Z ==> Vertex 2 {m}
    19.8606844241,0.04884522,8.8392,  !- X,Y,Z ==> Vertex 3 {m}
    19.8606844241,8.27902922,8.8392;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    W_GuestRoom302_305_5_0_0,!- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    GuestRoom302_305,        !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.011084424,0.0488452197,6.096,  !- X,Y,Z ==> Vertex 1 {m}
    19.8606844241,0.0488452197,6.096,  !- X,Y,Z ==> Vertex 2 {m}
    19.8606844241,0.0488452197,8.8392,  !- X,Y,Z ==> Vertex 3 {m}
    4.011084424,0.0488452197,8.8392;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    C_GuestRoom306_308_1_0_0,!- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    GuestRoom306_308,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F_GuestRoom406_408_10232_0_10131,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    19.86068442,0.04884522,8.8392,  !- X,Y,Z ==> Vertex 1 {m}
    32.66228442,0.04884522,8.8392,  !- X,Y,Z ==> Vertex 2 {m}
    32.66228442,8.27902922,8.8392,  !- X,Y,Z ==> Vertex 3 {m}
    19.86068442,8.27902922,8.8392;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    F_GuestRoom406_408_10232_0_10131,  !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    GuestRoom406_408,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C_GuestRoom306_308_1_0_0,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    32.66228442,0.04884522,8.8392,  !- X,Y,Z ==> Vertex 1 {m}
    19.86068442,0.04884522,8.8392,  !- X,Y,Z ==> Vertex 2 {m}
    19.86068442,8.27902922,8.8392,  !- X,Y,Z ==> Vertex 3 {m}
    32.66228442,8.27902922,8.8392;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    P_GuestRoom306_308_2_0_0,!- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    GuestRoom306_308,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom309_312_10233_0_10132,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    32.6622844241,0.04884522,6.096,  !- X,Y,Z ==> Vertex 1 {m}
    32.6622844241,8.27902922,6.096,  !- X,Y,Z ==> Vertex 2 {m}
    32.6622844241,8.27902922,8.8392,  !- X,Y,Z ==> Vertex 3 {m}
    32.6622844241,0.04884522,8.8392;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    P_GuestRoom309_312_10233_0_10132,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    GuestRoom309_312,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom306_308_2_0_0,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    32.6622844241,8.27902922,6.096,  !- X,Y,Z ==> Vertex 1 {m}
    32.6622844241,0.04884522,6.096,  !- X,Y,Z ==> Vertex 2 {m}
    32.6622844241,0.04884522,8.8392,  !- X,Y,Z ==> Vertex 3 {m}
    32.6622844241,8.27902922,8.8392;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    W_GuestRoom306_308_5_0_0,!- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    GuestRoom306_308,        !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    19.8606844241,0.0488452197,6.096,  !- X,Y,Z ==> Vertex 1 {m}
    32.6622844241,0.0488452197,6.096,  !- X,Y,Z ==> Vertex 2 {m}
    32.6622844241,0.0488452197,8.8392,  !- X,Y,Z ==> Vertex 3 {m}
    19.8606844241,0.0488452197,8.8392;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    C_GuestRoom309_312_1_0_0,!- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    GuestRoom309_312,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F_GuestRoom409_412_10237_0_10133,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    32.66228442,0.04884522,8.8392,  !- X,Y,Z ==> Vertex 1 {m}
    48.51188442,0.04884522,8.8392,  !- X,Y,Z ==> Vertex 2 {m}
    48.51188442,8.27902922,8.8392,  !- X,Y,Z ==> Vertex 3 {m}
    32.66228442,8.27902922,8.8392;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    F_GuestRoom409_412_10237_0_10133,  !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    GuestRoom409_412,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C_GuestRoom309_312_1_0_0,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    48.51188442,0.04884522,8.8392,  !- X,Y,Z ==> Vertex 1 {m}
    32.66228442,0.04884522,8.8392,  !- X,Y,Z ==> Vertex 2 {m}
    32.66228442,8.27902922,8.8392,  !- X,Y,Z ==> Vertex 3 {m}
    48.51188442,8.27902922,8.8392;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    P_GuestRoom309_312_2_0_0,!- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    GuestRoom309_312,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom313_10238_0_10134,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    48.5118844242,0.04884522,6.096,  !- X,Y,Z ==> Vertex 1 {m}
    48.5118844242,8.27902922,6.096,  !- X,Y,Z ==> Vertex 2 {m}
    48.5118844242,8.27902922,8.8392,  !- X,Y,Z ==> Vertex 3 {m}
    48.5118844242,0.04884522,8.8392;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    P_GuestRoom313_10238_0_10134,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    GuestRoom313,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom309_312_2_0_0,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    48.5118844242,8.27902922,6.096,  !- X,Y,Z ==> Vertex 1 {m}
    48.5118844242,0.04884522,6.096,  !- X,Y,Z ==> Vertex 2 {m}
    48.5118844242,0.04884522,8.8392,  !- X,Y,Z ==> Vertex 3 {m}
    48.5118844242,8.27902922,8.8392;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    W_GuestRoom309_312_5_0_0,!- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    GuestRoom309_312,        !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    32.6622844241,0.0488452197,6.096,  !- X,Y,Z ==> Vertex 1 {m}
    48.5118844242,0.0488452197,6.096,  !- X,Y,Z ==> Vertex 2 {m}
    48.5118844242,0.0488452197,8.8392,  !- X,Y,Z ==> Vertex 3 {m}
    32.6622844241,0.0488452197,8.8392;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    C_GuestRoom313_1_0_0,    !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    GuestRoom313,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F_GuestRoom413_10242_0_10135,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    48.51188442,0.04884522,8.8392,  !- X,Y,Z ==> Vertex 1 {m}
    52.47428442,0.04884522,8.8392,  !- X,Y,Z ==> Vertex 2 {m}
    52.47428442,8.27902922,8.8392,  !- X,Y,Z ==> Vertex 3 {m}
    48.51188442,8.27902922,8.8392;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    F_GuestRoom413_10242_0_10135,  !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    GuestRoom413,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C_GuestRoom313_1_0_0,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    52.47428442,0.04884522,8.8392,  !- X,Y,Z ==> Vertex 1 {m}
    48.51188442,0.04884522,8.8392,  !- X,Y,Z ==> Vertex 2 {m}
    48.51188442,8.27902922,8.8392,  !- X,Y,Z ==> Vertex 3 {m}
    52.47428442,8.27902922,8.8392;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    W_GuestRoom313_5_0_0,    !- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    GuestRoom313,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    48.5118844242,0.0488452197,6.096,  !- X,Y,Z ==> Vertex 1 {m}
    52.4742844242,0.0488452197,6.096,  !- X,Y,Z ==> Vertex 2 {m}
    52.4742844242,0.0488452197,8.8392,  !- X,Y,Z ==> Vertex 3 {m}
    48.5118844242,0.0488452197,8.8392;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    C_GuestRoom314_1_0_0,    !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    GuestRoom314,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F_GuestRoom414_10247_0_10136,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    48.51188442,10.10782922,8.8392,  !- X,Y,Z ==> Vertex 1 {m}
    52.47428442,10.10782922,8.8392,  !- X,Y,Z ==> Vertex 2 {m}
    52.47428442,18.33742922,8.8392,  !- X,Y,Z ==> Vertex 3 {m}
    48.51188442,18.33742922,8.8392;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    F_GuestRoom414_10247_0_10136,  !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    GuestRoom414,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C_GuestRoom314_1_0_0,    !- Outside Boundary Condition Object
