
!The DOE Prototype Building Models were developed by Pacific Northwest National Laboratory (PNNL), under contract with the U.S. 
!Department of Energy (DOE).  These building models were derived from DOE's Commercial Reference Building Models with modifications 
!based on input from the ASHRAE Standard 90.1 committee, the Advanced Energy Design Guide series, and building industry experts. The 
!prototypes models were developed to quantify energy saving impacts from newly published editions of ASHRAE Standard 90.1, 189.1, IECC, 
!and other energy codes and standards.  The basic building descriptions can be found in the Scorecards posted at www.energycodes.gov 
!website. The recommended citation of the prototype models is 
!
!DOE and PNNL. 2020. Commercial Prototype Building Models, Richland, WA, Pacific Northwest National Laboratory. Available at https://www.energycodes.gov/development/commercial/prototype_models.
!
!Detailed descriptions of the prototype model development and addenda modeling strategies can be found in the following  reports:
!DOE, 2020. Preliminary Energy Savings Analysis: ANSI/ASHRAE/IES Standard 90.1-2019. Report prepared by Zhang, J., M. Rosenberg, J. 
!Lerond, Y. Xie, Nambia, C., Y. Chen, R. Hart, M. Halverson, D. Maddox, and S. Goel, Richland, WA, Pacific Northwest National Laboratory.
!
!Zhang, J., Y. Chen, Y. Xie, M. Rosenberg, R. Hart. Energy and Energy Cost Savings Analysis of the 2018 IECC for Commercial Buildings. 
!2018. PNNL-28125. Richland, WA: Pacific Northwest National Laboratory.
!
!DOE. 2017. Energy Savings Analysis: ANSI/ASHRAE/IES Standard 90.1-2016. Prepared by Athalye, R.A, M.A. Halverson, M.I. Rosenberg, B. Liu,
!J. Zhang, R. Hart, V.V. Mendon, S. Goel, Y. Chen, Y. Xie, and M. Zhao, Richland, WA, Pacific Northwest National Laboratory. https://www.energycodes.gov/sites/default/files/documents/02202018_Standard_90.1-2016_Determination_TSD.pdf.
!
!Zhang, J., Y. Xie, R.A. Athalye, J. Zhuge, M. Rosenberg, R. Hart, and B. Liu. Energy and Energy Cost Savings Analysis of the 2015 IECC 
!for Commercial Buildings. 2015. PNNL-24269 Rev. 1. Richland, WA: Pacific Northwest National 
!Laboratory. https://www.energycodes.gov/sites/default/files/documents/2015_IECC_Commercial_Analysis.pdf. 
!
!Halverson M.A., M.I. Rosenberg, W. Wang, J. Zhang, V.V. Mendon, R.A. Athalye, Y. Xie, R. Hart, S. Goel, 2014. ANSI/ASHRAE/IES Standard 
!90.1-2013 Determination of Energy Savings: Quantitative Analysis, PNNL-23479. Richland, WA: Pacific Northwest National Laboratory. https://www.energycodes.gov/sites/default/files/documents/901-2013_finalCommercialDeterminationQuantitativeAnalysis_TSD_0.pdf. 
!
!Goel S., R.A. Athalye, W. Wang, J. Zhang, M.I. Rosenberg, Y. Xie, and R. Hart, et al. 2014. Enhancements to ASHRAE Standard 90.1 
!Prototype Building Models. PNNL-23269. Richland, WA: Pacific Northwest National Laboratory. https://www.pnnl.gov/main/publications/external/technical_reports/PNNL-23269.pdf.
!
!Zhang J., R.A. Athalye, R. Hart, M.I. Rosenberg, Y. Xie, S. Goel, and V.V. Mendon, et al. 2013. Energy and Energy Cost Savings Analysis 
!of the IECC for Commercial Buildings. PNNL-22760. Richland, WA: Pacific Northwest National Laboratory. http://www.pnnl.gov/main/publications/external/technical_reports/PNNL-22760.pdf.
!
!Thornton B.A., M.I. Rosenberg, E.E. Richman, W. Wang, Y. Xie, J. Zhang, H. Cho, VV Mendon, R.A. Athalye, and B. Liu. 2011. Achieving 
!the 30% Goal: Energy and Cost Savings Analysis of ASHRAE Standard 90.1-2010. PNNL-20405. Richland, WA: Pacific Northwest National 
!Laboratory.  https://www.energycodes.gov/sites/default/files/documents/BECP_Energy_Cost_Savings_STD2010_May2011_v00.pdf.
!
!
! WeatherFile:  USA_CO_Denver-Aurora-Buckley.AFB.724695_TMY3.epw






! BEGIN ECONOMIZER MAP
! NOTE: no economizer map is created for this prototype due to water cooling
! END ECONOMIZER MAP




! GPARM parameters as input:
!    Case = IECC_OfficeLarge_STD2012_Denver
!    SelectedCase = 
!    basement_tempt = dummy.idf
!    avg_oa_tempt_ip = 50.468
!    maxdiff_oa_tempt_ip = 48.78
!    ext_wall_type = MassWall
!    nonres_ext_wall_ufactor = 0.442904514
!    roof_type = MetalDeckRoof
!    nonres_roof_ufactor = 0.221452257
!    roof_solar_absorp = 0.7
!    roof_emissivity = 0.9
!    nonres_window = 
!    sidelighting_control = no
!    LPD_office = 9.687519375
!    exterior_lights_watts = 56280.70506
!    exterior_lights_watts_a = 
!    exterior_lights_watts_b = 
!    economizer = DifferentialDryBulb
!    skip_economizer_control = Yes
!    damper_sche = MinOA_MotorizedDamper_sched
!    cc_sa_humidity = 0.007
!    condenser_pump_head = 179344.014
!    chilledwater_pump_head = 56045.00437
!    chilledwater_pump_secondary_head = 168135.0131
!    avg_oa_tempt = 10.26
!    maxdiff_oa_tempt = 27.1
!    infil = 0.00056896
!    oa_flow_per_area = 0.000431773
!    SAT_reset_switch = Yes
!    SAT_reset_T = 15.6
!    CAV_bas_ERV = No
!    economizer_lockout = LockoutWithHeating
!    eco_max_temp_limit = na
!    heating_damper_act = reversewithlimits
!    add_ck_vav_bot = No
!    add_ck_vav_mid = No
!    add_ck_vav_top = No
!    core_bottom_mdp = 0.3
!    perimeter_bot_zn_1_mdp = 0.3
!    perimeter_bot_zn_2_mdp = 0.3
!    perimeter_bot_zn_3_mdp = 0.3
!    perimeter_bot_zn_4_mdp = 0.3
!    core_mid_mdp = 0.3
!    perimeter_mid_zn_1_mdp = 0.3
!    perimeter_mid_zn_2_mdp = 0.3
!    perimeter_mid_zn_3_mdp = 0.3
!    perimeter_mid_zn_4_mdp = 0.3
!    core_top_mdp = 0.3
!    perimeter_top_zn_1_mdp = 0.3
!    perimeter_top_zn_2_mdp = 0.3
!    perimeter_top_zn_3_mdp = 0.3
!    perimeter_top_zn_4_mdp = 0.3
!    vav_bot_oaf = autosize
!    vav_mid_oaf = autosize
!    vav_top_oaf = autosize
!    BLDG_ELEVATORS_LIGHTS_FAN_SCH = ELEV_LIGHT_FAN_SCH_24_7
!    BLDG_ELEVATORS_LIGHTS_FAN_POWER = 1942.8
!    bsmt_new = National_OfficeLarge_IECC_STD2012_Zone5B_nonres_CO-Denver-CO_out.idf
!    osc_key_wall = surfPropOthSdCoefBasementAvgWall
!    osc_key_floor = surfPropOthSdCoefBasementAvgFloor
!    BLDG_EQUIP_SCH = BLDG_EQUIP_SCH_BASE
!    addendum_cd = no
!    PumpCurve_flag = pump_ride_on_curve
!    pv_generator = no
!    pv_surface_area = 0
!    STD189_overhang = no
!    swh_et = 0.803988738
!    swh_ua = 11.25413987
!    ext_lgt_sch = Exterior_Lgt_ALWAYS_ON
!    VAV_bot_WITH_REHEAT_ERV = No
!    VAV_mid_WITH_REHEAT_ERV = No
!    VAV_top_WITH_REHEAT_ERV = No
!    CAV_bas_ERV_power = 911.0574
!    VAV_bot_WITH_REHEAT_ERV_power = 1759.44375
!    VAV_mid_WITH_REHEAT_ERV_power = 1816.9155
!    VAV_top_WITH_REHEAT_ERV_power = 1815.55225
!    LTG_SCH_SET = LTG_SET_IECC2012
!    transformer_size = 500000
!    transformer_eff = 0.987
!    economizer_coredatacenter = NoEconomizer
!    economizer_itcloset = NoEconomizer
!    HtgSetP_Sch = HTGSETP_SCH_YES_OPTIMUM
!    ClgSetP_Sch = CLGSETP_SCH_YES_OPTIMUM
!    wwr = 0.3
!    pipe_heat_loss = 8146.58
!    add_as = no
!    preheatcoil_exists = no
!    AddendumAF_TowerFan = No
!    skip_EMSprogram = yes
!    BoilerAM = No
!    OA_BASED_OPTIMUM_START_EMS = no
!    OPTIMUM_START_SF_DEPENDENT_EMS = no
!    HtgSetP_Sch_CAV_bas = HTGSETP_SCH_YES_OPTIMUM
!    ClgSetP_Sch_CAV_bas = CLGSETP_SCH_YES_OPTIMUM
!    Wfile_TMY3 = USA_CO_Denver-Aurora-Buckley.AFB.724695_TMY3.epw
!    loadProfile = No
!    addendum_DV = no
!    receptacle_ctrl_occ_reduction_frac = 1
!    receptacle_ctrl_unocc_reduction_frac = 1
!    HOTW_ST_Reset = No
!    CHW_ST_Reset = No
!    SHW_Pump_Head = 29891
!    CodeName = IECC_STD2012
!    CZ_City_Old = Boise
!    CZ_Label = 5B
!    exterior_lights_watts_c = 0
!    Addendum_AH = No
!    LPD_Ctrl = 0
!    con_swingdoor_r = 0.478062973
!    CHW_deltaT = 5.6
!    HOTW_PumpCurve_flag = pump_ride_on_curve
!    office_standby_mode = 
!    DryClr_GpmperHp = 4
!    CRAC_basement = 3.562435074
!    CRAC_IT_closet = 3.702274725
!    nonres_window_u_factor = 0.38
!    nonres_window_shgc = 0.4
!    nonresLSG = 1
!    AnalysisPurpose = ProgressIndicator
!    AnalysisCodeName = IECC
!    AnalysisCodeYear = 2012
!    AnalysisAmendment = NoneAmend
!    AnalysisPrototype = OfficeLarge
!    AnalysisScope = National
!    AnalysisState = National
!    AnalysisClimateZone = 5B
!    AnalysisCity = USA_CO_Denver
!    var_Ffactor_IP = 0.54
!    var_Cfactor_IP = 0.119
!    Core_ZN_SWH_flow = 3.66667e-05





! specify overhang_pf for 1891 codes








  Version,9.0;

!-   ===========  ALL OBJECTS IN CLASS: BUILDING ===========

  Building,
    OfficeLarge,            !- Name
    0.0000,                  !- North Axis {deg}
    City,                    !- Terrain
    0.0400,                  !- Loads Convergence Tolerance Value
    0.2000,                  !- Temperature Convergence Tolerance Value {deltaC}
    FullInteriorAndExterior, !- Solar Distribution
    25,                      !- Maximum Number of Warmup Days
    6;                       !- Minimum Number of Warmup Days

!-   ===========  ALL OBJECTS IN CLASS: TIMESTEP IN HOUR ===========

  Timestep,6;
  
  ConvergenceLimits,
    1,                       !- Minimum System Timestep {minutes}
    20;                      !- Maximum HVAC Iterations  

!-   ===========  ALL OBJECTS IN CLASS: SYSTEM CONVERGENCE LIMITS ===========
!-   ===========  ALL OBJECTS IN CLASS: INSIDE CONVECTION ALGORITHM ===========

  SurfaceConvectionAlgorithm:Inside,TARP;

!-   ===========  ALL OBJECTS IN CLASS: OUTSIDE CONVECTION ALGORITHM ===========

  SurfaceConvectionAlgorithm:Outside,TARP;

!-   ===========  ALL OBJECTS IN CLASS: SOLUTION ALGORITHM ===========

  HeatBalanceAlgorithm,ConductionTransferFunction;

!-   ===========  ALL OBJECTS IN CLASS: SHADOWING CALCULATIONS ===========

  ShadowCalculation,
    AverageOverDaysInFrequency,  !- Calculation Method
    30;                      !- Calculation Frequency

!-   ===========  ALL OBJECTS IN CLASS: RUN CONTROL ===========

  SimulationControl,
    Yes,                     !- Do Zone Sizing Calculation
    Yes,                     !- Do System Sizing Calculation
    Yes,                     !- Do Plant Sizing Calculation
No,         !- Run Simulation for Sizing Periods
YES;                      !- Run Simulation for Weather File Run Periods

!-   ===========  ALL OBJECTS IN CLASS: RUNPERIOD ===========

  RunPeriod,
    ,                        !- Name
    1,                       !- Begin Month
    1,                       !- Begin Day of Month
    ,                        !- Begin Year
    12,                      !- End Month
    31,                      !- End Day of Month
    ,                        !- End Year
    Sunday,                  !- Day of Week for Start Day
    No,                      !- Use Weather File Holidays and Special Days
    No,                      !- Use Weather File Daylight Saving Period
    No,                     !- Apply Weekend Holiday Rule
    Yes,                     !- Use Weather File Rain Indicators
    Yes;                     !- Use Weather File Snow Indicators

!-   ===========  ALL OBJECTS IN CLASS: SPECIALDAYPERIOD ===========


  RunPeriodControl:SpecialDays,
    New Years Day,           !- Name
    January 1,               !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

  RunPeriodControl:SpecialDays,
    Veterans Day,            !- Name
    November 11,             !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

  RunPeriodControl:SpecialDays,
    Christmas,               !- Name
    December 25,             !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

  RunPeriodControl:SpecialDays,
    Independence Day,        !- Name
    July 4,                  !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

  RunPeriodControl:SpecialDays,
    MLK Day,                 !- Name
    3rd Monday in January,   !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

  RunPeriodControl:SpecialDays,
    Presidents Day,          !- Name
    3rd Monday in February,  !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

  RunPeriodControl:SpecialDays,
    Memorial Day,            !- Name
    Last Monday in May,      !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

  RunPeriodControl:SpecialDays,
    Labor Day,               !- Name
    1st Monday in September, !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

  RunPeriodControl:SpecialDays,
    Columbus Day,            !- Name
    2nd Monday in October,   !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

  RunPeriodControl:SpecialDays,
    Thanksgiving,            !- Name
    4th Thursday in November,!- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

!-   ===========  ALL OBJECTS IN CLASS: DAYLIGHTSAVINGPERIOD ===========


  RunPeriodControl:DaylightSavingTime,
    2nd Sunday in March,     !- Start Date
    1st Sunday in November;  !- End Date

!-   ===========  ALL OBJECTS IN CLASS: LOCATION ===========
! Site:Location and design-day objects created by:
! ../../_p.bin/ddy2idf /projects/bigsim/weather/EnergyPlus/tmy3.new/all/USA_CO_Denver-Aurora-Buckley.AFB.724695_TMY3.ddy
!
Site:Location,
   Denver-Aurora-Buckley.AFB_CO_USA WMO=724695,     !- Site:Location Name
      39.72,     !- Latitude {N+ S-}
    -104.75,     !- Longitude {W- E+}
      -7.00,     !- Time Zone Relative to GMT {GMT+/-}
    1726.00;     !- Elevation {m}

SizingPeriod:DesignDay,
  Denver-Aurora-Buckley.AFB_CO_USA Ann Htg 99.6% Condns DB,     !- Name
         12,      !- Month
         21,      !- Day of Month
  WinterDesignDay,!- Day Type
      -17.9,      !- Maximum Dry-Bulb Temperature {C}
        0.0,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
      -17.9,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily WetBulb Temperature Range {deltaC}
     82237.,      !- Barometric Pressure {Pa}
        2.5,      !- Wind Speed {m/s} design conditions vs. traditional 6.71 m/s (15 mph)
        180,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
  ASHRAEClearSky, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
           ,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
           ,      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
       0.00;      !- Clearness {0.0 to 1.1}

SizingPeriod:DesignDay,
  Denver-Aurora-Buckley.AFB_CO_USA Ann Clg .4% Condns DB=>MWB,     !- Name
          7,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       33.9,      !- Maximum Dry-Bulb Temperature {C}
       14.8,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
         15,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily WetBulb Temperature Range {deltaC}
     82237.,      !- Barometric Pressure {Pa}
        3.6,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
         30,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
       ASHRAETau, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.423,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.020;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)


!-   ===========  ALL OBJECTS IN CLASS: WATER MAINS TEMPERATURES ===========

  Site:WaterMainsTemperature,
    Correlation,              !- Calculation Method
    ,                         !- Temperature Schedule Name
9.95,                       		!- Annual average outdoor air temperature {C}
23.7;	                     		!- Maximum difference in monthly average outdoor air temperatures {C}


!-   ===========  ALL OBJECTS IN CLASS: Site:GroundTemperature:FCfactorMethod ===========

Site:GroundTemperature:FCfactorMethod,
7.1,                   !- January Ground Temperature {C}
3.0,                   !- February Ground Temperature {C}
-1.0,                   !- March Ground Temperature {C}
0.8,                   !- April Ground Temperature {C}
-0.2,                   !- May Ground Temperature {C}
4.8,                   !- June Ground Temperature {C}
6.1,                   !- July Ground Temperature {C}
13.7,                   !- August Ground Temperature {C}
22.2,                   !- September Ground Temperature {C}
22.7,                   !- October Ground Temperature {C}
21.7,                   !- November Ground Temperature {C}
18.5;                   !- December Ground Temperature {C}



!-   ===========  ALL OBJECTS IN CLASS: MATERIAL:REGULAR-R ===========

  Material:NoMass,
    Opaque Door panel_con,    !- Name
    MediumRough,              !- Roughness
    0.478062973,       !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

!-   ===========  ALL OBJECTS IN CLASS: CONSTRUCTION ===========

  Construction,
    Swinging Door_con,       !- Name
    Opaque Door panel_con;   !- Outside Layer

!-   ===========  Opaque Constructions ===========


!
!-   ===========  ALL OBJECTS IN CLASS: MATERIAL:REGULAR ===========
 
  Material,
    Std Wood 6inch,          !- Name
    MediumSmooth,            !- Roughness
    0.15,                    !- Thickness {m}
    0.12,                    !- Conductivity {W/m-K}
    540.0000,                !- Density {kg/m3}
    1210,                    !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.7000000,               !- Solar Absorptance
    0.7000000;               !- Visible Absorptance
 
  Material,
    AC02 Acoustic Ceiling,   !- Name
    MediumSmooth,            !- Roughness
    1.2700000E-02,           !- Thickness {m}
    5.7000000E-02,           !- Conductivity {W/m-K}
    288.0000,                !- Density {kg/m3}
    1339.000,                !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.7000000,               !- Solar Absorptance
    0.2000000;               !- Visible Absorptance
 
  Material,
    F07 25mm stucco,         !- Name
    Smooth,                  !- Roughness
    0.0254,                  !- Thickness {m}
    0.72,                    !- Conductivity {W/m-K}
    1856,                    !- Density {kg/m3}
    840,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance
 
  Material,
    F08 Metal surface,       !- Name
    Smooth,                  !- Roughness
    0.0008,                  !- Thickness {m}
    45.28,                   !- Conductivity {W/m-K}
    7824,                    !- Density {kg/m3}
    500;                     !- Specific Heat {J/kg-K}

  Material,
    F08 Metal roof surface,       !- Name
    Smooth,                  !- Roughness
    0.0008,                  !- Thickness {m}
    45.28,                   !- Conductivity {W/m-K}
    7824,                    !- Density {kg/m3}
    500,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Absorptance:Thermal
    0.7;                     !- Absorptance:Solar	
    
  Material,
    F12 Asphalt shingles,    !- Name
    VeryRough,               !- Roughness
    0.0032,                  !- Thickness {m}
    0.04,                    !- Conductivity {W/m-K}
    1120,                    !- Density {kg/m3}
    1260,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Absorptance:Thermal
    0.7;                     !- Absorptance:Solar	
 
  Material,
    F13 Built-up roofing,    !- Name
    Rough,                   !- Roughness
    0.0095,                  !- Thickness {m}
    0.16,                    !- Conductivity {W/m-K}
    1120,                    !- Density {kg/m3}
    1460,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Absorptance:Thermal
    0.7;                     !- Absorptance:Solar

  Material,
    G01 13mm gypsum board,   !- Name
    Smooth,                  !- Roughness
    0.0127,                  !- Thickness {m}
    0.1600,                  !- Conductivity {W/m-K}
    800.0000,                !- Density {kg/m3}
    1090.0000,               !- Specific Heat {J/kg-K}
    0.9000,                  !- Absorptance:Thermal
    0.7000,                  !- Absorptance:Solar
    0.5000;                  !- Absorptance:Visible
    
  Material,
    G01 16mm gypsum board,   !- Name
    MediumSmooth,            !- Roughness
    0.0159,                  !- Thickness {m}
    0.16,                    !- Conductivity {W/m-K}
    800,                     !- Density {kg/m3}
    1090;                    !- Specific Heat {J/kg-K}
 
  Material,
    G02 16mm plywood,        !- Name
    Smooth,                  !- Roughness
    0.0159,                  !- Thickness {m}
    0.12,                    !- Conductivity {W/m-K}
    544,                     !- Density {kg/m3}
    1210;                    !- Specific Heat {J/kg-K}
 
  Material,
    M14 150mm heavyweight concrete roof,  !- Name
    MediumRough,             !- Roughness
    0.1524,                  !- Thickness {m}
    2.31,                    !- Conductivity {W/m-K}
    2322,       !- Density {kg/m3}
    832;           !- Specific Heat {J/kg-K}


  Material,
    100mm Normalweight concrete wall,  !- Name  - based on 90.1-2004 Appendix-Table A3-1B
    MediumRough,             !- Roughness
    0.1016,                  !- Thickness {m}
    2.31,                    !- Conductivity {W/m-K}
    2322,       !- Density {kg/m3}
    832;           !- Specific Heat {J/kg-K}


  Material,
    200mm Normalweight concrete wall,  !- Name  - based on 90.1-2004 Appendix-Table A3-1B
    MediumRough,             !- Roughness
    0.2032,                  !- Thickness {m}
    2.31,                    !- Conductivity {W/m-K}
    2322,       !- Density {kg/m3}
    832;           !- Specific Heat {J/kg-K}

  Material,
    100mm Normalweight concrete floor,  !- Name  - based on 90.1-2004 Appendix-Table A3-1B
    MediumRough,             !- Roughness
    0.1016,                  !- Thickness {m}
    2.31,                    !- Conductivity {W/m-K}
    2322,       !- Density {kg/m3}
    832;           !- Specific Heat {J/kg-K}

  Material,
    150mm Normalweight concrete floor,  !- Name  - based on 90.1-2004 Appendix-Table A3-1B
    MediumRough,             !- Roughness
    0.1524,                  !- Thickness {m}
    2.31,                    !- Conductivity {W/m-K}
    2322,       !- Density {kg/m3}
    832;           !- Specific Heat {J/kg-K}

  Material,
    200mm Normalweight concrete floor,  !- Name  - based on 90.1-2004 Appendix-Table A3-1B
    MediumRough,             !- Roughness
    0.2032,                  !- Thickness {m}
    2.31,                    !- Conductivity {W/m-K}
    2322,       !- Density {kg/m3}
    832;           !- Specific Heat {J/kg-K}

  Material,
    M10 200mm concrete block wall,  !- Name
    MediumRough,             !- Roughness
    0.2032,                  !- Thickness {m}
    0.72,                    !- Conductivity {W/m-K}
    800,       !- Density {kg/m3}
    832;           !- Specific Heat {J/kg-K}

  Material,
    M10 200mm concrete block basement wall,  !- Name
    MediumRough,             !- Roughness
    0.2032,                  !- Thickness {m}
    1.326,                    !- Conductivity {W/m-K}
    1842,       !- Density {kg/m3}
    912;           !- Specific Heat {J/kg-K}







  Material:NoMass,
    CP02 CARPET PAD,         !- Name
    VeryRough,               !- Roughness
    0.21648,                 !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.8;                     !- Visible Absorptance

 
  Material:NoMass,
    Air_Wall_Material,       !- Name
    Rough,                   !- Roughness
    0.2079491,               !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7;                     !- Solar Absorptance


  Material:NoMass,
    Nonres_Roof_Insulation,  !- Name
    MediumSmooth,            !- Roughness
    4.31888738734588,
            !- Thermal Resistance {m2-K/W}
    0.9,                     !- Absorptance:Thermal
    0.7,                     !- Absorptance:Solar
    0.7;                     !- Absorptance:Visible

  Material:NoMass,
    Res_Roof_Insulation,  !- Name
    MediumSmooth,            !- Roughness
    0.0299387330245182,
            !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material:NoMass,
    Semiheated_Roof_Insulation,  !- Name
    MediumSmooth,            !- Roughness
    0.0299387330245182,
            !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance



  Material:NoMass,
    Nonres_Exterior_Wall_Insulation,  !- Name
    MediumSmooth,            !- Roughness
    1.94078897026937,
            !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material:NoMass,
    Res_Exterior_Wall_Insulation,  !- Name
    MediumSmooth,            !- Roughness
    0.0299387330245182,
            !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material:NoMass,
    Semiheated_Exterior_Wall_Insulation,  !- Name
    MediumSmooth,            !- Roughness
    0.0299387330245182,
            !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance



  Material:NoMass,
    Nonres_Floor_Insulation,  !- Name
    MediumSmooth,            !- Roughness

    0.0299387330245182,
            !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material:NoMass,
    Res_Floor_Insulation,  !- Name
    MediumSmooth,            !- Roughness

    0.0299387330245182,
            !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material:NoMass,
    Semiheated_Floor_Insulation,  !- Name
    MediumSmooth,            !- Roughness

    0.0299387330245182,
            !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

    

    


  Material:NoMass,
    Std Opaque Door Panel,  !- Name
    MediumRough,             !- Roughness
    0.123456790123457,  !- (corresponds to default RSI-0.12327 or R-0.7) Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

!-   ===========  ALL OBJECTS IN CLASS: CONSTRUCTION ===========

  Construction,
    InteriorFurnishings,     !- Name
    Std Wood 6inch;          !- Outside Layer
 
  Construction,
    Air_Wall,                !- Name
    Air_Wall_Material;       !- Outside Layer

  Construction,
    DropCeiling,             !- Name
    AC02 Acoustic Ceiling;   !- Outside Layer
   
  Construction,
    OpaqueDoor,   !- Name
    Std Opaque Door Panel;  !- Outside Layer

  Construction,
    AtticRoofDeck,           !- Name
    F12 Asphalt shingles,    !- Outside Layer
    G02 16mm plywood;        !- Layer 2
 
  Construction,
    int_wall,                !- Name
    G01 13mm gypsum board,   !- Outside Layer
    G01 13mm gypsum board;   !- Layer 2
 
  Construction,
    ext_slab_8in_with_carpet,!- Name
    200mm Normalweight concrete floor,  !- Outside Layer
    CP02 CARPET PAD;         !- Layer 2
 
  Construction,
    ext_slab_8in,            !- Name
    200mm Normalweight concrete floor;  !- Outside Layer
 
  Construction,
    ext_slab_6in_with_carpet,!- Name
    150mm Normalweight concrete floor,  !- Outside Layer
    CP02 CARPET PAD;         !- Layer 2
 
  Construction,
    ext_slab_6in,            !- Name
    150mm Normalweight concrete floor;  !- Outside Layer
 
  Construction,
    int_slab_floor,          !- Name
    100mm Normalweight concrete floor,  !- Outside Layer
    CP02 CARPET PAD;         !- Layer 2
 
  Construction,
    int_slab_ceiling,        !- Name
    CP02 CARPET PAD,         !- Outside Layer
    100mm Normalweight concrete floor;  !- Layer 2
 
  Construction,
    basement_wall,           !- Name
    M10 200mm concrete block basement wall;  !- Outside Layer
 
  Construction,
    int_wood_floor,          !- Name
    AC02 Acoustic Ceiling,   !- Outside Layer
    G02 16mm plywood,        !- Layer 2
    CP02 CARPET PAD;         !- Layer 3
 
  Construction,
    ext_soffit_floor,          !- Name
    G02 16mm plywood;   !- Outside Layer
 
  Construction,
    nonres_roof,                   !- Name
        F13 Built-up roofing,   !- Outside Layer
   	Nonres_Roof_Insulation,  	!- Layer #2
    	F08 Metal surface;      !- Layer #3


  Construction,
    res_roof,                   !- Name
        F13 Built-up roofing,   !- Outside Layer
   	Res_Roof_Insulation,  	!- Layer #2
    	F08 Metal surface;      !- Layer #3


  Construction,
    semiheated_roof,                   !- Name
        F13 Built-up roofing,   !- Outside Layer
   	Semiheated_Roof_Insulation,  	!- Layer #2
    	F08 Metal surface;      !- Layer #3




  Construction,
    nonres_ext_wall,               !- Name
	200mm Normalweight concrete wall,      !- Outside Layer
	Nonres_Exterior_Wall_Insulation,            !- Layer #2
	G01 13mm gypsum board;               !- Layer #3


  Construction,
    res_ext_wall,               !- Name
	200mm Normalweight concrete wall,      !- Outside Layer
	Res_Exterior_Wall_Insulation,            !- Layer #2
	G01 13mm gypsum board;               !- Layer #3


  Construction,
    semiheated_ext_wall,               !- Name
	200mm Normalweight concrete wall,      !- Outside Layer
	Semiheated_Exterior_Wall_Insulation,            !- Layer #2
	G01 13mm gypsum board;               !- Layer #3


  Construction,
    nonres_floor,                !- Name
	Nonres_Floor_Insulation,               !- Outside Layer
	100mm Normalweight concrete floor,         !- Layer #1
	CP02 CARPET PAD;         !- Layer #2


  Construction,
    res_floor,                !- Name
	Res_Floor_Insulation,               !- Outside Layer
	100mm Normalweight concrete floor,         !- Layer #1
	CP02 CARPET PAD;         !- Layer #2


  Construction,
    semiheated_floor,                !- Name
	Semiheated_Floor_Insulation,               !- Outside Layer
	100mm Normalweight concrete floor,         !- Layer #1
	CP02 CARPET PAD;         !- Layer #2


  Construction,
    nonres_floor_ceiling,                !- Name - reverse ordered layers for nonres_floor
 	CP02 CARPET PAD,               !- Outside Layer
	100mm Normalweight concrete floor,         !- Layer #1
	Nonres_Floor_Insulation;         !- Layer #2
       
  Construction,
    res_floor_ceiling,                !- Name - reverse ordered layers for res_floor
 	CP02 CARPET PAD,               !- Outside Layer
	100mm Normalweight concrete floor,         !- Layer #1
	Res_Floor_Insulation;         !- Layer #2
       
  Construction,
    semiheated_floor_ceiling,                !- Name - reverse ordered layers for semiheated_floor
 	CP02 CARPET PAD,               !- Outside Layer
	100mm Normalweight concrete floor,         !- Layer #1
	Semiheated_Floor_Insulation;         !- Layer #2
       






!-   ===========  ALL OBJECTS IN CLASS: WINDOWMATERIAL:SIMPLEGLAZINGSYSTEM ===========

WindowMaterial:SimpleGlazingSystem,
    Glazing Layer,           !- Name
    2.1577388,              !- U-Factor {W/m2-K}
    0.4,                     !- Solar Heat Gain Coefficient
    0.4;                     !- Visible Transmittance

Construction,
    Window_U_0.38_SHGC_0.4,  !- Name
    Glazing Layer;           !- Outside Layer

    
    
  Construction:CfactorUndergroundWall,
    Basement_Wall_East_Cfactor,  !- Name
    0.675682,   !- C-Factor
    2.439;   !- Height

  Construction:CfactorUndergroundWall,
    Basement_Wall_South_Cfactor,  !- Name
    0.675682,   !- C-Factor
    2.439;   !- Height

  Construction:CfactorUndergroundWall,
    Basement_Wall_North_Cfactor,  !- Name
    0.675682,   !- C-Factor
    2.439;   !- Height

  Construction:CfactorUndergroundWall,
    DataCenter_basement_ZN_6_Wall_North_Cfactor,  !- Name
    0.675682,   !- C-Factor
    2.439;   !- Height

  Construction:CfactorUndergroundWall,
    DataCenter_basement_ZN_6_Wall_South_Cfactor,  !- Name
    0.675682,   !- C-Factor
    2.439;   !- Height

  Construction:CfactorUndergroundWall,
    DataCenter_basement_ZN_6_Wall_West_Cfactor,  !- Name
    0.675682,   !- C-Factor
    2.439;   !- Height

    
!-   ===========  ALL OBJECTS IN CLASS: ZONE ===========


  Zone,
    Basement,                !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1.0000,                  !- Multiplier
    autocalculate,           !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    YES;                     !- Part of Total Floor Area



  Zone,
    Core_bottom,             !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1.0000,                  !- Multiplier
    autocalculate,           !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    YES;                     !- Part of Total Floor Area



  Zone,
    Core_mid,                !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    10.0000,                 !- Multiplier
    autocalculate,           !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    YES;                     !- Part of Total Floor Area



  Zone,
    Core_top,                !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1.0000,                  !- Multiplier
    autocalculate,           !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    YES;                     !- Part of Total Floor Area



  Zone,
    Perimeter_bot_ZN_3,      !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1.0000,                  !- Multiplier
    autocalculate,           !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    YES;                     !- Part of Total Floor Area



  Zone,
    Perimeter_bot_ZN_2,      !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1.0000,                  !- Multiplier
    autocalculate,           !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    YES;                     !- Part of Total Floor Area



  Zone,
    Perimeter_bot_ZN_1,      !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1.0000,                  !- Multiplier
    autocalculate,           !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    YES;                     !- Part of Total Floor Area



  Zone,
    Perimeter_bot_ZN_4,      !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1.0000,                  !- Multiplier
    autocalculate,           !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    YES;                     !- Part of Total Floor Area



  Zone,
    Perimeter_mid_ZN_3,      !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    10.0000,                 !- Multiplier
    autocalculate,           !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    YES;                     !- Part of Total Floor Area



  Zone,
    Perimeter_mid_ZN_2,      !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    10.0000,                 !- Multiplier
    autocalculate,           !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    YES;                     !- Part of Total Floor Area



  Zone,
    Perimeter_mid_ZN_1,      !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    10.0000,                 !- Multiplier
    autocalculate,           !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    YES;                     !- Part of Total Floor Area



  Zone,
    Perimeter_mid_ZN_4,      !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    10.0000,                 !- Multiplier
    autocalculate,           !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    YES;                     !- Part of Total Floor Area



  Zone,
    Perimeter_top_ZN_3,      !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1.0000,                  !- Multiplier
    autocalculate,           !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    YES;                     !- Part of Total Floor Area



  Zone,
    Perimeter_top_ZN_2,      !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1.0000,                  !- Multiplier
    autocalculate,           !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    YES;                     !- Part of Total Floor Area



  Zone,
    Perimeter_top_ZN_1,      !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1.0000,                  !- Multiplier
    autocalculate,           !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    YES;                     !- Part of Total Floor Area



  Zone,
    Perimeter_top_ZN_4,      !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1.0000,                  !- Multiplier
    autocalculate,           !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    YES;                     !- Part of Total Floor Area



  Zone,
    GroundFloor_Plenum,      !- Name
    0.0,                     !- Direction of Relative North {deg}
    0.0,                     !- X Origin {m}
    0.0,                     !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    autocalculate,           !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    No;                      !- Part of Total Floor Area



  Zone,
    MidFloor_Plenum,         !- Name
    0.0,                     !- Direction of Relative North {deg}
    0.0,                     !- X Origin {m}
    0.0,                     !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    10,                      !- Multiplier
    autocalculate,           !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    No;                      !- Part of Total Floor Area



  Zone,
    TopFloor_Plenum,         !- Name
    0.0,                     !- Direction of Relative North {deg}
    0.0,                     !- X Origin {m}
    0.0,                     !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    autocalculate,           !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    No;                      !- Part of Total Floor Area




  Zone,
    DataCenter_bot_ZN_6,     !- Name
    0.0,                     !- Direction of Relative North {deg}
    5.4876,                  !- X Origin {m}
    44.165,                  !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier



  Zone,
    DataCenter_mid_ZN_6,     !- Name
    0.0,                     !- Direction of Relative North {deg}
    4.5732,                  !- X Origin {m}
    4.5732,                  !- Y Origin {m}
    16.7683,                 !- Z Origin {m}
    ,                        !- Type
    10;                      !- Multiplier



  Zone,
    DataCenter_top_ZN_6,     !- Name
    0.0,                     !- Direction of Relative North {deg}
    4.5732,                  !- X Origin {m}
    4.5732,                  !- Y Origin {m}
    33.5366,                 !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier



  Zone,
    DataCenter_basement_ZN_6,!- Name
    0.0,                     !- Direction of Relative North {deg}
    16.0794,                 !- X Origin {m}
    0.0,                     !- Y Origin {m}
    -2.439,                  !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

!-   ===========  ALL OBJECTS IN CLASS: SURFACEGEOMETRY ===========


  GlobalGeometryRules,
    ULC,                     !- Starting Vertex Position
    CCW,                     !- Vertex Entry Direction
    Relative;                !- Coordinate System

!-   ===========  ALL OBJECTS IN CLASS: SURFACE:HEATTRANSFER ===========
  !-   ===========  ALL OBJECTS IN CLASS: BUILDINGSURFACE:DETAILED ===========


  BuildingSurface:Detailed,
    Basement_Wall_East,      !- Name
    Wall,                    !- Surface Type
    Basement_Wall_East_Cfactor,           !- Construction Name
    Basement,                !- Zone Name
    GroundFCfactorMethod,    !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    73.107200000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 1 {m}
    73.107200000000,0.000000000000,-2.439000000000,  !- X,Y,Z ==> Vertex 2 {m}
    73.107200000000,48.738100000000,-2.439000000000,  !- X,Y,Z ==> Vertex 3 {m}
    73.107200000000,48.738100000000,0.000000000000;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    Perimeter_bot_ZN_2_Floor-PPAutoCreateOther,  !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    Basement,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter_bot_ZN_2_Floor,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    68.534000000000,44.165000000000,0.000000000000,  !- X,Y,Z ==> Vertex 1 {m}
    68.534000000000,4.573200000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    73.107200000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    73.107200000000,48.738100000000,0.000000000000;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    Perimeter_bot_ZN_1_Floor-PPAutoCreateOther,  !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    Basement,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter_bot_ZN_1_Floor,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    16.079400000000,4.573200000000,0.000000000000,  !- X,Y,Z ==> Vertex 1 {m}
    16.079400000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    73.107200000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    68.534000000000,4.573200000000,0.000000000000;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    Core_bot_ZN_5_Ceiling,   !- Name
    Ceiling,                 !- Surface Type
    DropCeiling,             !- Construction Name
    Core_bottom,             !- Zone Name
    Zone,                    !- Outside Boundary Condition
    GroundFloor_Plenum,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    5.487600000000,44.165000000000,2.744000000000,  !- X,Y,Z ==> Vertex 1 {m}
    5.487600000000,4.573200000000,2.744000000000,  !- X,Y,Z ==> Vertex 2 {m}
    68.534000000000,4.573200000000,2.744000000000,  !- X,Y,Z ==> Vertex 3 {m}
    68.534000000000,44.165000000000,2.744000000000;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    DataCenter_basement_ZN_6_Ceiling-Core_bot_ZN_5-PPAutoCreateOther,  !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    Core_bottom,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    DataCenter_basement_ZN_6_Ceiling-Core_bot_ZN_5,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    16.078200000000,44.165000000000,0.000000000000,  !- X,Y,Z ==> Vertex 1 {m}
    16.078200000000,4.573200000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    5.487600000000,4.573200000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    5.487600000000,44.165000000000,0.000000000000;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    Core_bot_ZN_5_Wall_South,!- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Core_bottom,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Core_bot_ZN_5_Wall_South-PPAutoCreateOther,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    5.487600000000,4.573200000000,2.744000000000,  !- X,Y,Z ==> Vertex 1 {m}
    5.487600000000,4.573200000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    68.534000000000,4.573200000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    68.534000000000,4.573200000000,2.744000000000;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    Core_bot_ZN_5_Wall_West, !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Core_bottom,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    DataCenter_bot_ZN_6_Wall_East-PPAutoCreateOther,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    5.487600000000,44.165000000000,2.744000000000,  !- X,Y,Z ==> Vertex 1 {m}
    5.487600000000,44.165000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    5.487600000000,4.573200000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    5.487600000000,4.573200000000,2.744000000000;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    Core_bot_ZN_5_Wall_North,!- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Core_bottom,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Core_bot_ZN_5_Wall_North-PPAutoCreateOther,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    68.534000000000,44.165000000000,2.744000000000,  !- X,Y,Z ==> Vertex 1 {m}
    68.534000000000,44.165000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    5.487600000000,44.165000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    5.487600000000,44.165000000000,2.744000000000;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    Core_bot_ZN_5_Wall_East, !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Core_bottom,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Core_bot_ZN_5_Wall_East-PPAutoCreateOther,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    68.534000000000,4.573200000000,2.744000000000,  !- X,Y,Z ==> Vertex 1 {m}
    68.534000000000,4.573200000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    68.534000000000,44.165000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    68.534000000000,44.165000000000,2.744000000000;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    Core_mid_ZN_5_Ceiling,   !- Name
    Ceiling,                 !- Surface Type
    DropCeiling,             !- Construction Name
    Core_mid,                !- Zone Name
    Zone,                    !- Outside Boundary Condition
    MidFloor_Plenum,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    5.487600000000,44.165000000000,19.512300000000,  !- X,Y,Z ==> Vertex 1 {m}
    5.487600000000,4.573200000000,19.512300000000,  !- X,Y,Z ==> Vertex 2 {m}
    68.534000000000,4.573200000000,19.512300000000,  !- X,Y,Z ==> Vertex 3 {m}
    68.534000000000,44.165000000000,19.512300000000;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    Core_mid_ZN_5_Floor,     !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    Core_mid,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Core_mid_ZN_5_Floor,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    68.534000000000,44.165000000000,16.768300000000,  !- X,Y,Z ==> Vertex 1 {m}
    68.534000000000,4.573200000000,16.768300000000,  !- X,Y,Z ==> Vertex 2 {m}
    5.487600000000,4.573200000000,16.768300000000,  !- X,Y,Z ==> Vertex 3 {m}
    5.487600000000,44.165000000000,16.768300000000;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    Core_mid_ZN_5_Wall_South,!- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Core_mid,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Core_mid_ZN_5_Wall_South-PPAutoCreateOther,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    5.487600000000,4.573200000000,19.512300000000,  !- X,Y,Z ==> Vertex 1 {m}
    5.487600000000,4.573200000000,16.768300000000,  !- X,Y,Z ==> Vertex 2 {m}
    68.534000000000,4.573200000000,16.768300000000,  !- X,Y,Z ==> Vertex 3 {m}
    68.534000000000,4.573200000000,19.512300000000;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    Core_mid_ZN_5_Wall_West, !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Core_mid,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    DataCenter_mid_ZN_6_Wall_East,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    5.487600000000,44.165000000000,19.512300000000,  !- X,Y,Z ==> Vertex 1 {m}
    5.487600000000,44.165000000000,16.768300000000,  !- X,Y,Z ==> Vertex 2 {m}
    5.487600000000,4.573200000000,16.768300000000,  !- X,Y,Z ==> Vertex 3 {m}
    5.487600000000,4.573200000000,19.512300000000;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    Core_mid_ZN_5_Wall_North,!- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Core_mid,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Core_mid_ZN_5_Wall_North-PPAutoCreateOther,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    68.534000000000,44.165000000000,19.512300000000,  !- X,Y,Z ==> Vertex 1 {m}
    68.534000000000,44.165000000000,16.768300000000,  !- X,Y,Z ==> Vertex 2 {m}
    5.487600000000,44.165000000000,16.768300000000,  !- X,Y,Z ==> Vertex 3 {m}
    5.487600000000,44.165000000000,19.512300000000;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    Core_mid_ZN_5_Wall_East, !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Core_mid,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Core_mid_ZN_5_Wall_East-PPAutoCreateOther,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    68.534000000000,4.573200000000,19.512300000000,  !- X,Y,Z ==> Vertex 1 {m}
    68.534000000000,4.573200000000,16.768300000000,  !- X,Y,Z ==> Vertex 2 {m}
    68.534000000000,44.165000000000,16.768300000000,  !- X,Y,Z ==> Vertex 3 {m}
    68.534000000000,44.165000000000,19.512300000000;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    Core_top_ZN_5_Ceiling,   !- Name
    Ceiling,                 !- Surface Type
    DropCeiling,             !- Construction Name
    Core_top,                !- Zone Name
    Zone,                    !- Outside Boundary Condition
    TopFloor_Plenum,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    5.487600000000,44.165000000000,36.280600000000,  !- X,Y,Z ==> Vertex 1 {m}
    5.487600000000,4.573200000000,36.280600000000,  !- X,Y,Z ==> Vertex 2 {m}
    68.534000000000,4.573200000000,36.280600000000,  !- X,Y,Z ==> Vertex 3 {m}
    68.534000000000,44.165000000000,36.280600000000;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    Core_top_ZN_5_Floor,     !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    Core_top,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Core_top_ZN_5_Floor,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    68.534000000000,44.165000000000,33.536600000000,  !- X,Y,Z ==> Vertex 1 {m}
    68.534000000000,4.573200000000,33.536600000000,  !- X,Y,Z ==> Vertex 2 {m}
    5.487600000000,4.573200000000,33.536600000000,  !- X,Y,Z ==> Vertex 3 {m}
    5.487600000000,44.165000000000,33.536600000000;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    Core_top_ZN_5_Wall_South,!- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Core_top,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Core_bot_ZN_5_Wall_South-PPAutoCreateOther,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    5.487600000000,4.573200000000,36.280600000000,  !- X,Y,Z ==> Vertex 1 {m}
    5.487600000000,4.573200000000,33.536600000000,  !- X,Y,Z ==> Vertex 2 {m}
    68.534000000000,4.573200000000,33.536600000000,  !- X,Y,Z ==> Vertex 3 {m}
    68.534000000000,4.573200000000,36.280600000000;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    Core_top_ZN_5_Wall_West, !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Core_top,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    DataCenter_top_ZN_6_Wall_West-PPAutoCreateOther,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    5.487600000000,44.165000000000,36.280600000000,  !- X,Y,Z ==> Vertex 1 {m}
    5.487600000000,44.165000000000,33.536600000000,  !- X,Y,Z ==> Vertex 2 {m}
    5.487600000000,4.573200000000,33.536600000000,  !- X,Y,Z ==> Vertex 3 {m}
    5.487600000000,4.573200000000,36.280600000000;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    Core_top_ZN_5_Wall_North,!- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Core_top,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Core_top_ZN_5_Wall_North-PPAutoCreateOther,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    68.534000000000,44.165000000000,36.280600000000,  !- X,Y,Z ==> Vertex 1 {m}
    68.534000000000,44.165000000000,33.536600000000,  !- X,Y,Z ==> Vertex 2 {m}
    5.487600000000,44.165000000000,33.536600000000,  !- X,Y,Z ==> Vertex 3 {m}
    5.487600000000,44.165000000000,36.280600000000;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    Core_top_ZN_5_Wall_East, !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Core_top,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Core_top_ZN_5_Wall_East-PPAutoCreateOther,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    68.534000000000,4.573200000000,36.280600000000,  !- X,Y,Z ==> Vertex 1 {m}
    68.534000000000,4.573200000000,33.536600000000,  !- X,Y,Z ==> Vertex 2 {m}
    68.534000000000,44.165000000000,33.536600000000,  !- X,Y,Z ==> Vertex 3 {m}
    68.534000000000,44.165000000000,36.280600000000;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    Perimeter_bot_ZN_3_Wall_North,  !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    Perimeter_bot_ZN_3,      !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    73.107200000000,48.738100000000,2.744000000000,  !- X,Y,Z ==> Vertex 1 {m}
    73.107200000000,48.738100000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,48.738100000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,48.738100000000,2.744000000000;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    Perimeter_bot_ZN_3_Ceiling,  !- Name
    Ceiling,                 !- Surface Type
    DropCeiling,             !- Construction Name
    Perimeter_bot_ZN_3,      !- Zone Name
    Zone,                    !- Outside Boundary Condition
    GroundFloor_Plenum,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,48.738100000000,2.744000000000,  !- X,Y,Z ==> Vertex 1 {m}
    4.573200000000,44.165000000000,2.744000000000,  !- X,Y,Z ==> Vertex 2 {m}
    68.534000000000,44.165000000000,2.744000000000,  !- X,Y,Z ==> Vertex 3 {m}
    73.107200000000,48.738100000000,2.744000000000;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    Perimeter_bot_ZN_3_Floor,!- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    Perimeter_bot_ZN_3,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter_bot_ZN_3_Floor-PPAutoCreateOther,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    73.107200000000,48.738100000000,0.000000000000,  !- X,Y,Z ==> Vertex 1 {m}
    68.534000000000,44.165000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    16.078200000000,44.165000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    16.078200000000,48.738100000000,0.000000000000;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    Perimeter_bot_ZN_3_Wall_West,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Perimeter_bot_ZN_3,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter_bot_ZN_3_Wall_West-PPAutoCreateOther,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,48.738100000000,2.744000000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,48.738100000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    4.573200000000,44.165000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    4.573200000000,44.165000000000,2.744000000000;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    Core_bot_ZN_5_Wall_North-PPAutoCreateOther,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Perimeter_bot_ZN_3,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Core_bot_ZN_5_Wall_North,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    5.487600000000,44.165000000000,2.744000000000,  !- X,Y,Z ==> Vertex 1 {m}
    5.487600000000,44.165000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    68.534000000000,44.165000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    68.534000000000,44.165000000000,2.744000000000;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    Perimeter_bot_ZN_2_Wall_North-PPAutoCreateOther,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Perimeter_bot_ZN_3,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter_bot_ZN_2_Wall_North,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    68.534000000000,44.165000000000,2.744000000000,  !- X,Y,Z ==> Vertex 1 {m}
    68.534000000000,44.165000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    73.107200000000,48.738100000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    73.107200000000,48.738100000000,2.744000000000;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    Perimeter_bot_ZN_2_Wall_East,  !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    Perimeter_bot_ZN_2,      !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    73.107200000000,0.000000000000,2.744000000000,  !- X,Y,Z ==> Vertex 1 {m}
    73.107200000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    73.107200000000,48.738100000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    73.107200000000,48.738100000000,2.744000000000;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    Perimeter_bot_ZN_2_Ceiling,  !- Name
    Ceiling,                 !- Surface Type
    DropCeiling,             !- Construction Name
    Perimeter_bot_ZN_2,      !- Zone Name
    Zone,                    !- Outside Boundary Condition
    GroundFloor_Plenum,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    68.534000000000,44.165000000000,2.744000000000,  !- X,Y,Z ==> Vertex 1 {m}
    68.534000000000,4.573200000000,2.744000000000,  !- X,Y,Z ==> Vertex 2 {m}
    73.107200000000,0.000000000000,2.744000000000,  !- X,Y,Z ==> Vertex 3 {m}
    73.107200000000,48.738100000000,2.744000000000;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    Perimeter_bot_ZN_2_Floor,!- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    Perimeter_bot_ZN_2,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter_bot_ZN_2_Floor-PPAutoCreateOther,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    73.107200000000,48.738100000000,0.000000000000,  !- X,Y,Z ==> Vertex 1 {m}
    73.107200000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    68.534000000000,4.573200000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    68.534000000000,44.165000000000,0.000000000000;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    Perimeter_bot_ZN_2_Wall_North,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Perimeter_bot_ZN_2,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter_bot_ZN_2_Wall_North-PPAutoCreateOther,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    73.107200000000,48.738100000000,2.744000000000,  !- X,Y,Z ==> Vertex 1 {m}
    73.107200000000,48.738100000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    68.534000000000,44.165000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    68.534000000000,44.165000000000,2.744000000000;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    Core_bot_ZN_5_Wall_East-PPAutoCreateOther,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Perimeter_bot_ZN_2,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Core_bot_ZN_5_Wall_East, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    68.534000000000,44.165000000000,2.744000000000,  !- X,Y,Z ==> Vertex 1 {m}
    68.534000000000,44.165000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    68.534000000000,4.573200000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    68.534000000000,4.573200000000,2.744000000000;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    Perimeter_bot_ZN_1_Wall_East-PPAutoCreateOther,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Perimeter_bot_ZN_2,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter_bot_ZN_1_Wall_East,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    68.534000000000,4.573200000000,2.744000000000,  !- X,Y,Z ==> Vertex 1 {m}
    68.534000000000,4.573200000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    73.107200000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    73.107200000000,0.000000000000,2.744000000000;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    Perimeter_bot_ZN_1_Wall_South,  !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    Perimeter_bot_ZN_1,      !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,0.000000000000,2.744000000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    73.107200000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    73.107200000000,0.000000000000,2.744000000000;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    Perimeter_bot_ZN_1_Ceiling,  !- Name
    Ceiling,                 !- Surface Type
    DropCeiling,             !- Construction Name
    Perimeter_bot_ZN_1,      !- Zone Name
    Zone,                    !- Outside Boundary Condition
    GroundFloor_Plenum,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.573200000000,4.573200000000,2.744000000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,0.000000000000,2.744000000000,  !- X,Y,Z ==> Vertex 2 {m}
    73.107200000000,0.000000000000,2.744000000000,  !- X,Y,Z ==> Vertex 3 {m}
    68.534000000000,4.573200000000,2.744000000000;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    DataCenter_basement_ZN_6-Perimeter_bot_ZN_1-PPAutoCreateOther,  !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    Perimeter_bot_ZN_1,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    DataCenter_basement_ZN_6_Ceiling-Perimeter_bot_ZN_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    16.078200000000,4.573200000000,0.000000000000,  !- X,Y,Z ==> Vertex 1 {m}
    16.078200000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    4.573200000000,4.573200000000,0.000000000000;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    Perimeter_bot_ZN_1_Wall_East,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Perimeter_bot_ZN_1,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter_bot_ZN_1_Wall_East-PPAutoCreateOther,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    73.107200000000,0.000000000000,2.744000000000,  !- X,Y,Z ==> Vertex 1 {m}
    73.107200000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    68.534000000000,4.573200000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    68.534000000000,4.573200000000,2.744000000000;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    DataCenter_bot_ZN_6_Wall_South-PPAutoCreateOther,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Perimeter_bot_ZN_1,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    DataCenter_bot_ZN_6_Wall_South,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    5.487600000000,4.573200000000,2.744000000000,  !- X,Y,Z ==> Vertex 1 {m}
    5.487600000000,4.573200000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    4.573200000000,4.573200000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    4.573200000000,4.573200000000,2.744000000000;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    Perimeter_bot_ZN_4_Wall_South-PPAutoCreateOther,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Perimeter_bot_ZN_1,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter_bot_ZN_4_Wall_South,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.573200000000,4.573200000000,2.744000000000,  !- X,Y,Z ==> Vertex 1 {m}
    4.573200000000,4.573200000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,0.000000000000,2.744000000000;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    Perimeter_bot_ZN_4_Wall_West,  !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    Perimeter_bot_ZN_4,      !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,48.738100000000,2.744000000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,48.738100000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,0.000000000000,2.744000000000;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    Perimeter_bot_ZN_4_Ceiling,  !- Name
    Ceiling,                 !- Surface Type
    DropCeiling,             !- Construction Name
    Perimeter_bot_ZN_4,      !- Zone Name
    Zone,                    !- Outside Boundary Condition
    GroundFloor_Plenum,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,48.738100000000,2.744000000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,0.000000000000,2.744000000000,  !- X,Y,Z ==> Vertex 2 {m}
    4.573200000000,4.573200000000,2.744000000000,  !- X,Y,Z ==> Vertex 3 {m}
    4.573200000000,44.165000000000,2.744000000000;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    Perimeter_bot_ZN_4_Floor,!- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    Perimeter_bot_ZN_4,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter_bot_ZN_4_Floor-PPAutoCreateOther,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    4.573200000000,44.165000000000,0.000000000000,  !- X,Y,Z ==> Vertex 1 {m}
    4.573200000000,4.573200000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,48.738100000000,0.000000000000;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    Perimeter_bot_ZN_4_Wall_South,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Perimeter_bot_ZN_4,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter_bot_ZN_4_Wall_South-PPAutoCreateOther,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,0.000000000000,2.744000000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    4.573200000000,4.573200000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    4.573200000000,4.573200000000,2.744000000000;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    DataCenter_bot_ZN_6_Wall_West-PPAutoCreateOther,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Perimeter_bot_ZN_4,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    DataCenter_bot_ZN_6_Wall_West,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    4.573200000000,4.573200000000,2.744000000000,  !- X,Y,Z ==> Vertex 1 {m}
    4.573200000000,4.573200000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    4.573200000000,44.165000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    4.573200000000,44.165000000000,2.744000000000;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    Perimeter_bot_ZN_3_Wall_West-PPAutoCreateOther,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Perimeter_bot_ZN_4,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter_bot_ZN_3_Wall_West,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.573200000000,44.165000000000,2.744000000000,  !- X,Y,Z ==> Vertex 1 {m}
    4.573200000000,44.165000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,48.738100000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,48.738100000000,2.744000000000;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    Perimeter_mid_ZN_3_Wall_North,  !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    Perimeter_mid_ZN_3,      !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    73.107200000000,48.738100000000,19.512300000000,  !- X,Y,Z ==> Vertex 1 {m}
    73.107200000000,48.738100000000,16.768300000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,48.738100000000,16.768300000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,48.738100000000,19.512300000000;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    Perimeter_mid_ZN_3_Ceiling,  !- Name
    Ceiling,                 !- Surface Type
    DropCeiling,             !- Construction Name
    Perimeter_mid_ZN_3,      !- Zone Name
    Zone,                    !- Outside Boundary Condition
    MidFloor_Plenum,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,48.738100000000,19.512300000000,  !- X,Y,Z ==> Vertex 1 {m}
    4.573200000000,44.165000000000,19.512300000000,  !- X,Y,Z ==> Vertex 2 {m}
    68.534000000000,44.165000000000,19.512300000000,  !- X,Y,Z ==> Vertex 3 {m}
    73.107200000000,48.738100000000,19.512300000000;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    Perimeter_mid_ZN_3_Floor,!- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    Perimeter_mid_ZN_3,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter_mid_ZN_3_Floor,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    73.107200000000,48.738100000000,16.768300000000,  !- X,Y,Z ==> Vertex 1 {m}
    68.534000000000,44.165000000000,16.768300000000,  !- X,Y,Z ==> Vertex 2 {m}
    4.573200000000,44.165000000000,16.768300000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,48.738100000000,16.768300000000;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    Perimeter_mid_ZN_3_Wall_West,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Perimeter_mid_ZN_3,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter_mid_ZN_3_Wall_West-PPAutoCreateOther,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,48.738100000000,19.512300000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,48.738100000000,16.768300000000,  !- X,Y,Z ==> Vertex 2 {m}
    4.573200000000,44.165000000000,16.768300000000,  !- X,Y,Z ==> Vertex 3 {m}
    4.573200000000,44.165000000000,19.512300000000;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    Core_mid_ZN_5_Wall_North-PPAutoCreateOther,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Perimeter_mid_ZN_3,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Core_mid_ZN_5_Wall_North,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    5.487600000000,44.165000000000,19.512300000000,  !- X,Y,Z ==> Vertex 1 {m}
    5.487600000000,44.165000000000,16.768300000000,  !- X,Y,Z ==> Vertex 2 {m}
    68.534000000000,44.165000000000,16.768300000000,  !- X,Y,Z ==> Vertex 3 {m}
    68.534000000000,44.165000000000,19.512300000000;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    Perimeter_mid_ZN_2_Wall_North-PPAutoCreateOther,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Perimeter_mid_ZN_3,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter_mid_ZN_2_Wall_North,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    68.534000000000,44.165000000000,19.512300000000,  !- X,Y,Z ==> Vertex 1 {m}
    68.534000000000,44.165000000000,16.768300000000,  !- X,Y,Z ==> Vertex 2 {m}
    73.107200000000,48.738100000000,16.768300000000,  !- X,Y,Z ==> Vertex 3 {m}
    73.107200000000,48.738100000000,19.512300000000;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    Perimeter_mid_ZN_2_Wall_East,  !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    Perimeter_mid_ZN_2,      !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    73.107200000000,0.000000000000,19.512300000000,  !- X,Y,Z ==> Vertex 1 {m}
    73.107200000000,0.000000000000,16.768300000000,  !- X,Y,Z ==> Vertex 2 {m}
    73.107200000000,48.738100000000,16.768300000000,  !- X,Y,Z ==> Vertex 3 {m}
    73.107200000000,48.738100000000,19.512300000000;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    Perimeter_mid_ZN_2_Ceiling,  !- Name
    Ceiling,                 !- Surface Type
    DropCeiling,             !- Construction Name
    Perimeter_mid_ZN_2,      !- Zone Name
    Zone,                    !- Outside Boundary Condition
    MidFloor_Plenum,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    68.534000000000,44.165000000000,19.512300000000,  !- X,Y,Z ==> Vertex 1 {m}
    68.534000000000,4.573200000000,19.512300000000,  !- X,Y,Z ==> Vertex 2 {m}
    73.107200000000,0.000000000000,19.512300000000,  !- X,Y,Z ==> Vertex 3 {m}
    73.107200000000,48.738100000000,19.512300000000;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    Perimeter_mid_ZN_2_Floor,!- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    Perimeter_mid_ZN_2,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter_mid_ZN_2_Floor,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    73.107200000000,48.738100000000,16.768300000000,  !- X,Y,Z ==> Vertex 1 {m}
    73.107200000000,0.000000000000,16.768300000000,  !- X,Y,Z ==> Vertex 2 {m}
    68.534000000000,4.573200000000,16.768300000000,  !- X,Y,Z ==> Vertex 3 {m}
    68.534000000000,44.165000000000,16.768300000000;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    Perimeter_mid_ZN_2_Wall_North,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Perimeter_mid_ZN_2,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter_mid_ZN_2_Wall_North-PPAutoCreateOther,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    73.107200000000,48.738100000000,19.512300000000,  !- X,Y,Z ==> Vertex 1 {m}
    73.107200000000,48.738100000000,16.768300000000,  !- X,Y,Z ==> Vertex 2 {m}
    68.534000000000,44.165000000000,16.768300000000,  !- X,Y,Z ==> Vertex 3 {m}
    68.534000000000,44.165000000000,19.512300000000;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    Core_mid_ZN_5_Wall_East-PPAutoCreateOther,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Perimeter_mid_ZN_2,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Core_mid_ZN_5_Wall_East, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    68.534000000000,44.165000000000,19.512300000000,  !- X,Y,Z ==> Vertex 1 {m}
    68.534000000000,44.165000000000,16.768300000000,  !- X,Y,Z ==> Vertex 2 {m}
    68.534000000000,4.573200000000,16.768300000000,  !- X,Y,Z ==> Vertex 3 {m}
    68.534000000000,4.573200000000,19.512300000000;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    Perimeter_mid_ZN_1_Wall_East-PPAutoCreateOther,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Perimeter_mid_ZN_2,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter_mid_ZN_1_Wall_East,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    68.534000000000,4.573200000000,19.512300000000,  !- X,Y,Z ==> Vertex 1 {m}
    68.534000000000,4.573200000000,16.768300000000,  !- X,Y,Z ==> Vertex 2 {m}
    73.107200000000,0.000000000000,16.768300000000,  !- X,Y,Z ==> Vertex 3 {m}
    73.107200000000,0.000000000000,19.512300000000;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    Perimeter_mid_ZN_1_Wall_East,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Perimeter_mid_ZN_1,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter_mid_ZN_1_Wall_East-PPAutoCreateOther,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    73.107200000000,0.000000000000,19.512300000000,  !- X,Y,Z ==> Vertex 1 {m}
    73.107200000000,0.000000000000,16.768300000000,  !- X,Y,Z ==> Vertex 2 {m}
    68.534000000000,4.573200000000,16.768300000000,  !- X,Y,Z ==> Vertex 3 {m}
    68.534000000000,4.573200000000,19.512300000000;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    Perimeter_mid_ZN_1_Wall_South,  !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    Perimeter_mid_ZN_1,      !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,0.000000000000,19.512300000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,0.000000000000,16.768300000000,  !- X,Y,Z ==> Vertex 2 {m}
    73.107200000000,0.000000000000,16.768300000000,  !- X,Y,Z ==> Vertex 3 {m}
    73.107200000000,0.000000000000,19.512300000000;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    Perimeter_mid_ZN_1_Ceiling,  !- Name
    Ceiling,                 !- Surface Type
    DropCeiling,             !- Construction Name
    Perimeter_mid_ZN_1,      !- Zone Name
    Zone,                    !- Outside Boundary Condition
    MidFloor_Plenum,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.573200000000,4.573200000000,19.512300000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,0.000000000000,19.512300000000,  !- X,Y,Z ==> Vertex 2 {m}
    73.107200000000,0.000000000000,19.512300000000,  !- X,Y,Z ==> Vertex 3 {m}
    68.534000000000,4.573200000000,19.512300000000;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    Perimeter_mid_ZN_1_Floor,!- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    Perimeter_mid_ZN_1,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter_mid_ZN_1_Floor,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    68.534000000000,4.573200000000,16.768300000000,  !- X,Y,Z ==> Vertex 1 {m}
    73.107200000000,0.000000000000,16.768300000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,0.000000000000,16.768300000000,  !- X,Y,Z ==> Vertex 3 {m}
    4.573200000000,4.573200000000,16.768300000000;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    DataCenter_mid_ZN_6_Wall_South-PPAutoCreateOther,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Perimeter_mid_ZN_1,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    DataCenter_mid_ZN_6_Wall_South,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    5.487600000000,4.573200000000,19.512300000000,  !- X,Y,Z ==> Vertex 1 {m}
    5.487600000000,4.573200000000,16.768300000000,  !- X,Y,Z ==> Vertex 2 {m}
    4.573200000000,4.573200000000,16.768300000000,  !- X,Y,Z ==> Vertex 3 {m}
    4.573200000000,4.573200000000,19.512300000000;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    Perimeter_mid_ZN_4_Wall_South-PPAutoCreateOther,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Perimeter_mid_ZN_1,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter_mid_ZN_4_Wall_South,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.573200000000,4.573200000000,19.512300000000,  !- X,Y,Z ==> Vertex 1 {m}
    4.573200000000,4.573200000000,16.768300000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,0.000000000000,16.768300000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,0.000000000000,19.512300000000;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    Perimeter_mid_ZN_4_Wall_West,  !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    Perimeter_mid_ZN_4,      !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,48.738100000000,19.512300000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,48.738100000000,16.768300000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,0.000000000000,16.768300000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,0.000000000000,19.512300000000;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    Perimeter_mid_ZN_4_Ceiling,  !- Name
    Ceiling,                 !- Surface Type
    DropCeiling,             !- Construction Name
    Perimeter_mid_ZN_4,      !- Zone Name
    Zone,                    !- Outside Boundary Condition
    MidFloor_Plenum,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,48.738100000000,19.512300000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,0.000000000000,19.512300000000,  !- X,Y,Z ==> Vertex 2 {m}
    4.573200000000,4.573200000000,19.512300000000,  !- X,Y,Z ==> Vertex 3 {m}
    4.573200000000,44.165000000000,19.512300000000;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    Perimeter_mid_ZN_4_Floor,!- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    Perimeter_mid_ZN_4,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter_mid_ZN_4_Floor,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.573200000000,44.165000000000,16.768300000000,  !- X,Y,Z ==> Vertex 1 {m}
    4.573200000000,4.573200000000,16.768300000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,0.000000000000,16.768300000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,48.738100000000,16.768300000000;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    Perimeter_mid_ZN_4_Wall_South,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Perimeter_mid_ZN_4,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter_mid_ZN_4_Wall_South-PPAutoCreateOther,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,0.000000000000,19.512300000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,0.000000000000,16.768300000000,  !- X,Y,Z ==> Vertex 2 {m}
    4.573200000000,4.573200000000,16.768300000000,  !- X,Y,Z ==> Vertex 3 {m}
    4.573200000000,4.573200000000,19.512300000000;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    DataCenter_mid_ZN_6_Wall_West-PPAutoCreateOther,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Perimeter_mid_ZN_4,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    DataCenter_mid_ZN_6_Wall_West,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    4.573200000000,4.573200000000,19.512300000000,  !- X,Y,Z ==> Vertex 1 {m}
    4.573200000000,4.573200000000,16.768300000000,  !- X,Y,Z ==> Vertex 2 {m}
    4.573200000000,44.165000000000,16.768300000000,  !- X,Y,Z ==> Vertex 3 {m}
    4.573200000000,44.165000000000,19.512300000000;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    Perimeter_mid_ZN_3_Wall_West-PPAutoCreateOther,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Perimeter_mid_ZN_4,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter_mid_ZN_3_Wall_West,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.573200000000,44.165000000000,19.512300000000,  !- X,Y,Z ==> Vertex 1 {m}
    4.573200000000,44.165000000000,16.768300000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,48.738100000000,16.768300000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,48.738100000000,19.512300000000;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    Perimeter_top_ZN_3_Wall_North,  !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    Perimeter_top_ZN_3,      !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    73.107200000000,48.738100000000,36.280600000000,  !- X,Y,Z ==> Vertex 1 {m}
    73.107200000000,48.738100000000,33.536600000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,48.738100000000,33.536600000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,48.738100000000,36.280600000000;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    Perimeter_top_ZN_3_Ceiling,  !- Name
    Ceiling,                 !- Surface Type
    DropCeiling,             !- Construction Name
    Perimeter_top_ZN_3,      !- Zone Name
    Zone,                    !- Outside Boundary Condition
    TopFloor_Plenum,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,48.738100000000,36.280600000000,  !- X,Y,Z ==> Vertex 1 {m}
    4.573200000000,44.165000000000,36.280600000000,  !- X,Y,Z ==> Vertex 2 {m}
    68.534000000000,44.165000000000,36.280600000000,  !- X,Y,Z ==> Vertex 3 {m}
    73.107200000000,48.738100000000,36.280600000000;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    Perimeter_top_ZN_3_Floor,!- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    Perimeter_top_ZN_3,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter_top_ZN_3_Floor,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    73.107200000000,48.738100000000,33.536600000000,  !- X,Y,Z ==> Vertex 1 {m}
    68.534000000000,44.165000000000,33.536600000000,  !- X,Y,Z ==> Vertex 2 {m}
    4.573200000000,44.165000000000,33.536600000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,48.738100000000,33.536600000000;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    Perimeter_top_ZN_3_Wall_West,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Perimeter_top_ZN_3,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter_top_ZN_3_Wall_West-PPAutoCreateOther,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,48.738100000000,36.280600000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,48.738100000000,33.536600000000,  !- X,Y,Z ==> Vertex 2 {m}
    4.573200000000,44.165000000000,33.536600000000,  !- X,Y,Z ==> Vertex 3 {m}
    4.573200000000,44.165000000000,36.280600000000;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    Core_top_ZN_5_Wall_North-PPAutoCreateOther,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Perimeter_top_ZN_3,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Core_top_ZN_5_Wall_North,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    5.487600000000,44.165000000000,36.280600000000,  !- X,Y,Z ==> Vertex 1 {m}
    5.487600000000,44.165000000000,33.536600000000,  !- X,Y,Z ==> Vertex 2 {m}
    68.534000000000,44.165000000000,33.536600000000,  !- X,Y,Z ==> Vertex 3 {m}
    68.534000000000,44.165000000000,36.280600000000;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    Perimeter_top_ZN_2_Wall_North-PPAutoCreateOther,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Perimeter_top_ZN_3,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter_top_ZN_2_Wall_North,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    68.534000000000,44.165000000000,36.280600000000,  !- X,Y,Z ==> Vertex 1 {m}
    68.534000000000,44.165000000000,33.536600000000,  !- X,Y,Z ==> Vertex 2 {m}
    73.107200000000,48.738100000000,33.536600000000,  !- X,Y,Z ==> Vertex 3 {m}
    73.107200000000,48.738100000000,36.280600000000;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    Perimeter_top_ZN_2_Wall_East,  !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    Perimeter_top_ZN_2,      !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    73.107200000000,0.000000000000,36.280600000000,  !- X,Y,Z ==> Vertex 1 {m}
    73.107200000000,0.000000000000,33.536600000000,  !- X,Y,Z ==> Vertex 2 {m}
    73.107200000000,48.738100000000,33.536600000000,  !- X,Y,Z ==> Vertex 3 {m}
    73.107200000000,48.738100000000,36.280600000000;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    Perimeter_top_ZN_2_Ceiling,  !- Name
    Ceiling,                 !- Surface Type
    DropCeiling,             !- Construction Name
    Perimeter_top_ZN_2,      !- Zone Name
    Zone,                    !- Outside Boundary Condition
    TopFloor_Plenum,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    68.534000000000,44.165000000000,36.280600000000,  !- X,Y,Z ==> Vertex 1 {m}
    68.534000000000,4.573200000000,36.280600000000,  !- X,Y,Z ==> Vertex 2 {m}
    73.107200000000,0.000000000000,36.280600000000,  !- X,Y,Z ==> Vertex 3 {m}
    73.107200000000,48.738100000000,36.280600000000;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    Perimeter_top_ZN_2_Floor,!- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    Perimeter_top_ZN_2,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter_top_ZN_2_Floor,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    73.107200000000,48.738100000000,33.536600000000,  !- X,Y,Z ==> Vertex 1 {m}
    73.107200000000,0.000000000000,33.536600000000,  !- X,Y,Z ==> Vertex 2 {m}
    68.534000000000,4.573200000000,33.536600000000,  !- X,Y,Z ==> Vertex 3 {m}
    68.534000000000,44.165000000000,33.536600000000;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    Perimeter_top_ZN_2_Wall_North,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Perimeter_top_ZN_2,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter_top_ZN_2_Wall_North-PPAutoCreateOther,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    73.107200000000,48.738100000000,36.280600000000,  !- X,Y,Z ==> Vertex 1 {m}
    73.107200000000,48.738100000000,33.536600000000,  !- X,Y,Z ==> Vertex 2 {m}
    68.534000000000,44.165000000000,33.536600000000,  !- X,Y,Z ==> Vertex 3 {m}
    68.534000000000,44.165000000000,36.280600000000;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    Core_top_ZN_5_Wall_East-PPAutoCreateOther,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Perimeter_top_ZN_2,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Core_top_ZN_5_Wall_East, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    68.534000000000,44.165000000000,36.280600000000,  !- X,Y,Z ==> Vertex 1 {m}
    68.534000000000,44.165000000000,33.536600000000,  !- X,Y,Z ==> Vertex 2 {m}
    68.534000000000,4.573200000000,33.536600000000,  !- X,Y,Z ==> Vertex 3 {m}
    68.534000000000,4.573200000000,36.280600000000;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    Int-Per3S-NE-PPAutoCreateOther,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Perimeter_top_ZN_2,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Int-Per3S-NE,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    68.534000000000,4.573200000000,36.280600000000,  !- X,Y,Z ==> Vertex 1 {m}
    68.534000000000,4.573200000000,33.536600000000,  !- X,Y,Z ==> Vertex 2 {m}
    73.107200000000,0.000000000000,33.536600000000,  !- X,Y,Z ==> Vertex 3 {m}
    73.107200000000,0.000000000000,36.280600000000;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    Perimeter_top_ZN_1_Wall_South,  !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    Perimeter_top_ZN_1,      !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,0.000000000000,36.280600000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,0.000000000000,33.536600000000,  !- X,Y,Z ==> Vertex 2 {m}
    73.107200000000,0.000000000000,33.536600000000,  !- X,Y,Z ==> Vertex 3 {m}
    73.107200000000,0.000000000000,36.280600000000;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    Perimeter_top_ZN_1_Ceiling,  !- Name
    Ceiling,                 !- Surface Type
    DropCeiling,             !- Construction Name
    Perimeter_top_ZN_1,      !- Zone Name
    Zone,                    !- Outside Boundary Condition
    TopFloor_Plenum,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.573200000000,4.573200000000,36.280600000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,0.000000000000,36.280600000000,  !- X,Y,Z ==> Vertex 2 {m}
    73.107200000000,0.000000000000,36.280600000000,  !- X,Y,Z ==> Vertex 3 {m}
    68.534000000000,4.573200000000,36.280600000000;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    Perimeter_top_ZN_1_Floor,!- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    Perimeter_top_ZN_1,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter_top_ZN_1_Floor,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    68.534000000000,4.573200000000,33.536600000000,  !- X,Y,Z ==> Vertex 1 {m}
    73.107200000000,0.000000000000,33.536600000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,0.000000000000,33.536600000000,  !- X,Y,Z ==> Vertex 3 {m}
    4.573200000000,4.573200000000,33.536600000000;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    Int-Per3S-NE,            !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Perimeter_top_ZN_1,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Int-Per3S-NE-PPAutoCreateOther,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    73.107200000000,0.000000000000,36.280600000000,  !- X,Y,Z ==> Vertex 1 {m}
    73.107200000000,0.000000000000,33.536600000000,  !- X,Y,Z ==> Vertex 2 {m}
    68.534000000000,4.573200000000,33.536600000000,  !- X,Y,Z ==> Vertex 3 {m}
    68.534000000000,4.573200000000,36.280600000000;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    DataCenter_top_ZN_6_Wall_South-PPAutoCreateOther,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Perimeter_top_ZN_1,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    DataCenter_top_ZN_6_Wall_South,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    5.487600000000,4.573200000000,36.280600000000,  !- X,Y,Z ==> Vertex 1 {m}
    5.487600000000,4.573200000000,33.536600000000,  !- X,Y,Z ==> Vertex 2 {m}
    4.573200000000,4.573200000000,33.536600000000,  !- X,Y,Z ==> Vertex 3 {m}
    4.573200000000,4.573200000000,36.280600000000;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    Perimeter_top_ZN_4_Wall_South-PPAutoCreateOther,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Perimeter_top_ZN_1,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter_top_ZN_4_Wall_South,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.573200000000,4.573200000000,36.280600000000,  !- X,Y,Z ==> Vertex 1 {m}
    4.573200000000,4.573200000000,33.536600000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,0.000000000000,33.536600000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,0.000000000000,36.280600000000;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    Perimeter_top_ZN_4_Wall_West,  !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    Perimeter_top_ZN_4,      !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,48.738100000000,36.280600000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,48.738100000000,33.536600000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,0.000000000000,33.536600000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,0.000000000000,36.280600000000;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    Perimeter_top_ZN_4_Ceiling,  !- Name
    Ceiling,                 !- Surface Type
    DropCeiling,             !- Construction Name
    Perimeter_top_ZN_4,      !- Zone Name
    Zone,                    !- Outside Boundary Condition
    TopFloor_Plenum,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,48.738100000000,36.280600000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,0.000000000000,36.280600000000,  !- X,Y,Z ==> Vertex 2 {m}
    4.573200000000,4.573200000000,36.280600000000,  !- X,Y,Z ==> Vertex 3 {m}
    4.573200000000,44.165000000000,36.280600000000;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    Perimeter_top_ZN_4_Floor,!- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    Perimeter_top_ZN_4,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter_top_ZN_4_Floor,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.573200000000,44.165000000000,33.536600000000,  !- X,Y,Z ==> Vertex 1 {m}
    4.573200000000,4.573200000000,33.536600000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,0.000000000000,33.536600000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,48.738100000000,33.536600000000;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    Perimeter_top_ZN_4_Wall_South,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Perimeter_top_ZN_4,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter_top_ZN_4_Wall_South-PPAutoCreateOther,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,0.000000000000,36.280600000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,0.000000000000,33.536600000000,  !- X,Y,Z ==> Vertex 2 {m}
    4.573200000000,4.573200000000,33.536600000000,  !- X,Y,Z ==> Vertex 3 {m}
    4.573200000000,4.573200000000,36.280600000000;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    DataCenter_top_ZN_6_Wall_West-PPAutoCreateOther,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Perimeter_top_ZN_4,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    DataCenter_top_ZN_6_Wall_West,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    4.573200000000,4.573200000000,36.280600000000,  !- X,Y,Z ==> Vertex 1 {m}
    4.573200000000,4.573200000000,33.536600000000,  !- X,Y,Z ==> Vertex 2 {m}
    4.573200000000,44.165000000000,33.536600000000,  !- X,Y,Z ==> Vertex 3 {m}
    4.573200000000,44.165000000000,36.280600000000;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    Perimeter_top_ZN_3_Wall_West-PPAutoCreateOther,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Perimeter_top_ZN_4,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter_top_ZN_3_Wall_West,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.573200000000,44.165000000000,36.280600000000,  !- X,Y,Z ==> Vertex 1 {m}
    4.573200000000,44.165000000000,33.536600000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,48.738100000000,33.536600000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,48.738100000000,36.280600000000;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    GroundFloor_Plenum_Wall_North,  !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    GroundFloor_Plenum,      !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    73.107200000000,48.738100000000,3.963200000000,  !- X,Y,Z ==> Vertex 1 {m}
    73.107200000000,48.738100000000,2.744000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,48.738100000000,2.744000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,48.738100000000,3.963200000000;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    GroundFloor_Plenum_West, !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    GroundFloor_Plenum,      !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,48.738100000000,3.963200000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,48.738100000000,2.744000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,0.000000000000,2.744000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,0.000000000000,3.963200000000;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    GroundFloor_Plenum_Wall_South,  !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    GroundFloor_Plenum,      !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,0.000000000000,3.963200000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,0.000000000000,2.744000000000,  !- X,Y,Z ==> Vertex 2 {m}
    73.107200000000,0.000000000000,2.744000000000,  !- X,Y,Z ==> Vertex 3 {m}
    73.107200000000,0.000000000000,3.963200000000;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    GroundFloor_Plenum_Wall_East,  !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    GroundFloor_Plenum,      !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WINDEXPOSED,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    73.107200000000,0.000000000000,3.963200000000,  !- X,Y,Z ==> Vertex 1 {m}
    73.107200000000,0.000000000000,2.744000000000,  !- X,Y,Z ==> Vertex 2 {m}
    73.107200000000,48.738100000000,2.744000000000,  !- X,Y,Z ==> Vertex 3 {m}
    73.107200000000,48.738100000000,3.963200000000;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    MidFloor_Plenum_Wall_North,  !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    MidFloor_Plenum,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    73.107200000000,48.738100000000,20.731500000000,  !- X,Y,Z ==> Vertex 1 {m}
    73.107200000000,48.738100000000,19.512300000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,48.738100000000,19.512300000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,48.738100000000,20.731500000000;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    MidFloor_Plenum_Wall_West,  !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    MidFloor_Plenum,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,48.738100000000,20.731500000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,48.738100000000,19.512300000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,0.000000000000,19.512300000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,0.000000000000,20.731500000000;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    MidFloor_Plenum_Wall_South,  !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    MidFloor_Plenum,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,0.000000000000,20.731500000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,0.000000000000,19.512300000000,  !- X,Y,Z ==> Vertex 2 {m}
    73.107200000000,0.000000000000,19.512300000000,  !- X,Y,Z ==> Vertex 3 {m}
    73.107200000000,0.000000000000,20.731500000000;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    MidFloor_Plenum_Wall_East,  !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    MidFloor_Plenum,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    73.107200000000,0.000000000000,20.731500000000,  !- X,Y,Z ==> Vertex 1 {m}
    73.107200000000,0.000000000000,19.512300000000,  !- X,Y,Z ==> Vertex 2 {m}
    73.107200000000,48.738100000000,19.512300000000,  !- X,Y,Z ==> Vertex 3 {m}
    73.107200000000,48.738100000000,20.731500000000;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    TopFloor_Plenum_Wall_North,  !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    TopFloor_Plenum,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,0.000000000000,37.499800000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,0.000000000000,36.280600000000,  !- X,Y,Z ==> Vertex 2 {m}
    73.107200000000,0.000000000000,36.280600000000,  !- X,Y,Z ==> Vertex 3 {m}
    73.107200000000,0.000000000000,37.499800000000;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    TopFloor_Plenum_Wall_East,  !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    TopFloor_Plenum,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    73.107200000000,0.000000000000,37.499800000000,  !- X,Y,Z ==> Vertex 1 {m}
    73.107200000000,0.000000000000,36.280600000000,  !- X,Y,Z ==> Vertex 2 {m}
    73.107200000000,48.738100000000,36.280600000000,  !- X,Y,Z ==> Vertex 3 {m}
    73.107200000000,48.738100000000,37.499800000000;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    Building_Roof,           !- Name
    Roof,                    !- Surface Type
    nonres_roof,             !- Construction Name
    TopFloor_Plenum,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,48.738100000000,37.499800000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,0.000000000000,37.499800000000,  !- X,Y,Z ==> Vertex 2 {m}
    73.107200000000,0.000000000000,37.499800000000,  !- X,Y,Z ==> Vertex 3 {m}
    73.107200000000,48.738100000000,37.499800000000;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    TopFloor_Plenum_Wall_West,  !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    TopFloor_Plenum,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,48.738100000000,37.499800000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,48.738100000000,36.280600000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,0.000000000000,36.280600000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,0.000000000000,37.499800000000;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    TopFloor_Plenum_Wall_South,  !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    TopFloor_Plenum,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    73.107200000000,48.738100000000,37.499800000000,  !- X,Y,Z ==> Vertex 1 {m}
    73.107200000000,48.738100000000,36.280600000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,48.738100000000,36.280600000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,48.738100000000,37.499800000000;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    GroundFloor_Plenum_Ceiling,  !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    GroundFloor_Plenum,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    GroundFloor_Plenum_Ceiling,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,48.738100000000,3.963200000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,0.000000000000,3.963200000000,  !- X,Y,Z ==> Vertex 2 {m}
    73.107200000000,0.000000000000,3.963200000000,  !- X,Y,Z ==> Vertex 3 {m}
    73.107200000000,48.738100000000,3.963200000000;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    MidFloor_Plenum_Ceiling, !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    MidFloor_Plenum,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    MidFloor_Plenum_Ceiling, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,48.738100000000,20.731500000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,0.000000000000,20.731500000000,  !- X,Y,Z ==> Vertex 2 {m}
    73.107200000000,0.000000000000,20.731500000000,  !- X,Y,Z ==> Vertex 3 {m}
    73.107200000000,48.738100000000,20.731500000000;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    DataCenter_bot_ZN_6_Floor,  !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    DataCenter_bot_ZN_6,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    DataCenter_bot_ZN_6_Floor-PPAutoCreateOther,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,-39.591800000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    -0.914400000000,-39.591800000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    -0.914400000000,0.000000000000,0.000000000000;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    DataCenter_bot_ZN_6_Wall_North,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    DataCenter_bot_ZN_6,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    DataCenter_bot_ZN_6_Wall_North-PPAutoCreateOther,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,0.000000000000,2.744000000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    -0.914400000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    -0.914400000000,0.000000000000,2.744000000000;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    DataCenter_bot_ZN_6_Wall_South,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    DataCenter_bot_ZN_6,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    DataCenter_bot_ZN_6_Wall_South-PPAutoCreateOther,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -0.914400000000,-39.591800000000,2.744000000000,  !- X,Y,Z ==> Vertex 1 {m}
    -0.914400000000,-39.591800000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,-39.591800000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,-39.591800000000,2.744000000000;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    DataCenter_bot_ZN_6_Wall_East-PPAutoCreateOther,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    DataCenter_bot_ZN_6,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Core_bot_ZN_5_Wall_West, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,-39.591800000000,2.744000000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,-39.591800000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,0.000000000000,2.744000000000;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    DataCenter_bot_ZN_6_Ceiling,  !- Name
    Ceiling,                 !- Surface Type
    DropCeiling,             !- Construction Name
    DataCenter_bot_ZN_6,     !- Zone Name
    Zone,                    !- Outside Boundary Condition
    GroundFloor_Plenum,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -0.914400000000,0.000000000000,2.744000000000,  !- X,Y,Z ==> Vertex 1 {m}
    -0.914400000000,-39.591800000000,2.744000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,-39.591800000000,2.744000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,0.000000000000,2.744000000000;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    DataCenter_bot_ZN_6_Wall_West,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    DataCenter_bot_ZN_6,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    DataCenter_bot_ZN_6_Wall_West-PPAutoCreateOther,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -0.914400000000,0.000000000000,2.744000000000,  !- X,Y,Z ==> Vertex 1 {m}
    -0.914400000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    -0.914400000000,-39.591800000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    -0.914400000000,-39.591800000000,2.744000000000;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    DataCenter_bot_ZN_6_Wall_North-PPAutoCreateOther,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Perimeter_bot_ZN_3,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    DataCenter_bot_ZN_6_Wall_North,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    4.573200000000,44.165000000000,2.744000000000,  !- X,Y,Z ==> Vertex 1 {m}
    4.573200000000,44.165000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    5.487600000000,44.165000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    5.487600000000,44.165000000000,2.744000000000;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    Core_bot_ZN_5_Wall_South-PPAutoCreateOther,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Perimeter_bot_ZN_1,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Core_bot_ZN_5_Wall_South,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    68.534000000000,4.573200000000,2.744000000000,  !- X,Y,Z ==> Vertex 1 {m}
    68.534000000000,4.573200000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    5.487600000000,4.573200000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    5.487600000000,4.573200000000,2.744000000000;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    DataCenter_mid_ZN_6_Floor,  !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    DataCenter_mid_ZN_6,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    DataCenter_mid_ZN_6_Floor,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.914400000000,39.591800000000,0.000000000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.914400000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,39.591800000000,0.000000000000;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    DataCenter_mid_ZN_6_Wall_West,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    DataCenter_mid_ZN_6,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    DataCenter_mid_ZN_6_Wall_West-PPAutoCreateOther,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,39.591800000000,2.744000000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,39.591800000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,0.000000000000,2.744000000000;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    DataCenter_mid_ZN_6_Wall_South,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    DataCenter_mid_ZN_6,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    DataCenter_mid_ZN_6_Wall_South-PPAutoCreateOther,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,0.000000000000,2.744000000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.914400000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.914400000000,0.000000000000,2.744000000000;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    DataCenter_mid_ZN_6_Wall_East,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    DataCenter_mid_ZN_6,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Core_mid_ZN_5_Wall_West, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.914400000000,0.000000000000,2.744000000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.914400000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.914400000000,39.591800000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.914400000000,39.591800000000,2.744000000000;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    DataCenter_mid_ZN_6_Wall_North,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    DataCenter_mid_ZN_6,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    DataCenter_mid_ZN_6_Wall_North-PPAutoCreateOther,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.914400000000,39.591800000000,2.744000000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.914400000000,39.591800000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,39.591800000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,39.591800000000,2.744000000000;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    DataCenter_mid_ZN_6_ceiling,  !- Name
    Ceiling,                 !- Surface Type
    DropCeiling,             !- Construction Name
    DataCenter_mid_ZN_6,     !- Zone Name
    Zone,                    !- Outside Boundary Condition
    MidFloor_Plenum,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,39.591800000000,2.744000000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,0.000000000000,2.744000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.914400000000,0.000000000000,2.744000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.914400000000,39.591800000000,2.744000000000;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    Core_mid_ZN_5_Wall_South-PPAutoCreateOther,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Perimeter_mid_ZN_1,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Core_mid_ZN_5_Wall_South,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    68.534000000000,4.573200000000,19.512300000000,  !- X,Y,Z ==> Vertex 1 {m}
    68.534000000000,4.573200000000,16.768300000000,  !- X,Y,Z ==> Vertex 2 {m}
    5.487600000000,4.573200000000,16.768300000000,  !- X,Y,Z ==> Vertex 3 {m}
    5.487600000000,4.573200000000,19.512300000000;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    DataCenter_mid_ZN_6_Wall_North-PPAutoCreateOther,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Perimeter_mid_ZN_3,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    DataCenter_mid_ZN_6_Wall_North,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    4.573200000000,44.165000000000,19.512300000000,  !- X,Y,Z ==> Vertex 1 {m}
    4.573200000000,44.165000000000,16.768300000000,  !- X,Y,Z ==> Vertex 2 {m}
    5.487600000000,44.165000000000,16.768300000000,  !- X,Y,Z ==> Vertex 3 {m}
    5.487600000000,44.165000000000,19.512300000000;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    DataCenter_top_ZN_6_Wall_North-PPAutoCreateOther,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Perimeter_top_ZN_3,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    DataCenter_top_ZN_6_Wall_North,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    4.573200000000,44.165000000000,36.280600000000,  !- X,Y,Z ==> Vertex 1 {m}
    4.573200000000,44.165000000000,33.536600000000,  !- X,Y,Z ==> Vertex 2 {m}
    5.487600000000,44.165000000000,33.536600000000,  !- X,Y,Z ==> Vertex 3 {m}
    5.487600000000,44.165000000000,36.280600000000;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    Core_top_ZN_5_Wall_South-PPAutoCreateOther,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Perimeter_top_ZN_1,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Core_top_ZN_5_Wall_South,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    68.534000000000,4.573200000000,36.280600000000,  !- X,Y,Z ==> Vertex 1 {m}
    68.534000000000,4.573200000000,33.536600000000,  !- X,Y,Z ==> Vertex 2 {m}
    5.487600000000,4.573200000000,33.536600000000,  !- X,Y,Z ==> Vertex 3 {m}
    5.487600000000,4.573200000000,36.280600000000;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    DataCenter_top_ZN_6_Floor,  !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    DataCenter_top_ZN_6,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    DataCenter_top_ZN_6_Floor,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.914400000000,39.591800000000,0.000000000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.914400000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,39.591800000000,0.000000000000;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    DataCenter_top_ZN_6_Wall_East,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    DataCenter_top_ZN_6,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Core_top_ZN_5_Wall_West, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.914400000000,0.000000000000,2.744000000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.914400000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.914400000000,39.591800000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.914400000000,39.591800000000,2.744000000000;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    DataCenter_top_ZN_6_Wall_West,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    DataCenter_top_ZN_6,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    DataCenter_top_ZN_6_Wall_West-PPAutoCreateOther,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,39.591800000000,2.744000000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,39.591800000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,0.000000000000,2.744000000000;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    DataCenter_top_ZN_6_Wall_South,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    DataCenter_top_ZN_6,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    DataCenter_top_ZN_6_Wall_South-PPAutoCreateOther,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,0.000000000000,2.744000000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.914400000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.914400000000,0.000000000000,2.744000000000;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    DataCenter_top_ZN_6_ceiling,  !- Name
    Ceiling,                 !- Surface Type
    DropCeiling,             !- Construction Name
    DataCenter_top_ZN_6,     !- Zone Name
    Zone,                    !- Outside Boundary Condition
    TopFloor_Plenum,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,39.591800000000,2.744000000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,0.000000000000,2.744000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.914400000000,0.000000000000,2.744000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.914400000000,39.591800000000,2.744000000000;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    DataCenter_top_ZN_6_Wall_North,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    DataCenter_top_ZN_6,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    DataCenter_top_ZN_6_Wall_North-PPAutoCreateOther,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.914400000000,39.591800000000,2.744000000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.914400000000,39.591800000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,39.591800000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,39.591800000000,2.744000000000;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    Core_bot_ZN_5_Floor-PPAutoCreateOther,  !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    Basement,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Core_bot_ZN_5_Floor,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    16.079400000000,44.165000000000,0.000000000000,  !- X,Y,Z ==> Vertex 1 {m}
    16.079400000000,4.573200000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    68.534000000000,4.573200000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    68.534000000000,44.165000000000,0.000000000000;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    Core_bot_ZN_5_Floor,     !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    Core_bottom,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Core_bot_ZN_5_Floor-PPAutoCreateOther,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    68.534000000000,44.165000000000,0.000000000000,  !- X,Y,Z ==> Vertex 1 {m}
    68.534000000000,4.573200000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    16.078200000000,4.573200000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    16.078200000000,44.165000000000,0.000000000000;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    Perimeter_bot_ZN_3_Floor-PPAutoCreateOther,  !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    Basement,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter_bot_ZN_3_Floor,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    16.079400000000,48.738100000000,0.000000000000,  !- X,Y,Z ==> Vertex 1 {m}
    16.079400000000,44.165000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    68.534000000000,44.165000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    73.107200000000,48.738100000000,0.000000000000;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    Basement_Wall_South,     !- Name
    Wall,                    !- Surface Type
    Basement_Wall_South_Cfactor,           !- Construction Name
    Basement,                !- Zone Name
    GroundFCfactorMethod,    !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    16.079400000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 1 {m}
    16.079400000000,0.000000000000,-2.439000000000,  !- X,Y,Z ==> Vertex 2 {m}
    73.107200000000,0.000000000000,-2.439000000000,  !- X,Y,Z ==> Vertex 3 {m}
    73.107200000000,0.000000000000,0.000000000000;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    Basement_Floor,          !- Name
    Floor,                   !- Surface Type
    ext_slab_8in_with_carpet,!- Construction Name
    Basement,                !- Zone Name
    Adiabatic,   !- Outside Boundary Condition
    ,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    73.107200000000,48.738100000000,-2.439000000000,  !- X,Y,Z ==> Vertex 1 {m}
    73.107200000000,0.000000000000,-2.439000000000,  !- X,Y,Z ==> Vertex 2 {m}
    16.079400000000,0.000000000000,-2.439000000000,  !- X,Y,Z ==> Vertex 3 {m}
    16.079400000000,48.738100000000,-2.439000000000;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    Basement_Wall_North,     !- Name
    Wall,                    !- Surface Type
    Basement_Wall_North_Cfactor,           !- Construction Name
    Basement,                !- Zone Name
    GroundFCfactorMethod,    !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    73.107200000000,48.738100000000,0.000000000000,  !- X,Y,Z ==> Vertex 1 {m}
    73.107200000000,48.738100000000,-2.439000000000,  !- X,Y,Z ==> Vertex 2 {m}
    16.079400000000,48.738100000000,-2.439000000000,  !- X,Y,Z ==> Vertex 3 {m}
    16.079400000000,48.738100000000,0.000000000000;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    Basement_Wall_West,      !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Basement,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    DataCenter_basement_ZN_6_Wall_East,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    16.079400000000,48.738100000000,0.000000000000,  !- X,Y,Z ==> Vertex 1 {m}
    16.079400000000,48.738100000000,-2.439000000000,  !- X,Y,Z ==> Vertex 2 {m}
    16.079400000000,0.000000000000,-2.439000000000,  !- X,Y,Z ==> Vertex 3 {m}
    16.079400000000,0.000000000000,0.000000000000;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    DataCenter_basement_ZN_6_Floor,  !- Name
    Floor,                   !- Surface Type
    ext_slab_8in_with_carpet,!- Construction Name
    DataCenter_basement_ZN_6,!- Zone Name
    Adiabatic,   !- Outside Boundary Condition
    ,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,48.738100000000,0.000000000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    -16.079400000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    -16.079400000000,48.738100000000,0.000000000000;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    DataCenter_basement_ZN_6_Wall_North,  !- Name
    Wall,                    !- Surface Type
    DataCenter_basement_ZN_6_Wall_North_Cfactor,           !- Construction Name
    DataCenter_basement_ZN_6,!- Zone Name
    GroundFCfactorMethod,    !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -0.001200000000,48.738100000000,2.439000000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,48.738100000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    -16.079400000000,48.738100000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    -16.079400000000,48.738100000000,2.439000000000;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    DataCenter_basement_ZN_6_Wall_South,  !- Name
    Wall,                    !- Surface Type
    DataCenter_basement_ZN_6_Wall_South_Cfactor,           !- Construction Name
    DataCenter_basement_ZN_6,!- Zone Name
    GroundFCfactorMethod,    !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -16.079400000000,0.000000000000,2.439000000000,  !- X,Y,Z ==> Vertex 1 {m}
    -16.079400000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,0.000000000000,2.439000000000;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    DataCenter_basement_ZN_6_Wall_West,  !- Name
    Wall,                    !- Surface Type
    DataCenter_basement_ZN_6_Wall_West_Cfactor,           !- Construction Name
    DataCenter_basement_ZN_6,!- Zone Name
    GroundFCfactorMethod,    !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -16.079400000000,48.738100000000,2.439000000000,  !- X,Y,Z ==> Vertex 1 {m}
    -16.079400000000,48.738100000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    -16.079400000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    -16.079400000000,0.000000000000,2.439000000000;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    DataCenter_bot_ZN_6_Floor-PPAutoCreateOther,  !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    DataCenter_basement_ZN_6,!- Zone Name
    Surface,                 !- Outside Boundary Condition
    DataCenter_bot_ZN_6_Floor,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -11.506200000000,44.165000000000,2.439000000000,  !- X,Y,Z ==> Vertex 1 {m}
    -11.506200000000,4.573200000000,2.439000000000,  !- X,Y,Z ==> Vertex 2 {m}
    -10.591800000000,4.573200000000,2.439000000000,  !- X,Y,Z ==> Vertex 3 {m}
    -10.591800000000,44.165000000000,2.439000000000;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    DataCenter_basement_ZN_6_Ceiling-Core_bot_ZN_5,  !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    DataCenter_basement_ZN_6,!- Zone Name
    Surface,                 !- Outside Boundary Condition
    DataCenter_basement_ZN_6_Ceiling-Core_bot_ZN_5-PPAutoCreateOther,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -10.591800000000,44.165000000000,2.439000000000,  !- X,Y,Z ==> Vertex 1 {m}
    -10.591800000000,4.573200000000,2.439000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,4.573200000000,2.439000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,44.165000000000,2.439000000000;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    Perimeter_bot_ZN_4_Floor-PPAutoCreateOther,  !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    DataCenter_basement_ZN_6,!- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter_bot_ZN_4_Floor,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -16.079400000000,48.738100000000,2.439000000000,  !- X,Y,Z ==> Vertex 1 {m}
    -16.079400000000,0.000000000000,2.439000000000,  !- X,Y,Z ==> Vertex 2 {m}
    -11.506200000000,4.573200000000,2.439000000000,  !- X,Y,Z ==> Vertex 3 {m}
    -11.506200000000,44.165000000000,2.439000000000;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    DataCenter_basement_ZN_6_Ceiling-Perimeter_bot_ZN_1,  !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    DataCenter_basement_ZN_6,!- Zone Name
    Surface,                 !- Outside Boundary Condition
    DataCenter_basement_ZN_6-Perimeter_bot_ZN_1-PPAutoCreateOther,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -11.506200000000,4.573200000000,2.439000000000,  !- X,Y,Z ==> Vertex 1 {m}
    -16.079400000000,0.000000000000,2.439000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,0.000000000000,2.439000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,4.573200000000,2.439000000000;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    DataCenter_basement_ZN_6_Ceiling-Perimeter_bot_ZN_3,  !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    DataCenter_basement_ZN_6,!- Zone Name
    Surface,                 !- Outside Boundary Condition
    DataCenter_basement_ZN_6_Ceiling-Perimeter_bot_ZN_3-PPAutoCreateOther,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -16.079400000000,48.738100000000,2.439000000000,  !- X,Y,Z ==> Vertex 1 {m}
    -11.506200000000,44.165000000000,2.439000000000,  !- X,Y,Z ==> Vertex 2 {m}
    -0.001200000000,44.165000000000,2.439000000000,  !- X,Y,Z ==> Vertex 3 {m}
    -0.001200000000,48.738100000000,2.439000000000;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    Perimeter_bot_ZN_1_Floor,!- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    Perimeter_bot_ZN_1,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Perimeter_bot_ZN_1_Floor-PPAutoCreateOther,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    68.534000000000,4.573200000000,0.000000000000,  !- X,Y,Z ==> Vertex 1 {m}
    73.107200000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    16.078200000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    16.078200000000,4.573200000000,0.000000000000;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    DataCenter_basement_ZN_6_Ceiling-Perimeter_bot_ZN_3-PPAutoCreateOther,  !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    Perimeter_bot_ZN_3,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    DataCenter_basement_ZN_6_Ceiling-Perimeter_bot_ZN_3,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    16.078200000000,48.738100000000,0.000000000000,  !- X,Y,Z ==> Vertex 1 {m}
    16.078200000000,44.165000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    4.573200000000,44.165000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,48.738100000000,0.000000000000;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    DataCenter_basement_ZN_6_Wall_East,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    DataCenter_basement_ZN_6,!- Zone Name
    Surface,                 !- Outside Boundary Condition
    Basement_Wall_West,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,0.000000000000,2.439000000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,48.738100000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,48.738100000000,2.439000000000;  !- X,Y,Z ==> Vertex 4 {m}

!-   ===========  ALL OBJECTS IN CLASS: SURFACE:HEATTRANSFER:SUB ===========



  FenestrationSurface:Detailed,
    Perimeter_bot_ZN_3_Wall_North_Window1,  !- Name
    Window,                  !- Surface Type
    Window_U_0.38_SHGC_0.4, !- Construction Name
    Perimeter_bot_ZN_3_Wall_North,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    73.107000000000,48.738100000000,2.500000000000,  !- X,Y,Z ==> Vertex 1 {m}
    73.10700,48.73810,1.2260531392,  	!- X,Y,Z ==> Vertex 2 {m}
    59.46085,48.73810,1.2260531392,  	!- X,Y,Z ==> Vertex 3 {m}
    59.460850000000,48.738100000000,2.500000000000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Perimeter_bot_ZN_3_Wall_North_Window2,  !- Name
    Window,                  !- Surface Type
    Window_U_0.38_SHGC_0.4, !- Construction Name
    Perimeter_bot_ZN_3_Wall_North,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    58.241650000000,48.738100000000,2.500000000000,  !- X,Y,Z ==> Vertex 1 {m}
    58.24165,48.73810,1.2260531392,  	!- X,Y,Z ==> Vertex 2 {m}
    44.59550,48.73810,1.2260531392,  	!- X,Y,Z ==> Vertex 3 {m}
    44.595500000000,48.738100000000,2.500000000000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Perimeter_bot_ZN_3_Wall_North_Window3,  !- Name
    Window,                  !- Surface Type
      Window_U_0.38_SHGC_0.4, !- Construction Name
    Perimeter_bot_ZN_3_Wall_North,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    43.376300000000,48.738100000000,2.500000000000,  !- X,Y,Z ==> Vertex 1 {m}
    43.37630,48.73810,1.2260531392,  	!- X,Y,Z ==> Vertex 2 {m}
    29.73015,48.73810,1.2260531392,  	!- X,Y,Z ==> Vertex 3 {m}
    29.730150000000,48.738100000000,2.500000000000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Perimeter_bot_ZN_3_Wall_North_Window4,  !- Name
    Window,                  !- Surface Type
      Window_U_0.38_SHGC_0.4, !- Construction Name
    Perimeter_bot_ZN_3_Wall_North,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    28.510950000000,48.738100000000,2.500000000000,  !- X,Y,Z ==> Vertex 1 {m}
    28.51095,48.73810,1.2260531392,  	!- X,Y,Z ==> Vertex 2 {m}
    14.86480,48.73810,1.2260531392,  	!- X,Y,Z ==> Vertex 3 {m}
    14.864800000000,48.738100000000,2.500000000000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Perimeter_bot_ZN_3_Wall_North_Window5,  !- Name
    Window,                  !- Surface Type
      Window_U_0.38_SHGC_0.4, !- Construction Name
    Perimeter_bot_ZN_3_Wall_North,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    13.645600000000,48.738100000000,2.500000000000,  !- X,Y,Z ==> Vertex 1 {m}
    13.64560,48.73810,1.2260531392,  	!- X,Y,Z ==> Vertex 2 {m}
    0.00000,48.73810,1.2260531392,  	!- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,48.738100000000,2.500000000000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Perimeter_bot_ZN_2_Wall_East_Window1,  !- Name
    Window,                  !- Surface Type
      Window_U_0.38_SHGC_0.4, !- Construction Name
    Perimeter_bot_ZN_2_Wall_East,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    73.107200000000,0.000000000000,2.500000000000,  !- X,Y,Z ==> Vertex 1 {m}
    73.10720,0.00000,1.2484174768,  	!- X,Y,Z ==> Vertex 2 {m}
    73.10720,15.433294,1.2484174768,  	!- X,Y,Z ==> Vertex 3 {m}
    73.107200000000,15.433294000000,2.500000000000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Perimeter_bot_ZN_2_Wall_East_Window2,  !- Name
    Window,                  !- Surface Type
      Window_U_0.38_SHGC_0.4, !- Construction Name
    Perimeter_bot_ZN_2_Wall_East,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    73.107200000000,16.652494000000,2.500000000000,  !- X,Y,Z ==> Vertex 1 {m}
    73.10720,16.652494,1.2484174768,  	!- X,Y,Z ==> Vertex 2 {m}
    73.10720,32.085788,1.2484174768,  	!- X,Y,Z ==> Vertex 3 {m}
    73.107200000000,32.085788000000,2.500000000000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Perimeter_bot_ZN_2_Wall_East_Window3,  !- Name
    Window,                  !- Surface Type
      Window_U_0.38_SHGC_0.4, !- Construction Name
    Perimeter_bot_ZN_2_Wall_East,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    73.107200000000,33.304988000000,2.500000000000,  !- X,Y,Z ==> Vertex 1 {m}
    73.10720,33.304988,1.2484174768,  	!- X,Y,Z ==> Vertex 2 {m}
    73.10720,48.73800,1.2484174768,  	!- X,Y,Z ==> Vertex 3 {m}
    73.107200000000,48.738000000000,2.500000000000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Perimeter_bot_ZN_1_Wall_South_Window1,  !- Name
    Window,                  !- Surface Type
      Window_U_0.38_SHGC_0.4, !- Construction Name
    Perimeter_bot_ZN_1_Wall_South,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    0.000000000000,0.000000000000,2.500000000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.00000,0.00000,1.2260531392,  	!- X,Y,Z ==> Vertex 2 {m}
    13.64615,0.00000,1.2260531392,  	!- X,Y,Z ==> Vertex 3 {m}
    13.646150000000,0.000000000000,2.500000000000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Perimeter_bot_ZN_1_Wall_South_Window2,  !- Name
    Window,                  !- Surface Type
      Window_U_0.38_SHGC_0.4, !- Construction Name
    Perimeter_bot_ZN_1_Wall_South,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    14.865350000000,0.000000000000,2.500000000000,  !- X,Y,Z ==> Vertex 1 {m}
    14.86535,0.00000,1.2260531392,  	!- X,Y,Z ==> Vertex 2 {m}
    28.51150,0.00000,1.2260531392,  	!- X,Y,Z ==> Vertex 3 {m}
    28.511500000000,0.000000000000,2.500000000000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Perimeter_bot_ZN_1_Wall_South_Window3,  !- Name
    Window,                  !- Surface Type
      Window_U_0.38_SHGC_0.4, !- Construction Name
    Perimeter_bot_ZN_1_Wall_South,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    29.730700000000,0.000000000000,2.500000000000,  !- X,Y,Z ==> Vertex 1 {m}
    29.73070,0.00000,1.2260531392,  	!- X,Y,Z ==> Vertex 2 {m}
    43.37685,0.00000,1.2260531392,  	!- X,Y,Z ==> Vertex 3 {m}
    43.376850000000,0.000000000000,2.500000000000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Perimeter_bot_ZN_1_Wall_South_Window4,  !- Name
    Window,                  !- Surface Type
      Window_U_0.38_SHGC_0.4, !- Construction Name
    Perimeter_bot_ZN_1_Wall_South,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    44.596050000000,0.000000000000,2.500000000000,  !- X,Y,Z ==> Vertex 1 {m}
    44.59605,0.00000,1.2260531392,  	!- X,Y,Z ==> Vertex 2 {m}
    58.24220,0.00000,1.2260531392,  	!- X,Y,Z ==> Vertex 3 {m}
    58.242200000000,0.000000000000,2.500000000000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Perimeter_bot_ZN_1_Wall_South_Window5,  !- Name
    Window,                  !- Surface Type
      Window_U_0.38_SHGC_0.4, !- Construction Name
    Perimeter_bot_ZN_1_Wall_South,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    59.461400000000,0.000000000000,2.500000000000,  !- X,Y,Z ==> Vertex 1 {m}
    59.46140,0.00000,1.2260531392,  	!- X,Y,Z ==> Vertex 2 {m}
    73.10700,0.00000,1.2260531392,  	!- X,Y,Z ==> Vertex 3 {m}
    73.107000000000,0.000000000000,2.500000000000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Perimeter_bot_ZN_4_Wall_West_Window1,  !- Name
    Window,                  !- Surface Type
      Window_U_0.38_SHGC_0.4, !- Construction Name
    Perimeter_bot_ZN_4_Wall_West,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    0.000000000000,48.738000000000,2.500000000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.00000,48.73800,1.2484174768,  	!- X,Y,Z ==> Vertex 2 {m}
    0.00000,33.304706,1.2484174768,  	!- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,33.304706000000,2.500000000000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Perimeter_bot_ZN_4_Wall_West_Window2,  !- Name
    Window,                  !- Surface Type
      Window_U_0.38_SHGC_0.4, !- Construction Name
    Perimeter_bot_ZN_4_Wall_West,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    0.000000000000,32.085506000000,2.500000000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.00000,32.085506,1.2484174768,  	!- X,Y,Z ==> Vertex 2 {m}
    0.00000,16.652212,1.2484174768,  	!- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,16.652212000000,2.500000000000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Perimeter_bot_ZN_4_Wall_West_Window3,  !- Name
    Window,                  !- Surface Type
      Window_U_0.38_SHGC_0.4, !- Construction Name
    Perimeter_bot_ZN_4_Wall_West,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    0.000000000000,15.433012000000,2.500000000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.00000,15.433012,1.2484174768,  	!- X,Y,Z ==> Vertex 2 {m}
    0.00000,0.00000,1.2484174768,  	!- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,0.000000000000,2.500000000000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Perimeter_mid_ZN_3_Wall_North_Window,  !- Name
    Window,                  !- Surface Type
      Window_U_0.38_SHGC_0.4, !- Construction Name
    Perimeter_mid_ZN_3_Wall_North,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    73.107000,48.738100,19.268300,  !- X,Y,Z ==> Vertex 1 {m}
    73.107000,48.738100,18.07934,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,48.738100,18.07934,  	!- X,Y,Z ==> Vertex 3 {m}
    0.000000,48.738100,19.268300;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Perimeter_mid_ZN_2_Wall_East_Window,  !- Name
    Window,                  !- Surface Type
      Window_U_0.38_SHGC_0.4, !- Construction Name
    Perimeter_mid_ZN_2_Wall_East,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    73.107200,0.000000,19.268300,  !- X,Y,Z ==> Vertex 1 {m}
    73.107200,0.0000,18.07934,  	!- X,Y,Z ==> Vertex 2 {m}
    73.107200,48.738000,18.07934,  !- X,Y,Z ==> Vertex 3 {m}
    73.107200,48.738000,19.268300;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Perimeter_mid_ZN_1_Wall_South_Window,  !- Name
    Window,                  !- Surface Type
      Window_U_0.38_SHGC_0.4, !- Construction Name
    Perimeter_mid_ZN_1_Wall_South,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    0.000000,0.000000,19.268300,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,0.0000,18.07934,  	!- X,Y,Z ==> Vertex 2 {m}
    73.107000,0.0000,18.07934,  	!- X,Y,Z ==> Vertex 3 {m}
    73.107000,0.000000,19.268300;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Perimeter_mid_ZN_4_Wall_West_Window,  !- Name
    Window,                  !- Surface Type
      Window_U_0.38_SHGC_0.4, !- Construction Name
    Perimeter_mid_ZN_4_Wall_West,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    0.000000,48.738000,19.268300,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,48.738000,18.07934,  	!- X,Y,Z ==> Vertex 2 {m}
    0.0000,0.0000,18.07934,  	!- X,Y,Z ==> Vertex 3 {m}
    0.000000,0.000000,19.268300;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Perimeter_top_ZN_3_Wall_North_Window,  !- Name
    Window,                  !- Surface Type
      Window_U_0.38_SHGC_0.4, !- Construction Name
    Perimeter_top_ZN_3_Wall_North,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    73.107000,48.738100,36.036600,  !- X,Y,Z ==> Vertex 1 {m}
    73.107000,48.738100,34.84764,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,48.738100,34.84764,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,48.738100,36.036600;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Perimeter_top_ZN_2_Wall_East_Window,  !- Name
    Window,                  !- Surface Type
      Window_U_0.38_SHGC_0.4, !- Construction Name
    Perimeter_top_ZN_2_Wall_East,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    73.107200,0.000000,36.036600,  !- X,Y,Z ==> Vertex 1 {m}
    73.107200,0.000000,34.84764,  !- X,Y,Z ==> Vertex 2 {m}
    73.107200,48.738000,34.84764,  !- X,Y,Z ==> Vertex 3 {m}
    73.107200,48.738000,36.036600;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Perimeter_top_ZN_1_Wall_South_Window,  !- Name
    Window,                  !- Surface Type
      Window_U_0.38_SHGC_0.4, !- Construction Name
    Perimeter_top_ZN_1_Wall_South,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    0.000000,0.000000,36.036600,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,0.0000,34.84764,  	!- X,Y,Z ==> Vertex 2 {m}
    73.107000,0.0000,34.84764,  	!- X,Y,Z ==> Vertex 3 {m}
    73.107000,0.000000,36.036600;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Perimeter_top_ZN_4_Wall_West_Window,  !- Name
    Window,                  !- Surface Type
      Window_U_0.38_SHGC_0.4, !- Construction Name
    Perimeter_top_ZN_4_Wall_West,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    0.000000,48.738000,36.036600,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,48.738000,34.84764,  	!- X,Y,Z ==> Vertex 2 {m}
    0.0000,0.0000,34.84764,  	!- X,Y,Z ==> Vertex 3 {m}
    0.000000,0.000000,36.036600;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Perimeter_bot_ZN_4_Wall_West_Door1,  !- Name
    Door,                    !- Surface Type
    Swinging Door_con,       !- Construction Name
    Perimeter_bot_ZN_4_Wall_West,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    0.000000000000,33.185179805763,2.133600000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,33.185179805763,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,32.270779805763,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,32.270779805763,2.133600000000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Perimeter_bot_ZN_4_Wall_West_Door2,  !- Name
    Door,                    !- Surface Type
    Swinging Door_con,       !- Construction Name
    Perimeter_bot_ZN_4_Wall_West,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    0.000000000000,16.552817982567,2.133600000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,16.552817982567,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,15.638417982567,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,15.638417982567,2.133600000000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Perimeter_bot_ZN_1_Wall_South_Door1,  !- Name
    Door,                    !- Surface Type
    Swinging Door_con,       !- Construction Name
    Perimeter_bot_ZN_1_Wall_South,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    13.810736114328,0.000000000000,2.133600000000,  !- X,Y,Z ==> Vertex 1 {m}
    13.810736114328,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    14.725136114328,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    14.725136114328,0.000000000000,2.133600000000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Perimeter_bot_ZN_1_Wall_South_Door2,  !- Name
    Door,                    !- Surface Type
    Swinging Door_con,       !- Construction Name
    Perimeter_bot_ZN_1_Wall_South,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    28.643695630079,0.000000000000,2.133600000000,  !- X,Y,Z ==> Vertex 1 {m}
    28.643695630079,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    29.558095630079,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    29.558095630079,0.000000000000,2.133600000000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Perimeter_bot_ZN_1_Wall_South_Door3,  !- Name
    Door,                    !- Surface Type
    Swinging Door_con,       !- Construction Name
    Perimeter_bot_ZN_1_Wall_South,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    43.526278450605,0.000000000000,2.133600000000,  !- X,Y,Z ==> Vertex 1 {m}
    43.526278450605,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    44.440678450605,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    44.440678450605,0.000000000000,2.133600000000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Perimeter_bot_ZN_1_Wall_South_Door4,  !- Name
    Door,                    !- Surface Type
    Swinging Door_con,       !- Construction Name
    Perimeter_bot_ZN_1_Wall_South,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    58.430380500539,0.000000000000,2.133600000000,  !- X,Y,Z ==> Vertex 1 {m}
    58.430380500539,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    59.344780500539,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    59.344780500539,0.000000000000,2.133600000000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Perimeter_bot_ZN_2_Wall_East_Door1,  !- Name
    Door,                    !- Surface Type
    Swinging Door_con,       !- Construction Name
    Perimeter_bot_ZN_2_Wall_East,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    73.107200000000,15.598040704848,2.133600000000,  !- X,Y,Z ==> Vertex 1 {m}
    73.107200000000,15.598040704848,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    73.107200000000,16.512440704848,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    73.107200000000,16.512440704848,2.133600000000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Perimeter_bot_ZN_2_Wall_East_Door2,  !- Name
    Door,                    !- Surface Type
    Swinging Door_con,       !- Construction Name
    Perimeter_bot_ZN_2_Wall_East,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    73.107200000000,32.208787109866,2.133600000000,  !- X,Y,Z ==> Vertex 1 {m}
    73.107200000000,32.208787109866,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    73.107200000000,33.123187109866,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    73.107200000000,33.123187109866,2.133600000000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Perimeter_bot_ZN_3_Wall_North_Door1,  !- Name
    Door,                    !- Surface Type
    Swinging Door_con,       !- Construction Name
    Perimeter_bot_ZN_3_Wall_North,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    59.294409384709,48.738100000000,2.133600000000,  !- X,Y,Z ==> Vertex 1 {m}
    59.294409384709,48.738100000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    58.380009384709,48.738100000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    58.380009384709,48.738100000000,2.133600000000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Perimeter_bot_ZN_3_Wall_North_Door2,  !- Name
    Door,                    !- Surface Type
    Swinging Door_con,       !- Construction Name
    Perimeter_bot_ZN_3_Wall_North,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    44.438376131067,48.738100000000,2.133600000000,  !- X,Y,Z ==> Vertex 1 {m}
    44.438376131067,48.738100000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    43.523976131067,48.738100000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    43.523976131067,48.738100000000,2.133600000000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Perimeter_bot_ZN_3_Wall_North_Door3,  !- Name
    Door,                    !- Surface Type
    Swinging Door_con,       !- Construction Name
    Perimeter_bot_ZN_3_Wall_North,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    29.612533284962,48.738100000000,2.133600000000,  !- X,Y,Z ==> Vertex 1 {m}
    29.612533284962,48.738100000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    28.698133284962,48.738100000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    28.698133284962,48.738100000000,2.133600000000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Perimeter_bot_ZN_3_Wall_North_Door4,  !- Name
    Door,                    !- Surface Type
    Swinging Door_con,       !- Construction Name
    Perimeter_bot_ZN_3_Wall_North,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    14.737252885612,48.738100000000,2.133600000000,  !- X,Y,Z ==> Vertex 1 {m}
    14.737252885612,48.738100000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    13.822852885612,48.738100000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    13.822852885612,48.738100000000,2.133600000000;  !- X,Y,Z ==> Vertex 4 {m}

!-   ===========  ALL OBJECTS IN CLASS: SURFACE:HEATTRANSFER:INTERNALMASS ===========

  InternalMass,
    Basement_InternalMass_1, !- Name
    InteriorFurnishings,     !- Construction Name
    Basement,                !- Zone Name
    7126.2120;               !- Surface Area {m2}

  InternalMass,
    Core_bottom_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    Core_bottom,             !- Zone Name
    5064.6526;               !- Surface Area {m2}

  InternalMass,
    Core_mid_InternalMass_1, !- Name
    InteriorFurnishings,     !- Construction Name
    Core_mid,                !- Zone Name
    5064.6526;               !- Surface Area {m2}

  InternalMass,
    Core_top_InternalMass_1, !- Name
    InteriorFurnishings,     !- Construction Name
    Core_top,                !- Zone Name
    5064.6526;               !- Surface Area {m2}

  InternalMass,
    Perimeter_bot_ZN_3_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    Perimeter_bot_ZN_3,      !- Zone Name
    626.8258;                !- Surface Area {m2}

  InternalMass,
    Perimeter_bot_ZN_2_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    Perimeter_bot_ZN_2,      !- Zone Name
    403.9504;                !- Surface Area {m2}

  InternalMass,
    Perimeter_bot_ZN_1_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    Perimeter_bot_ZN_1,      !- Zone Name
    626.8354;                !- Surface Area {m2}

  InternalMass,
    Perimeter_bot_ZN_4_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    Perimeter_bot_ZN_4,      !- Zone Name
    403.9478;                !- Surface Area {m2}

  InternalMass,
    Perimeter_mid_ZN_3_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    Perimeter_mid_ZN_3,      !- Zone Name
    626.8258;                !- Surface Area {m2}

  InternalMass,
    Perimeter_mid_ZN_2_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    Perimeter_mid_ZN_2,      !- Zone Name
    403.9504;                !- Surface Area {m2}

  InternalMass,
    Perimeter_mid_ZN_1_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    Perimeter_mid_ZN_1,      !- Zone Name
    626.8354;                !- Surface Area {m2}

  InternalMass,
    Perimeter_mid_ZN_4_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    Perimeter_mid_ZN_4,      !- Zone Name
    403.9478;                !- Surface Area {m2}

  InternalMass,
    Perimeter_top_ZN_3_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    Perimeter_top_ZN_3,      !- Zone Name
    626.8258;                !- Surface Area {m2}

  InternalMass,
    Perimeter_top_ZN_2_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    Perimeter_top_ZN_2,      !- Zone Name
    403.9504;                !- Surface Area {m2}

  InternalMass,
    Perimeter_top_ZN_1_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    Perimeter_top_ZN_1,      !- Zone Name
    626.8354;                !- Surface Area {m2}

  InternalMass,
    Perimeter_top_ZN_4_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    Perimeter_top_ZN_4,      !- Zone Name
    403.9478;                !- Surface Area {m2}

!-   ===========  ALL OBJECTS IN CLASS: SCHEDULETYPE ===========


  ScheduleTypeLimits,
    Any Number;              !- Name

  ScheduleTypeLimits,
    Fraction,                !- Name
    0.0,                     !- Lower Limit Value
    1.0,                     !- Upper Limit Value
    Continuous;              !- Numeric Type

  ScheduleTypeLimits,
    Temperature,             !- Name
    -60,                     !- Lower Limit Value
    200,                     !- Upper Limit Value
    Continuous;              !- Numeric Type

  ScheduleTypeLimits,
    On/Off,                  !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    Discrete;                !- Numeric Type

  ScheduleTypeLimits,
    Control Type,            !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    Discrete;                !- Numeric Type

  ScheduleTypeLimits,
    Humidity,                !- Name
    10,                      !- Lower Limit Value
    90,                      !- Upper Limit Value
    Continuous;              !- Numeric Type

  ScheduleTypeLimits,
    Number;                  !- Name

!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:COMPACT ===========

  Schedule:Compact,
    DataCenter_ExtraElecHeatC_Sch,  !- Name
    On/Off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0;          !- Field 3

  Schedule:Compact,
    DataCenter_ExtraWaterHeatC_Sch,  !- Name
    On/Off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1;          !- Field 3

  Schedule:Compact,
    Exterior_lighting_schedule_a,  !- Name
    fraction,                !- Schedule Type Limits Name
    Through:12/31,           !- Field 1
    For:AllDays,             !- Field 2
    Until: 06:00,0,          !- Field 3
    Until: 24:00,1;          !- Field 5



  Schedule:Compact,
    Exterior_lighting_schedule_b,  !- Name
    fraction,                !- Schedule Type Limits Name
    Through:12/31,           !- Field 1
    For:AllDays,             !- Field 2
    Until: 06:00,0.7,        !- Field 3
    Until: 24:00,1;          !- Field 5

  Schedule:Compact,
    Exterior_lighting_schedule_a_IECC2015,  !- Name
    fraction,                !- Schedule Type Limits Name
    Through:12/31,           !- Field 1
    For:Weekdays SummerDesignDay, !- Field 2
    Until: 07:00,0,          !- Field 3
    Until: 22:00,1,          !- Field 5
    Until: 24:00,0,          !- Field 7
    For:Saturdays,           !- Field 9
    Until: 07:00,0,          !- Field 10
    Until: 18:00,1,          !- Field 12
    Until: 24:00,0,          !- Field 14
    For:AllOtherDays,        !- Field 16
    Until: 24:00,0;          !- Field 17



  Schedule:Compact,
    Exterior_lighting_schedule_b_2016,  !- Name
    fraction,                !- Schedule Type Limits Name
    Through:12/31,           !- Field 1
    For:AllDays,             !- Field 2
    Until: 06:00,0.5,        !- Field 3
    Until: 24:00,1;          !- Field 5



  Schedule:Compact,
    Exterior_lighting_schedule_c_2016,  !- Name
    fraction,                !- Schedule Type Limits Name
    Through:12/31,           !- Field 1
    For:AllDays,             !- Field 2
    Until: 06:00,0.5,        !- Field 3
    Until: 19:00,1,          !- Field 5
    Until: 24:00,0.5;        !- Field 7



  Schedule:Compact,
    Hours_of_operation,      !- Name
    on/off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 06:00,0.0,        !- Field 3
    Until: 22:00,1.0,        !- Field 5
    Until: 24:00,0.0,        !- Field 7
    For: Saturday WinterDesignDay, !- Field 9
    Until: 06:00,0.0,        !- Field 10
    Until: 18:00,1.0,        !- Field 12
    Until: 24:00,0.0,        !- Field 14
    For: Sunday Holidays AllOtherDays, !- Field 16
    Until: 24:00,0.0;        !- Field 17

  Schedule:Compact,
    ALWAYS_ON,               !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1.0;        !- Field 3

  Schedule:Compact,
    Exterior_Lgt_ALWAYS_ON,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1;          !- Field 3



  Schedule:Compact,
    Exterior_Lgt_189_1,      !- Name
    Fraction,                !- Schedule Type Limits Name
    Through:12/31,           !- Field 1
    For:Weekdays,            !- Field 2
    Until:  9:00,0.5,        !- Field 3
    Until: 24:00,1.0,        !- Field 5
    For:Saturday,            !- Field 7
    Until:  9:00,0.5,        !- Field 8
    Until: 19:00,1.0,        !- Field 10
    Until: 24:00,0.5,        !- Field 12
    FOR: Sunday Holidays AllOtherDays, !- Field 14
    Until:  9:00,0.5,        !- Field 15
    Until: 18:00,1.0,        !- Field 17
    Until: 24:00,0.5;        !- Field 19

  Schedule:Compact,
    ALWAYS_OFF,              !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.0;        !- Field 3



  Schedule:Compact,
    HVACOperationSchd,       !- Name
    on/off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 06:00,0.0,        !- Field 3
    Until: 22:00,1.0,        !- Field 5
    Until: 24:00,0.0,        !- Field 7
    For: Saturday WinterDesignDay, !- Field 9
    Until: 06:00,0.0,        !- Field 10
    Until: 18:00,1.0,        !- Field 12
    Until: 24:00,0.0,        !- Field 14
    For: Sunday Holidays AllOtherDays, !- Field 16
    Until: 24:00,0.0;        !- Field 17









  Schedule:Compact,
    BLDG_LIGHT_SCH,          !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 5:00,0.05,        !- Field 3
    Until: 6:00,0.1,         !- Field 5
    Until: 7:00,0.09244,     !- Field 7
    Until: 8:00,0.27732,     !- Field 9
    Until: 17:00,0.83196,    !- Field 11
    Until: 18:00,0.4622,     !- Field 13
    Until: 20:00,0.27732,    !- Field 15
    Until: 22:00,0.18488,    !- Field 17
    Until: 23:00,0.09244,    !- Field 19
    Until: 24:00,0.04622,    !- Field 21
    For: SummerDesignDay,    !- Field 23
    Until: 24:00,1,          !- Field 24
    For: Saturday,           !- Field 26
    Until: 6:00,0.05,        !- Field 27
    Until: 8:00,0.09244,     !- Field 29
    Until: 12:00,0.27732,    !- Field 31
    Until: 17:00,0.13866,    !- Field 33
    Until: 19:00,0.04622,    !- Field 35
    Until: 24:00,0.05,       !- Field 37
    For: WinterDesignDay,    !- Field 39
    Until: 24:00,0,          !- Field 40
    For: Sunday Holidays AllOtherDays, !- Field 42
    Until: 6:00,0.05,        !- Field 43
    Until: 18:00,0.04622,    !- Field 45
    Until: 24:00,0.05;       !- Field 47















  Schedule:Compact,
    EXTERIOR_LIGHT_SCH,      !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 07:00,1.0,        !- Field 3
    Until: 19:00,0.0,        !- Field 5
    Until: 24:00,1.0;        !- Field 7



  Schedule:Compact,
    BLDG_EQUIP_SCH,          !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 06:00,0.4, !- Field 3
    Until: 08:00,0.4, !- Field 5
    Until: 12:00,0.9, !- Field 7
    Until: 13:00,0.8, !- Field 9
    Until: 17:00,0.9, !- Field 11
    Until: 18:00,0.5, !- Field 13
    Until: 24:00,0.4, !- Field 15
    For: SummerDesignDay,    !- Field 17
    Until: 24:00,1.0,        !- Field 18
    For: Saturday,           !- Field 20
    Until: 06:00,0.3, !- Field 21
    Until: 08:00,0.4, !- Field 23
    Until: 12:00,0.5, !- Field 25
    Until: 17:00,0.35, !- Field 27
    Until: 19:00,0.3, !- Field 29
    Until: 24:00,0.3, !- Field 31
    For: WinterDesignDay,    !- Field 33
    Until: 24:00,0.0,        !- Field 34
    For: Sunday Holidays AllOtherDays, !- Field 36
    Until: 06:00,0.3, !- Field 37
    Until: 18:00,0.3, !- Field 39
    Until: 24:00,0.3; !- Field 41

  Schedule:Compact,
    DataCenter_EQUIP_SCH,    !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 1/31,           !- Field 1
    For: SummerDesignDay,    !- Field 49
    Until: 24:00,            !- Field 50
    1.0,                     !- Field 51
    For: WinterDesignDay,    !- Field 52
    Until: 24:00,            !- Field 53
    0.25,                     !- Field 54
    For: AllOtherDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0.25,                    !- Field 4
    Through: 2/28,           !- Field 5
    For: SummerDesignDay,    !- Field 49
    Until: 24:00,            !- Field 50
    1.0,                     !- Field 51
    For: WinterDesignDay,    !- Field 52
    Until: 24:00,            !- Field 53
    0.25,                     !- Field 54
    For: AllOtherDays,            !- Field 6
    Until: 24:00,            !- Field 7
    0.5,                     !- Field 8
    Through: 3/31,           !- Field 9
    For: SummerDesignDay,    !- Field 49
    Until: 24:00,            !- Field 50
    1.0,                     !- Field 51
    For: WinterDesignDay,    !- Field 52
    Until: 24:00,            !- Field 53
    0.25,                     !- Field 54
    For: AllOtherDays,            !- Field 10
    Until: 24:00,            !- Field 11
    0.75,                    !- Field 12
    Through: 4/30,           !- Field 13
    For: SummerDesignDay,    !- Field 49
    Until: 24:00,            !- Field 50
    1.0,                     !- Field 51
    For: WinterDesignDay,    !- Field 52
    Until: 24:00,            !- Field 53
    0.25,                     !- Field 54
    For: AllOtherDays,            !- Field 14
    Until: 24:00,            !- Field 15
    1,                       !- Field 16
    Through: 5/31,           !- Field 17
    For: SummerDesignDay,    !- Field 49
    Until: 24:00,            !- Field 50
    1.0,                     !- Field 51
    For: WinterDesignDay,    !- Field 52
    Until: 24:00,            !- Field 53
    0.25,                     !- Field 54
    For: AllOtherDays,            !- Field 18
    Until: 24:00,            !- Field 19
    0.25,                    !- Field 20
    Through: 6/30,           !- Field 21
    For: SummerDesignDay,    !- Field 49
    Until: 24:00,            !- Field 50
    1.0,                     !- Field 51
    For: WinterDesignDay,    !- Field 52
    Until: 24:00,            !- Field 53
    0.25,                     !- Field 54
    For: AllOtherDays,            !- Field 22
    Until: 24:00,            !- Field 23
    0.5,                     !- Field 24
    Through: 7/31,           !- Field 25
    For: SummerDesignDay,    !- Field 49
    Until: 24:00,            !- Field 50
    1.0,                     !- Field 51
    For: WinterDesignDay,    !- Field 52
    Until: 24:00,            !- Field 53
    0.25,                     !- Field 54
    For: AllOtherDays,            !- Field 26
    Until: 24:00,            !- Field 27
    0.75,                    !- Field 28
    Through: 8/31,           !- Field 29
    For: SummerDesignDay,    !- Field 49
    Until: 24:00,            !- Field 50
    1.0,                     !- Field 51
    For: WinterDesignDay,    !- Field 52
    Until: 24:00,            !- Field 53
    0.25,                     !- Field 54
    For: AllOtherDays,            !- Field 30
    Until: 24:00,            !- Field 31
    1,                       !- Field 32
    Through: 9/30,           !- Field 33
    For: SummerDesignDay,    !- Field 49
    Until: 24:00,            !- Field 50
    1.0,                     !- Field 51
    For: WinterDesignDay,    !- Field 52
    Until: 24:00,            !- Field 53
    0.25,                     !- Field 54
    For: AllOtherDays,            !- Field 34
    Until: 24:00,            !- Field 35
    0.25,                    !- Field 36
    Through: 10/31,          !- Field 37
    For: SummerDesignDay,    !- Field 49
    Until: 24:00,            !- Field 50
    1.0,                     !- Field 51
    For: WinterDesignDay,    !- Field 52
    Until: 24:00,            !- Field 53
    0.25,                     !- Field 54
    For: AllOtherDays,            !- Field 38
    Until: 24:00,            !- Field 39
    0.5,                     !- Field 40
    Through: 11/30,          !- Field 41
    For: SummerDesignDay,    !- Field 49
    Until: 24:00,            !- Field 50
    1.0,                     !- Field 51
    For: WinterDesignDay,    !- Field 52
    Until: 24:00,            !- Field 53
    0.25,                     !- Field 54
    For: AllOtherDays,            !- Field 42
    Until: 24:00,            !- Field 43
    0.75,                    !- Field 44
    Through: 12/31,          !- Field 45
    For: SummerDesignDay,    !- Field 49
    Until: 24:00,            !- Field 50
    1.0,                     !- Field 51
    For: WinterDesignDay,    !- Field 52
    Until: 24:00,            !- Field 53
    0.25,                     !- Field 54
    For: AllOtherDays,            !- Field 46
    Until: 24:00,            !- Field 47
    1;                       !- Field 48

  Schedule:Compact,
    BLDG_OCC_SCH,            !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 06:00,0.0,        !- Field 3
    Until: 07:00,0.1,        !- Field 5
    Until: 08:00,0.2,        !- Field 7
    Until: 12:00,0.95,       !- Field 9
    Until: 13:00,0.5,        !- Field 11
    Until: 17:00,0.95,       !- Field 13
    Until: 18:00,0.3,        !- Field 15
    Until: 22:00,0.1,        !- Field 17
    Until: 24:00,0.05,       !- Field 19
    For: SummerDesignDay,    !- Field 21
    Until: 06:00,0.000000001,!- Field 22
    Until: 22:00,1.0,        !- Field 24
    Until: 24:00,0.05,       !- Field 26
    For: Saturday,           !- Field 28
    Until: 06:00,0.0,        !- Field 29
    Until: 08:00,0.1,        !- Field 31
    Until: 12:00,0.3,        !- Field 33
    Until: 17:00,0.1,        !- Field 35
    Until: 19:00,0.05,       !- Field 37
    Until: 24:00,0.0,        !- Field 39
    For: WinterDesignDay,    !- Field 41
    Until: 24:00,0.0,        !- Field 42
    For: Sunday Holidays AllOtherDays, !- Field 44
    Until: 06:00,0.0,        !- Field 45
    Until: 18:00,0.05,       !- Field 47
    Until: 24:00,0.0;        !- Field 49
	


  Schedule:Compact,
    BLDG_OCC_SCH_w_SB,   !-Name
    Fraction,   !-Schedule Type Limits Name
    Through: 12/31,
    For: Weekdays,
    Until: 01:00, 0,
    Until: 02:00, 0,
    Until: 03:00, 0,
    Until: 04:00, 0,
    Until: 05:00, 0,
    Until: 06:00, 0,
    Until: 07:00, 0.1,
    Until: 08:00, 0.2,
    Until: 09:00, 0.95,
    Until: 10:00, 0.95,
    Until: 11:00, 0,
    Until: 12:00, 0.95,
    Until: 13:00, 0,
    Until: 14:00, 0.95,
    Until: 15:00, 0,
    Until: 16:00, 0.95,
    Until: 17:00, 0.95,
    Until: 18:00, 0.3,
    Until: 19:00, 0.1,
    Until: 20:00, 0.1,
    Until: 21:00, 0.1,
    Until: 22:00, 0.1,
    Until: 23:00, 0.05,
    Until: 24:00, 0.05,
    For: Saturday,
    Until: 01:00, 0,
    Until: 02:00, 0,
    Until: 03:00, 0,
    Until: 04:00, 0,
    Until: 05:00, 0,
    Until: 06:00, 0,
    Until: 07:00, 0.1,
    Until: 08:00, 0.1,
    Until: 09:00, 0.3,
    Until: 10:00, 0.3,
    Until: 11:00, 0,
    Until: 12:00, 0.3,
    Until: 13:00, 0,
    Until: 14:00, 0.1,
    Until: 15:00, 0,
    Until: 16:00, 0.1,
    Until: 17:00, 0.1,
    Until: 18:00, 0.05,
    Until: 19:00, 0.05,
    Until: 20:00, 0,
    Until: 21:00, 0,
    Until: 22:00, 0,
    Until: 23:00, 0,
    Until: 24:00, 0,
    For: SummerDesignDay,
    Until: 06:00,0.000000001,
    Until: 22:00,1.0,
    Until: 24:00,0.05,
    For: WinterDesignDay,
    Until: 24:00,0.0,
    For:Sunday Holidays AllOtherDays,
    Until: 06:00,0.0,
    Until: 18:00,0.05,
    Until: 24:00,0.0;



  Schedule:Compact,
    BLDG_OCC_SCH_wo_SB,   !-Name
    Fraction,   !-Schedule Type Limits Name
    Through: 12/31,
    For: Weekdays,
    Until: 01:00, 0,
    Until: 02:00, 0,
    Until: 03:00, 0,
    Until: 04:00, 0,
    Until: 05:00, 0,
    Until: 06:00, 0,
    Until: 07:00, 0.1,
    Until: 08:00, 0.2,
    Until: 09:00, 0.95,
    Until: 10:00, 0.95,
    Until: 11:00, 0.993313428402066,
    Until: 12:00, 0.95,
    Until: 13:00, 0.522796541264245,
    Until: 14:00, 0.95,
    Until: 15:00, 0.993313428402066,
    Until: 16:00, 0.95,
    Until: 17:00, 0.95,
    Until: 18:00, 0.3,
    Until: 19:00, 0.1,
    Until: 20:00, 0.1,
    Until: 21:00, 0.1,
    Until: 22:00, 0.1,
    Until: 23:00, 0.05,
    Until: 24:00, 0.05,
    For: Saturday,
    Until: 01:00, 0,
    Until: 02:00, 0,
    Until: 03:00, 0,
    Until: 04:00, 0,
    Until: 05:00, 0,
    Until: 06:00, 0,
    Until: 07:00, 0.1,
    Until: 08:00, 0.1,
    Until: 09:00, 0.3,
    Until: 10:00, 0.3,
    Until: 11:00, 0.313677924758547,
    Until: 12:00, 0.3,
    Until: 13:00, 0.104559308252849,
    Until: 14:00, 0.1,
    Until: 15:00, 0.104559308252849,
    Until: 16:00, 0.1,
    Until: 17:00, 0.1,
    Until: 18:00, 0.05,
    Until: 19:00, 0.05,
    Until: 20:00, 0,
    Until: 21:00, 0,
    Until: 22:00, 0,
    Until: 23:00, 0,
    Until: 24:00, 0,
    For: SummerDesignDay,
    Until: 06:00,0.000000001,
    Until: 22:00,1.0,
    Until: 24:00,0.05,
    For: WinterDesignDay,
    Until: 24:00,0.0,
    For:Sunday Holidays AllOtherDays,
    Until: 06:00,0.0,
    Until: 18:00,0.05,
    Until: 24:00,0.0;



  Schedule:Compact,
    BLDG_ELEVATORS,          !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay,    !- Field 2
    Until: 24:00,0.5,        !- Field 3
    For: WinterDesignDay,    !- Field 5
    Until: 24:00,0.05,       !- Field 6
    For: AllOtherDays,       !- Field 8
    Until: 04:00,0.05,       !- Field 9
    Until: 05:00,0.10,       !- Field 11
    Until: 06:00,0.20,       !- Field 13
    Until: 07:00,0.40,       !- Field 15
    Until: 09:00,0.50,       !- Field 17
    Until: 10:00,0.35,       !- Field 19
    Until: 16:00,0.15,       !- Field 21
    Until: 17:00,0.35,       !- Field 23
    Until: 19:00,0.50,       !- Field 25
    Until: 21:00,0.40,       !- Field 27
    Until: 22:00,0.30,       !- Field 29
    Until: 23:00,0.20,       !- Field 31
    Until: 24:00,0.10;       !- Field 33



  Schedule:Compact,
    ELEV_LIGHT_FAN_SCH_24_7, !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1;          !- Field 3



  Schedule:Compact,
    ELEV_LIGHT_FAN_SCH_ADD_DF,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay,    !- Field 2
    Until: 24:00,0.5,        !- Field 3
    For: WinterDesignDay,    !- Field 5
    Until: 24:00,0.05,       !- Field 6
    For: AllOtherDays,       !- Field 8
    Until: 04:00,0.05,       !- Field 9
    Until: 05:00,0.10,       !- Field 11
    Until: 06:00,0.20,       !- Field 13
    Until: 07:00,0.40,       !- Field 15
    Until: 09:00,0.50,       !- Field 17
    Until: 10:00,0.35,       !- Field 19
    Until: 16:00,0.15,       !- Field 21
    Until: 17:00,0.35,       !- Field 23
    Until: 19:00,0.50,       !- Field 25
    Until: 21:00,0.40,       !- Field 27
    Until: 22:00,0.30,       !- Field 29
    Until: 23:00,0.20,       !- Field 31
    Until: 24:00,0.10;       !- Field 33



  Schedule:Compact,
    BLDG_SWH_SCH,            !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 05:00,0.00,       !- Field 3
    Until: 06:00,0.00,       !- Field 5
    Until: 07:00,0.07,       !- Field 7
    Until: 08:00,0.19,       !- Field 9
    Until: 09:00,0.35,       !- Field 11
    Until: 10:00,0.38,       !- Field 13
    Until: 11:00,0.39,       !- Field 15
    Until: 12:00,0.47,       !- Field 17
    Until: 13:00,0.57,       !- Field 19
    Until: 14:00,0.54,       !- Field 21
    Until: 15:00,0.34,       !- Field 23
    Until: 16:00,0.33,       !- Field 25
    Until: 17:00,0.44,       !- Field 27
    Until: 18:00,0.26,       !- Field 29
    Until: 19:00,0.21,       !- Field 31
    Until: 20:00,0.15,       !- Field 33
    Until: 21:00,0.17,       !- Field 35
    Until: 22:00,0.08,       !- Field 37
    Until: 24:00,0.05,       !- Field 39
    For: Saturday WinterDesignDay, !- Field 41
    Until: 05:00,0.00,       !- Field 42
    Until: 06:00,0.00,       !- Field 44
    Until: 07:00,0.07,       !- Field 46
    Until: 08:00,0.11,       !- Field 48
    Until: 09:00,0.15,       !- Field 50
    Until: 10:00,0.21,       !- Field 52
    Until: 11:00,0.19,       !- Field 54
    Until: 12:00,0.23,       !- Field 56
    Until: 13:00,0.20,       !- Field 58
    Until: 14:00,0.19,       !- Field 60
    Until: 15:00,0.15,       !- Field 62
    Until: 16:00,0.13,       !- Field 64
    Until: 17:00,0.14,       !- Field 66
    Until: 21:00,0.07,       !- Field 68
    Until: 22:00,0.09,       !- Field 70
    Until: 24:00,0.05,       !- Field 72
    For: Sunday Holidays AllOtherDays, !- Field 74
    Until: 06:00,0.00,       !- Field 75
    Until: 07:00,0.07,       !- Field 77
    Until: 11:00,0.04,       !- Field 79
    Until: 13:00,0.06,       !- Field 81
    Until: 14:00,0.09,       !- Field 83
    Until: 15:00,0.06,       !- Field 85
    Until: 21:00,0.04,       !- Field 87
    Until: 22:00,0.07,       !- Field 89
    Until: 24:00,0.04;       !- Field 91

  Schedule:Compact,
    ACTIVITY_SCH,            !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,120.;       !- Field 3

  Schedule:Compact,
    WORK_EFF_SCH,            !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.0;        !- Field 3

  Schedule:Compact,
    AIR_VELO_SCH,            !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.2;        !- Field 3

  Schedule:Compact,
    CLOTHING_SCH,            !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 04/30,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1.0,        !- Field 3
    Through: 09/30,          !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,0.5,        !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,1.0;        !- Field 11

  Schedule:Compact,
    INFIL_SCH,               !- Name
    fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 06:00,1.0,        !- Field 3
    Until: 22:00,0.0,        !- Field 5
    Until: 24:00,1.0,        !- Field 7
    For: Saturday WinterDesignDay, !- Field 9
    Until: 06:00,1.0,        !- Field 10
    Until: 18:00,0.0,        !- Field 12
    Until: 24:00,1.0,        !- Field 14
    For: Sunday Holidays AllOtherDays, !- Field 16
    Until: 24:00,1.0;        !- Field 17

  Schedule:Compact,
    INFIL_SCH_PNNL,          !- Name
    fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 06:00,1.0,        !- Field 3
    Until: 22:00,0.25,       !- Field 5
    Until: 24:00,1.0,        !- Field 7
    For: Saturday WinterDesignDay, !- Field 9
    Until: 06:00,1.0,        !- Field 10
    Until: 18:00,0.25,       !- Field 12
    Until: 24:00,1.0,        !- Field 14
    For: Sunday Holidays AllOtherDays, !- Field 16
    Until: 24:00,1.0;        !- Field 17

  Schedule:Compact,
    INFIL_HALF_ON_SCH,       !- Name
    fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 06:00,1.0,        !- Field 3
    Until: 22:00,0.5,        !- Field 5
    Until: 24:00,1.0,        !- Field 7
    For: Saturday WinterDesignDay, !- Field 9
    Until: 06:00,1.0,        !- Field 10
    Until: 18:00,0.5,        !- Field 12
    Until: 24:00,1.0,        !- Field 14
    For: Sunday Holidays AllOtherDays, !- Field 16
    Until: 24:00,1.0;        !- Field 17

  Schedule:Compact,
    SHADING_SCH,             !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.0;        !- Field 3

  Schedule:Compact,
    PlantOnSched,            !- Name
    On/Off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1.0;        !- Field 3

  Schedule:Compact,
    FAN_SCH,                 !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1.0;        !- Field 3

  Schedule:Compact,
    ReheatCoilAvailSched,    !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1.0;        !- Field 3

  Schedule:Compact,
    CoolingCoilAvailSched,   !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1.0;        !- Field 3

  Schedule:Compact,
    HTGSETP_SCH_YES_OPTIMUM, !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: WinterDesignDay,    !- Field 2
    Until: 05:00,15.6,       !- Field 3
    Until: 06:00,17.6,       !- Field 5
    Until: 07:00,19.6,       !- Field 7
    Until: 22:00,21.0,       !- Field 9
    Until: 24:00,15.6,       !- Field 11
    For: Weekdays,           !- Field 13
    Until: 04:00,15.6,       !- Field 14
    Until: 05:00,17.8,       !- Field 16
    Until: 06:00,20.0,       !- Field 18
    Until: 22:00,21.0,       !- Field 20
    Until: 24:00,15.6,       !- Field 22
    For SummerDesignDay,     !- Field 24
    Until: 24:00,15.6,       !- Field 25
    For: Saturday,           !- Field 27
    Until: 04:00,15.6,       !- Field 28
    Until: 05:00,17.8,       !- Field 30
    Until: 06:00,20.0,       !- Field 32
    Until: 17:00,21.0,       !- Field 34
    Until: 24:00,15.6,       !- Field 36
    For: Sunday Holidays AllOtherDays, !- Field 38
    Until: 24:00,15.6;       !- Field 39

  Schedule:Compact,
    HTGSETP_SCH_YES_OPTIMUM_w_SB,   !-Name
    Temperature,   !-Schedule Type Limits Name
    Through: 12/31,
    For: Weekdays,
    Until: 01:00, 15.6,
    Until: 02:00, 15.6,
    Until: 03:00, 15.6,
    Until: 04:00, 15.6,
    Until: 05:00, 17.8,
    Until: 06:00, 20,
    Until: 07:00, 21,
    Until: 08:00, 21,
    Until: 09:00, 21,
    Until: 10:00, 21,
    Until: 11:00, 20.4444444444444,
    Until: 12:00, 21,
    Until: 13:00, 20.4444444444444,
    Until: 14:00, 21,
    Until: 15:00, 20.4444444444444,
    Until: 16:00, 21,
    Until: 17:00, 21,
    Until: 18:00, 21,
    Until: 19:00, 21,
    Until: 20:00, 21,
    Until: 21:00, 21,
    Until: 22:00, 21,
    Until: 23:00, 15.6,
    Until: 24:00, 15.6,
    For: Saturday,
    Until: 01:00, 15.6,
    Until: 02:00, 15.6,
    Until: 03:00, 15.6,
    Until: 04:00, 15.6,
    Until: 05:00, 17.8,
    Until: 06:00, 20,
    Until: 07:00, 21,
    Until: 08:00, 21,
    Until: 09:00, 21,
    Until: 10:00, 21,
    Until: 11:00, 20.4444444444444,
    Until: 12:00, 21,
    Until: 13:00, 20.4444444444444,
    Until: 14:00, 21,
    Until: 15:00, 20.4444444444444,
    Until: 16:00, 21,
    Until: 17:00, 21,
    Until: 18:00, 15.6,
    Until: 19:00, 15.6,
    Until: 20:00, 15.6,
    Until: 21:00, 15.6,
    Until: 22:00, 15.6,
    Until: 23:00, 15.6,
    Until: 24:00, 15.6,
    For: WinterDesignDay,
    Until: 05:00,15.6,
    Until: 06:00,17.6,
    Until: 07:00,19.6,
    Until: 22:00,21.0,
    Until: 24:00,15.6,
    For SummerDesignDay,
    Until: 24:00,15.6,
    For:Sunday Holidays AllOtherDays,
    Until: 24:00,15.6;
	
  Schedule:Compact,
    HTGSETP_SCH_YES_OPTIMUM_original,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: WinterDesignDay,    !- Field 2
    Until: 05:00,15.6,       !- Field 3
    Until: 06:00,17.6,       !- Field 5
    Until: 07:00,19.6,       !- Field 7
    Until: 22:00,21.0,       !- Field 9
    Until: 24:00,15.6,       !- Field 11
    For: Weekdays,           !- Field 13
    Until: 04:00,15.6,       !- Field 14
    Until: 05:00,17.8,       !- Field 16
    Until: 06:00,20.0,       !- Field 18
    Until: 22:00,21.0,       !- Field 20
    Until: 24:00,15.6,       !- Field 22
    For SummerDesignDay,     !- Field 24
    Until: 24:00,15.6,       !- Field 25
    For: Saturday,           !- Field 27
    Until: 04:00,15.6,       !- Field 28
    Until: 05:00,17.8,       !- Field 30
    Until: 06:00,20.0,       !- Field 32
    Until: 17:00,21.0,       !- Field 34
    Until: 24:00,15.6,       !- Field 36
    For: Sunday Holidays AllOtherDays, !- Field 38
    Until: 24:00,15.6;       !- Field 39

  Schedule:Compact,
    HTGSETP_SCH_NO_OPTIMUM,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: WinterDesignDay,    !- Field 2
    Until: 05:00,15.6,       !- Field 3
    Until: 06:00,17.6,       !- Field 5
    Until: 07:00,19.6,       !- Field 7
    Until: 22:00,21.0,       !- Field 9
    Until: 24:00,15.6,       !- Field 11
    For: Weekdays,           !- Field 13
    Until: 04:00,15.6,       !- Field 14
    Until: 05:00,21.0,       !- Field 16
    Until: 06:00,21.0,       !- Field 18
    Until: 22:00,21.0,       !- Field 20
    Until: 24:00,15.6,       !- Field 22
    For SummerDesignDay,     !- Field 24
    Until: 24:00,15.6,       !- Field 25
    For: Saturday,           !- Field 27
    Until: 04:00,15.6,       !- Field 28
    Until: 05:00,21.0,       !- Field 30
    Until: 06:00,21.0,       !- Field 32
    Until: 17:00,21.0,       !- Field 34
    Until: 24:00,15.6,       !- Field 36
    For: Sunday Holidays AllOtherDays, !- Field 38
    Until: 24:00,15.6;       !- Field 39



  Schedule:Compact,
    HTGSETP_SCH_CAV_bas,     !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: WinterDesignDay,    !- Field 2
    Until: 05:00,15.6,       !- Field 3
    Until: 06:00,17.6,       !- Field 5
    Until: 07:00,19.6,       !- Field 7
    Until: 22:00,21.0,       !- Field 9
    Until: 24:00,15.6,       !- Field 11
    For: Weekdays,           !- Field 13
    Until: 04:00,15.6,       !- Field 14
    Until: 05:00,21.0,       !- Field 16
    Until: 06:00,21.0,       !- Field 18
    Until: 22:00,21.0,       !- Field 20
    Until: 24:00,15.6,       !- Field 22
    For SummerDesignDay,     !- Field 24
    Until: 24:00,15.6,       !- Field 25
    For: Saturday,           !- Field 27
    Until: 04:00,15.6,       !- Field 28
    Until: 05:00,21.0,       !- Field 30
    Until: 06:00,21.0,       !- Field 32
    Until: 17:00,21.0,       !- Field 34
    Until: 24:00,15.6,       !- Field 36
    For: Sunday Holidays AllOtherDays, !- Field 38
    Until: 24:00,15.6;       !- Field 39

  Schedule:Compact,
    CLGSETP_SCH_YES_OPTIMUM, !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay,    !- Field 2
    Until: 05:00,26.7,       !- Field 3
    Until: 06:00,25.7,       !- Field 5
    Until: 07:00,25.0,       !- Field 7
    Until: 22:00,24.0,       !- Field 9
    Until: 24:00,26.7,       !- Field 11
    For: Weekdays,           !- Field 13
    Until: 04:00,26.7,       !- Field 14
    Until: 05:00,25.6,       !- Field 16
    Until: 06:00,25.0,       !- Field 18
    Until: 22:00,24.0,       !- Field 20
    Until: 24:00,26.7,       !- Field 22
    For: Saturday,           !- Field 24
    Until: 04:00,26.7,       !- Field 25
    Until: 05:00,25.6,       !- Field 27
    Until: 06:00,25.0,       !- Field 29
    Until: 17:00,24.0,       !- Field 31
    Until: 24:00,26.7,       !- Field 33
    For WinterDesignDay,     !- Field 35
    Until: 24:00,26.7,       !- Field 36
    For: Sunday Holidays AllOtherDays, !- Field 38
    Until: 24:00,26.7;       !- Field 39
	
  Schedule:Compact,
    CLGSETP_SCH_YES_OPTIMUM_w_SB,   !-Name
    Temperature,   !-Schedule Type Limits Name
    Through: 12/31,
    For: Weekdays,
    Until: 01:00, 26.7,
    Until: 02:00, 26.7,
    Until: 03:00, 26.7,
    Until: 04:00, 26.7,
    Until: 05:00, 25.6,
    Until: 06:00, 25,
    Until: 07:00, 24,
    Until: 08:00, 24,
    Until: 09:00, 24,
    Until: 10:00, 24,
    Until: 11:00, 24.5555555555556,
    Until: 12:00, 24,
    Until: 13:00, 24.5555555555556,
    Until: 14:00, 24,
    Until: 15:00, 24.5555555555556,
    Until: 16:00, 24,
    Until: 17:00, 24,
    Until: 18:00, 24,
    Until: 19:00, 24,
    Until: 20:00, 24,
    Until: 21:00, 24,
    Until: 22:00, 24,
    Until: 23:00, 26.7,
    Until: 24:00, 26.7,
    For: Saturday,
    Until: 01:00, 26.7,
    Until: 02:00, 26.7,
    Until: 03:00, 26.7,
    Until: 04:00, 26.7,
    Until: 05:00, 25.6,
    Until: 06:00, 25,
    Until: 07:00, 24,
    Until: 08:00, 24,
    Until: 09:00, 24,
    Until: 10:00, 24,
    Until: 11:00, 24.5555555555556,
    Until: 12:00, 24,
    Until: 13:00, 24.5555555555556,
    Until: 14:00, 24,
    Until: 15:00, 24.5555555555556,
    Until: 16:00, 24,
    Until: 17:00, 24,
    Until: 18:00, 26.7,
    Until: 19:00, 26.7,
    Until: 20:00, 26.7,
    Until: 21:00, 26.7,
    Until: 22:00, 26.7,
    Until: 23:00, 26.7,
    Until: 24:00, 26.7,
    For: SummerDesignDay,
    Until: 05:00,26.7,
    Until: 06:00,25.7,
    Until: 07:00,25.0,
    Until: 22:00,24.0,
    Until: 24:00,26.7,
    For WinterDesignDay,
    Until: 24:00,26.7,
    For:Sunday Holidays AllOtherDays,
    Until: 24:00,26.7;

  Schedule:Compact,
    CLGSETP_SCH_YES_OPTIMUM_original,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay,    !- Field 2
    Until: 05:00,26.7,       !- Field 3
    Until: 06:00,25.7,       !- Field 5
    Until: 07:00,25.0,       !- Field 7
    Until: 22:00,24.0,       !- Field 9
    Until: 24:00,26.7,       !- Field 11
    For: Weekdays,           !- Field 13
    Until: 04:00,26.7,       !- Field 14
    Until: 05:00,25.6,       !- Field 16
    Until: 06:00,25.0,       !- Field 18
    Until: 22:00,24.0,       !- Field 20
    Until: 24:00,26.7,       !- Field 22
    For: Saturday,           !- Field 24
    Until: 04:00,26.7,       !- Field 25
    Until: 05:00,25.6,       !- Field 27
    Until: 06:00,25.0,       !- Field 29
    Until: 17:00,24.0,       !- Field 31
    Until: 24:00,26.7,       !- Field 33
    For WinterDesignDay,     !- Field 35
    Until: 24:00,26.7,       !- Field 36
    For: Sunday Holidays AllOtherDays, !- Field 38
    Until: 24:00,26.7;       !- Field 39

  Schedule:Compact,
    CLGSETP_SCH_NO_OPTIMUM,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay,    !- Field 2
    Until: 05:00,26.7,       !- Field 3
    Until: 06:00,25.7,       !- Field 5
    Until: 07:00,25.0,       !- Field 7
    Until: 22:00,24.0,       !- Field 9
    Until: 24:00,26.7,       !- Field 11
    For: Weekdays,           !- Field 13
    Until: 04:00,26.7,       !- Field 14
    Until: 05:00,24.0,       !- Field 16
    Until: 06:00,24.0,       !- Field 18
    Until: 22:00,24.0,       !- Field 20
    Until: 24:00,26.7,       !- Field 22
    For: Saturday,           !- Field 24
    Until: 04:00,26.7,       !- Field 25
    Until: 05:00,24.0,       !- Field 27
    Until: 06:00,24.0,       !- Field 29
    Until: 17:00,24.0,       !- Field 31
    Until: 24:00,26.7,       !- Field 33
    For WinterDesignDay,     !- Field 35
    Until: 24:00,26.7,       !- Field 36
    For: Sunday Holidays AllOtherDays, !- Field 38
    Until: 24:00,26.7;       !- Field 39



  Schedule:Compact,
    CLGSETP_SCH_NO_SETBACK,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay,    !- Field 2
    Until: 05:00,26.7,       !- Field 3
    Until: 06:00,25.7,       !- Field 5
    Until: 07:00,25.0,       !- Field 7
    Until: 22:00,24.0,       !- Field 9
    Until: 24:00,26.7,       !- Field 11
    For: Weekdays,           !- Field 13
    Until: 05:00,24.0,       !- Field 14
    Until: 06:00,24.0,       !- Field 16
    Until: 07:00,24.0,       !- Field 18
    Until: 22:00,24.0,       !- Field 20
    Until: 24:00,24.0,       !- Field 22
    For: Saturday,           !- Field 24
    Until: 05:00,24.0,       !- Field 25
    Until: 06:00,24.0,       !- Field 27
    Until: 07:00,24.0,       !- Field 29
    Until: 17:00,24.0,       !- Field 31
    Until: 24:00,24.0,       !- Field 33
    For WinterDesignDay,     !- Field 35
    Until: 24:00,24.0,       !- Field 36
    For: Sunday Holidays AllOtherDays, !- Field 38
    Until: 24:00,24.0;       !- Field 39



  Schedule:Compact,
    CLGSETP_SCH_CAV_bas,     !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay,    !- Field 2
    Until: 05:00,26.7,       !- Field 3
    Until: 06:00,25.7,       !- Field 5
    Until: 07:00,25.0,       !- Field 7
    Until: 22:00,24.0,       !- Field 9
    Until: 24:00,26.7,       !- Field 11
    For: Weekdays,           !- Field 13
    Until: 04:00,26.7,       !- Field 14
    Until: 05:00,24.0,       !- Field 16
    Until: 06:00,24.0,       !- Field 18
    Until: 22:00,24.0,       !- Field 20
    Until: 24:00,26.7,       !- Field 22
    For: Saturday,           !- Field 24
    Until: 04:00,26.7,       !- Field 25
    Until: 05:00,24.0,       !- Field 27
    Until: 06:00,24.0,       !- Field 29
    Until: 17:00,24.0,       !- Field 31
    Until: 24:00,26.7,       !- Field 33
    For WinterDesignDay,     !- Field 35
    Until: 24:00,26.7,       !- Field 36
    For: Sunday Holidays AllOtherDays, !- Field 38
    Until: 24:00,26.7;       !- Field 39

  Schedule:Compact,
    MinOA_MotorizedDamper_Sched,  !- Name
    fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 07:00,0.0,        !- Field 3
    Until: 22:00,1.0,        !- Field 5
    Until: 24:00,0.0,        !- Field 7
    For: Saturday WinterDesignDay, !- Field 9
    Until: 07:00,0.0,        !- Field 10
    Until: 18:00,1.0,        !- Field 12
    Until: 24:00,0.0,        !- Field 14
    For: Sunday Holidays AllOtherDays, !- Field 16
    Until: 24:00,0.0;        !- Field 17

  Schedule:Compact,
    MinOA_Sched,             !- Name
    fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1.0;        !- Field 3

  Schedule:Compact,
    Dual Zone Control Type Sched,  !- Name
    Control Type,            !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  Schedule:Compact,
    Cool-Supply-Air-Temp-Sch,!- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,12.8;       !- Field 3

  Schedule:Compact,
    Heat-Supply-Air-Temp-Sch,!- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,12.8;       !- Field 3

  Schedule:Compact,
    CW-Loop-Temp-Schedule,   !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,6.7;        !- Field 3

  Schedule:Compact,
    HW-Loop-Temp-Schedule,   !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,82;         !- Field 3

!- Per 90.1-2010 G3.1.3.11, the tower shall be controlled to maintain a 70F leaving water temperature
!- where weather permits, floating up to leaving water temperature at design conditions.
  Schedule:Compact,
    Tower-Loop-Temp-Schedule,!- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,21.1;       !- Field 3

  Schedule:Compact,
    Core_bottom sub cat Latent fract sched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.05;       !- Field 3

  Schedule:Compact,
    Core_bottom sub cat Sensible fract sched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.2;        !- Field 3



  Schedule:Compact,
    Core_bottom sub cat Temp Sched,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,60.0;       !- Field 3

  Schedule:Compact,
    Core_bottom sub catHot Supply Temp Sched,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,55;         !- Field 3

  Schedule:Compact,
    Core_mid sub cat Latent fract sched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.05;       !- Field 3

  Schedule:Compact,
    Core_mid sub cat Sensible fract sched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.2;        !- Field 3



  Schedule:Compact,
    Core_mid sub cat Temp Sched,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,60.0;       !- Field 3

  Schedule:Compact,
    Core_mid sub catHot Supply Temp Sched,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,55;         !- Field 3

  Schedule:Compact,
    Core_top sub cat Latent fract sched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.05;       !- Field 3

  Schedule:Compact,
    Core_top sub cat Sensible fract sched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.2;        !- Field 3



  Schedule:Compact,
    Core_top sub cat Temp Sched,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,60.0;       !- Field 3

  Schedule:Compact,
    Core_top sub catHot Supply Temp Sched,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,55;         !- Field 3



  Schedule:Compact,
    SHWSys1-Loop-Temp-Schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,60;         !- Field 3

  Schedule:Compact,
    SHWSys1 Water Heater Setpoint Temperature Schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,60.0;       !- Field 3

  Schedule:Compact,
    SHWSys1 Water Heater Ambient Temperature Schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,22.0;       !- Field 3



  Schedule:Compact,
    CLGSETP_DC_SCH,          !- Name
    Temperature,             !- Schedule Type Limits Name
    THROUGH: 12/31,          !- Field 1
    FOR SummerDesignDay,     !- Field 2
    UNTIL: 24:00,27,         !- Field 3
    FOR WinterDesignDay,     !- Field 5
    UNTIL: 24:00,27,         !- Field 6
    FOR:AllOtherDays,        !- Field 8
    UNTIL: 24:00,27;         !- Field 9

  Schedule:Compact,
    HTGSETP_DC_SCH,          !- Name
    Temperature,             !- Schedule Type Limits Name
    THROUGH: 12/31,          !- Field 1
    FOR:AllDays,             !- Field 2
    UNTIL: 24:00,18;         !- Field 3

  Schedule:Compact,
    PLANT LOOP HIGH TEMP SCHEDULE,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Alldays,            !- Field 2
    Until: 24:00,18.33;      !- Field 3

  Schedule:Compact,
    PLANT LOOP LOW TEMP SCHEDULE,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Alldays,            !- Field 2
    Until: 24:00,5;          !- Field 3

  Schedule:Compact,
    SupplyFanSch,            !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1;          !- Field 3

  Schedule:Compact,
    DC_MinRelHumSetSch,      !- Name
    Humidity,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,30;         !- Field 3
	


  Schedule:Compact,
    PERIMETER_MID_ZN_2_MDP_Sch,   !-Name
    Fraction,   !-Schedule Type Limits Name
    Through: 12/31,
    For: Weekdays,
    Until: 01:00,     0.3,
    Until: 02:00,     0.3,
    Until: 03:00,     0.3,
    Until: 04:00,     0.3,
    Until: 05:00,     0.3,
    Until: 06:00,     0.3,
    Until: 07:00,     0.3,
    Until: 08:00,     0.3,
    Until: 09:00,     0.3,
    Until: 10:00,     0.3,
    Until: 11:00, 0,
    Until: 12:00,     0.3,
    Until: 13:00, 0,
    Until: 14:00,     0.3,
    Until: 15:00, 0,
    Until: 16:00,     0.3,
    Until: 17:00,     0.3,
    Until: 18:00,     0.3,
    Until: 19:00,     0.3,
    Until: 20:00,     0.3,
    Until: 21:00,     0.3,
    Until: 22:00,     0.3,
    Until: 23:00,     0.3,
    Until: 24:00,     0.3,
    For: Saturday,
    Until: 01:00,     0.3,
    Until: 02:00,     0.3,
    Until: 03:00,     0.3,
    Until: 04:00,     0.3,
    Until: 05:00,     0.3,
    Until: 06:00,     0.3,
    Until: 07:00,     0.3,
    Until: 08:00,     0.3,
    Until: 09:00,     0.3,
    Until: 10:00,     0.3,
    Until: 11:00, 0,
    Until: 12:00,     0.3,
    Until: 13:00, 0,
    Until: 14:00,     0.3,
    Until: 15:00, 0,
    Until: 16:00,     0.3,
    Until: 17:00,     0.3,
    Until: 18:00,     0.3,
    Until: 19:00,     0.3,
    Until: 20:00,     0.3,
    Until: 21:00,     0.3,
    Until: 22:00,     0.3,
    Until: 23:00,     0.3,
    Until: 24:00,     0.3,
    For: AllOtherDays,
    Until: 24:00,
        0.3;
    


!-   ===========  ALL OBJECTS IN CLASS: PEOPLE ===========

  People,
    Basement,                !- Name
    Basement,                !- Zone or ZoneList Name
    BLDG_OCC_SCH_wo_SB,            !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    18.5787942465724,        !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

  People,
    Core_bottom,             !- Name
    Core_bottom,             !- Zone or ZoneList Name
    BLDG_OCC_SCH_wo_SB,            !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    18.5787942465724,        !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

  People,
    Core_mid,                !- Name
    Core_mid,                !- Zone or ZoneList Name
    BLDG_OCC_SCH_wo_SB,            !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    18.5787942465724,        !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

  People,
    Core_top,                !- Name
    Core_top,                !- Zone or ZoneList Name
    BLDG_OCC_SCH_wo_SB,            !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    18.5787942465724,        !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

  People,
    Perimeter_bot_ZN_3,      !- Name
    Perimeter_bot_ZN_3,      !- Zone or ZoneList Name
    BLDG_OCC_SCH_wo_SB,            !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    18.5787942465724,        !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

  People,
    Perimeter_bot_ZN_2,      !- Name
    Perimeter_bot_ZN_2,      !- Zone or ZoneList Name
    BLDG_OCC_SCH_wo_SB,            !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    18.5787942465724,        !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

  People,
    Perimeter_bot_ZN_1,      !- Name
    Perimeter_bot_ZN_1,      !- Zone or ZoneList Name
    BLDG_OCC_SCH_wo_SB,            !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    18.5787942465724,        !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

  People,
    Perimeter_bot_ZN_4,      !- Name
    Perimeter_bot_ZN_4,      !- Zone or ZoneList Name
    BLDG_OCC_SCH_wo_SB,            !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    18.5787942465724,        !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

  People,
    Perimeter_mid_ZN_3,      !- Name
    Perimeter_mid_ZN_3,      !- Zone or ZoneList Name
    BLDG_OCC_SCH_wo_SB,            !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    18.5787942465724,        !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

  People,
    Perimeter_mid_ZN_2,      !- Name
    Perimeter_mid_ZN_2,      !- Zone or ZoneList Name
    BLDG_OCC_SCH_w_SB,      !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    18.5787942465724,        !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

  People,
    Perimeter_mid_ZN_1,      !- Name
    Perimeter_mid_ZN_1,      !- Zone or ZoneList Name
    BLDG_OCC_SCH_wo_SB,            !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    18.5787942465724,        !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

  People,
    Perimeter_mid_ZN_4,      !- Name
    Perimeter_mid_ZN_4,      !- Zone or ZoneList Name
    BLDG_OCC_SCH_wo_SB,            !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    18.5787942465724,        !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

  People,
    Perimeter_top_ZN_3,      !- Name
    Perimeter_top_ZN_3,      !- Zone or ZoneList Name
    BLDG_OCC_SCH_wo_SB,            !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    18.5787942465724,        !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

  People,
    Perimeter_top_ZN_2,      !- Name
    Perimeter_top_ZN_2,      !- Zone or ZoneList Name
    BLDG_OCC_SCH_wo_SB,            !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    18.5787942465724,        !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

  People,
    Perimeter_top_ZN_1,      !- Name
    Perimeter_top_ZN_1,      !- Zone or ZoneList Name
    BLDG_OCC_SCH_wo_SB,            !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    18.5787942465724,        !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

  People,
    Perimeter_top_ZN_4,      !- Name
    Perimeter_top_ZN_4,      !- Zone or ZoneList Name
    BLDG_OCC_SCH_wo_SB,            !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    18.5787942465724,        !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

!-   ===========  ALL OBJECTS IN CLASS: LIGHTS ===========

  Lights,
    Basement_Lights,         !- Name
    Basement,                !- Zone or ZoneList Name
    BLDG_LIGHT_SCH,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    9.687519375,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,           !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    Core_bottom_Lights,      !- Name
    Core_bottom,             !- Zone or ZoneList Name
    BLDG_LIGHT_SCH,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    9.687519375,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,           !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    Core_mid_Lights,         !- Name
    Core_mid,                !- Zone or ZoneList Name
    BLDG_LIGHT_SCH,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    9.687519375,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,           !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    Core_top_Lights,         !- Name
    Core_top,                !- Zone or ZoneList Name
    BLDG_LIGHT_SCH,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    9.687519375,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,           !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    Perimeter_bot_ZN_3_Lights,  !- Name
    Perimeter_bot_ZN_3,      !- Zone or ZoneList Name
    BLDG_LIGHT_SCH,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    9.687519375,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,           !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    Perimeter_bot_ZN_2_Lights,  !- Name
    Perimeter_bot_ZN_2,      !- Zone or ZoneList Name
    BLDG_LIGHT_SCH,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    9.687519375,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,           !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    Perimeter_bot_ZN_1_Lights,  !- Name
    Perimeter_bot_ZN_1,      !- Zone or ZoneList Name
    BLDG_LIGHT_SCH,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    9.687519375,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,           !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    Perimeter_bot_ZN_4_Lights,  !- Name
    Perimeter_bot_ZN_4,      !- Zone or ZoneList Name
    BLDG_LIGHT_SCH,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    9.687519375,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,           !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    Perimeter_mid_ZN_3_Lights,  !- Name
    Perimeter_mid_ZN_3,      !- Zone or ZoneList Name
    BLDG_LIGHT_SCH,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    9.687519375,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,           !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    Perimeter_mid_ZN_2_Lights,  !- Name
    Perimeter_mid_ZN_2,      !- Zone or ZoneList Name
    BLDG_LIGHT_SCH,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    9.687519375,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,           !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    Perimeter_mid_ZN_1_Lights,  !- Name
    Perimeter_mid_ZN_1,      !- Zone or ZoneList Name
    BLDG_LIGHT_SCH,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    9.687519375,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,           !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    Perimeter_mid_ZN_4_Lights,  !- Name
    Perimeter_mid_ZN_4,      !- Zone or ZoneList Name
    BLDG_LIGHT_SCH,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    9.687519375,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,           !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    Perimeter_top_ZN_3_Lights,  !- Name
    Perimeter_top_ZN_3,      !- Zone or ZoneList Name
    BLDG_LIGHT_SCH,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    9.687519375,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,           !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    Perimeter_top_ZN_2_Lights,  !- Name
    Perimeter_top_ZN_2,      !- Zone or ZoneList Name
    BLDG_LIGHT_SCH,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    9.687519375,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,           !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    Perimeter_top_ZN_1_Lights,  !- Name
    Perimeter_top_ZN_1,      !- Zone or ZoneList Name
    BLDG_LIGHT_SCH,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    9.687519375,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,           !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    Perimeter_top_ZN_4_Lights,  !- Name
    Perimeter_top_ZN_4,      !- Zone or ZoneList Name
    BLDG_LIGHT_SCH,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    9.687519375,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,           !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature



  Lights,
    DataCenter_Basement_Lights,  !- Name
    DataCenter_basement_ZN_6,!- Zone or ZoneList Name
    BLDG_LIGHT_SCH,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    9.687519375,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,        !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    DataCenter_bot_Lights,   !- Name
    DataCenter_bot_ZN_6,     !- Zone or ZoneList Name
    BLDG_LIGHT_SCH,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    9.687519375,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,        !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    DataCenter_mid_Lights,   !- Name
    DataCenter_mid_ZN_6,     !- Zone or ZoneList Name
    BLDG_LIGHT_SCH,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    9.687519375,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,        !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    DataCenter_top_Lights,   !- Name
    DataCenter_top_ZN_6,     !- Zone or ZoneList Name
    BLDG_LIGHT_SCH,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    9.687519375,  !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,        !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

!-   ===========  ALL OBJECTS IN CLASS: ELECTRIC EQUIPMENT ===========

  ElectricEquipment,
    Basement_MiscPlug_Equip, !- Name
    Basement,                !- Zone or ZoneList Name
    Always_on,               !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    13457.544,               !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    Core_bottom_MiscPlug_Equip,  !- Name
    Core_bottom,             !- Zone or ZoneList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    20142.877,               !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    Core_mid_MiscPlug_Equip, !- Name
    Core_mid,                !- Zone or ZoneList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    20142.8,                 !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    Core_top_MiscPlug_Equip, !- Name
    Core_top,                !- Zone or ZoneList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    20142.8,                 !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    Perimeter_bot_ZN_3_MiscPlug_Equip,  !- Name
    Perimeter_bot_ZN_3,      !- Zone or ZoneList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    2529.2421,               !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    Perimeter_bot_ZN_2_MiscPlug_Equip,  !- Name
    Perimeter_bot_ZN_2,      !- Zone or ZoneList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    1629.9400,               !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    Perimeter_bot_ZN_1_MiscPlug_Equip,  !- Name
    Perimeter_bot_ZN_1,      !- Zone or ZoneList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    2529.2809,               !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    Perimeter_bot_ZN_4_MiscPlug_Equip,  !- Name
    Perimeter_bot_ZN_4,      !- Zone or ZoneList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    1629.9293,               !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    Perimeter_mid_ZN_3_MiscPlug_Equip,  !- Name
    Perimeter_mid_ZN_3,      !- Zone or ZoneList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    2529.2421,               !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    Perimeter_mid_ZN_2_MiscPlug_Equip,  !- Name
    Perimeter_mid_ZN_2,      !- Zone or ZoneList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    1629.9400,               !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    Perimeter_mid_ZN_1_MiscPlug_Equip,  !- Name
    Perimeter_mid_ZN_1,      !- Zone or ZoneList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    2529.2809,               !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    Perimeter_mid_ZN_4_MiscPlug_Equip,  !- Name
    Perimeter_mid_ZN_4,      !- Zone or ZoneList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    1629.9293,               !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    Perimeter_top_ZN_3_MiscPlug_Equip,  !- Name
    Perimeter_top_ZN_3,      !- Zone or ZoneList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    2529.2421,               !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    Perimeter_top_ZN_2_MiscPlug_Equip,  !- Name
    Perimeter_top_ZN_2,      !- Zone or ZoneList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    1629.9400,               !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    Perimeter_top_ZN_1_MiscPlug_Equip,  !- Name
    Perimeter_top_ZN_1,      !- Zone or ZoneList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    2529.2809,               !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    Perimeter_top_ZN_4_MiscPlug_Equip,  !- Name
    Perimeter_top_ZN_4,      !- Zone or ZoneList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    1629.9293,               !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory



  ElectricEquipment,
    DataCenter_Basement_MiscPlug_Equip,  !- Name
    DataCenter_basement_ZN_6,!- Zone or ZoneList Name
    DataCenter_EQUIP_SCH,               !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    0,                       !- Design Level {W}
    484.423246742185,        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.1000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    DataCenterPlugLoads;     !- End-Use Subcategory

  ElectricEquipment,
    DataCenter_bot_MiscPlug_Equip,  !- Name
    DataCenter_bot_ZN_6,     !- Zone or ZoneList Name
    DataCenter_EQUIP_SCH,               !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    0,                       !- Design Level {W}
    215.299220774304,        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.1000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    DataCenterPlugLoads;     !- End-Use Subcategory

  ElectricEquipment,
    DataCenter_mid_MiscPlug_Equip,  !- Name
    DataCenter_mid_ZN_6,     !- Zone or ZoneList Name
    DataCenter_EQUIP_SCH,               !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    0,                       !- Design Level {W}
    215.299220774304,        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.1000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    DataCenterPlugLoads;     !- End-Use Subcategory

  ElectricEquipment,
    DataCenter_top_MiscPlug_Equip,  !- Name
    DataCenter_top_ZN_6,     !- Zone or ZoneList Name
    DataCenter_EQUIP_SCH,               !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    0,                       !- Design Level {W}
    215.299220774304,        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.1000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    DataCenterPlugLoads;     !- End-Use Subcategory

  Exterior:FuelEquipment,
    Elevators,               !- Name
    Electricity,             !- Fuel Use Type
    BLDG_ELEVATORS,          !- Schedule Name
    244443.956043956,        !- Design Level {W}
    ElevatorLift;           !- End-Use Subcategory

  Exterior:FuelEquipment,
    Elevators_Lights_Fan,    !- Name
    Electricity,             !- Fuel Use Type
    ELEV_LIGHT_FAN_SCH_24_7,  !- Schedule Name
    1942.8,  !- Design Level {W}
    ElevatorLightsFan;                !- End-Use Subcategory

!-   ===========  ALL OBJECTS IN CLASS: EXTERIORLIGHTS ===========


  Exterior:Lights,
    Exterior_Lights,         !- Name
    Exterior_Lgt_ALWAYS_ON,   !- Schedule Name
    56280.70506,  !- Design Level {W}
    AstronomicalClock,       !- Control Option
    General;                 !- End-Use Subcategory


!No sidelighting controls Offices
!-   ===========  ALL OBJECTS IN CLASS: INFILTRATION ===========

  ZoneInfiltration:DesignFlowRate,
    Perimeter_bot_ZN_3_Infiltration,  !- Name
    Perimeter_bot_ZN_3,      !- Zone or ZoneList Name
    INFIL_SCH_PNNL,          !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.00056896,       !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Perimeter_bot_ZN_2_Infiltration,  !- Name
    Perimeter_bot_ZN_2,      !- Zone or ZoneList Name
    INFIL_SCH_PNNL,          !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.00056896,       !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Perimeter_bot_ZN_1_Infiltration,  !- Name
    Perimeter_bot_ZN_1,      !- Zone or ZoneList Name
    INFIL_SCH_PNNL,          !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.00056896,       !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Perimeter_bot_ZN_4_Infiltration,  !- Name
    Perimeter_bot_ZN_4,      !- Zone or ZoneList Name
    INFIL_SCH_PNNL,          !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.00056896,       !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Perimeter_mid_ZN_3_Infiltration,  !- Name
    Perimeter_mid_ZN_3,      !- Zone or ZoneList Name
    INFIL_SCH_PNNL,          !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.00056896,       !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Perimeter_mid_ZN_2_Infiltration,  !- Name
    Perimeter_mid_ZN_2,      !- Zone or ZoneList Name
    INFIL_SCH_PNNL,          !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.00056896,       !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Perimeter_mid_ZN_1_Infiltration,  !- Name
    Perimeter_mid_ZN_1,      !- Zone or ZoneList Name
    INFIL_SCH_PNNL,          !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.00056896,       !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Perimeter_mid_ZN_4_Infiltration,  !- Name
    Perimeter_mid_ZN_4,      !- Zone or ZoneList Name
    INFIL_SCH_PNNL,          !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.00056896,       !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Perimeter_top_ZN_3_Infiltration,  !- Name
    Perimeter_top_ZN_3,      !- Zone or ZoneList Name
    INFIL_SCH_PNNL,          !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.00056896,       !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Perimeter_top_ZN_2_Infiltration,  !- Name
    Perimeter_top_ZN_2,      !- Zone or ZoneList Name
    INFIL_SCH_PNNL,          !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.00056896,       !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Perimeter_top_ZN_1_Infiltration,  !- Name
    Perimeter_top_ZN_1,      !- Zone or ZoneList Name
    INFIL_SCH_PNNL,          !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.00056896,       !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Perimeter_top_ZN_4_Infiltration,  !- Name
    Perimeter_top_ZN_4,      !- Zone or ZoneList Name
    INFIL_SCH_PNNL,          !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.00056896,       !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    GroundFloor_Plenum_Infiltration,  !- Name
    GroundFloor_Plenum,      !- Zone or ZoneList Name
    INFIL_SCH_PNNL,          !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.00056896,       !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    MidFloor_Plenum_Infiltration,  !- Name
    MidFloor_Plenum,         !- Zone or ZoneList Name
    INFIL_SCH_PNNL,          !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.00056896,       !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    TopFloor_Plenum_Infiltration,  !- Name
    TopFloor_Plenum,         !- Zone or ZoneList Name
    INFIL_SCH_PNNL,          !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    4.37644032e-05,  !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

!-   ===========  ALL OBJECTS IN CLASS: SIZING PARAMETERS ===========

  Sizing:Parameters,
    1,                       !- Heating Sizing Factor
    1,                       !- Cooling Sizing Factor
    6;                       !- Timesteps in Averaging Window

!-   ===========  ALL OBJECTS IN CLASS: ZONE SIZING ===========


  Sizing:Zone,
    Basement,                !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0,                    !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.007,  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA Basement,        !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA Basement,        !- Name
    Flow/Area,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    0.000431773,  !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0;                     !- Outdoor Air Flow per Zone {m3/s}



  Sizing:Zone,
    Core_bottom,             !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0,                    !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.007,  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA Core_bottom,     !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    VAV_Zone_AirDistribution;!- Design Specification Zone Air Distribution Object Name

  DesignSpecification:OutdoorAir,
    SZ DSOA Core_bottom,     !- Name
    Flow/Area,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    0.000431773,  !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0;                     !- Outdoor Air Flow per Zone {m3/s}



  Sizing:Zone,
    Core_mid,                !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0,                    !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.007,  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA Core_mid,        !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    VAV_Zone_AirDistribution;!- Design Specification Zone Air Distribution Object Name

  DesignSpecification:OutdoorAir,
    SZ DSOA Core_mid,        !- Name
    Flow/Area,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    0.000431773,  !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0;                     !- Outdoor Air Flow per Zone {m3/s}



  Sizing:Zone,
    Core_top,                !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0,                    !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.007,  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA Core_top,        !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    VAV_Zone_AirDistribution;!- Design Specification Zone Air Distribution Object Name

  DesignSpecification:OutdoorAir,
    SZ DSOA Core_top,        !- Name
    Flow/Area,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    0.000431773,  !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0;                     !- Outdoor Air Flow per Zone {m3/s}



  Sizing:Zone,
    Perimeter_bot_ZN_3,      !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0,                    !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.007,  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA Perimeter_bot_ZN_3,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    VAV_Zone_AirDistribution;!- Design Specification Zone Air Distribution Object Name

  DesignSpecification:OutdoorAir,
    SZ DSOA Perimeter_bot_ZN_3,  !- Name
    Flow/Area,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    0.000431773,  !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0;                     !- Outdoor Air Flow per Zone {m3/s}



  Sizing:Zone,
    Perimeter_bot_ZN_2,      !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0,                    !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.007,  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA Perimeter_bot_ZN_2,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    VAV_Zone_AirDistribution;!- Design Specification Zone Air Distribution Object Name

  DesignSpecification:OutdoorAir,
    SZ DSOA Perimeter_bot_ZN_2,  !- Name
    Flow/Area,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    0.000431773,  !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0;                     !- Outdoor Air Flow per Zone {m3/s}



  Sizing:Zone,
    Perimeter_bot_ZN_1,      !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0,                    !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.007,  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA Perimeter_bot_ZN_1,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    VAV_Zone_AirDistribution;!- Design Specification Zone Air Distribution Object Name

  DesignSpecification:OutdoorAir,
    SZ DSOA Perimeter_bot_ZN_1,  !- Name
    Flow/Area,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    0.000431773,  !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0;                     !- Outdoor Air Flow per Zone {m3/s}



  Sizing:Zone,
    Perimeter_bot_ZN_4,      !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0,                    !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.007,  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA Perimeter_bot_ZN_4,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    VAV_Zone_AirDistribution;!- Design Specification Zone Air Distribution Object Name

  DesignSpecification:OutdoorAir,
    SZ DSOA Perimeter_bot_ZN_4,  !- Name
    Flow/Area,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    0.000431773,  !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0;                     !- Outdoor Air Flow per Zone {m3/s}



  Sizing:Zone,
    Perimeter_mid_ZN_3,      !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0,                    !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.007,  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA Perimeter_mid_ZN_3,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    VAV_Zone_AirDistribution;!- Design Specification Zone Air Distribution Object Name

  DesignSpecification:OutdoorAir,
    SZ DSOA Perimeter_mid_ZN_3,  !- Name
    Flow/Area,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    0.000431773,  !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0;                     !- Outdoor Air Flow per Zone {m3/s}



  Sizing:Zone,
    Perimeter_mid_ZN_2,      !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0,                    !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.007,  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA Perimeter_mid_ZN_2,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    VAV_Zone_AirDistribution;!- Design Specification Zone Air Distribution Object Name

  DesignSpecification:OutdoorAir,
    SZ DSOA Perimeter_mid_ZN_2,  !- Name
    Flow/Area,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    0.000431773,  !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0;                     !- Outdoor Air Flow per Zone {m3/s}



  Sizing:Zone,
    Perimeter_mid_ZN_1,      !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0,                    !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.007,  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA Perimeter_mid_ZN_1,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    VAV_Zone_AirDistribution;!- Design Specification Zone Air Distribution Object Name

  DesignSpecification:OutdoorAir,
    SZ DSOA Perimeter_mid_ZN_1,  !- Name
    Flow/Area,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    0.000431773,  !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0;                     !- Outdoor Air Flow per Zone {m3/s}



  Sizing:Zone,
    Perimeter_mid_ZN_4,      !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0,                    !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.007,  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA Perimeter_mid_ZN_4,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    VAV_Zone_AirDistribution;!- Design Specification Zone Air Distribution Object Name

  DesignSpecification:OutdoorAir,
    SZ DSOA Perimeter_mid_ZN_4,  !- Name
    Flow/Area,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    0.000431773,  !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0;                     !- Outdoor Air Flow per Zone {m3/s}



  Sizing:Zone,
    Perimeter_top_ZN_3,      !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0,                    !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.007,  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA Perimeter_top_ZN_3,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    VAV_Zone_AirDistribution;!- Design Specification Zone Air Distribution Object Name

  DesignSpecification:OutdoorAir,
    SZ DSOA Perimeter_top_ZN_3,  !- Name
    Flow/Area,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    0.000431773,  !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0;                     !- Outdoor Air Flow per Zone {m3/s}



  Sizing:Zone,
    Perimeter_top_ZN_2,      !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0,                    !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.007,  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA Perimeter_top_ZN_2,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    VAV_Zone_AirDistribution;!- Design Specification Zone Air Distribution Object Name

  DesignSpecification:OutdoorAir,
    SZ DSOA Perimeter_top_ZN_2,  !- Name
    Flow/Area,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    0.000431773,  !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0;                     !- Outdoor Air Flow per Zone {m3/s}



  Sizing:Zone,
    Perimeter_top_ZN_1,      !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0,                    !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.007,  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA Perimeter_top_ZN_1,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    VAV_Zone_AirDistribution;!- Design Specification Zone Air Distribution Object Name

  DesignSpecification:OutdoorAir,
    SZ DSOA Perimeter_top_ZN_1,  !- Name
    Flow/Area,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    0.000431773,  !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0;                     !- Outdoor Air Flow per Zone {m3/s}



  Sizing:Zone,
    Perimeter_top_ZN_4,      !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0,                    !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.007,  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA Perimeter_top_ZN_4,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    VAV_Zone_AirDistribution;!- Design Specification Zone Air Distribution Object Name

  DesignSpecification:OutdoorAir,
    SZ DSOA Perimeter_top_ZN_4,  !- Name
    Flow/Area,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    0.000431773,  !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.0;                     !- Outdoor Air Flow per Zone {m3/s}



  Sizing:Zone,
    DataCenter_basement_ZN_6,!- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.007,  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA DataCenter_basement_ZN_6,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ;                        !- Heating Maximum Air Flow {m3/s}

  DesignSpecification:OutdoorAir,
    SZ DSOA DataCenter_basement_ZN_6,  !- Name
    Flow/Area,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    0.000431773,  !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0;                       !- Outdoor Air Flow per Zone {m3/s}

  Sizing:Zone,
    DataCenter_bot_ZN_6,     !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.007,  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA DataCenter_bot_ZN_6,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ;                        !- Heating Maximum Air Flow {m3/s}

  DesignSpecification:OutdoorAir,
    SZ DSOA DataCenter_bot_ZN_6,  !- Name
    Flow/Area,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    0.000431773,  !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0;                       !- Outdoor Air Flow per Zone {m3/s}

  Sizing:Zone,
    DataCenter_mid_ZN_6,     !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.007,  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA DataCenter_mid_ZN_6,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ;                        !- Heating Maximum Air Flow {m3/s}

  DesignSpecification:OutdoorAir,
    SZ DSOA DataCenter_mid_ZN_6,  !- Name
    Flow/Area,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    0.000431773,  !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0;                       !- Outdoor Air Flow per Zone {m3/s}

  Sizing:Zone,
    DataCenter_top_ZN_6,     !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                    !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40,                      !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.007,  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA DataCenter_top_ZN_6,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0,                       !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0,                       !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ;                        !- Heating Maximum Air Flow {m3/s}

  DesignSpecification:OutdoorAir,
    SZ DSOA DataCenter_top_ZN_6,  !- Name
    Flow/Area,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    0.000431773,  !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0;                       !- Outdoor Air Flow per Zone {m3/s}


  DesignSpecification:ZoneAirDistribution,
    VAV_Zone_AirDistribution,       !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1,                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ,                        !- Zone Air Distribution Effectiveness Schedule Name
    ,                        !- Zone Secondary Recirculation Fraction {dimensionless}
    0.0;                     !- Minimum Zone Ventilation Efficiency {dimensionless}


!-   ===========  ALL OBJECTS IN CLASS: SYSTEM SIZING ===========

  Sizing:System,
    CAV_bas,                 !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    AUTOSIZE,                !- Design Outdoor Air Flow Rate {m3/s}
    1.00,                    !- Central Heating Maximum System Air Flow Ratio
    7.0,                     !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    12.8000,                 !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8000,                 !- Central Cooling Design Supply Air Temperature {C}
    40.0000,                 !- Central Heating Design Supply Air Temperature {C}
    Coincident,              !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.007,  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0.0,                     !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0.0,                     !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum;                 !- System Outdoor Air Method




  Sizing:System,
    VAV_bot WITH REHEAT,     !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    2.38248,                 !- Design Outdoor Air Flow Rate {m3/s}
    0.3000,                  !- Central Heating Maximum System Air Flow Ratio
    7.0,                     !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    12.8000,                 !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8000,                 !- Central Cooling Design Supply Air Temperature {C}
    12.8000,                 !- Central Heating Design Supply Air Temperature {C}
    Coincident,              !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.007,  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0.0,                     !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0.0,                     !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum;                 !- System Outdoor Air Method


  Sizing:System,
    VAV_mid WITH REHEAT,     !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    24.62599,                 !- Design Outdoor Air Flow Rate {m3/s}
    0.3000,                  !- Central Heating Maximum System Air Flow Ratio
    7.0,                     !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    12.8000,                 !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8000,                 !- Central Cooling Design Supply Air Temperature {C}
    12.8000,                 !- Central Heating Design Supply Air Temperature {C}
    Coincident,              !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.007,  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0.0,                     !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0.0,                     !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum;                 !- System Outdoor Air Method


  Sizing:System,
    VAV_top WITH REHEAT,     !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    2.46073,                 !- Design Outdoor Air Flow Rate {m3/s}
    0.3000,                  !- Central Heating Maximum System Air Flow Ratio
    7.0,                     !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    12.8000,                 !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8000,                 !- Central Cooling Design Supply Air Temperature {C}
    12.8000,                 !- Central Heating Design Supply Air Temperature {C}
    Coincident,              !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.007,  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0.0,                     !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0.0,                     !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum;                 !- System Outdoor Air Method




  Sizing:System,
    AirLoop DataCenter Basement,  !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    1,                       !- Central Heating Maximum System Air Flow Ratio
    7,                       !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Central Cooling Design Supply Air Temperature {C}
    40,                      !- Central Heating Design Supply Air Temperature {C}
    Coincident,              !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.007,  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0,                       !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0,                       !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum;                 !- System Outdoor Air Method

  Sizing:System,
    AirLoop DataCenter bot,  !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    1,                       !- Central Heating Maximum System Air Flow Ratio
    7,                       !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Central Cooling Design Supply Air Temperature {C}
    40,                      !- Central Heating Design Supply Air Temperature {C}
    Coincident,              !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.007,  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0,                       !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0,                       !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum;                 !- System Outdoor Air Method

  Sizing:System,
    AirLoop DataCenter mid,  !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    1,                       !- Central Heating Maximum System Air Flow Ratio
    7,                       !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Central Cooling Design Supply Air Temperature {C}
    40,                      !- Central Heating Design Supply Air Temperature {C}
    Coincident,              !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.007,  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0,                       !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0,                       !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum;                 !- System Outdoor Air Method

  Sizing:System,
    AirLoop DataCenter top,  !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    1,                       !- Central Heating Maximum System Air Flow Ratio
    7,                       !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Central Cooling Design Supply Air Temperature {C}
    40,                      !- Central Heating Design Supply Air Temperature {C}
    Coincident,              !- Type of Zone Sum to Use
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.007,  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Supply Air Flow Rate Method
    0,                       !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    DesignDay,               !- Heating Supply Air Flow Rate Method
    0,                       !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate
    ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
    ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum;                 !- System Outdoor Air Method

!-   ===========  ALL OBJECTS IN CLASS: PLANT SIZING ===========

  Sizing:Plant,
    SHWSys1,                 !- Plant or Condenser Loop Name
    Heating,                 !- Loop Type
    60,                      !- Design Loop Exit Temperature {C}
    5.0;                     !- Loop Design Temperature Difference {deltaC}

  Sizing:Plant,
    HeatSys1,                !- Plant or Condenser Loop Name
    Heating,                 !- Loop Type
    82.0,                    !- Design Loop Exit Temperature {C}
    11.0;                    !- Loop Design Temperature Difference {deltaC}



  Sizing:Plant,
    CoolSys1_Supply,               !- Plant or Condenser Loop Name
    Cooling,                 !- Loop Type
    6.67,                    !- Design Loop Exit Temperature {C}
    5.6;  !- Loop Design Temperature Difference {deltaC}

  Sizing:Plant,
    CoolSys1_Demand,         !- Plant or Condenser Loop Name
    Cooling,                 !- Loop Type
    6.67,                    !- Design Loop Exit Temperature {C}
    5.6;                    !- Loop Design Temperature Difference {deltaC}


!- Design Loop Exit Temperature: Per  90.1-2010 G3.1.3.13, condenser water design supply temperature shall be
!- 85F or 10F approaching design wet-bulb temperature, whichever is lower, with a design temperature rise of 10F (range temperature).
!- Loop Design Temperature Difference: Per  90.1-2010 G3.1.3.13, design temperature rise of 10F (range temperature).
!- Sizing Option: new inputs after V8.3. We choose coincident to be aligned with system sizing. Default (leaving blank) is noncoincident.
!- Zone Timesteps in Averaging Window: alignment with system inputs for Timesteps in Averaging Window.
!- Coincident Sizing Factor Mode: GlobalCoolingSizingFactor aligns with the system level sizing parameter inputs.


  Sizing:Plant,
    TowerWaterSys,           !- Plant or Condenser Loop Name
    Condenser,               !- Loop Type
    29.4444444444444,                    !- Design Loop Exit Temperature {C}
    5.55555555555556,                     !- Loop Design Temperature Difference {deltaC}
    Coincident,      !- Sizing Option
    6,                  !- Zone Timesteps in Averaging Window
    GlobalCoolingSizingFactor; !- Coincident Sizing Factor Mode

!- Plant loop for dry cooler and boiler for Data Center

  Sizing:Plant,
    Single Water Plant Loop, !- Plant or Condenser Loop Name
    Heating,                 !- Loop Type
    39,                      !- Design Loop Exit Temperature {C}
    11;                      !- Loop Design Temperature Difference {deltaC}



!- Set of chiller curves based on Dick Lord's study dated January 17, 2010...

!- Hospital and Large Office have water cooled chillers...Hence set of water cooled chillers to be used in these prototypes...
!- Large Office will follow 90.1-2010 Path B in the PI case whereas Hospital will follow Path A based on the discussion with the SWG

!- Changed the min. chiller condenser fluid entering temperature to 64 F (17.78 deg C) for water cooled chillers based on Dick's email dated June 4, 2010 
!- and 55 F (12.7 deg C) for air cooled chillers
!- based on email string and energyplus support clarification dated June 1, 2010...also changed the upper limit for air cooled chillers to 125 F (51.67 deg C)
!- and the water cooled chillers to 115 F (46.11 deg C) later the same day...

! Temporary changes to address Dick's wrong PLR curves. On Oct. 27, 2010
! Water cooled chiller PLR curve comes from E+ data library "ReformEIRChiller Carrier 19FA 5651kW/5.50COP/Vanes EIRFPLR"
! Air-cooled chiller PLR comes from the original curve before addendum M.


!- Water cooled chillers: Positive Displacement chillers...

!- 90.1-2004 and 2007 Baseline curves...

Curve:Biquadratic,
    WC_PD_2004_CAPFT,        	!- Name
    0.9061150,                  !- Coefficient1 Constant
    0.0292277,                  !- Coefficient2 x
    -0.0003647,                 !- Coefficient3 x**2
    -0.0009709,                 !- Coefficient4 y
    -0.0000905,                 !- Coefficient5 y**2
    0.0002527,                 	!- Coefficient6 x*y
    5.0000,                  	!- Minimum Value of x
    10.0000,                 	!- Maximum Value of x
    17.78,                 	!- Minimum Value of y
    46.11;                 	!- Maximum Value of y

Curve:Biquadratic,
    WC_PD_2004_EIRFT,        	!- Name
    0.3617105,                  !- Coefficient1 Constant
    -0.0229833,                 !- Coefficient2 x
    0.0009519,                  !- Coefficient3 x**2
    0.0131889,                  !- Coefficient4 y
    0.0003752,                  !- Coefficient5 y**2
    -0.0007059,                	!- Coefficient6 x*y
    5.0000,                  	!- Minimum Value of x
    10.0000,                 	!- Maximum Value of x
    17.78,                 	!- Minimum Value of y
    46.11;                 	!- Maximum Value of y


Curve:Bicubic,
     WC_PD_LT75_2004_EIRFPLR,     !- Name
    -1.360532E-01,           !- Coefficient1 Constant
    8.642703E-03,            !- Coefficient2 x
    3.855583E-06,            !- Coefficient3 x**2
    1.024034E+00,            !- Coefficient4 y
    6.047444E-02,            !- Coefficient5 y**2
    -8.947860E-03,           !- Coefficient6 x*y
    0.000000E+00,            !- Coefficient7 x**3
    5.706602E-02,            !- Coefficient8 y**3
    0.000000E+00,            !- Coefficient9 x**2*y
    0.000000E+00,            !- Coefficient10 x*y**2
    31.13,                   !- Minimum Value of x
    36.52,                   !- Maximum Value of x
    0.19,                    !- Minimum Value of y
    1.03;                    !- Maximum Value of y




Curve:Bicubic,
     WC_PD_75TO150_2004_EIRFPLR,  !- Name
    -1.360532E-01,           !- Coefficient1 Constant
    8.642703E-03,            !- Coefficient2 x
    3.855583E-06,            !- Coefficient3 x**2
    1.024034E+00,            !- Coefficient4 y
    6.047444E-02,            !- Coefficient5 y**2
    -8.947860E-03,           !- Coefficient6 x*y
    0.000000E+00,            !- Coefficient7 x**3
    5.706602E-02,            !- Coefficient8 y**3
    0.000000E+00,            !- Coefficient9 x**2*y
    0.000000E+00,            !- Coefficient10 x*y**2
    31.13,                   !- Minimum Value of x
    36.52,                   !- Maximum Value of x
    0.19,                    !- Minimum Value of y
    1.03;                    !- Maximum Value of y

Curve:Bicubic,
     WC_PD_150TO300_2004_EIRFPLR, !- Name
    -1.360532E-01,           !- Coefficient1 Constant
    8.642703E-03,            !- Coefficient2 x
    3.855583E-06,            !- Coefficient3 x**2
    1.024034E+00,            !- Coefficient4 y
    6.047444E-02,            !- Coefficient5 y**2
    -8.947860E-03,           !- Coefficient6 x*y
    0.000000E+00,            !- Coefficient7 x**3
    5.706602E-02,            !- Coefficient8 y**3
    0.000000E+00,            !- Coefficient9 x**2*y
    0.000000E+00,            !- Coefficient10 x*y**2
    31.13,                   !- Minimum Value of x
    36.52,                   !- Maximum Value of x
    0.19,                    !- Minimum Value of y
    1.03;                    !- Maximum Value of y

Curve:Bicubic,
     WC_PD_GT300_2004_EIRFPLR,    !- Name
    -1.360532E-01,           !- Coefficient1 Constant
    8.642703E-03,            !- Coefficient2 x
    3.855583E-06,            !- Coefficient3 x**2
    1.024034E+00,            !- Coefficient4 y
    6.047444E-02,            !- Coefficient5 y**2
    -8.947860E-03,           !- Coefficient6 x*y
    0.000000E+00,            !- Coefficient7 x**3
    5.706602E-02,            !- Coefficient8 y**3
    0.000000E+00,            !- Coefficient9 x**2*y
    0.000000E+00,            !- Coefficient10 x*y**2
    31.13,                   !- Minimum Value of x
    36.52,                   !- Maximum Value of x
    0.19,                    !- Minimum Value of y
    1.03;                    !- Maximum Value of y

!- 90.1-2010 Path A curves...

Curve:Biquadratic,
    WC_PD_LT150_2010_PA_CAPFT,  !- Name
    0.9061150,                  !- Coefficient1 Constant
    0.0292277,                  !- Coefficient2 x
    -0.0003647,                 !- Coefficient3 x**2
    -0.0009709,                 !- Coefficient4 y
    -0.0000905,                 !- Coefficient5 y**2
    0.0002527,                 	!- Coefficient6 x*y
    5.0000,                  	!- Minimum Value of x
    10.0000,                 	!- Maximum Value of x
    17.78,                 	!- Minimum Value of y
    46.11;                 	!- Maximum Value of y

Curve:Biquadratic,
    WC_PD_LT150_2010_PA_EIRFT,  !- Name
    0.3617105,                  !- Coefficient1 Constant
    -0.0229833,                 !- Coefficient2 x
    0.0009519,                  !- Coefficient3 x**2
    0.0131889,                  !- Coefficient4 y
    0.0003752,                  !- Coefficient5 y**2
    -0.0007059,                	!- Coefficient6 x*y
    5.0000,                  	!- Minimum Value of x
    10.0000,                 	!- Maximum Value of x
    17.78,                 	!- Minimum Value of y
    46.11;                 	!- Maximum Value of y

Curve:Biquadratic,
    WC_PD_GT150_2010_PA_CAPFT,  !- Name
    0.9061150,                  !- Coefficient1 Constant
    0.0292277,                  !- Coefficient2 x
    -0.0003647,                 !- Coefficient3 x**2
    -0.0009709,                 !- Coefficient4 y
    -0.0000905,                  !- Coefficient5 y**2
    0.0002527,                 	!- Coefficient6 x*y
    5.0000,                  	!- Minimum Value of x
    10.0000,                 	!- Maximum Value of x
    17.78,                 	!- Minimum Value of y
    46.11;                 	!- Maximum Value of y

Curve:Biquadratic,
    WC_PD_GT150_2010_PA_EIRFT,  !- Name
    0.3773115,                  !- Coefficient1 Constant
    -0.0229032,                 !- Coefficient2 x
    0.0016504,                  !- Coefficient3 x**2
    0.0118156,                  !- Coefficient4 y
    0.0004345,                  !- Coefficient5 y**2
    -0.0010132,                	!- Coefficient6 x*y
    5.0000,                  	!- Minimum Value of x
    10.0000,                 	!- Maximum Value of x
    17.78,                 	!- Minimum Value of y
    46.11;                 	!- Maximum Value of y

Curve:Bicubic,
     WC_PD_LT75_2010_PA_EIRFPLR,     !- Name
    -1.360532E-01,           !- Coefficient1 Constant
    8.642703E-03,            !- Coefficient2 x
    3.855583E-06,            !- Coefficient3 x**2
    1.024034E+00,            !- Coefficient4 y
    6.047444E-02,            !- Coefficient5 y**2
    -8.947860E-03,           !- Coefficient6 x*y
    0.000000E+00,            !- Coefficient7 x**3
    5.706602E-02,            !- Coefficient8 y**3
    0.000000E+00,            !- Coefficient9 x**2*y
    0.000000E+00,            !- Coefficient10 x*y**2
    31.13,                   !- Minimum Value of x
    36.52,                   !- Maximum Value of x
    0.19,                    !- Minimum Value of y
    1.03;                    !- Maximum Value of y

Curve:Bicubic,
     WC_PD_75TO150_2010_PA_EIRFPLR,  !- Name
    -1.360532E-01,           !- Coefficient1 Constant
    8.642703E-03,            !- Coefficient2 x
    3.855583E-06,            !- Coefficient3 x**2
    1.024034E+00,            !- Coefficient4 y
    6.047444E-02,            !- Coefficient5 y**2
    -8.947860E-03,           !- Coefficient6 x*y
    0.000000E+00,            !- Coefficient7 x**3
    5.706602E-02,            !- Coefficient8 y**3
    0.000000E+00,            !- Coefficient9 x**2*y
    0.000000E+00,            !- Coefficient10 x*y**2
    31.13,                   !- Minimum Value of x
    36.52,                   !- Maximum Value of x
    0.19,                    !- Minimum Value of y
    1.03;                    !- Maximum Value of y

Curve:Bicubic,
     WC_PD_150TO300_2010_PA_EIRFPLR, !- Name
    -1.360532E-01,           !- Coefficient1 Constant
    8.642703E-03,            !- Coefficient2 x
    3.855583E-06,            !- Coefficient3 x**2
    1.024034E+00,            !- Coefficient4 y
    6.047444E-02,            !- Coefficient5 y**2
    -8.947860E-03,           !- Coefficient6 x*y
    0.000000E+00,            !- Coefficient7 x**3
    5.706602E-02,            !- Coefficient8 y**3
    0.000000E+00,            !- Coefficient9 x**2*y
    0.000000E+00,            !- Coefficient10 x*y**2
    31.13,                   !- Minimum Value of x
    36.52,                   !- Maximum Value of x
    0.19,                    !- Minimum Value of y
    1.03;                    !- Maximum Value of y

Curve:Bicubic,
     WC_PD_GT300_2010_PA_EIRFPLR, !- Name
    -1.360532E-01,           !- Coefficient1 Constant
    8.642703E-03,            !- Coefficient2 x
    3.855583E-06,            !- Coefficient3 x**2
    1.024034E+00,            !- Coefficient4 y
    6.047444E-02,            !- Coefficient5 y**2
    -8.947860E-03,           !- Coefficient6 x*y
    0.000000E+00,            !- Coefficient7 x**3
    5.706602E-02,            !- Coefficient8 y**3
    0.000000E+00,            !- Coefficient9 x**2*y
    0.000000E+00,            !- Coefficient10 x*y**2
    31.13,                   !- Minimum Value of x
    36.52,                   !- Maximum Value of x
    0.19,                    !- Minimum Value of y
    1.03;                    !- Maximum Value of y

!- 90.1-2010 Path B curves..

Curve:Biquadratic,
    WC_PD_2010_PB_CAPFT,  !- Name
    0.9061171,                  !- Coefficient1 Constant
    0.0292267,                  !- Coefficient2 x
    -0.0003665,                 !- Coefficient3 x**2
    -0.0009698,                 !- Coefficient4 y
    -0.0000907,                 !- Coefficient5 y**2
    0.0002535,                 	!- Coefficient6 x*y
    5.0000,                  	!- Minimum Value of x
    10.0000,                 	!- Maximum Value of x
    17.78,                 	!- Minimum Value of y
    46.11;                 	!- Maximum Value of y

Curve:Biquadratic,
    WC_PD_2010_PB_EIRFT,  !- Name
    0.3617782,                  !- Coefficient1 Constant
    -0.0230016,                 !- Coefficient2 x
    0.0009672,                  !- Coefficient3 x**2
    0.0131801,                  !- Coefficient4 y
    0.0003761,                  !- Coefficient5 y**2
    -0.0007121,                	!- Coefficient6 x*y
    5.0000,                  	!- Minimum Value of x
    10.0000,                 	!- Maximum Value of x
    17.78,                 	!- Minimum Value of y
    46.11;                 	!- Maximum Value of y

Curve:Bicubic,
     WC_PD_LT75_2010_PB_EIRFPLR,     !- Name
    -1.360532E-01,           !- Coefficient1 Constant
    8.642703E-03,            !- Coefficient2 x
    3.855583E-06,            !- Coefficient3 x**2
    1.024034E+00,            !- Coefficient4 y
    6.047444E-02,            !- Coefficient5 y**2
    -8.947860E-03,           !- Coefficient6 x*y
    0.000000E+00,            !- Coefficient7 x**3
    5.706602E-02,            !- Coefficient8 y**3
    0.000000E+00,            !- Coefficient9 x**2*y
    0.000000E+00,            !- Coefficient10 x*y**2
    31.13,                   !- Minimum Value of x
    36.52,                   !- Maximum Value of x
    0.19,                    !- Minimum Value of y
    1.03;                    !- Maximum Value of y

Curve:Bicubic,
     WC_PD_75TO150_2010_PB_EIRFPLR,  !- Name
    -1.360532E-01,           !- Coefficient1 Constant
    8.642703E-03,            !- Coefficient2 x
    3.855583E-06,            !- Coefficient3 x**2
    1.024034E+00,            !- Coefficient4 y
    6.047444E-02,            !- Coefficient5 y**2
    -8.947860E-03,           !- Coefficient6 x*y
    0.000000E+00,            !- Coefficient7 x**3
    5.706602E-02,            !- Coefficient8 y**3
    0.000000E+00,            !- Coefficient9 x**2*y
    0.000000E+00,            !- Coefficient10 x*y**2
    31.13,                   !- Minimum Value of x
    36.52,                   !- Maximum Value of x
    0.19,                    !- Minimum Value of y
    1.03;                    !- Maximum Value of y

Curve:Bicubic,
     WC_PD_150TO300_2010_PB_EIRFPLR, !- Name
    -1.360532E-01,           !- Coefficient1 Constant
    8.642703E-03,            !- Coefficient2 x
    3.855583E-06,            !- Coefficient3 x**2
    1.024034E+00,            !- Coefficient4 y
    6.047444E-02,            !- Coefficient5 y**2
    -8.947860E-03,           !- Coefficient6 x*y
    0.000000E+00,            !- Coefficient7 x**3
    5.706602E-02,            !- Coefficient8 y**3
    0.000000E+00,            !- Coefficient9 x**2*y
    0.000000E+00,            !- Coefficient10 x*y**2
    31.13,                   !- Minimum Value of x
    36.52,                   !- Maximum Value of x
    0.19,                    !- Minimum Value of y
    1.03;                    !- Maximum Value of y

Curve:Bicubic,
     WC_PD_GT300_2010_PB_EIRFPLR, !- Name
    -1.360532E-01,           !- Coefficient1 Constant
    8.642703E-03,            !- Coefficient2 x
    3.855583E-06,            !- Coefficient3 x**2
    1.024034E+00,            !- Coefficient4 y
    6.047444E-02,            !- Coefficient5 y**2
    -8.947860E-03,           !- Coefficient6 x*y
    0.000000E+00,            !- Coefficient7 x**3
    5.706602E-02,            !- Coefficient8 y**3
    0.000000E+00,            !- Coefficient9 x**2*y
    0.000000E+00,            !- Coefficient10 x*y**2
    31.13,                   !- Minimum Value of x
    36.52,                   !- Maximum Value of x
    0.19,                    !- Minimum Value of y
    1.03;                    !- Maximum Value of y


!- Water cooled chillers: Centrifugal Chillers...

!- 90.1-2004 Baseline curves...

Curve:Biquadratic,
    WC_Cent_LT150_2004_CAPFT,  	!- Name
    0.7446451,                  !- Coefficient1 Constant
    0.0114858,                  !- Coefficient2 x
    0.0000148,                 	!- Coefficient3 x**2
    0.0224010,                 	!- Coefficient4 y
    -0.0006880,                  !- Coefficient5 y**2
    0.0009839,                 	!- Coefficient6 x*y
    5.0000,                  	!- Minimum Value of x
    10.0000,                 	!- Maximum Value of x
    17.78,                 	!- Minimum Value of y
    46.11;                 	!- Maximum Value of y

Curve:Biquadratic,
    WC_Cent_LT150_2004_EIRFT,  	!- Name
    0.7728770,                  !- Coefficient1 Constant
    0.0221010,                 	!- Coefficient2 x
    -0.0000799,                 !- Coefficient3 x**2
    -0.0070045,                 !- Coefficient4 y
    0.0004763,                  !- Coefficient5 y**2
    -0.0010612,                	!- Coefficient6 x*y
    5.0000,                  	!- Minimum Value of x
    10.0000,                 	!- Maximum Value of x
    17.78,                 	!- Minimum Value of y
    46.11;                 	!- Maximum Value of y
    
Curve:Biquadratic,
    WC_Cent_GT150_2004_CAPFT,  	!- Name
    0.7600172,                  !- Coefficient1 Constant
    0.0147432,                  !- Coefficient2 x
    0.0002144,                 	!- Coefficient3 x**2
    0.0207218,                 	!- Coefficient4 y
    -0.0006425,                 !- Coefficient5 y**2
    0.0008007,                 	!- Coefficient6 x*y
    5.0000,                  	!- Minimum Value of x
    10.0000,                 	!- Maximum Value of x
    17.78,                 	!- Minimum Value of y
    46.11;                 	!- Maximum Value of y

Curve:Biquadratic,
    WC_Cent_GT150_2004_EIRFT,  	!- Name
    0.6772577,                  !- Coefficient1 Constant
    0.0117857,                 	!- Coefficient2 x
    -0.0001967,                 !- Coefficient3 x**2
    0.0014414,                  !- Coefficient4 y
    0.0003005,                  !- Coefficient5 y**2
    -0.0006807,                	!- Coefficient6 x*y
    5.0000,                  	!- Minimum Value of x
    10.0000,                 	!- Maximum Value of x
    17.78,                 	!- Minimum Value of y
    46.11;                 	!- Maximum Value of y

Curve:Bicubic,
     WC_Cent_LT150_2004_EIRFPLR,  !- Name
    -1.360532E-01,           !- Coefficient1 Constant
    8.642703E-03,            !- Coefficient2 x
    3.855583E-06,            !- Coefficient3 x**2
    1.024034E+00,            !- Coefficient4 y
    6.047444E-02,            !- Coefficient5 y**2
    -8.947860E-03,           !- Coefficient6 x*y
    0.000000E+00,            !- Coefficient7 x**3
    5.706602E-02,            !- Coefficient8 y**3
    0.000000E+00,            !- Coefficient9 x**2*y
    0.000000E+00,            !- Coefficient10 x*y**2
    31.13,                   !- Minimum Value of x
    36.52,                   !- Maximum Value of x
    0.19,                    !- Minimum Value of y
    1.03;                    !- Maximum Value of y

Curve:Bicubic,
     WC_Cent_150TO300_2004_EIRFPLR,!- Name
    -1.360532E-01,           !- Coefficient1 Constant
    8.642703E-03,            !- Coefficient2 x
    3.855583E-06,            !- Coefficient3 x**2
    1.024034E+00,            !- Coefficient4 y
    6.047444E-02,            !- Coefficient5 y**2
    -8.947860E-03,           !- Coefficient6 x*y
    0.000000E+00,            !- Coefficient7 x**3
    5.706602E-02,            !- Coefficient8 y**3
    0.000000E+00,            !- Coefficient9 x**2*y
    0.000000E+00,            !- Coefficient10 x*y**2
    31.13,                   !- Minimum Value of x
    36.52,                   !- Maximum Value of x
    0.19,                    !- Minimum Value of y
    1.03;                    !- Maximum Value of y
     
   
Curve:Bicubic,
     WC_Cent_GT300_2004_EIRFPLR,  !- Name
    -1.360532E-01,           !- Coefficient1 Constant
    8.642703E-03,            !- Coefficient2 x
    3.855583E-06,            !- Coefficient3 x**2
    1.024034E+00,            !- Coefficient4 y
    6.047444E-02,            !- Coefficient5 y**2
    -8.947860E-03,           !- Coefficient6 x*y
    0.000000E+00,            !- Coefficient7 x**3
    5.706602E-02,            !- Coefficient8 y**3
    0.000000E+00,            !- Coefficient9 x**2*y
    0.000000E+00,            !- Coefficient10 x*y**2
    31.13,                   !- Minimum Value of x
    36.52,                   !- Maximum Value of x
    0.19,                    !- Minimum Value of y
    1.03;                    !- Maximum Value of y
     
     
    !- 90.1-2010 Path A curves...

Curve:Biquadratic,
    WC_Cent_2010_PA_CAPFT,  	!- Name
    0.7600172,                  !- Coefficient1 Constant
    0.0147432,                  !- Coefficient2 x
    0.0002144,                 	!- Coefficient3 x**2
    0.0207218,                 	!- Coefficient4 y
