    3F961C,                  !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    Floor 2 Reception Hall,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    AF27F8,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    14.0208,1.8288,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    16.7640,1.8288,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    16.7640,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    14.0208,0.0000,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    4B590B,                  !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    Floor 2 Reception Hall,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    7274F6,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    16.7640,1.8288,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    19.5072,1.8288,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    19.5072,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    16.7640,0.0000,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    20B940,                  !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    Floor 2 Reception Hall,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    340FB5,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    26.5176,0.0000,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    24.0792,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    24.0792,1.8288,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    26.5176,1.8288,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    8AA0B7,                  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Floor 2 Reception Hall,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    E74038,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    21.0312,1.8288,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    21.0312,1.8288,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    5.7912,1.8288,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    5.7912,1.8288,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    1D6CD8,                  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Floor 2 Reception Hall,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    9FBDA3,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    5.7912,1.8288,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    5.7912,1.8288,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,1.8288,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,1.8288,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    427B0D,                  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Floor 2 Reception Hall,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    E63515,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,1.8288,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,1.8288,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    -2.1336,1.8288,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    -2.1336,1.8288,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    A72F04,                  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Floor 2 Reception Hall,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    10E44F,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.0000,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    3.6576,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    3.6576,0.0000,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    21FC9D,                  !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    Floor 2 Reception Hall,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    363652,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    2.7432,0.0000,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,1.8288,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    2.7432,1.8288,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    4DAEA4,                  !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    Floor 2 Reception Hall,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    236CCE,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,1.8288,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,0.0000,3.0480,  !- X,Y,Z ==> Vertex 2 {m}
    12.8016,0.0000,3.0480,  !- X,Y,Z ==> Vertex 3 {m}
    12.8016,1.8288,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    EB4979,                  !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    Floor 2 Reception Hall,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    9EBF3E,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    19.5072,0.6096,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    24.0792,0.6096,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    24.0792,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    19.5072,0.0000,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    A5FA3B,                  !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    Floor 2 Reception Hall,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2E1FB7,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    24.0792,0.6096,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    19.5072,0.6096,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    19.5072,1.8288,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    24.0792,1.8288,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    B52A5D,                  !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    Floor 2 Reception Hall,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    317B1B,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    26.5176,0.0000,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    26.5176,1.8288,3.0480,  !- X,Y,Z ==> Vertex 2 {m}
    17.0688,1.8288,3.0480,  !- X,Y,Z ==> Vertex 3 {m}
    17.0688,0.0000,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    2C7827,                  !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    Floor 2 Reception Hall,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    496A6C,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    12.8016,1.8288,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    12.8016,0.0000,3.0480,  !- X,Y,Z ==> Vertex 2 {m}
    17.0688,0.0000,3.0480,  !- X,Y,Z ==> Vertex 3 {m}
    17.0688,1.8288,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    115AA8,                  !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    Floor 2 Reception Toilet,!- Zone Name
    Surface,                 !- Outside Boundary Condition
    68AAF3,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,5.4864,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,3.3528,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    -2.1336,3.3528,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    -2.1336,5.4864,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    2D0A7F,                  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Floor 2 Reception Toilet,!- Zone Name
    Surface,                 !- Outside Boundary Condition
    87BFF8,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.0000,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,5.4864,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,5.4864,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    E63515,                  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Floor 2 Reception Toilet,!- Zone Name
    Surface,                 !- Outside Boundary Condition
    427B0D,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -2.1336,0.0000,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    -2.1336,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    B04C98,                  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Floor 2 Reception Toilet,!- Zone Name
    Surface,                 !- Outside Boundary Condition
    E7BF7F,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -2.1336,5.4864,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    -2.1336,5.4864,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    -2.1336,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    -2.1336,0.0000,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    E9C76F,                  !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    Floor 2 Reception Toilet,!- Zone Name
    Surface,                 !- Outside Boundary Condition
    CDCFEE,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -2.1336,5.4864,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    -2.1336,0.0000,3.0480,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,0.0000,3.0480,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,5.4864,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    50DB3D,                  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Floor 2 Reception Toilet,!- Zone Name
    Surface,                 !- Outside Boundary Condition
    450AA9,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,5.4864,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,5.4864,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    -2.1336,5.4864,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    -2.1336,5.4864,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    CFB630,                  !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    Floor 2 Reception Toilet,!- Zone Name
    Surface,                 !- Outside Boundary Condition
    58F893,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -2.1336,0.0000,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    -2.1336,3.3528,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,3.3528,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    10830D,                  !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    Floor 2 Scheduling 1,    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    4469CD,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,-5.4864,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    -2.4384,-5.4864,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    -2.4384,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    9C568B,                  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Floor 2 Scheduling 1,    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    9036B9,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.0000,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    -5.4864,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    -5.4864,0.0000,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F631E4,                  !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    Floor 2 Scheduling 1,    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    137CDB,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,-5.4864,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,-3.6576,3.0480,  !- X,Y,Z ==> Vertex 2 {m}
    -5.4864,-3.6576,3.0480,  !- X,Y,Z ==> Vertex 3 {m}
    -5.4864,-5.4864,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    B76374,                  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Floor 2 Scheduling 1,    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F0AF69,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -5.4864,-5.4864,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    -5.4864,-5.4864,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,-5.4864,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,-5.4864,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    24DA9F,                  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Floor 2 Scheduling 1,    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F5AF76,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,-5.4864,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,-5.4864,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    CADDAF,                  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Floor 2 Scheduling 1,    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    762874,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -5.4864,0.0000,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    -5.4864,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    -5.4864,-5.4864,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    -5.4864,-5.4864,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    EF47B0,                  !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    Floor 2 Scheduling 1,    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    8E9267,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -5.4864,-5.4864,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    -5.4864,-3.3528,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    -2.4384,-3.3528,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    -2.4384,-5.4864,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    C3DB37,                  !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    Floor 2 Scheduling 1,    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C1737B,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -2.4384,0.0000,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    -2.4384,-3.3528,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    -5.4864,-3.3528,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    -5.4864,0.0000,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    93EF1F,                  !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    Floor 2 Scheduling 1,    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    DF5076,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -5.4864,0.0000,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    -5.4864,-3.6576,3.0480,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,-3.6576,3.0480,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    795751,                  !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    Floor 2 Scheduling 2,    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    AFFD01,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,-5.4864,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    -0.6096,-5.4864,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    -0.6096,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    4EB51A,                  !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    Floor 2 Scheduling 2,    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    66FE82,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -5.7912,-5.4864,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,-5.4864,3.0480,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,0.0000,3.0480,  !- X,Y,Z ==> Vertex 3 {m}
    -5.7912,0.0000,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    9FBDA3,                  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Floor 2 Scheduling 2,    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1D6CD8,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -5.7912,-5.4864,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    -5.7912,-5.4864,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,-5.4864,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,-5.4864,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    87BFF8,                  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Floor 2 Scheduling 2,    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2D0A7F,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -5.7912,0.0000,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    -5.7912,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    -5.7912,-5.4864,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    -5.7912,-5.4864,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    DB7F62,                  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Floor 2 Scheduling 2,    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    637F6F,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,-5.4864,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,-5.4864,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    969F22,                  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Floor 2 Scheduling 2,    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    29E445,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.0000,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    -5.7912,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    -5.7912,0.0000,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    6A14D8,                  !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    Floor 2 Scheduling 2,    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    3C43B2,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -5.7912,-5.4864,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    -5.7912,-2.1336,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    -3.0480,-2.1336,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    -3.0480,-5.4864,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    E3963E,                  !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    Floor 2 Scheduling 2,    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    DE014E,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -5.7912,0.0000,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    -3.0480,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    -3.0480,-2.1336,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    -5.7912,-2.1336,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    630683,                  !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    Floor 2 Scheduling 2,    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    343C52,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -3.0480,0.0000,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    -0.6096,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    -0.6096,-5.4864,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    -3.0480,-5.4864,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    A3E3D6,                  !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    Floor 2 Storage 1,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    DDBA1E,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -2.1336,2.4384,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,2.4384,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    -2.1336,0.0000,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ED1C1D,                  !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    Floor 2 Storage 1,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    A56694,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,2.4384,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    -2.1336,2.4384,3.0480,  !- X,Y,Z ==> Vertex 2 {m}
    -2.1336,0.0000,3.0480,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    390BCF,                  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Floor 2 Storage 1,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C08963,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -2.1336,2.4384,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    -2.1336,2.4384,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    -2.1336,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    -2.1336,0.0000,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    DE64CC,                  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Floor 2 Storage 1,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2DB420,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,2.4384,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,2.4384,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    -2.1336,2.4384,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    -2.1336,2.4384,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F6E717,                  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Floor 2 Storage 1,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    D88779,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -2.1336,0.0000,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    -2.1336,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    58AD84,                  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Floor 2 Storage 1,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F6D879,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.0000,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,2.4384,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,2.4384,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    1C7FB1,                  !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    Floor 2 Storage 2,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    5136E3,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    5.4864,0.0000,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    5.4864,-0.3048,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    3.0480,-0.3048,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    3.0480,0.0000,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    A168ED,                  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Floor 2 Storage 2,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    3B9E2E,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.9144,0.0000,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    0.9144,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.9144,-2.4384,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.9144,-2.4384,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    430C7E,                  !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    Floor 2 Storage 2,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    B29215,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    5.4864,0.0000,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    0.9144,0.0000,3.0480,  !- X,Y,Z ==> Vertex 2 {m}
    0.9144,-2.4384,3.0480,  !- X,Y,Z ==> Vertex 3 {m}
    5.4864,-2.4384,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ED650B,                  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Floor 2 Storage 2,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F29458,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    5.4864,0.0000,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    5.4864,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.9144,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.9144,0.0000,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    8E1DCD,                  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Floor 2 Storage 2,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    67A7F3,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    5.4864,-2.4384,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    5.4864,-2.4384,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    5.4864,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    5.4864,0.0000,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    16E41D,                  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Floor 2 Storage 2,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    D0731B,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.9144,-2.4384,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    0.9144,-2.4384,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    5.4864,-2.4384,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    5.4864,-2.4384,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    4B217A,                  !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    Floor 2 Storage 2,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    370DB2,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    5.4864,-2.4384,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    3.0480,-2.4384,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    3.0480,-0.3048,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    5.4864,-0.3048,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    A3F683,                  !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    Floor 2 Storage 2,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    69AE66,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    3.0480,0.0000,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    3.0480,-2.4384,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.9144,-2.4384,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.9144,0.0000,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    1E3410,                  !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    Floor 2 Storage 3,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C1F15F,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    5.4864,0.0000,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,2.4384,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    5.4864,2.4384,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    70C0BF,                  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Floor 2 Storage 3,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    E7055D,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,2.4384,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,2.4384,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    695D6E,                  !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    Floor 2 Storage 3,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    45A523,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.0000,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    5.4864,0.0000,3.0480,  !- X,Y,Z ==> Vertex 2 {m}
    5.4864,2.4384,3.0480,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,2.4384,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    211EA4,                  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Floor 2 Storage 3,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    491317,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.0000,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    5.4864,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    5.4864,0.0000,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    E0D6E9,                  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Floor 2 Storage 3,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ED8563,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    5.4864,0.0000,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    5.4864,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    5.4864,2.4384,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    5.4864,2.4384,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    BADB96,                  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Floor 2 Storage 3,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    7A03ED,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    5.4864,2.4384,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    5.4864,2.4384,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,2.4384,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,2.4384,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    4D50C0,                  !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    Floor 2 Utility,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    368A44,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -4.2672,0.0000,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,-2.7432,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    -4.2672,-2.7432,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    703D3E,                  !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    Floor 2 Utility,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F6DDE6,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.0000,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    -4.2672,0.0000,3.0480,  !- X,Y,Z ==> Vertex 2 {m}
    -4.2672,-2.7432,3.0480,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,-2.7432,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    97B688,                  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Floor 2 Utility,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    A8A4FA,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -4.2672,-2.7432,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    -4.2672,-2.7432,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,-2.7432,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,-2.7432,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    290DF3,                  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Floor 2 Utility,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    83B6E3,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.0000,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    -4.2672,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    -4.2672,0.0000,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    4B55FA,                  !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    Floor 2 Utility,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,-2.7432,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,-2.7432,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    4F0CD7,                  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Floor 2 Utility,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    AF86E1,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -4.2672,0.0000,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    -4.2672,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    -4.2672,-2.7432,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    -4.2672,-2.7432,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    1A8E2A,                  !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    Floor 2 Work,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    827528,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -15.2400,0.0000,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    -14.0208,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    -14.0208,-2.1336,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    -15.2400,-2.1336,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    9C3A6A,                  !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    Floor 2 Work,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.0000,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    -6.7056,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    -6.7056,0.0000,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    5C7E1E,                  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Floor 2 Work,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    35051E,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,-10.0584,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,-10.0584,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    B5E37D,                  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Floor 2 Work,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    9969B3,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -15.2400,-3.9624,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    -15.2400,-3.9624,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    -15.8496,-3.9624,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    -15.8496,-3.9624,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    8D1659,                  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Floor 2 Work,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    BEDECA,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -15.8496,-3.9624,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    -15.8496,-3.9624,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    -15.8496,-10.0584,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    -15.8496,-10.0584,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F77E4B,                  !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    Floor 2 Work,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    D6F20A,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    6,                       !- Number of Vertices
    -15.8496,-10.0584,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    -12.1920,-10.0584,3.0480,  !- X,Y,Z ==> Vertex 2 {m}
    -12.1920,0.0000,3.0480,  !- X,Y,Z ==> Vertex 3 {m}
    -15.2400,0.0000,3.0480,  !- X,Y,Z ==> Vertex 4 {m}
    -15.2400,-3.9624,3.0480,  !- X,Y,Z ==> Vertex 5 {m}
    -15.8496,-3.9624,3.0480;  !- X,Y,Z ==> Vertex 6 {m}

  BuildingSurface:Detailed,
    E88E01,                  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Floor 2 Work,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    738F37,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -15.8496,-10.0584,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    -15.8496,-10.0584,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,-10.0584,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,-10.0584,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    4CE123,                  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Floor 2 Work,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    4AD319,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -15.2400,0.0000,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    -15.2400,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    -15.2400,-2.1336,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    -15.2400,-2.1336,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    E55935,                  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Floor 2 Work,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F41621,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -6.7056,0.0000,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    -6.7056,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    -14.0208,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    -14.0208,0.0000,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    C52EE0,                  !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    Floor 2 Work,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -14.0208,0.0000,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    -14.0208,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    -15.2400,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    -15.2400,0.0000,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    E21951,                  !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    Floor 2 Work,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    388F10,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -2.4384,-2.7432,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    -2.4384,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    -0.6096,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    -0.6096,-2.7432,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    517DFC,                  !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    Floor 2 Work,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    BFB8E1,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    10,                      !- Number of Vertices
    -14.0208,0.0000,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    -11.5824,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    -11.5824,-2.4384,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    -12.1920,-2.4384,0.0000,  !- X,Y,Z ==> Vertex 4 {m}
    -12.1920,-10.0584,0.0000,  !- X,Y,Z ==> Vertex 5 {m}
    -15.8496,-10.0584,0.0000,  !- X,Y,Z ==> Vertex 6 {m}
    -15.8496,-3.9624,0.0000,  !- X,Y,Z ==> Vertex 7 {m}
    -15.2400,-3.9624,0.0000,  !- X,Y,Z ==> Vertex 8 {m}
    -15.2400,-2.1336,0.0000,  !- X,Y,Z ==> Vertex 9 {m}
    -14.0208,-2.1336,0.0000;  !- X,Y,Z ==> Vertex 10 {m}

  BuildingSurface:Detailed,
    CEC6B4,                  !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    Floor 2 Work,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    290CAB,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -5.1816,0.0000,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    -5.1816,-2.4384,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    -11.5824,-2.4384,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    -11.5824,0.0000,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    1A95D5,                  !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    Floor 2 Work,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    5CB500,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    8,                       !- Number of Vertices
    -2.4384,-2.7432,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    -0.6096,-2.7432,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    -0.6096,-4.5720,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    -6.0960,-4.5720,0.0000,  !- X,Y,Z ==> Vertex 4 {m}
    -6.0960,-2.4384,0.0000,  !- X,Y,Z ==> Vertex 5 {m}
    -5.1816,-2.4384,0.0000,  !- X,Y,Z ==> Vertex 6 {m}
    -5.1816,-1.5240,0.0000,  !- X,Y,Z ==> Vertex 7 {m}
    -2.4384,-1.5240,0.0000;  !- X,Y,Z ==> Vertex 8 {m}

  BuildingSurface:Detailed,
    5724CC,                  !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    Floor 2 Work,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    B7E9B3,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -12.1920,-10.0584,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    -12.1920,-9.1440,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    -6.0960,-9.1440,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    -6.0960,-10.0584,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7FA5FF,                  !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    Floor 2 Work,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    9114B7,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -6.0960,-4.5720,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    -3.6576,-4.5720,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    -3.6576,-10.0584,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    -6.0960,-10.0584,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    E43750,                  !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    Floor 2 Work,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    803791,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -6.0960,-2.4384,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    -6.0960,-9.1440,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    -12.1920,-9.1440,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    -12.1920,-2.4384,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    E9C9E1,                  !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    Floor 2 Work,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    79376C,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,-4.5720,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    -0.6096,-4.5720,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    -0.6096,0.0000,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    CE626A,                  !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    Floor 2 Work,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    28F0DE,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -3.6576,-4.5720,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,-4.5720,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,-10.0584,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    -3.6576,-10.0584,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    9AB0BF,                  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Floor 2 Work,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F22E15,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -15.2400,-2.1336,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    -15.2400,-2.1336,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    -15.2400,-3.9624,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    -15.2400,-3.9624,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    541C9C,                  !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    Floor 2 Work,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    5DACB5,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -5.1816,0.0000,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    -2.4384,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    -2.4384,-1.5240,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    -5.1816,-1.5240,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    287E3B,                  !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    Floor 2 Work,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    535D54,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.0000,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    -12.1920,0.0000,3.0480,  !- X,Y,Z ==> Vertex 2 {m}
    -12.1920,-10.0584,3.0480,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,-10.0584,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    83658D,                  !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    Floor 2 Work Hall,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    A02892,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    6,                       !- Number of Vertices
    -30.1752,0.3048,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    -28.6512,0.3048,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    -28.6512,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    -32.6136,0.0000,0.0000,  !- X,Y,Z ==> Vertex 4 {m}
    -32.6136,1.8288,0.0000,  !- X,Y,Z ==> Vertex 5 {m}
    -30.1752,1.8288,0.0000;  !- X,Y,Z ==> Vertex 6 {m}

  BuildingSurface:Detailed,
    830326,                  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Floor 2 Work Hall,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    AB568E,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.0000,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,1.8288,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,1.8288,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    EAD1EA,                  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Floor 2 Work Hall,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    23C13E,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -42.3672,0.0000,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    -42.3672,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    -28.6512,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    -28.6512,0.0000,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    957242,                  !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    Floor 2 Work Hall,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    14A82B,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.0000,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,1.8288,3.0480,  !- X,Y,Z ==> Vertex 2 {m}
    -42.3672,1.8288,3.0480,  !- X,Y,Z ==> Vertex 3 {m}
    -42.3672,0.0000,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    1C33AD,                  !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    Floor 2 Work Hall,       !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -42.3672,1.8288,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    -42.3672,1.8288,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    -42.3672,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    -42.3672,0.0000,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    52D809,                  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Floor 2 Work Hall,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ECDEDB,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,1.8288,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,1.8288,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    -4.5720,1.8288,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    -4.5720,1.8288,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    450AA9,                  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Floor 2 Work Hall,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    50DB3D,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -28.6512,0.0000,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    -28.6512,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    -26.5176,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    -26.5176,0.0000,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    29E445,                  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Floor 2 Work Hall,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    969F22,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -26.5176,0.0000,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    -26.5176,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    -20.7264,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    -20.7264,0.0000,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    B0FF3A,                  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Floor 2 Work Hall,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    34B8D8,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -20.7264,0.0000,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    -20.7264,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    -5.4864,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    -5.4864,0.0000,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    9036B9,                  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Floor 2 Work Hall,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    9C568B,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -5.4864,0.0000,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    -5.4864,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    CAC621,                  !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    Floor 2 Work Hall,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    D647E0,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -42.3672,1.8288,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    -38.7096,1.8288,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    -38.7096,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    -42.3672,0.0000,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    E90253,                  !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    Floor 2 Work Hall,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    D60B94,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -38.7096,1.8288,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    -32.6136,1.8288,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    -32.6136,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    -38.7096,0.0000,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    FD4C82,                  !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    Floor 2 Work Hall,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    CABD0E,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -21.3360,0.0000,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    -21.3360,0.3048,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    -17.3736,0.3048,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    -17.3736,0.0000,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F5C927,                  !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    Floor 2 Work Hall,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    B754EC,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -23.7744,1.8288,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    -23.7744,0.3048,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    -30.1752,0.3048,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    -30.1752,1.8288,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    362FF8,                  !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    Floor 2 Work Hall,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    D6D2A5,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -23.7744,1.8288,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    -21.3360,1.8288,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    -21.3360,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    -23.7744,0.0000,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    21F419,                  !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    Floor 2 Work Hall,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    4E5019,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -17.3736,0.0000,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    -17.3736,0.3048,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    -15.2400,0.3048,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    -15.2400,0.0000,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    283EC6,                  !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    Floor 2 Work Hall,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F62393,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -2.4384,0.0000,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    -2.4384,1.8288,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,1.8288,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    C5B569,                  !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    Floor 2 Work Hall,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2CB843,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -15.2400,0.0000,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    -15.2400,0.3048,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    -12.4968,0.3048,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    -12.4968,0.0000,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    D29B01,                  !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    Floor 2 Work Hall,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    D44BF1,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -12.4968,0.0000,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    -12.4968,0.3048,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    -2.4384,0.3048,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    -2.4384,0.0000,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    FFE9D0,                  !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    Floor 2 Work Hall,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    BD75DE,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -21.3360,1.8288,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    -2.4384,1.8288,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    -2.4384,0.3048,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    -21.3360,0.3048,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    5EE606,                  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Floor 2 Work Hall,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    247FD8,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -13.7160,1.8288,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    -13.7160,1.8288,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    -15.5448,1.8288,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    -15.5448,1.8288,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    3FBBC8,                  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Floor 2 Work Hall,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F976A9,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -6.4008,1.8288,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    -6.4008,1.8288,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    -13.7160,1.8288,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    -13.7160,1.8288,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    B5099E,                  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Floor 2 Work Hall,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    E7EC3B,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -4.5720,1.8288,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    -4.5720,1.8288,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    -6.4008,1.8288,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    -6.4008,1.8288,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7A8E3F,                  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Floor 2 Work Hall,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    942718,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -21.0312,1.8288,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    -21.0312,1.8288,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    -22.8600,1.8288,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    -22.8600,1.8288,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    32BAA7,                  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Floor 2 Work Hall,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    B51929,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -22.8600,1.8288,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    -22.8600,1.8288,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    -26.5176,1.8288,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    -26.5176,1.8288,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    738F37,                  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Floor 2 Work Hall,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    E88E01,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -26.5176,1.8288,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    -26.5176,1.8288,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    -42.3672,1.8288,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    -42.3672,1.8288,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    B94E9A,                  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Floor 2 Work Hall,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    5DBD9D,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -15.5448,1.8288,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    -15.5448,1.8288,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    -21.0312,1.8288,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    -21.0312,1.8288,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7A8C4C,                  !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    Floor 2 Work Hall,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    709E99,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -28.6512,0.0000,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    -28.6512,0.3048,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    -23.7744,0.3048,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    -23.7744,0.0000,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    4C4C25,                  !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    Floor 2 Work Toilet,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    9BB388,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,-1.8288,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    2.7432,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    2.7432,-1.8288,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F22E15,                  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Floor 2 Work Toilet,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    9AB0BF,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    2.7432,-1.8288,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    2.7432,-1.8288,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    2.7432,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    2.7432,0.0000,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    49DA28,                  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Floor 2 Work Toilet,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    BDE9D9,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,-1.8288,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,-1.8288,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    2.1336,-1.8288,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    2.1336,-1.8288,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    8C4550,                  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Floor 2 Work Toilet,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    E0C0A7,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    2.7432,0.0000,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    2.7432,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    FC3B6D,                  !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    Floor 2 Work Toilet,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F07866,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,-1.8288,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    2.7432,-1.8288,3.0480,  !- X,Y,Z ==> Vertex 2 {m}
    2.7432,0.0000,3.0480,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    6CC177,                  !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    Floor 2 Work Toilet,     !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.0000,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,-1.8288,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,-1.8288,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    9969B3,                  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Floor 2 Work Toilet,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    B5E37D,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    2.1336,-1.8288,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    2.1336,-1.8288,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    2.7432,-1.8288,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    2.7432,-1.8288,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    C6DCD1,                  !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    Floor 2 X-Ray,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F665B1,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -11.8872,0.0000,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    -9.7536,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    -9.7536,-5.4864,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    -11.8872,-5.4864,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    1DCC9F,                  !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    Floor 2 X-Ray,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    AE769E,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -15.2400,-5.4864,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    -8.2296,-5.4864,3.0480,  !- X,Y,Z ==> Vertex 2 {m}
    -8.2296,0.0000,3.0480,  !- X,Y,Z ==> Vertex 3 {m}
    -15.2400,0.0000,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    34B8D8,                  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Floor 2 X-Ray,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    B0FF3A,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.0000,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    -15.2400,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    -15.2400,0.0000,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    E74038,                  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Floor 2 X-Ray,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    8AA0B7,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -15.2400,-5.4864,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    -15.2400,-5.4864,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,-5.4864,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,-5.4864,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    762874,                  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Floor 2 X-Ray,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    CADDAF,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,-5.4864,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,-5.4864,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    637F6F,                  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Floor 2 X-Ray,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    DB7F62,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -15.2400,0.0000,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    -15.2400,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    -15.2400,-5.4864,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    -15.2400,-5.4864,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    1BDF58,                  !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    Floor 2 X-Ray,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    661D88,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -15.2400,0.0000,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    -11.8872,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    -11.8872,-5.4864,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    -15.2400,-5.4864,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    15A915,                  !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    Floor 2 X-Ray,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    88D2F8,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -4.2672,-5.4864,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    -4.2672,-3.3528,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    -1.5240,-3.3528,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    -1.5240,-5.4864,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    1CC550,                  !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    Floor 2 X-Ray,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    D1AFC9,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -9.7536,-5.4864,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    -9.7536,-3.3528,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    -7.0104,-3.3528,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    -7.0104,-5.4864,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    55622A,                  !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    Floor 2 X-Ray,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    D21333,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -9.7536,-3.3528,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    -9.7536,-1.5240,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    -7.0104,-1.5240,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    -7.0104,-3.3528,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    5D03DA,                  !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    Floor 2 X-Ray,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    A7115C,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -7.0104,-5.4864,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    -7.0104,-3.3528,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    -4.2672,-3.3528,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    -4.2672,-5.4864,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    AE5078,                  !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    Floor 2 X-Ray,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    E2AB17,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -9.7536,0.0000,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    -7.0104,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    -7.0104,-1.5240,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    -9.7536,-1.5240,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    774CCD,                  !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    Floor 2 X-Ray,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    BB097B,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -1.5240,-5.4864,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    -1.5240,-3.3528,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,-3.3528,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,-5.4864,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F6FE66,                  !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    Floor 2 X-Ray,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    5C05FF,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,-3.3528,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    -7.0104,-3.3528,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    -7.0104,0.0000,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    47890C,                  !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    Floor 2 X-Ray,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    9AC2BE,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,-5.4864,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,-3.6576,3.0480,  !- X,Y,Z ==> Vertex 2 {m}
    -2.1336,-3.6576,3.0480,  !- X,Y,Z ==> Vertex 3 {m}
    -2.1336,-5.4864,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F7E82F,                  !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    Floor 2 X-Ray,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    484FB1,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -2.1336,0.0000,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    -2.1336,-3.6576,3.0480,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,-3.6576,3.0480,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7FDC1A,                  !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    Floor 2 X-Ray,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    25A972,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -8.2296,-5.4864,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    -3.9624,-5.4864,3.0480,  !- X,Y,Z ==> Vertex 2 {m}
    -3.9624,0.0000,3.0480,  !- X,Y,Z ==> Vertex 3 {m}
    -8.2296,0.0000,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F02E9C,                  !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    Floor 2 X-Ray,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    628387,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -2.1336,0.0000,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    -3.9624,0.0000,3.0480,  !- X,Y,Z ==> Vertex 2 {m}
    -3.9624,-5.4864,3.0480,  !- X,Y,Z ==> Vertex 3 {m}
    -2.1336,-5.4864,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    9AC2BE,                  !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    Floor 3 Dressing Room,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    47890C,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -2.1336,1.8288,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,1.8288,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    -2.1336,0.0000,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    137A14,                  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Floor 3 Dressing Room,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    CD21EC,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,1.8288,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,1.8288,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    -2.1336,1.8288,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    -2.1336,1.8288,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F2515C,                  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Floor 3 Dressing Room,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    AAD404,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -2.1336,1.8288,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    -2.1336,1.8288,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    -2.1336,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    -2.1336,0.0000,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    71A3C4,                  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Floor 3 Dressing Room,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EF4AD1,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -2.1336,0.0000,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    -2.1336,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Floor 3 Dressing Room Roof,  !- Name
    Roof,                    !- Surface Type
    nonres_roof,             !- Construction Name
    Floor 3 Dressing Room,   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,1.8288,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    -2.1336,1.8288,3.0480,  !- X,Y,Z ==> Vertex 2 {m}
    -2.1336,0.0000,3.0480,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    46292D,                  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Floor 3 Dressing Room,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    301CE0,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.0000,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,1.8288,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,1.8288,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    D6F20A,                  !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    Floor 3 Elevator Hall,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F77E4B,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    6,                       !- Number of Vertices
    -3.0480,0.0000,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,-10.0584,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    -3.6576,-10.0584,0.0000,  !- X,Y,Z ==> Vertex 4 {m}
    -3.6576,-3.9624,0.0000,  !- X,Y,Z ==> Vertex 5 {m}
    -3.0480,-3.9624,0.0000;  !- X,Y,Z ==> Vertex 6 {m}

  BuildingSurface:Detailed,
    5EAFB3,                  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Floor 3 Elevator Hall,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    DF47AC,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.0000,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    -1.8288,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    -1.8288,0.0000,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    E0CB0D,                  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Floor 3 Elevator Hall,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F9DFA4,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -3.6576,-3.9624,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    -3.6576,-3.9624,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    -3.6576,-10.0584,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    -3.6576,-10.0584,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    FB63A7,                  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Floor 3 Elevator Hall,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    D0C6E8,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -3.0480,-3.9624,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    -3.0480,-3.9624,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    -3.6576,-3.9624,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    -3.6576,-3.9624,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Floor 3 Elevator Hall Roof,  !- Name
    Roof,                    !- Surface Type
    nonres_roof,             !- Construction Name
    Floor 3 Elevator Hall,   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    6,                       !- Number of Vertices
    -3.0480,0.0000,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    -3.0480,-3.9624,3.0480,  !- X,Y,Z ==> Vertex 2 {m}
    -3.6576,-3.9624,3.0480,  !- X,Y,Z ==> Vertex 3 {m}
    -3.6576,-10.0584,3.0480,  !- X,Y,Z ==> Vertex 4 {m}
    0.0000,-10.0584,3.0480,  !- X,Y,Z ==> Vertex 5 {m}
    0.0000,0.0000,3.0480;  !- X,Y,Z ==> Vertex 6 {m}

  BuildingSurface:Detailed,
    79D0A5,                  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Floor 3 Elevator Hall,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    8646EF,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -3.6576,-10.0584,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    -3.6576,-10.0584,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,-10.0584,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,-10.0584,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    212961,                  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Floor 3 Elevator Hall,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    B972D4,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,-10.0584,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,-10.0584,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    C1AD55,                  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Floor 3 Elevator Hall,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C4A89B,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -3.0480,0.0000,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    -3.0480,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    -3.0480,-2.1336,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    -3.0480,-2.1336,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    B75832,                  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Floor 3 Elevator Hall,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    8316C5,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -3.0480,-2.1336,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    -3.0480,-2.1336,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    -3.0480,-3.9624,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    -3.0480,-3.9624,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F7D24D,                  !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    Floor 3 Elevator Hall,   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -1.8288,0.0000,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    -1.8288,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    -3.0480,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    -3.0480,0.0000,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    628387,                  !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    Floor 3 Humid,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F02E9C,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    1.8288,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    1.8288,-5.4864,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,-5.4864,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    C3FB92,                  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Floor 3 Humid,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    55BD05,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,-5.4864,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,-5.4864,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    1.8288,-5.4864,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    1.8288,-5.4864,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    AAD404,                  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Floor 3 Humid,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F2515C,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    1.8288,-5.4864,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    1.8288,-5.4864,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    1.8288,-3.6576,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    1.8288,-3.6576,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    2272E0,                  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Floor 3 Humid,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    D6005B,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.0000,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,-5.4864,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,-5.4864,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    E13FC4,                  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Floor 3 Humid,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    D75504,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    1.8288,0.0000,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    1.8288,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Floor 3 Humid Roof,      !- Name
    Roof,                    !- Surface Type
    nonres_roof,             !- Construction Name
    Floor 3 Humid,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    1.8288,0.0000,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,0.0000,3.0480,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,-5.4864,3.0480,  !- X,Y,Z ==> Vertex 3 {m}
    1.8288,-5.4864,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    506DC0,                  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Floor 3 Humid,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EA4A9E,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    1.8288,-3.6576,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    1.8288,-3.6576,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    1.8288,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    1.8288,0.0000,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    B840A7,                  !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    Floor 3 Janitor,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F6E6D8,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    2.7432,0.0000,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    2.7432,-2.1336,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,-2.1336,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    1D53D9,                  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Floor 3 Janitor,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    460DA4,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,-2.1336,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,-2.1336,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    2.7432,-2.1336,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    2.7432,-2.1336,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    FC22D1,                  !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    Floor 3 Janitor,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    2.7432,0.0000,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    2.7432,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    DD2E2D,                  !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    Floor 3 Janitor,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.0000,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,-2.1336,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,-2.1336,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Floor 3 Janitor Roof,    !- Name
    Roof,                    !- Surface Type
    nonres_roof,             !- Construction Name
    Floor 3 Janitor,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    2.7432,-2.1336,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    2.7432,0.0000,3.0480,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,0.0000,3.0480,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,-2.1336,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    C4A89B,                  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Floor 3 Janitor,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C1AD55,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    2.7432,-2.1336,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    2.7432,-2.1336,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    2.7432,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    2.7432,0.0000,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    D10EC7,                  !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    Floor 3 Locker,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    245972,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,3.0480,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    -3.6576,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    -3.6576,3.0480,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    C86932,                  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Floor 3 Locker,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    812B32,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.0000,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,3.0480,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,3.0480,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    B1856A,                  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Floor 3 Locker,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    9AB92B,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,3.0480,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,3.0480,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    -3.6576,3.0480,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    -3.6576,3.0480,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    AEA170,                  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Floor 3 Locker,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1F37D7,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -3.6576,0.0000,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    -3.6576,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Floor 3 Locker Roof,     !- Name
    Roof,                    !- Surface Type
    nonres_roof,             !- Construction Name
    Floor 3 Locker,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.0000,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,3.0480,3.0480,  !- X,Y,Z ==> Vertex 2 {m}
    -3.6576,3.0480,3.0480,  !- X,Y,Z ==> Vertex 3 {m}
    -3.6576,0.0000,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    82303C,                  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Floor 3 Locker,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    A5FC87,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -3.6576,3.0480,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    -3.6576,3.0480,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    -3.6576,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    -3.6576,0.0000,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    3B5B94,                  !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    Floor 3 Lounge,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    4E1563,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    2.4384,-10.0584,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    2.4384,-7.0104,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    7.0104,-7.0104,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    7.0104,-10.0584,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    AA26DE,                  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Floor 3 Lounge,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    CC8990,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,-10.0584,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,-10.0584,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    7.0104,-10.0584,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    7.0104,-10.0584,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    68A2D7,                  !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    Floor 3 Lounge,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    7.0104,0.0000,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    7.0104,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    824F52,                  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Floor 3 Lounge,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    44775D,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    7.0104,-10.0584,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    7.0104,-10.0584,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    7.0104,-2.1336,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    7.0104,-2.1336,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Floor 3 Lounge Roof,     !- Name
    Roof,                    !- Surface Type
    nonres_roof,             !- Construction Name
    Floor 3 Lounge,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    7.0104,0.0000,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,0.0000,3.0480,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,-10.0584,3.0480,  !- X,Y,Z ==> Vertex 3 {m}
    7.0104,-10.0584,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    D2E9BA,                  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Floor 3 Lounge,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EEFDE3,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    7.0104,-2.1336,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    7.0104,-2.1336,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    7.0104,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    7.0104,0.0000,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    60F383,                  !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    Floor 3 Lounge,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    567037,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.6096,-10.0584,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,-10.0584,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.6096,0.0000,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F7BE2F,                  !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    Floor 3 Lounge,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    917AB5,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    7.0104,-4.5720,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    2.4384,-4.5720,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    2.4384,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    7.0104,0.0000,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    B29215,                  !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    Floor 3 Lounge,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    430C7E,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    7.0104,-4.5720,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    7.0104,-7.0104,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    2.4384,-7.0104,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    2.4384,-4.5720,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    D197DA,                  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Floor 3 Lounge,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    AC05CF,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,-7.9248,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,-7.9248,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,-10.0584,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,-10.0584,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7C7BE2,                  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Floor 3 Lounge,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    E0FD95,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.0000,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,-4.8768,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,-4.8768,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    812B32,                  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Floor 3 Lounge,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C86932,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,-4.8768,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,-4.8768,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,-7.9248,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,-7.9248,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    52FA3B,                  !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    Floor 3 Lounge,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    4180E7,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    2.4384,-10.0584,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    0.6096,-10.0584,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.6096,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    2.4384,0.0000,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    B46F2C,                  !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    Floor 3 Lounge Toilet,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    6B3E65,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    3.6576,4.8768,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    3.6576,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,4.8768,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    6D960C,                  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Floor 3 Lounge Toilet,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    CBFB94,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,4.8768,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,4.8768,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Floor 3 Lounge Toilet Roof,  !- Name
    Roof,                    !- Surface Type
    nonres_roof,             !- Construction Name
    Floor 3 Lounge Toilet,   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    3.6576,0.0000,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    3.6576,4.8768,3.0480,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,4.8768,3.0480,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    9AB92B,                  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Floor 3 Lounge Toilet,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    B1856A,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.0000,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    3.6576,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    3.6576,0.0000,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    CE3FEF,                  !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    Floor 3 Lounge Toilet,   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    3.6576,4.8768,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    3.6576,4.8768,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,4.8768,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,4.8768,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    E0FD95,                  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Floor 3 Lounge Toilet,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    7C7BE2,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    3.6576,0.0000,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    3.6576,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    3.6576,4.8768,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    3.6576,4.8768,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    1DC177,                  !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    Floor 3 Mechanical,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    31B3DF,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,7.6200,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    -4.2672,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    -4.2672,7.6200,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    6F0E5D,                  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Floor 3 Mechanical,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    60F634,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,7.6200,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,7.6200,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    -4.2672,7.6200,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    -4.2672,7.6200,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    D67C59,                  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Floor 3 Mechanical,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    98A52C,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -4.2672,7.6200,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    -4.2672,7.6200,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    -4.2672,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    -4.2672,0.0000,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    6C68C2,                  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Floor 3 Mechanical,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    3613B7,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -4.2672,0.0000,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    -4.2672,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Floor 3 Mechanical Roof, !- Name
    Roof,                    !- Surface Type
    nonres_roof,             !- Construction Name
    Floor 3 Mechanical,      !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.0000,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,7.6200,3.0480,  !- X,Y,Z ==> Vertex 2 {m}
    -4.2672,7.6200,3.0480,  !- X,Y,Z ==> Vertex 3 {m}
    -4.2672,0.0000,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    CE618F,                  !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    Floor 3 Mechanical,      !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.0000,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,7.6200,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,7.6200,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    2E74E6,                  !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    Floor 3 Mechanical Hall, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    BFEF28,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,7.3152,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    -1.8288,7.3152,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    -1.8288,22.5552,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,22.5552,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Floor 3 Mechanical Hall Roof,  !- Name
    Roof,                    !- Surface Type
    nonres_roof,             !- Construction Name
    Floor 3 Mechanical Hall, !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,7.3152,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,22.5552,3.0480,  !- X,Y,Z ==> Vertex 2 {m}
    -1.8288,22.5552,3.0480,  !- X,Y,Z ==> Vertex 3 {m}
    -1.8288,7.3152,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    A11DA8,                  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Floor 3 Mechanical Hall, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    4C6DBF,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,7.3152,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,7.3152,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,14.9352,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,14.9352,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    BC2C22,                  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Floor 3 Mechanical Hall, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    D68874,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,22.5552,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,22.5552,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    -1.8288,22.5552,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    -1.8288,22.5552,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    44775D,                  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Floor 3 Mechanical Hall, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    824F52,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -1.8288,22.5552,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    -1.8288,22.5552,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    -1.8288,14.6304,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    -1.8288,14.6304,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    CDD69A,                  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Floor 3 Mechanical Hall, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    5C690E,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -1.8288,7.3152,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    -1.8288,7.3152,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,7.3152,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,7.3152,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F5E7FE,                  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Floor 3 Mechanical Hall, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    CF2803,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -1.8288,12.8016,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    -1.8288,12.8016,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    -1.8288,9.1440,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    -1.8288,9.1440,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    4BF787,                  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Floor 3 Mechanical Hall, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    869ED5,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -1.8288,14.6304,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    -1.8288,14.6304,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    -1.8288,12.8016,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    -1.8288,12.8016,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    98A52C,                  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Floor 3 Mechanical Hall, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    D67C59,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,14.9352,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,14.9352,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,22.5552,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,22.5552,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    6310E5,                  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Floor 3 Mechanical Hall, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    6EC372,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -1.8288,9.1440,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    -1.8288,9.1440,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    -1.8288,7.3152,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    -1.8288,7.3152,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    A72B2F,                  !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    Floor 3 Office,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F0D8EE,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,-10.0584,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    -3.0480,-10.0584,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    -3.0480,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    5FDFAE,                  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Floor 3 Office,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    D7E6B2,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -28.0416,-10.0584,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    -28.0416,-10.0584,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,-10.0584,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,-10.0584,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    C7B7AA,                  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Floor 3 Office,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    FE5F03,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,-10.0584,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,-10.0584,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,-7.9248,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,-7.9248,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    B972D4,                  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Floor 3 Office,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    212961,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -28.0416,0.0000,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    -28.0416,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    -28.0416,-10.0584,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    -28.0416,-10.0584,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    5ADC59,                  !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    Floor 3 Office,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.0000,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    -22.5552,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    -22.5552,0.0000,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Floor 3 Office Roof,     !- Name
    Roof,                    !- Surface Type
    nonres_roof,             !- Construction Name
    Floor 3 Office,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -28.0416,0.0000,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    -28.0416,-10.0584,3.0480,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,-10.0584,3.0480,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7DCAF1,                  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Floor 3 Office,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    7C0F83,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -22.5552,0.0000,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    -22.5552,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    -28.0416,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    -28.0416,0.0000,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    CBFB94,                  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Floor 3 Office,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    6D960C,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,-4.8768,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,-4.8768,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    A5FC87,                  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Floor 3 Office,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    82303C,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,-7.9248,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,-7.9248,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,-4.8768,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,-4.8768,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    538FE6,                  !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    Floor 3 Office,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    B9D6E3,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -3.0480,-10.0584,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    -4.8768,-10.0584,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    -4.8768,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    -3.0480,0.0000,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    8A695C,                  !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    Floor 3 Office,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    DA760E,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -4.8768,0.0000,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    -4.8768,-4.5720,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    -10.3632,-4.5720,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    -10.3632,0.0000,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    45A523,                  !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    Floor 3 Office,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    695D6E,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -4.8768,-4.5720,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    -4.8768,-7.0104,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    -10.3632,-7.0104,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    -10.3632,-4.5720,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F94215,                  !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    Floor 3 Office,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    B4F89F,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -10.3632,0.0000,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    -10.3632,-10.0584,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    -12.1920,-10.0584,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    -12.1920,0.0000,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    C27BD7,                  !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    Floor 3 Office,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C45BF3,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -4.8768,-10.0584,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    -10.3632,-10.0584,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    -10.3632,-7.0104,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    -4.8768,-7.0104,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    AE8664,                  !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    Floor 3 Office,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    5D2769,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -12.1920,-10.0584,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    -15.8496,-10.0584,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    -15.8496,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    -12.1920,0.0000,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    535D54,                  !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    Floor 3 Office,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    287E3B,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -15.8496,0.0000,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    -15.8496,-10.0584,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    -28.0416,-10.0584,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    -28.0416,0.0000,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    14A82B,                  !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    Floor 3 Office Hall,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    957242,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,1.8288,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    42.3672,1.8288,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    42.3672,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Floor 3 Office Hall Roof,!- Name
    Roof,                    !- Surface Type
    nonres_roof,             !- Construction Name
    Floor 3 Office Hall,     !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    42.3672,1.8288,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,1.8288,3.0480,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,0.0000,3.0480,  !- X,Y,Z ==> Vertex 3 {m}
    42.3672,0.0000,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    CC8990,                  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Floor 3 Office Hall,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    AA26DE,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    42.3672,1.8288,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    42.3672,1.8288,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    35.3568,1.8288,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    35.3568,1.8288,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    D4F411,                  !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    Floor 3 Office Hall,     !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,1.8288,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,1.8288,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    2F3F2A,                  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Floor 3 Office Hall,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    855B07,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.0000,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    15.8496,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    15.8496,0.0000,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    869ED5,                  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Floor 3 Office Hall,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    4BF787,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    42.3672,0.0000,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    42.3672,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    42.3672,1.8288,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    42.3672,1.8288,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    D75504,                  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Floor 3 Office Hall,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    E13FC4,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    32.9184,0.0000,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    32.9184,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    34.7472,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    34.7472,0.0000,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    E80026,                  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Floor 3 Office Hall,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    D13E00,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    28.6512,0.0000,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    28.6512,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    32.9184,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    32.9184,0.0000,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    A03B2E,                  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Floor 3 Office Hall,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    BF7411,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    34.7472,0.0000,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    34.7472,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    36.8808,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    36.8808,0.0000,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    133349,                  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Floor 3 Office Hall,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    111907,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    36.8808,0.0000,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    36.8808,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    42.3672,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    42.3672,0.0000,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7DCD8A,                  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Floor 3 Office Hall,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C9F74B,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    35.3568,1.8288,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    35.3568,1.8288,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    31.6992,1.8288,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    31.6992,1.8288,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    D7E6B2,                  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Floor 3 Office Hall,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    5FDFAE,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    31.6992,1.8288,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    31.6992,1.8288,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    3.6576,1.8288,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    3.6576,1.8288,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    8646EF,                  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Floor 3 Office Hall,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    79D0A5,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    3.6576,1.8288,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    3.6576,1.8288,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,1.8288,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,1.8288,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    840387,                  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Floor 3 Office Hall,     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    4CCA8D,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    15.8496,0.0000,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    15.8496,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    28.6512,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    28.6512,0.0000,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F07866,                  !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    Floor 3 Office Toilet,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    FC3B6D,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,1.8288,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    2.7432,1.8288,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    2.7432,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Floor 3 Office Toilet Roof,  !- Name
    Roof,                    !- Surface Type
    nonres_roof,             !- Construction Name
    Floor 3 Office Toilet,   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    2.7432,1.8288,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,1.8288,3.0480,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,0.0000,3.0480,  !- X,Y,Z ==> Vertex 3 {m}
    2.7432,0.0000,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    460DA4,                  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Floor 3 Office Toilet,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1D53D9,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    2.7432,1.8288,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    2.7432,1.8288,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,1.8288,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,1.8288,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    8316C5,                  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Floor 3 Office Toilet,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    B75832,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    2.7432,0.0000,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    2.7432,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    2.7432,1.8288,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    2.7432,1.8288,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    D5E94D,                  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Floor 3 Office Toilet,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    9BA592,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.0000,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    2.1336,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    2.1336,0.0000,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    B35AD6,                  !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    Floor 3 Office Toilet,   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,1.8288,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,1.8288,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    D0C6E8,                  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Floor 3 Office Toilet,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    FB63A7,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    2.1336,0.0000,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    2.1336,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    2.7432,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    2.7432,0.0000,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    8E83C6,                  !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    Floor 3 Physical Therapy 1,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    D1A180,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,3.6576,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    -4.2672,3.6576,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    -4.2672,6.0960,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,6.0960,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    D22917,                  !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    Floor 3 Physical Therapy 1,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.0000,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,6.0960,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,6.0960,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    4497EF,                  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Floor 3 Physical Therapy 1,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C050FD,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -19.8120,6.0960,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    -19.8120,6.0960,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    -19.8120,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    -19.8120,0.0000,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    C1BC97,                  !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    Floor 3 Physical Therapy 1,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -19.8120,0.0000,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    -19.8120,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Floor 3 Phyical Therapy 1 Roof,  !- Name
    Roof,                    !- Surface Type
    nonres_roof,             !- Construction Name
    Floor 3 Physical Therapy 1,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -19.8120,6.0960,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    -19.8120,0.0000,3.0480,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,0.0000,3.0480,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,6.0960,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F3F6EA,                  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Floor 3 Physical Therapy 1,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    E7A265,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,6.0960,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,6.0960,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    -4.2672,6.0960,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    -4.2672,6.0960,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    D14D65,                  !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    Floor 3 Physical Therapy 1,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    240A7C,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    -8.5344,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    -8.5344,3.6576,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,3.6576,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    CDCA72,                  !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    Floor 3 Physical Therapy 1,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    7149EA,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -6.0960,3.6576,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    -8.5344,3.6576,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    -8.5344,6.0960,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    -6.0960,6.0960,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    339B46,                  !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    Floor 3 Physical Therapy 1,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C588CC,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -4.2672,3.6576,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    -6.0960,3.6576,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    -6.0960,6.0960,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    -4.2672,6.0960,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7F8407,                  !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    Floor 3 Physical Therapy 1,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    D74115,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -19.8120,6.0960,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    -12.4968,6.0960,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    -12.4968,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    -19.8120,0.0000,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F69079,                  !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    Floor 3 Physical Therapy 1,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C0697F,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -8.5344,0.0000,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    -10.6680,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    -10.6680,3.6576,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    -8.5344,3.6576,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    A56694,                  !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    Floor 3 Physical Therapy 1,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ED1C1D,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -8.5344,3.6576,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    -10.6680,3.6576,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    -10.6680,6.0960,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    -8.5344,6.0960,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    3C8351,                  !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    Floor 3 Physical Therapy 1,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    6C1891,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -10.6680,0.0000,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    -12.4968,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    -12.4968,6.0960,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    -10.6680,6.0960,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    BCAAD1,                  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Floor 3 Physical Therapy 1,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    958E3F,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -4.2672,6.0960,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    -4.2672,6.0960,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    -15.5448,6.0960,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    -15.5448,6.0960,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    E5720F,                  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Floor 3 Physical Therapy 1,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C78153,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -15.5448,6.0960,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    -15.5448,6.0960,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    -19.8120,6.0960,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    -19.8120,6.0960,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    8FB568,                  !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    Floor 3 Physical Therapy 2,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    5065F0,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,-4.8768,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,-1.8288,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    3.0480,-1.8288,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    3.0480,-4.8768,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Floor 3 Physical Therapy 2 Roof,  !- Name
    Roof,                    !- Surface Type
    nonres_roof,             !- Construction Name
    Floor 3 Physical Therapy 2,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,-4.8768,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    11.2776,-4.8768,3.0480,  !- X,Y,Z ==> Vertex 2 {m}
    11.2776,0.0000,3.0480,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    958E3F,                  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Floor 3 Physical Therapy 2,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    BCAAD1,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,-4.8768,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,-4.8768,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    11.2776,-4.8768,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    11.2776,-4.8768,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    27D999,                  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Floor 3 Physical Therapy 2,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2451B7,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.0000,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,-4.8768,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,-4.8768,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    55BD05,                  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Floor 3 Physical Therapy 2,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C3FB92,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    1.8288,0.0000,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    1.8288,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    8BCB23,                  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Floor 3 Physical Therapy 2,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    EFFB3B,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.2776,-4.8768,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    11.2776,-4.8768,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    11.2776,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    11.2776,0.0000,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    C271D9,                  !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    Floor 3 Physical Therapy 2,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    D4A2A4,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    3.0480,-4.8768,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    3.0480,-1.8288,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    4.8768,-1.8288,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    4.8768,-4.8768,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    1EE332,                  !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    Floor 3 Physical Therapy 2,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    E1B973,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.8768,-4.8768,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    4.8768,-1.8288,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    7.0104,-1.8288,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    7.0104,-4.8768,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    96623F,                  !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    Floor 3 Physical Therapy 2,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    B352F7,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    7.0104,-4.8768,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    7.0104,-1.8288,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    9.4488,-1.8288,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    9.4488,-4.8768,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F17575,                  !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    Floor 3 Physical Therapy 2,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    30A09C,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    9.4488,-4.8768,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    9.4488,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    11.2776,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    11.2776,-4.8768,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    317B1B,                  !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    Floor 3 Physical Therapy 2,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    B52A5D,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    9.4488,0.0000,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    9.4488,-1.8288,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,-1.8288,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    5C690E,                  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Floor 3 Physical Therapy 2,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    CDD69A,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.2776,0.0000,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    11.2776,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    9.4488,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    9.4488,0.0000,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    E49C43,                  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Floor 3 Physical Therapy 2,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    D4C22E,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    9.4488,0.0000,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    9.4488,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    3.9624,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    3.9624,0.0000,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    EF4AD1,                  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Floor 3 Physical Therapy 2,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    71A3C4,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    3.9624,0.0000,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    3.9624,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    1.8288,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    1.8288,0.0000,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    484FB1,                  !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    Floor 3 Physical Therapy Toilet,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F7E82F,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,1.8288,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    -2.1336,1.8288,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    -2.1336,5.4864,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,5.4864,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Floor 3 Physical Therapy Toilet Roof,  !- Name
    Roof,                    !- Surface Type
    nonres_roof,             !- Construction Name
    Floor 3 Physical Therapy Toilet,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -2.1336,1.8288,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,1.8288,3.0480,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,5.4864,3.0480,  !- X,Y,Z ==> Vertex 3 {m}
    -2.1336,5.4864,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    44D36C,                  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Floor 3 Physical Therapy Toilet,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2BC70D,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,1.8288,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,1.8288,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,5.4864,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,5.4864,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    CD21EC,                  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Floor 3 Physical Therapy Toilet,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    137A14,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -2.1336,1.8288,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    -2.1336,1.8288,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,1.8288,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,1.8288,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    BF7411,                  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Floor 3 Physical Therapy Toilet,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    A03B2E,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,5.4864,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,5.4864,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    -2.1336,5.4864,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    -2.1336,5.4864,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    EA4A9E,                  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Floor 3 Physical Therapy Toilet,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    506DC0,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -2.1336,5.4864,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    -2.1336,5.4864,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    -2.1336,1.8288,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    -2.1336,1.8288,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    137CDB,                  !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    Floor 3 Storage 1,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F631E4,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,1.8288,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    5.4864,1.8288,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    5.4864,0.0000,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    D4C22E,                  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Floor 3 Storage 1,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    E49C43,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.0000,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    5.4864,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    5.4864,0.0000,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Floor 3 Storage 1 Roof,  !- Name
    Roof,                    !- Surface Type
    nonres_roof,             !- Construction Name
    Floor 3 Storage 1,       !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,1.8288,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,0.0000,3.0480,  !- X,Y,Z ==> Vertex 2 {m}
    5.4864,0.0000,3.0480,  !- X,Y,Z ==> Vertex 3 {m}
    5.4864,1.8288,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    6EC372,                  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Floor 3 Storage 1,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    6310E5,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    5.4864,0.0000,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    5.4864,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    5.4864,1.8288,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    5.4864,1.8288,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    301CE0,                  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Floor 3 Storage 1,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    46292D,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,1.8288,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,1.8288,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    89A685,                  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Floor 3 Storage 1,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    180143,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    5.4864,1.8288,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    5.4864,1.8288,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,1.8288,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,1.8288,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    63B825,                  !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    Floor 3 Storage 2,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F17DF7,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -3.6576,0.0000,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    -3.6576,2.1336,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,2.1336,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    FE5F03,                  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Floor 3 Storage 2,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C7B7AA,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -3.6576,2.1336,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    -3.6576,2.1336,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    -3.6576,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    -3.6576,0.0000,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    1F37D7,                  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Floor 3 Storage 2,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    AEA170,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,2.1336,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,2.1336,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    -3.6576,2.1336,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    -3.6576,2.1336,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    AC05CF,                  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Floor 3 Storage 2,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    D197DA,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.0000,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,2.1336,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,2.1336,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Floor 3 Storage 2 Roof,  !- Name
    Roof,                    !- Surface Type
    nonres_roof,             !- Construction Name
    Floor 3 Storage 2,       !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -3.6576,2.1336,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    -3.6576,0.0000,3.0480,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,0.0000,3.0480,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,2.1336,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    C9F74B,                  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Floor 3 Storage 2,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    7DCD8A,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -3.6576,0.0000,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    -3.6576,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    2B4713,                  !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    Floor 3 Treatment,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    3AEAAB,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,6.0960,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,9.1440,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    4.2672,9.1440,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    4.2672,6.0960,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Floor 3 Treatment Roof,  !- Name
    Roof,                    !- Surface Type
    nonres_roof,             !- Construction Name
    Floor 3 Treatment,       !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,6.0960,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    4.2672,6.0960,3.0480,  !- X,Y,Z ==> Vertex 2 {m}
    4.2672,16.4592,3.0480,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,16.4592,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    C78153,                  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Floor 3 Treatment,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    E5720F,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,6.0960,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,6.0960,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    4.2672,6.0960,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    4.2672,6.0960,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    D13E00,                  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Floor 3 Treatment,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    E80026,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.2672,16.4592,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    4.2672,16.4592,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,16.4592,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,16.4592,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    2451B7,                  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Floor 3 Treatment,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    27D999,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.2672,6.0960,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    4.2672,6.0960,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    4.2672,10.9728,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    4.2672,10.9728,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    624E8A,                  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Floor 3 Treatment,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2336C8,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,16.4592,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,16.4592,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,6.0960,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,6.0960,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    25A972,                  !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    Floor 3 Treatment,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    7FDC1A,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.2672,16.4592,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    4.2672,10.9728,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,10.9728,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,16.4592,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    D6005B,                  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Floor 3 Treatment,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2272E0,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.2672,10.9728,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    4.2672,10.9728,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    4.2672,16.4592,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    4.2672,16.4592,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    496A6C,                  !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    Floor 3 Treatment,       !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2C7827,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,10.9728,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    4.2672,10.9728,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    4.2672,9.1440,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,9.1440,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F4E5F5,                  !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    Floor 3 Undeveloped 1,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    A4BE81,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,9.1440,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    3.6576,9.1440,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    3.6576,0.0000,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Floor 3 Undeveloped 1 Roof,  !- Name
    Roof,                    !- Surface Type
    nonres_roof,             !- Construction Name
    Floor 3 Undeveloped 1,   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    12.8016,0.0000,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    12.8016,16.4592,3.0480,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,16.4592,3.0480,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    C050FD,                  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Floor 3 Undeveloped 1,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    4497EF,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    12.8016,0.0000,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    12.8016,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    12.8016,6.0960,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    12.8016,6.0960,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    8DA7DB,                  !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    Floor 3 Undeveloped 1,   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.0000,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    12.8016,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    12.8016,0.0000,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F8F69A,                  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Floor 3 Undeveloped 1,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    192E17,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,16.4592,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,16.4592,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,9.1440,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,9.1440,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    4CCA8D,                  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Floor 3 Undeveloped 1,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    840387,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    12.8016,16.4592,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    12.8016,16.4592,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,16.4592,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,16.4592,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    AA7BE2,                  !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    Floor 3 Undeveloped 1,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    E26130,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    3.6576,0.0000,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    3.6576,9.1440,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    5.4864,9.1440,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    5.4864,0.0000,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    68EB71,                  !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    Floor 3 Undeveloped 1,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    906F5E,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    5.4864,0.0000,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    5.4864,9.1440,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    10.9728,9.1440,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    10.9728,0.0000,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    66FE82,                  !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    Floor 3 Undeveloped 1,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    4EB51A,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,16.4592,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    5.7912,16.4592,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    5.7912,10.9728,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,10.9728,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    948D7B,                  !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    Floor 3 Undeveloped 1,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    E9AEFF,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    10.9728,0.0000,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    10.9728,9.1440,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    12.8016,9.1440,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    12.8016,0.0000,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    236CCE,                  !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    Floor 3 Undeveloped 1,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    4DAEA4,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    12.8016,10.9728,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    12.8016,9.1440,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,9.1440,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,10.9728,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    AE769E,                  !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    Floor 3 Undeveloped 1,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    1DCC9F,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    12.8016,10.9728,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    5.7912,10.9728,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    5.7912,16.4592,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    12.8016,16.4592,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    2336C8,                  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Floor 3 Undeveloped 1,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    624E8A,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    12.8016,6.0960,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    12.8016,6.0960,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    12.8016,16.4592,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    12.8016,16.4592,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    38B339,                  !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    Floor 3 Undeveloped 1,   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,9.1440,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,9.1440,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    9D1FA7,                  !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    Floor 3 Undeveloped 2,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C39FCC,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    6,                       !- Number of Vertices
    0.0000,4.8768,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    13.7160,4.8768,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    13.7160,-2.4384,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    3.6576,-2.4384,0.0000,  !- X,Y,Z ==> Vertex 4 {m}
    3.6576,0.0000,0.0000,  !- X,Y,Z ==> Vertex 5 {m}
    0.0000,0.0000,0.0000;  !- X,Y,Z ==> Vertex 6 {m}

  BuildingSurface:Detailed,
    BE5F2F,                  !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    Floor 3 Undeveloped 2,   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,4.8768,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,4.8768,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    D5C4E5,                  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Floor 3 Undeveloped 2,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    E2AFEB,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.0000,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    3.6576,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    3.6576,0.0000,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    C1B522,                  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Floor 3 Undeveloped 2,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    573330,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    3.6576,0.0000,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    3.6576,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    3.6576,-2.4384,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    3.6576,-2.4384,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    1DEE26,                  !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    Floor 3 Undeveloped 2,   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    3.6576,-2.4384,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    3.6576,-2.4384,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    15.8496,-2.4384,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    15.8496,-2.4384,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Floor 3 Undeveloped 2 Roof,  !- Name
    Roof,                    !- Surface Type
    nonres_roof,             !- Construction Name
    Floor 3 Undeveloped 2,   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    6,                       !- Number of Vertices
    0.0000,4.8768,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,0.0000,3.0480,  !- X,Y,Z ==> Vertex 2 {m}
    3.6576,0.0000,3.0480,  !- X,Y,Z ==> Vertex 3 {m}
    3.6576,-2.4384,3.0480,  !- X,Y,Z ==> Vertex 4 {m}
    15.8496,-2.4384,3.0480,  !- X,Y,Z ==> Vertex 5 {m}
    15.8496,4.8768,3.0480;  !- X,Y,Z ==> Vertex 6 {m}

  BuildingSurface:Detailed,
    192E17,                  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Floor 3 Undeveloped 2,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F8F69A,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    15.8496,-2.4384,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    15.8496,-2.4384,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    15.8496,4.8768,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    15.8496,4.8768,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    6F1456,                  !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    Floor 3 Undeveloped 2,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    7A3F36,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    13.7160,-2.4384,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    13.7160,-0.6096,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    15.8496,-0.6096,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    15.8496,-2.4384,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    CDCFEE,                  !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    Floor 3 Undeveloped 2,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    E9C76F,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    15.8496,4.8768,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    15.8496,-0.6096,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    13.7160,-0.6096,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    13.7160,4.8768,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    855B07,                  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Floor 3 Undeveloped 2,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    2F3F2A,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    15.8496,4.8768,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    15.8496,4.8768,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,4.8768,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,4.8768,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    DF5076,                  !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    Floor 3 Utility,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    93EF1F,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    5.4864,0.0000,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    5.4864,-3.6576,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,-3.6576,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    111907,                  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Floor 3 Utility,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    133349,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    5.4864,0.0000,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    5.4864,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    CF2803,                  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Floor 3 Utility,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F5E7FE,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    5.4864,-3.6576,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    5.4864,-3.6576,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    5.4864,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    5.4864,0.0000,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Floor 3 Utility Roof,    !- Name
    Roof,                    !- Surface Type
    nonres_roof,             !- Construction Name
    Floor 3 Utility,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    5.4864,-3.6576,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    5.4864,0.0000,3.0480,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,0.0000,3.0480,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,-3.6576,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    180143,                  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Floor 3 Utility,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    89A685,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,-3.6576,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,-3.6576,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    5.4864,-3.6576,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    5.4864,-3.6576,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    2BC70D,                  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Floor 3 Utility,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    44D36C,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.0000,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,-3.6576,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,-3.6576,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    8480E5,                  !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    Floor 3 Work,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    9BB582,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -4.2672,-12.4968,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    -4.2672,-2.7432,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,-2.7432,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,-12.4968,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Floor 3 Work Roof,       !- Name
    Roof,                    !- Surface Type
    nonres_roof,             !- Construction Name
    Floor 3 Work,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -4.2672,-12.4968,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,-12.4968,3.0480,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,0.0000,3.0480,  !- X,Y,Z ==> Vertex 3 {m}
    -4.2672,0.0000,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    3613B7,                  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Floor 3 Work,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    6C68C2,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.0000,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    -4.2672,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    -4.2672,0.0000,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    C86329,                  !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    Floor 3 Work,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,-12.4968,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,-12.4968,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    E7A265,                  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Floor 3 Work,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F3F6EA,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -4.2672,-12.4968,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    -4.2672,-12.4968,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,-12.4968,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,-12.4968,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    4C6DBF,                  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Floor 3 Work,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    A11DA8,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -4.2672,0.0000,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    -4.2672,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    -4.2672,-7.6200,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    -4.2672,-7.6200,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F6DDE6,                  !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    Floor 3 Work,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    703D3E,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,-2.7432,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    -4.2672,-2.7432,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    -4.2672,0.0000,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    EFFB3B,                  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Floor 3 Work,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    8BCB23,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -4.2672,-7.6200,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    -4.2672,-7.6200,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    -4.2672,-12.4968,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    -4.2672,-12.4968,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    NE Stair Slab,           !- Name
    Floor,                   !- Surface Type
    NEStairSlab_Ffactor,      !- Construction Name
    NE Stair,                !- Zone Name
    GroundFCfactorMethod,    !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,2.1336,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    -7.3152,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    -7.3152,2.1336,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    986A05,                  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    NE Stair,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C1C64E,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -7.3152,2.1336,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    -7.3152,2.1336,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    -7.3152,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    -7.3152,0.0000,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    NE Stair Roof,           !- Name
    Roof,                    !- Surface Type
    nonres_roof,             !- Construction Name
    NE Stair,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.0000,9.1440,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,2.1336,9.1440,  !- X,Y,Z ==> Vertex 2 {m}
    -7.3152,2.1336,9.1440,  !- X,Y,Z ==> Vertex 3 {m}
    -7.3152,0.0000,9.1440;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    DFC6F0,                  !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    NE Stair,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.0000,9.1440,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,2.1336,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,2.1336,9.1440;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    6EE166,                  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    NE Stair,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    B2F07D,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -7.3152,0.0000,6.0960,  !- X,Y,Z ==> Vertex 1 {m}
    -7.3152,0.0000,3.0480,  !- X,Y,Z ==> Vertex 2 {m}
    -5.4864,0.0000,3.0480,  !- X,Y,Z ==> Vertex 3 {m}
    -5.4864,0.0000,6.0960;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    A28F01,                  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    NE Stair,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    204CB9,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -7.3152,0.0000,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    -7.3152,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    -1.2192,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    -1.2192,0.0000,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    DE6295,                  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    NE Stair,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    BFA29B,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -5.4864,0.0000,6.0960,  !- X,Y,Z ==> Vertex 1 {m}
    -5.4864,0.0000,3.0480,  !- X,Y,Z ==> Vertex 2 {m}
    -1.2192,0.0000,3.0480,  !- X,Y,Z ==> Vertex 3 {m}
    -1.2192,0.0000,6.0960;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    D68874,                  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    NE Stair,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    BC2C22,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -7.3152,0.0000,9.1440,  !- X,Y,Z ==> Vertex 1 {m}
    -7.3152,0.0000,6.0960,  !- X,Y,Z ==> Vertex 2 {m}
    -5.4864,0.0000,6.0960,  !- X,Y,Z ==> Vertex 3 {m}
    -5.4864,0.0000,9.1440;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    88E360,                  !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    NE Stair,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,2.1336,9.1440,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,2.1336,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    -7.3152,2.1336,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    -7.3152,2.1336,9.1440;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    16BE00,                  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    NE Stair,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    A8FC82,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -7.3152,2.1336,6.0960,  !- X,Y,Z ==> Vertex 1 {m}
    -7.3152,2.1336,3.0480,  !- X,Y,Z ==> Vertex 2 {m}
    -7.3152,0.0000,3.0480,  !- X,Y,Z ==> Vertex 3 {m}
    -7.3152,0.0000,6.0960;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    60F634,                  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    NE Stair,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    6F0E5D,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -5.4864,0.0000,9.1440,  !- X,Y,Z ==> Vertex 1 {m}
    -5.4864,0.0000,6.0960,  !- X,Y,Z ==> Vertex 2 {m}
    -1.2192,0.0000,6.0960,  !- X,Y,Z ==> Vertex 3 {m}
    -1.2192,0.0000,9.1440;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    E7B55F,                  !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    NE Stair,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -1.2192,0.0000,9.1440,  !- X,Y,Z ==> Vertex 1 {m}
    -1.2192,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,9.1440;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    EEFDE3,                  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    NE Stair,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    D2E9BA,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -7.3152,2.1336,9.1440,  !- X,Y,Z ==> Vertex 1 {m}
    -7.3152,2.1336,6.0960,  !- X,Y,Z ==> Vertex 2 {m}
    -7.3152,0.0000,6.0960,  !- X,Y,Z ==> Vertex 3 {m}
    -7.3152,0.0000,9.1440;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    NW Elevator Slab,        !- Name
    Floor,                   !- Surface Type
    NWElevatorSlab_Ffactor,      !- Construction Name
    NW Elevator,             !- Zone Name
    GroundFCfactorMethod,    !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    2.1336,-6.0960,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,-6.0960,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    2.1336,0.0000,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    FB3814,                  !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    NW Elevator,             !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,-6.0960,9.1440,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,-6.0960,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    2.1336,-6.0960,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    2.1336,-6.0960,9.1440;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    NW Elevator Roof,        !- Name
    Roof,                    !- Surface Type
    nonres_roof,             !- Construction Name
    NW Elevator,             !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,-6.0960,9.1440,  !- X,Y,Z ==> Vertex 1 {m}
    2.1336,-6.0960,9.1440,  !- X,Y,Z ==> Vertex 2 {m}
    2.1336,0.0000,9.1440,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,9.1440;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    976E3F,                  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    NW Elevator,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    43A2A2,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    2.1336,-6.0960,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    2.1336,-6.0960,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    2.1336,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    2.1336,0.0000,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    FCD12D,                  !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    NW Elevator,             !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.0000,9.1440,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,-6.0960,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,-6.0960,9.1440;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    D699FF,                  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    NW Elevator,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    7F6FC2,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    2.1336,0.0000,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    2.1336,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F9DFA4,                  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    NW Elevator,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    E0CB0D,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    2.1336,-6.0960,9.1440,  !- X,Y,Z ==> Vertex 1 {m}
    2.1336,-6.0960,6.0960,  !- X,Y,Z ==> Vertex 2 {m}
    2.1336,0.0000,6.0960,  !- X,Y,Z ==> Vertex 3 {m}
    2.1336,0.0000,9.1440;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    BDE9D9,                  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    NW Elevator,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    49DA28,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    2.1336,0.0000,6.0960,  !- X,Y,Z ==> Vertex 1 {m}
    2.1336,0.0000,3.0480,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,0.0000,3.0480,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,6.0960;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    BEDECA,                  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    NW Elevator,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    8D1659,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    2.1336,-6.0960,6.0960,  !- X,Y,Z ==> Vertex 1 {m}
    2.1336,-6.0960,3.0480,  !- X,Y,Z ==> Vertex 2 {m}
    2.1336,0.0000,3.0480,  !- X,Y,Z ==> Vertex 3 {m}
    2.1336,0.0000,6.0960;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    9BA592,                  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    NW Elevator,             !- Zone Name
    Surface,                 !- Outside Boundary Condition
    D5E94D,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    2.1336,0.0000,9.1440,  !- X,Y,Z ==> Vertex 1 {m}
    2.1336,0.0000,6.0960,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,0.0000,6.0960,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,9.1440;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    NW Stair Slab,           !- Name
    Floor,                   !- Surface Type
    NWStairSlab_Ffactor,      !- Construction Name
    NW Stair,                !- Zone Name
    GroundFCfactorMethod,    !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -8.8392,2.4384,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    -1.5240,2.4384,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    -1.5240,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    -8.8392,0.0000,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    5507DC,                  !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    NW Stair,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -8.8392,2.4384,9.1440,  !- X,Y,Z ==> Vertex 1 {m}
    -8.8392,2.4384,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    -8.8392,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    -8.8392,0.0000,9.1440;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    2E2D0C,                  !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    NW Stair,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -1.5240,2.4384,9.1440,  !- X,Y,Z ==> Vertex 1 {m}
    -1.5240,2.4384,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    -8.8392,2.4384,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    -8.8392,2.4384,9.1440;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    NW Stair Roof,           !- Name
    Roof,                    !- Surface Type
    nonres_roof,             !- Construction Name
    NW Stair,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -1.5240,2.4384,9.1440,  !- X,Y,Z ==> Vertex 1 {m}
    -8.8392,2.4384,9.1440,  !- X,Y,Z ==> Vertex 2 {m}
    -8.8392,0.0000,9.1440,  !- X,Y,Z ==> Vertex 3 {m}
    -1.5240,0.0000,9.1440;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    FA9233,                  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    NW Stair,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    822161,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -8.8392,0.0000,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    -8.8392,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    -6.4008,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    -6.4008,0.0000,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    AF0124,                  !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    NW Stair,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -1.5240,0.0000,9.1440,  !- X,Y,Z ==> Vertex 1 {m}
    -1.5240,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    -1.5240,2.4384,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    -1.5240,2.4384,9.1440;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    74AB49,                  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    NW Stair,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    92A2CB,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -6.4008,0.0000,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    -6.4008,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    -1.5240,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    -1.5240,0.0000,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    DF47AC,                  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    NW Stair,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    5EAFB3,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -8.8392,0.0000,9.1440,  !- X,Y,Z ==> Vertex 1 {m}
    -8.8392,0.0000,6.0960,  !- X,Y,Z ==> Vertex 2 {m}
    -7.0104,0.0000,6.0960,  !- X,Y,Z ==> Vertex 3 {m}
    -7.0104,0.0000,9.1440;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F41621,                  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    NW Stair,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    E55935,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -8.8392,0.0000,6.0960,  !- X,Y,Z ==> Vertex 1 {m}
    -8.8392,0.0000,3.0480,  !- X,Y,Z ==> Vertex 2 {m}
    -1.5240,0.0000,3.0480,  !- X,Y,Z ==> Vertex 3 {m}
    -1.5240,0.0000,6.0960;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    7C0F83,                  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    NW Stair,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    7DCAF1,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -7.0104,0.0000,9.1440,  !- X,Y,Z ==> Vertex 1 {m}
    -7.0104,0.0000,6.0960,  !- X,Y,Z ==> Vertex 2 {m}
    -1.5240,0.0000,6.0960,  !- X,Y,Z ==> Vertex 3 {m}
    -1.5240,0.0000,9.1440;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    SW Stair Slab,           !- Name
    Floor,                   !- Surface Type
    SWStairSlab_Ffactor,      !- Construction Name
    SW Stair,                !- Zone Name
    GroundFCfactorMethod,    !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    1.2192,0.0000,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    4.8768,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    4.8768,-2.4384,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    1.2192,-2.4384,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    8FF821,                  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    SW Stair,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    368E02,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.8768,-2.4384,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    4.8768,-2.4384,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    4.8768,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    4.8768,0.0000,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    850EA7,                  !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    SW Stair,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    1.2192,-2.4384,9.1440,  !- X,Y,Z ==> Vertex 1 {m}
    1.2192,-2.4384,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    4.8768,-2.4384,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    4.8768,-2.4384,9.1440;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    SW Stair Roof,           !- Name
    Roof,                    !- Surface Type
    nonres_roof,             !- Construction Name
    SW Stair,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    1.2192,0.0000,9.1440,  !- X,Y,Z ==> Vertex 1 {m}
    1.2192,-2.4384,9.1440,  !- X,Y,Z ==> Vertex 2 {m}
    4.8768,-2.4384,9.1440,  !- X,Y,Z ==> Vertex 3 {m}
    4.8768,0.0000,9.1440;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    1068C8,                  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    SW Stair,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    BAD27A,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.8768,0.0000,3.0480,  !- X,Y,Z ==> Vertex 1 {m}
    4.8768,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    1.2192,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    1.2192,0.0000,3.0480;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    E2AFEB,                  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    SW Stair,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    D5C4E5,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.8768,0.0000,9.1440,  !- X,Y,Z ==> Vertex 1 {m}
    4.8768,0.0000,6.0960,  !- X,Y,Z ==> Vertex 2 {m}
    1.2192,0.0000,6.0960,  !- X,Y,Z ==> Vertex 3 {m}
    1.2192,0.0000,9.1440;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    99468F,                  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    SW Stair,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    FCDEAC,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.8768,-2.4384,6.0960,  !- X,Y,Z ==> Vertex 1 {m}
    4.8768,-2.4384,3.0480,  !- X,Y,Z ==> Vertex 2 {m}
    4.8768,0.0000,3.0480,  !- X,Y,Z ==> Vertex 3 {m}
    4.8768,0.0000,6.0960;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    17258E,                  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    SW Stair,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    3DE7A6,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.8768,0.0000,6.0960,  !- X,Y,Z ==> Vertex 1 {m}
    4.8768,0.0000,3.0480,  !- X,Y,Z ==> Vertex 2 {m}
    1.2192,0.0000,3.0480,  !- X,Y,Z ==> Vertex 3 {m}
    1.2192,0.0000,6.0960;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    573330,                  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    SW Stair,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C1B522,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.8768,-2.4384,9.1440,  !- X,Y,Z ==> Vertex 1 {m}
    4.8768,-2.4384,6.0960,  !- X,Y,Z ==> Vertex 2 {m}
    4.8768,0.0000,6.0960,  !- X,Y,Z ==> Vertex 3 {m}
    4.8768,0.0000,9.1440;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    270BCE,                  !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    SW Stair,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    1.2192,0.0000,9.1440,  !- X,Y,Z ==> Vertex 1 {m}
    1.2192,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    1.2192,-2.4384,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    1.2192,-2.4384,9.1440;  !- X,Y,Z ==> Vertex 4 {m}

!-   ===========  ALL OBJECTS IN CLASS: FENESTRATIONSURFACE:DETAILED ===========

  FenestrationSurface:Detailed,
    78F987,                  !- Name
    Window,                  !- Surface Type
    NonresWindow_U_0.38_SHGC_0.36, !- Construction Name
    481E71,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    0.4572,0.0000,2.4384,  !- X,Y,Z ==> Vertex 1 {m}
    0.4572,0.0000,1.2192,  !- X,Y,Z ==> Vertex 2 {m}
    2.2860,0.0000,1.2192,  !- X,Y,Z ==> Vertex 3 {m}
    2.2860,0.0000,2.4384;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    D8037E,                  !- Name
    Window,                  !- Surface Type
    NonresWindow_U_0.38_SHGC_0.36, !- Construction Name
    5F762C,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    7.0104,-10.0584,2.4638,  !- X,Y,Z ==> Vertex 1 {m}
    7.0104,-10.0584,0.0254,  !- X,Y,Z ==> Vertex 2 {m}
    10.6680,-10.0584,0.0254,  !- X,Y,Z ==> Vertex 3 {m}
    10.6680,-10.0584,2.4638;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    4A8120,                  !- Name
    Window,                  !- Surface Type
    NonresWindow_U_0.38_SHGC_0.36, !- Construction Name
    84FB73,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    -0.6096,0.0000,2.4384,  !- X,Y,Z ==> Vertex 1 {m}
    -0.6096,0.0000,0.9144,  !- X,Y,Z ==> Vertex 2 {m}
    -2.1336,0.0000,0.9144,  !- X,Y,Z ==> Vertex 3 {m}
    -2.1336,0.0000,2.4384;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    AAE778,                  !- Name
    Window,                  !- Surface Type
    NonresWindow_U_0.38_SHGC_0.36, !- Construction Name
    FE5A3C,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    0.0000,-8.5344,2.4638,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,-8.5344,0.0254,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,-12.1920,0.0254,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,-12.1920,2.4638;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    3AAD8B,                  !- Name
    Window,                  !- Surface Type
    NonresWindow_U_0.38_SHGC_0.36, !- Construction Name
    F629C1,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    -1.0668,0.0000,2.4384,  !- X,Y,Z ==> Vertex 1 {m}
    -1.0668,0.0000,0.9144,  !- X,Y,Z ==> Vertex 2 {m}
    -2.8956,0.0000,0.9144,  !- X,Y,Z ==> Vertex 3 {m}
    -2.8956,0.0000,2.4384;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    8128A9,                  !- Name
    Window,                  !- Surface Type
    NonresWindow_U_0.38_SHGC_0.36, !- Construction Name
    F629C1,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    -3.8100,0.0000,2.4384,  !- X,Y,Z ==> Vertex 1 {m}
    -3.8100,0.0000,0.9144,  !- X,Y,Z ==> Vertex 2 {m}
    -5.6388,0.0000,0.9144,  !- X,Y,Z ==> Vertex 3 {m}
    -5.6388,0.0000,2.4384;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    9B1541,                  !- Name
    Window,                  !- Surface Type
    NonresWindow_U_0.38_SHGC_0.36, !- Construction Name
    879583,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    0.6096,0.0000,2.4384,  !- X,Y,Z ==> Vertex 1 {m}
    0.6096,0.0000,1.2192,  !- X,Y,Z ==> Vertex 2 {m}
    2.4384,0.0000,1.2192,  !- X,Y,Z ==> Vertex 3 {m}
    2.4384,0.0000,2.4384;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    CF850A,                  !- Name
    Window,                  !- Surface Type
    NonresWindow_U_0.38_SHGC_0.36, !- Construction Name
    879583,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    3.0480,0.0000,2.4384,  !- X,Y,Z ==> Vertex 1 {m}
    3.0480,0.0000,1.2192,  !- X,Y,Z ==> Vertex 2 {m}
    4.8768,0.0000,1.2192,  !- X,Y,Z ==> Vertex 3 {m}
    4.8768,0.0000,2.4384;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    A6BA23,                  !- Name
    Window,                  !- Surface Type
    NonresWindow_U_0.38_SHGC_0.36, !- Construction Name
    E326E4,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    5.7912,0.9144,2.4384,  !- X,Y,Z ==> Vertex 1 {m}
    5.7912,0.9144,1.2192,  !- X,Y,Z ==> Vertex 2 {m}
    5.7912,2.7432,1.2192,  !- X,Y,Z ==> Vertex 3 {m}
    5.7912,2.7432,2.4384;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    D10D28,                  !- Name
    Window,                  !- Surface Type
    NonresWindow_U_0.38_SHGC_0.36, !- Construction Name
    E326E4,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    5.7912,4.2672,2.4384,  !- X,Y,Z ==> Vertex 1 {m}
    5.7912,4.2672,1.2192,  !- X,Y,Z ==> Vertex 2 {m}
    5.7912,6.0960,1.2192,  !- X,Y,Z ==> Vertex 3 {m}
    5.7912,6.0960,2.4384;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    591336,                  !- Name
    Window,                  !- Surface Type
    NonresWindow_U_0.38_SHGC_0.36, !- Construction Name
    1D96D7,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    0.0000,0.4572,2.4384,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,0.4572,1.2192,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,2.2860,1.2192,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,2.2860,2.4384;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    38B811,                  !- Name
    Window,                  !- Surface Type
    NonresWindow_U_0.38_SHGC_0.36, !- Construction Name
    1D96D7,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    0.0000,5.0292,2.4384,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,5.0292,1.2192,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,6.8580,1.2192,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,6.8580,2.4384;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    C044D6,                  !- Name
    Window,                  !- Surface Type
    NonresWindow_U_0.38_SHGC_0.36, !- Construction Name
    1D96D7,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    0.0000,2.7432,2.4384,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,2.7432,1.2192,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,4.5720,1.2192,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,4.5720,2.4384;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    1D94BE,                  !- Name
    Window,                  !- Surface Type
    NonresWindow_U_0.38_SHGC_0.36, !- Construction Name
    6D2616,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    -0.3048,0.0000,2.4384,  !- X,Y,Z ==> Vertex 1 {m}
    -0.3048,0.0000,0.9144,  !- X,Y,Z ==> Vertex 2 {m}
    -2.1336,0.0000,0.9144,  !- X,Y,Z ==> Vertex 3 {m}
    -2.1336,0.0000,2.4384;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    18748E,                  !- Name
    Window,                  !- Surface Type
    NonresWindow_U_0.38_SHGC_0.36, !- Construction Name
    6D2616,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    -3.0480,0.0000,2.4384,  !- X,Y,Z ==> Vertex 1 {m}
    -3.0480,0.0000,0.9144,  !- X,Y,Z ==> Vertex 2 {m}
    -4.8768,0.0000,0.9144,  !- X,Y,Z ==> Vertex 3 {m}
    -4.8768,0.0000,2.4384;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    137A56,                  !- Name
    Window,                  !- Surface Type
    NonresWindow_U_0.38_SHGC_0.36, !- Construction Name
    A5A6A3,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    2.7432,0.0000,2.4384,  !- X,Y,Z ==> Vertex 1 {m}
    2.7432,0.0000,1.2192,  !- X,Y,Z ==> Vertex 2 {m}
    5.4864,0.0000,1.2192,  !- X,Y,Z ==> Vertex 3 {m}
    5.4864,0.0000,2.4384;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    8D508E,                  !- Name
    Window,                  !- Surface Type
    NonresWindow_U_0.38_SHGC_0.36, !- Construction Name
    28B002,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    9.4488,0.0000,2.4384,  !- X,Y,Z ==> Vertex 1 {m}
    9.4488,0.0000,1.2192,  !- X,Y,Z ==> Vertex 2 {m}
    11.2776,0.0000,1.2192,  !- X,Y,Z ==> Vertex 3 {m}
    11.2776,0.0000,2.4384;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    B2D381,                  !- Name
    Window,                  !- Surface Type
    NonresWindow_U_0.38_SHGC_0.36, !- Construction Name
    28B002,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    12.8016,0.0000,2.4384,  !- X,Y,Z ==> Vertex 1 {m}
    12.8016,0.0000,1.2192,  !- X,Y,Z ==> Vertex 2 {m}
    14.6304,0.0000,1.2192,  !- X,Y,Z ==> Vertex 3 {m}
    14.6304,0.0000,2.4384;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    1DA13A,                  !- Name
    Window,                  !- Surface Type
    NonresWindow_U_0.38_SHGC_0.36, !- Construction Name
    28B002,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    15.8496,0.0000,2.4384,  !- X,Y,Z ==> Vertex 1 {m}
    15.8496,0.0000,1.2192,  !- X,Y,Z ==> Vertex 2 {m}
    17.6784,0.0000,1.2192,  !- X,Y,Z ==> Vertex 3 {m}
    17.6784,0.0000,2.4384;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    44E54A,                  !- Name
    Window,                  !- Surface Type
    NonresWindow_U_0.38_SHGC_0.36, !- Construction Name
    28B002,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    6.4008,0.0000,2.4384,  !- X,Y,Z ==> Vertex 1 {m}
    6.4008,0.0000,1.2192,  !- X,Y,Z ==> Vertex 2 {m}
    8.2296,0.0000,1.2192,  !- X,Y,Z ==> Vertex 3 {m}
    8.2296,0.0000,2.4384;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    757D10,                  !- Name
    Window,                  !- Surface Type
    NonresWindow_U_0.38_SHGC_0.36, !- Construction Name
    EA6DC8,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    0.7620,0.0000,2.4384,  !- X,Y,Z ==> Vertex 1 {m}
    0.7620,0.0000,1.2192,  !- X,Y,Z ==> Vertex 2 {m}
    1.3716,0.0000,1.2192,  !- X,Y,Z ==> Vertex 3 {m}
    1.3716,0.0000,2.4384;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    E33BAE,                  !- Name
    Window,                  !- Surface Type
    NonresWindow_U_0.38_SHGC_0.36, !- Construction Name
    B40F89,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    -2.4384,2.7432,2.4384,  !- X,Y,Z ==> Vertex 1 {m}
    -2.4384,2.7432,1.2192,  !- X,Y,Z ==> Vertex 2 {m}
    -2.4384,0.9144,1.2192,  !- X,Y,Z ==> Vertex 3 {m}
    -2.4384,0.9144,2.4384;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    24167A,                  !- Name
    Window,                  !- Surface Type
    NonresWindow_U_0.38_SHGC_0.36, !- Construction Name
    997723,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    -1.5240,0.0000,2.4384,  !- X,Y,Z ==> Vertex 1 {m}
    -1.5240,0.0000,1.2192,  !- X,Y,Z ==> Vertex 2 {m}
    0.3048,0.0000,1.2192,  !- X,Y,Z ==> Vertex 3 {m}
    0.3048,0.0000,2.4384;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    2C0938,                  !- Name
    Window,                  !- Surface Type
    NonresWindow_U_0.38_SHGC_0.36, !- Construction Name
    997723,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    2.4384,0.0000,2.4384,  !- X,Y,Z ==> Vertex 1 {m}
    2.4384,0.0000,1.2192,  !- X,Y,Z ==> Vertex 2 {m}
    4.2672,0.0000,1.2192,  !- X,Y,Z ==> Vertex 3 {m}
    4.2672,0.0000,2.4384;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    8600DD,                  !- Name
    Window,                  !- Surface Type
    NonresWindow_U_0.38_SHGC_0.36, !- Construction Name
    CEC7BD,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    0.3048,0.0000,2.4384,  !- X,Y,Z ==> Vertex 1 {m}
    0.3048,0.0000,1.2192,  !- X,Y,Z ==> Vertex 2 {m}
    2.1336,0.0000,1.2192,  !- X,Y,Z ==> Vertex 3 {m}
    2.1336,0.0000,2.4384;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    71E924,                  !- Name
    Door,                    !- Surface Type
    Swinging Door_con,       !- Construction Name
    8E5BB9,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    -11.582,-0.6096,2.4384,  !- X,Y,Z ==> Vertex 1 {m}
    -11.582,-0.6096,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    -11.582,-1.8288,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    -11.582,-1.8288,2.4384;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    A1ED60,                  !- Name
    Window,                  !- Surface Type
    NonresWindow_U_0.38_SHGC_0.36, !- Construction Name
    859BC1,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    -1.0668,0.0000,2.4384,  !- X,Y,Z ==> Vertex 1 {m}
    -1.0668,0.0000,0.9144,  !- X,Y,Z ==> Vertex 2 {m}
    -2.8956,0.0000,0.9144,  !- X,Y,Z ==> Vertex 3 {m}
    -2.8956,0.0000,2.4384;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    E8D997,                  !- Name
    Window,                  !- Surface Type
    NonresWindow_U_0.38_SHGC_0.36, !- Construction Name
    859BC1,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    -4.5720,0.0000,2.4384,  !- X,Y,Z ==> Vertex 1 {m}
    -4.5720,0.0000,0.9144,  !- X,Y,Z ==> Vertex 2 {m}
    -6.4008,0.0000,0.9144,  !- X,Y,Z ==> Vertex 3 {m}
    -6.4008,0.0000,2.4384;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    88E1FC,                  !- Name
    Window,                  !- Surface Type
    NonresWindow_U_0.38_SHGC_0.36, !- Construction Name
    859BC1,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    -8.0772,0.0000,2.4384,  !- X,Y,Z ==> Vertex 1 {m}
    -8.0772,0.0000,0.9144,  !- X,Y,Z ==> Vertex 2 {m}
    -9.9060,0.0000,0.9144,  !- X,Y,Z ==> Vertex 3 {m}
    -9.9060,0.0000,2.4384;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    F83F33,                  !- Name
    Window,                  !- Surface Type
    NonresWindow_U_0.38_SHGC_0.36, !- Construction Name
    61E610,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    0.0000,0.9144,2.4384,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,0.9144,1.2192,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,3.3528,1.2192,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,3.3528,2.4384;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    5E66D1,                  !- Name
    Door,                    !- Surface Type
    Overhead Door_con,       !- Construction Name
    529072,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    0.000000000000,0.609600000000,2.438400000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,0.609600000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,3.657600000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,3.657600000000,2.438400000000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    E14DAE,                  !- Name
    Door,                    !- Surface Type
    Swinging Door_con,       !- Construction Name
    D95F04,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    0.000000000000,3.962400000000,2.133600000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,3.962400000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,4.876800000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,4.876800000000,2.133600000000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    B1F5EE,                  !- Name
    Window,                  !- Surface Type
    NonresWindow_U_0.38_SHGC_0.36, !- Construction Name
    D95F04,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    0.0000,0.7620,2.4384,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,0.7620,1.2192,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,2.5908,1.2192,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,2.5908,2.4384;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    84A1D5,                  !- Name
    Door,                    !- Surface Type
    Swinging Door_con,       !- Construction Name
    3330D8,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    0.000000000000,-0.914400000000,2.133600000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,-0.914400000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,-1.828800000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,-1.828800000000,2.133600000000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    F52F3D,                  !- Name
    Window,                  !- Surface Type
    NonresWindow_U_0.38_SHGC_0.36, !- Construction Name
    208CCF,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    0.0000,0.9144,2.4384,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,0.9144,1.2192,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,2.7432,1.2192,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,2.7432,2.4384;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    80885D,                  !- Name
    Window,                  !- Surface Type
    NonresWindow_U_0.38_SHGC_0.36, !- Construction Name
    AEF992,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    -7.0104,0.0000,2.4384,  !- X,Y,Z ==> Vertex 1 {m}
    -7.0104,0.0000,1.2192,  !- X,Y,Z ==> Vertex 2 {m}
    -1.5240,0.0000,1.2192,  !- X,Y,Z ==> Vertex 3 {m}
    -1.5240,0.0000,2.4384;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    FEEF06,                  !- Name
    Window,                  !- Surface Type
    NonresWindow_U_0.38_SHGC_0.36, !- Construction Name
    54D065,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    0.9144,0.0000,2.4384,  !- X,Y,Z ==> Vertex 1 {m}
    0.9144,0.0000,1.2192,  !- X,Y,Z ==> Vertex 2 {m}
    2.7432,0.0000,1.2192,  !- X,Y,Z ==> Vertex 3 {m}
    2.7432,0.0000,2.4384;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    2BE8DE,                  !- Name
    Window,                  !- Surface Type
    NonresWindow_U_0.38_SHGC_0.36, !- Construction Name
    1775A6,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    0.0000,2.7432,2.4384,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,2.7432,1.2192,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,0.9144,1.2192,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.9144,2.4384;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    513E2A,                  !- Name
    Window,                  !- Surface Type
    NonresWindow_U_0.38_SHGC_0.36, !- Construction Name
    1775A6,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    0.0000,8.2296,2.4384,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,8.2296,1.2192,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,6.4008,1.2192,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,6.4008,2.4384;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    BA5CD9,                  !- Name
    Window,                  !- Surface Type
    NonresWindow_U_0.38_SHGC_0.36, !- Construction Name
    1775A6,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    0.0000,5.4864,2.4384,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,5.4864,1.2192,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,3.6576,1.2192,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,3.6576,2.4384;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    1AD478,                  !- Name
    Window,                  !- Surface Type
    NonresWindow_U_0.38_SHGC_0.36, !- Construction Name
    97F00A,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    1.2192,0.0000,2.4384,  !- X,Y,Z ==> Vertex 1 {m}
    1.2192,0.0000,1.2192,  !- X,Y,Z ==> Vertex 2 {m}
    4.2672,0.0000,1.2192,  !- X,Y,Z ==> Vertex 3 {m}
    4.2672,0.0000,2.4384;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    27F0AC,                  !- Name
    Window,                  !- Surface Type
    NonresWindow_U_0.38_SHGC_0.36, !- Construction Name
    A497E9,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    1.2192,0.0000,2.4384,  !- X,Y,Z ==> Vertex 1 {m}
    1.2192,0.0000,1.2192,  !- X,Y,Z ==> Vertex 2 {m}
    6.0960,0.0000,1.2192,  !- X,Y,Z ==> Vertex 3 {m}
    6.0960,0.0000,2.4384;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    724114,                  !- Name
    Window,                  !- Surface Type
    NonresWindow_U_0.38_SHGC_0.36, !- Construction Name
    88A75F,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    0.1524,0.0000,2.4384,  !- X,Y,Z ==> Vertex 1 {m}
    0.1524,0.0000,1.2192,  !- X,Y,Z ==> Vertex 2 {m}
    1.9812,0.0000,1.2192,  !- X,Y,Z ==> Vertex 3 {m}
    1.9812,0.0000,2.4384;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    D538C4,                  !- Name
    Window,                  !- Surface Type
    NonresWindow_U_0.38_SHGC_0.36, !- Construction Name
    B4E619,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    0.0000,0.9144,2.4384,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,0.9144,1.2192,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,3.3528,1.2192,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,3.3528,2.4384;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    5635BC,                  !- Name
    Window,                  !- Surface Type
    NonresWindow_U_0.38_SHGC_0.36, !- Construction Name
    B4E619,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    0.0000,4.2672,2.4384,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,4.2672,1.2192,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,6.7056,1.2192,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,6.7056,2.4384;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    831C1D,                  !- Name
    Window,                  !- Surface Type
    NonresWindow_U_0.38_SHGC_0.36, !- Construction Name
    9EC269,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    -0.9144,0.0000,2.4384,  !- X,Y,Z ==> Vertex 1 {m}
    -0.9144,0.0000,0.9144,  !- X,Y,Z ==> Vertex 2 {m}
    -3.6576,0.0000,0.9144,  !- X,Y,Z ==> Vertex 3 {m}
    -3.6576,0.0000,2.4384;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    9BB95F,                  !- Name
    Window,                  !- Surface Type
    NonresWindow_U_0.38_SHGC_0.36, !- Construction Name
    B316F7,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    -1.2192,0.0000,2.4384,  !- X,Y,Z ==> Vertex 1 {m}
    -1.2192,0.0000,0.9144,  !- X,Y,Z ==> Vertex 2 {m}
    -3.0480,0.0000,0.9144,  !- X,Y,Z ==> Vertex 3 {m}
    -3.0480,0.0000,2.4384;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    C0778D,                  !- Name
    Window,                  !- Surface Type
    NonresWindow_U_0.38_SHGC_0.36, !- Construction Name
    B316F7,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    -4.2672,0.0000,2.4384,  !- X,Y,Z ==> Vertex 1 {m}
    -4.2672,0.0000,0.9144,  !- X,Y,Z ==> Vertex 2 {m}
    -6.0960,0.0000,0.9144,  !- X,Y,Z ==> Vertex 3 {m}
    -6.0960,0.0000,2.4384;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    7D2D69,                  !- Name
    Window,                  !- Surface Type
    NonresWindow_U_0.38_SHGC_0.36, !- Construction Name
    9621FD,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    -0.6096,0.0000,2.4384,  !- X,Y,Z ==> Vertex 1 {m}
    -0.6096,0.0000,0.9144,  !- X,Y,Z ==> Vertex 2 {m}
    -2.4384,0.0000,0.9144,  !- X,Y,Z ==> Vertex 3 {m}
    -2.4384,0.0000,2.4384;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    2EF63B,                  !- Name
    Window,                  !- Surface Type
    NonresWindow_U_0.38_SHGC_0.36, !- Construction Name
    9621FD,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    -3.0480,0.0000,2.4384,  !- X,Y,Z ==> Vertex 1 {m}
    -3.0480,0.0000,0.9144,  !- X,Y,Z ==> Vertex 2 {m}
    -4.8768,0.0000,0.9144,  !- X,Y,Z ==> Vertex 3 {m}
    -4.8768,0.0000,2.4384;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    C417C0,                  !- Name
    Window,                  !- Surface Type
    NonresWindow_U_0.38_SHGC_0.36, !- Construction Name
    42CEE1,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    -0.9144,0.0000,2.4384,  !- X,Y,Z ==> Vertex 1 {m}
    -0.9144,0.0000,0.9144,  !- X,Y,Z ==> Vertex 2 {m}
    -2.7432,0.0000,0.9144,  !- X,Y,Z ==> Vertex 3 {m}
    -2.7432,0.0000,2.4384;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    EB042B,                  !- Name
    Window,                  !- Surface Type
    NonresWindow_U_0.38_SHGC_0.36, !- Construction Name
    4B1439,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    0.0000,9.4488,2.4384,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,9.4488,1.2192,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,11.2776,1.2192,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,11.2776,2.4384;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    4C1F71,                  !- Name
    Window,                  !- Surface Type
    NonresWindow_U_0.38_SHGC_0.36, !- Construction Name
    4B1439,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    0.0000,3.6577,2.4231,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,3.6577,1.2039,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,5.4865,1.2039,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,5.4865,2.4231;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    D23C8B,                  !- Name
    Window,                  !- Surface Type
    NonresWindow_U_0.38_SHGC_0.36, !- Construction Name
    4B1439,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    0.0000,0.9144,2.4384,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,0.9144,1.2192,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,2.7432,1.2192,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,2.7432,2.4384;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    B4E4BE,                  !- Name
    Window,                  !- Surface Type
    NonresWindow_U_0.38_SHGC_0.36, !- Construction Name
    4B1439,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    0.0000,6.7056,2.4384,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,6.7056,1.2192,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,8.5344,1.2192,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,8.5344,2.4384;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    EEF55D,                  !- Name
    Window,                  !- Surface Type
    NonresWindow_U_0.38_SHGC_0.36, !- Construction Name
    4ABC66,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    4.8768,-7.3152,2.4384,  !- X,Y,Z ==> Vertex 1 {m}
    4.8768,-7.3152,0.6096,  !- X,Y,Z ==> Vertex 2 {m}
    8.5344,-7.3152,0.6096,  !- X,Y,Z ==> Vertex 3 {m}
    8.5344,-7.3152,2.4384;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    E55A57,                  !- Name
    Window,                  !- Surface Type
    NonresWindow_U_0.38_SHGC_0.36, !- Construction Name
    4ABC66,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    10.3632,-7.3152,2.4384,  !- X,Y,Z ==> Vertex 1 {m}
    10.3632,-7.3152,1.2192,  !- X,Y,Z ==> Vertex 2 {m}
    13.1064,-7.3152,1.2192,  !- X,Y,Z ==> Vertex 3 {m}
    13.1064,-7.3152,2.4384;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    93D018,                  !- Name
    Window,                  !- Surface Type
    NonresWindow_U_0.38_SHGC_0.36, !- Construction Name
    5B04CF,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    0.0000,-0.6096,2.4384,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,-0.6096,0.6096,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,-4.2672,0.6096,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,-4.2672,2.4384;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    DD9F5D,                  !- Name
    Window,                  !- Surface Type
    NonresWindow_U_0.38_SHGC_0.36, !- Construction Name
    4B55FA,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    0.0000,-2.2860,2.4384,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,-2.2860,1.2192,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,-0.4572,1.2192,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,-0.4572,2.4384;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    15B02B,                  !- Name
    Window,                  !- Surface Type
    NonresWindow_U_0.38_SHGC_0.36, !- Construction Name
    9C3A6A,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    -0.7620,0.0000,2.4384,  !- X,Y,Z ==> Vertex 1 {m}
    -0.7620,0.0000,0.9144,  !- X,Y,Z ==> Vertex 2 {m}
    -2.5908,0.0000,0.9144,  !- X,Y,Z ==> Vertex 3 {m}
    -2.5908,0.0000,2.4384;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    820282,                  !- Name
    Window,                  !- Surface Type
    NonresWindow_U_0.38_SHGC_0.36, !- Construction Name
    9C3A6A,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    -3.8100,0.0000,2.4384,  !- X,Y,Z ==> Vertex 1 {m}
    -3.8100,0.0000,0.9144,  !- X,Y,Z ==> Vertex 2 {m}
    -5.6388,0.0000,0.9144,  !- X,Y,Z ==> Vertex 3 {m}
    -5.6388,0.0000,2.4384;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    9BA05A,                  !- Name
    Window,                  !- Surface Type
    NonresWindow_U_0.38_SHGC_0.36, !- Construction Name
    68A2D7,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    5.7912,0.0000,2.4384,  !- X,Y,Z ==> Vertex 1 {m}
    5.7912,0.0000,0.9144,  !- X,Y,Z ==> Vertex 2 {m}
    3.9624,0.0000,0.9144,  !- X,Y,Z ==> Vertex 3 {m}
    3.9624,0.0000,2.4384;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    C639E8,                  !- Name
    Window,                  !- Surface Type
    NonresWindow_U_0.38_SHGC_0.36, !- Construction Name
    68A2D7,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    3.0480,0.0000,2.4384,  !- X,Y,Z ==> Vertex 1 {m}
    3.0480,0.0000,0.9144,  !- X,Y,Z ==> Vertex 2 {m}
    1.2192,0.0000,0.9144,  !- X,Y,Z ==> Vertex 3 {m}
    1.2192,0.0000,2.4384;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    A2790A,                  !- Name
    Window,                  !- Surface Type
    NonresWindow_U_0.38_SHGC_0.36, !- Construction Name
    CE3FEF,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    3.2004,4.8768,2.4384,  !- X,Y,Z ==> Vertex 1 {m}
    3.2004,4.8768,0.9144,  !- X,Y,Z ==> Vertex 2 {m}
    0.4572,4.8768,0.9144,  !- X,Y,Z ==> Vertex 3 {m}
    0.4572,4.8768,2.4384;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    79FCEE,                  !- Name
    Window,                  !- Surface Type
    NonresWindow_U_0.38_SHGC_0.36, !- Construction Name
    CE618F,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    0.0000,0.9144,2.4384,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,0.9144,1.2192,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,3.3528,1.2192,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,3.3528,2.4384;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    EDE617,                  !- Name
    Window,                  !- Surface Type
    NonresWindow_U_0.38_SHGC_0.36, !- Construction Name
    CE618F,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    0.0000,4.2672,2.4384,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,4.2672,1.2192,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,6.7056,1.2192,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,6.7056,2.4384;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    C61F0D,                  !- Name
    Window,                  !- Surface Type
    NonresWindow_U_0.38_SHGC_0.36, !- Construction Name
    5ADC59,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    -4.4196,0.0000,2.4384,  !- X,Y,Z ==> Vertex 1 {m}
    -4.4196,0.0000,0.9144,  !- X,Y,Z ==> Vertex 2 {m}
    -6.2484,0.0000,0.9144,  !- X,Y,Z ==> Vertex 3 {m}
    -6.2484,0.0000,2.4384;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    7248C5,                  !- Name
    Window,                  !- Surface Type
    NonresWindow_U_0.38_SHGC_0.36, !- Construction Name
    5ADC59,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    -19.6596,0.0000,2.4384,  !- X,Y,Z ==> Vertex 1 {m}
    -19.6596,0.0000,0.9144,  !- X,Y,Z ==> Vertex 2 {m}
    -21.4884,0.0000,0.9144,  !- X,Y,Z ==> Vertex 3 {m}
    -21.4884,0.0000,2.4384;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    29FA28,                  !- Name
    Window,                  !- Surface Type
    NonresWindow_U_0.38_SHGC_0.36, !- Construction Name
    5ADC59,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    -7.4676,0.0000,2.4384,  !- X,Y,Z ==> Vertex 1 {m}
    -7.4676,0.0000,0.9144,  !- X,Y,Z ==> Vertex 2 {m}
    -9.2964,0.0000,0.9144,  !- X,Y,Z ==> Vertex 3 {m}
    -9.2964,0.0000,2.4384;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    F0B23F,                  !- Name
    Window,                  !- Surface Type
    NonresWindow_U_0.38_SHGC_0.36, !- Construction Name
    5ADC59,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    -10.5156,0.0000,2.4384,  !- X,Y,Z ==> Vertex 1 {m}
    -10.5156,0.0000,0.9144,  !- X,Y,Z ==> Vertex 2 {m}
    -12.3444,0.0000,0.9144,  !- X,Y,Z ==> Vertex 3 {m}
    -12.3444,0.0000,2.4384;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    EEC10E,                  !- Name
    Window,                  !- Surface Type
    NonresWindow_U_0.38_SHGC_0.36, !- Construction Name
    5ADC59,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    -13.5636,0.0000,2.4384,  !- X,Y,Z ==> Vertex 1 {m}
    -13.5636,0.0000,0.9144,  !- X,Y,Z ==> Vertex 2 {m}
    -15.3924,0.0000,0.9144,  !- X,Y,Z ==> Vertex 3 {m}
    -15.3924,0.0000,2.4384;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    944FCE,                  !- Name
    Window,                  !- Surface Type
    NonresWindow_U_0.38_SHGC_0.36, !- Construction Name
    5ADC59,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    -16.6116,0.0000,2.4384,  !- X,Y,Z ==> Vertex 1 {m}
    -16.6116,0.0000,0.9144,  !- X,Y,Z ==> Vertex 2 {m}
    -18.4404,0.0000,0.9144,  !- X,Y,Z ==> Vertex 3 {m}
    -18.4404,0.0000,2.4384;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    C41399,                  !- Name
    Window,                  !- Surface Type
    NonresWindow_U_0.38_SHGC_0.36, !- Construction Name
    5ADC59,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    -1.3716,0.0000,2.4384,  !- X,Y,Z ==> Vertex 1 {m}
    -1.3716,0.0000,0.9144,  !- X,Y,Z ==> Vertex 2 {m}
    -3.2004,0.0000,0.9144,  !- X,Y,Z ==> Vertex 3 {m}
    -3.2004,0.0000,2.4384;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    95BA33,                  !- Name
    Window,                  !- Surface Type
    NonresWindow_U_0.38_SHGC_0.36, !- Construction Name
    D22917,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    0.0000,0.6096,2.4384,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,0.6096,0.6096,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,2.4384,0.6096,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,2.4384,2.4384;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    F27282,                  !- Name
    Window,                  !- Surface Type
    NonresWindow_U_0.38_SHGC_0.36, !- Construction Name
    D22917,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    0.0000,3.6576,2.4384,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,3.6576,0.6096,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,5.4864,0.6096,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,5.4864,2.4384;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    3DB407,                  !- Name
    Window,                  !- Surface Type
    NonresWindow_U_0.38_SHGC_0.36, !- Construction Name
    C1BC97,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    -18.2880,0.0000,2.4384,  !- X,Y,Z ==> Vertex 1 {m}
    -18.2880,0.0000,0.6096,  !- X,Y,Z ==> Vertex 2 {m}
    -15.2400,0.0000,0.6096,  !- X,Y,Z ==> Vertex 3 {m}
    -15.2400,0.0000,2.4384;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    3DADE2,                  !- Name
    Window,                  !- Surface Type
    NonresWindow_U_0.38_SHGC_0.36, !- Construction Name
    C1BC97,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    -13.7160,0.0000,2.4384,  !- X,Y,Z ==> Vertex 1 {m}
    -13.7160,0.0000,0.6096,  !- X,Y,Z ==> Vertex 2 {m}
    -10.6680,0.0000,0.6096,  !- X,Y,Z ==> Vertex 3 {m}
    -10.6680,0.0000,2.4384;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    DF3E2C,                  !- Name
    Window,                  !- Surface Type
    NonresWindow_U_0.38_SHGC_0.36, !- Construction Name
    C1BC97,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    -9.1440,0.0000,2.4384,  !- X,Y,Z ==> Vertex 1 {m}
    -9.1440,0.0000,0.6096,  !- X,Y,Z ==> Vertex 2 {m}
    -6.0960,0.0000,0.6096,  !- X,Y,Z ==> Vertex 3 {m}
    -6.0960,0.0000,2.4384;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    5031C8,                  !- Name
    Window,                  !- Surface Type
    NonresWindow_U_0.38_SHGC_0.36, !- Construction Name
    C1BC97,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    -4.5720,0.0000,2.4384,  !- X,Y,Z ==> Vertex 1 {m}
    -4.5720,0.0000,0.6096,  !- X,Y,Z ==> Vertex 2 {m}
    -1.5240,0.0000,0.6096,  !- X,Y,Z ==> Vertex 3 {m}
    -1.5240,0.0000,2.4384;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    C087D0,                  !- Name
    Window,                  !- Surface Type
    NonresWindow_U_0.38_SHGC_0.36, !- Construction Name
    8DA7DB,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    0.9144,0.0000,2.4384,  !- X,Y,Z ==> Vertex 1 {m}
    0.9144,0.0000,0.6096,  !- X,Y,Z ==> Vertex 2 {m}
    3.9624,0.0000,0.6096,  !- X,Y,Z ==> Vertex 3 {m}
    3.9624,0.0000,2.4384;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    D2CA75,                  !- Name
    Window,                  !- Surface Type
    NonresWindow_U_0.38_SHGC_0.36, !- Construction Name
    8DA7DB,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    8.8392,0.0000,2.4384,  !- X,Y,Z ==> Vertex 1 {m}
    8.8392,0.0000,0.6096,  !- X,Y,Z ==> Vertex 2 {m}
    11.8872,0.0000,0.6096,  !- X,Y,Z ==> Vertex 3 {m}
    11.8872,0.0000,2.4384;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    B0FB49,                  !- Name
    Window,                  !- Surface Type
    NonresWindow_U_0.38_SHGC_0.36, !- Construction Name
    8DA7DB,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    5.1816,0.0000,2.4384,  !- X,Y,Z ==> Vertex 1 {m}
    5.1816,0.0000,0.6096,  !- X,Y,Z ==> Vertex 2 {m}
    7.6200,0.0000,0.6096,  !- X,Y,Z ==> Vertex 3 {m}
    7.6200,0.0000,2.4384;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    FE9BC9,                  !- Name
    Window,                  !- Surface Type
    NonresWindow_U_0.38_SHGC_0.36, !- Construction Name
    38B339,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    0.0000,2.7432,2.4384,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,2.7432,0.6096,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,0.9144,0.6096,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.9144,2.4384;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    9DF7DE,                  !- Name
    Window,                  !- Surface Type
    NonresWindow_U_0.38_SHGC_0.36, !- Construction Name
    38B339,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    0.0000,5.4864,2.4384,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,5.4864,0.6096,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,3.6576,0.6096,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,3.6576,2.4384;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    D0BE44,                  !- Name
    Window,                  !- Surface Type
    NonresWindow_U_0.38_SHGC_0.36, !- Construction Name
    38B339,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    0.0000,8.2296,2.4384,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,8.2296,0.6096,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,6.4008,0.6096,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,6.4008,2.4384;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    6B5226,                  !- Name
    Window,                  !- Surface Type
    NonresWindow_U_0.38_SHGC_0.36, !- Construction Name
    BE5F2F,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    0.0000,4.2672,2.4384,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,4.2672,1.2192,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,0.6096,1.2192,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.6096,2.4384;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    8F59F7,                  !- Name
    Window,                  !- Surface Type
    NonresWindow_U_0.38_SHGC_0.36, !- Construction Name
    1DEE26,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    4.8768,-2.4384,2.4384,  !- X,Y,Z ==> Vertex 1 {m}
    4.8768,-2.4384,1.2192,  !- X,Y,Z ==> Vertex 2 {m}
    8.5344,-2.4384,1.2192,  !- X,Y,Z ==> Vertex 3 {m}
    8.5344,-2.4384,2.4384;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    44F571,                  !- Name
    Window,                  !- Surface Type
    NonresWindow_U_0.38_SHGC_0.36, !- Construction Name
    1DEE26,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    10.9728,-2.4384,2.4384,  !- X,Y,Z ==> Vertex 1 {m}
    10.9728,-2.4384,1.2192,  !- X,Y,Z ==> Vertex 2 {m}
    14.6304,-2.4384,1.2192,  !- X,Y,Z ==> Vertex 3 {m}
    14.6304,-2.4384,2.4384;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    6BD844,                  !- Name
    Window,                  !- Surface Type
    NonresWindow_U_0.38_SHGC_0.36, !- Construction Name
    C86329,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    0.0000,-2.7432,2.4384,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,-2.7432,1.2192,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,-0.9144,1.2192,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,-0.9144,2.4384;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    86D536,                  !- Name
    Window,                  !- Surface Type
    NonresWindow_U_0.38_SHGC_0.36, !- Construction Name
    C86329,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    0.0000,-5.4864,2.4384,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,-5.4864,1.2192,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,-3.6576,1.2192,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,-3.6576,2.4384;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    BAF71D,                  !- Name
    Window,                  !- Surface Type
    NonresWindow_U_0.38_SHGC_0.36, !- Construction Name
    C86329,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    0.0000,-11.5824,2.4384,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,-11.5824,1.2192,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,-9.7536,1.2192,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,-9.7536,2.4384;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    3833A2,                  !- Name
    Window,                  !- Surface Type
    NonresWindow_U_0.38_SHGC_0.36, !- Construction Name
    C86329,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    0.0000,-8.8392,2.4384,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,-8.8392,1.2192,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,-7.0104,1.2192,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,-7.0104,2.4384;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    2111A1,                  !- Name
    Window,                  !- Surface Type
    NonresWindow_U_0.38_SHGC_0.36, !- Construction Name
    DFC6F0,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    0.0000,0.7620,2.4384,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,0.7620,1.2192,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,1.3716,1.2192,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,1.3716,2.4384;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    9CB8E5,                  !- Name
    Door,                    !- Surface Type
    Swinging Door_con,       !- Construction Name
    88E360,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    -5.181599340000,2.133600000000,2.133600000000,  !- X,Y,Z ==> Vertex 1 {m}
    -5.181599340000,2.133600000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    -6.096000000000,2.133600000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    -6.096000000000,2.133600000000,2.133600000000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    9BC521,                  !- Name
    Window,                  !- Surface Type
    NonresWindow_U_0.38_SHGC_0.36, !- Construction Name
    88E360,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    -1.8288,2.1336,8.5344,  !- X,Y,Z ==> Vertex 1 {m}
    -1.8288,2.1336,7.0104,  !- X,Y,Z ==> Vertex 2 {m}
    -5.5739,2.1336,7.0104,  !- X,Y,Z ==> Vertex 3 {m}
    -5.5739,2.1336,8.5344;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    142781,                  !- Name
    Window,                  !- Surface Type
    NonresWindow_U_0.38_SHGC_0.36, !- Construction Name
    88E360,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    -1.8288,2.1336,5.4864,  !- X,Y,Z ==> Vertex 1 {m}
    -1.8288,2.1336,3.9624,  !- X,Y,Z ==> Vertex 2 {m}
    -5.4864,2.1336,3.9624,  !- X,Y,Z ==> Vertex 3 {m}
    -5.4864,2.1336,5.4864;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    EDE769,                  !- Name
    Door,                    !- Surface Type
    Swinging Door_con,       !- Construction Name
    5507DC,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    -8.839200000000,1.524000000000,2.133600000000,  !- X,Y,Z ==> Vertex 1 {m}
    -8.839200000000,1.524000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    -8.839200000000,0.609600000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    -8.839200000000,0.609600000000,2.133600000000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    E74902,                  !- Name
    Window,                  !- Surface Type
    NonresWindow_U_0.38_SHGC_0.36, !- Construction Name
    2E2D0C,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    -3.3528,2.4384,5.4864,  !- X,Y,Z ==> Vertex 1 {m}
    -3.3528,2.4384,3.9624,  !- X,Y,Z ==> Vertex 2 {m}
    -7.0104,2.4384,3.9624,  !- X,Y,Z ==> Vertex 3 {m}
    -7.0104,2.4384,5.4864;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    93BBC3,                  !- Name
    Window,                  !- Surface Type
    NonresWindow_U_0.38_SHGC_0.36, !- Construction Name
    2E2D0C,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    -3.3528,2.4384,8.5344,  !- X,Y,Z ==> Vertex 1 {m}
    -3.3528,2.4384,7.0104,  !- X,Y,Z ==> Vertex 2 {m}
    -7.0104,2.4384,7.0104,  !- X,Y,Z ==> Vertex 3 {m}
    -7.0104,2.4384,8.5344;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    C635A6,                  !- Name
    Window,                  !- Surface Type
    NonresWindow_U_0.38_SHGC_0.36, !- Construction Name
    850EA7,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    2.5908,-2.4384,2.4384,  !- X,Y,Z ==> Vertex 1 {m}
    2.5908,-2.4384,1.2192,  !- X,Y,Z ==> Vertex 2 {m}
    3.5052,-2.4384,1.2192,  !- X,Y,Z ==> Vertex 3 {m}
    3.5052,-2.4384,2.4384;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    3C44F9,                  !- Name
    Door,                    !- Surface Type
    Swinging Door_con,       !- Construction Name
    859BC1,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    0.332149508990,0.000000000000,2.133600000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.332149508990,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    -0.582250491010,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    -0.582250491010,0.000000000000,2.133600000000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    49526E,                  !- Name
    Door,                    !- Surface Type
    Swinging Door_con,       !- Construction Name
    859BC1,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    -3.251663578822,0.000000000000,2.133600000000,  !- X,Y,Z ==> Vertex 1 {m}
    -3.251663578822,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    -4.166063578822,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    -4.166063578822,0.000000000000,2.133600000000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    865AE8,                  !- Name
    Door,                    !- Surface Type
    Swinging Door_con,       !- Construction Name
    859BC1,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    -6.843642449399,0.000000000000,2.133600000000,  !- X,Y,Z ==> Vertex 1 {m}
    -6.843642449399,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    -7.758042449399,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    -7.758042449399,0.000000000000,2.133600000000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    7EB6E7,                  !- Name
    Door,                    !- Surface Type
    Swinging Door_con,       !- Construction Name
    E85BB5,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    -0.529788491608,2.133600000000,2.133600000000,  !- X,Y,Z ==> Vertex 1 {m}
    -0.529788491608,2.133600000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    -1.444188491608,2.133600000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    -1.444188491608,2.133600000000,2.133600000000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    E4A528,                  !- Name
    Door,                    !- Surface Type
    Swinging Door_con,       !- Construction Name
    88E360,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    -0.852260978031,2.133600000000,2.133600000000,  !- X,Y,Z ==> Vertex 1 {m}
    -0.852260978031,2.133600000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    -1.766660978031,2.133600000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    -1.766660978031,2.133600000000,2.133600000000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    D18914,                  !- Name
    Door,                    !- Surface Type
    Swinging Door_con,       !- Construction Name
    C114C1,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    -0.321005657422,0.000000000000,2.133600000000,  !- X,Y,Z ==> Vertex 1 {m}
    -0.321005657422,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    -1.235405657422,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    -1.235405657422,0.000000000000,2.133600000000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    1C9872,                  !- Name
    Door,                    !- Surface Type
    Swinging Door_con,       !- Construction Name
    2E2D0C,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    -6.165282257085,2.438400000000,2.133600000000,  !- X,Y,Z ==> Vertex 1 {m}
    -6.165282257085,2.438400000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    -7.079682257085,2.438400000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    -7.079682257085,2.438400000000,2.133600000000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    F67E1F,                  !- Name
    Door,                    !- Surface Type
    Swinging Door_con,       !- Construction Name
    FE5A3C,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    0.000000000000,-6.536084367549,2.133600000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,-6.536084367549,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,-7.450484367549,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,-7.450484367549,2.133600000000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    F402E9,                  !- Name
    Door,                    !- Surface Type
    Swinging Door_con,       !- Construction Name
    270BCE,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    1.219200000000,-0.693305528848,2.133600000000,  !- X,Y,Z ==> Vertex 1 {m}
    1.219200000000,-0.693305528848,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    1.219200000000,-1.607705528848,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    1.219200000000,-1.607705528848,2.133600000000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    24BAF7,                  !- Name
    Door,                    !- Surface Type
    Swinging Door_con,       !- Construction Name
    FB3814,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    0.583580901044,-6.096000000000,2.133600000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.583580901044,-6.096000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    1.497980901044,-6.096000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    1.497980901044,-6.096000000000,2.133600000000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    62B5AF,                  !- Name
    Door,                    !- Surface Type
    Swinging Door_con,       !- Construction Name
    997723,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    0.722547134444,0.000000000000,2.133600000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.722547134444,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    1.636947134444,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    1.636947134444,0.000000000000,2.133600000000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    D2D3BC,                  !- Name
    Door,                    !- Surface Type
    Swinging Door_con,       !- Construction Name
    28B002,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    11.609445087100,0.000000000000,2.133600000000,  !- X,Y,Z ==> Vertex 1 {m}
    11.609445087100,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    12.523845087100,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    12.523845087100,0.000000000000,2.133600000000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    C528DA,                  !- Name
    Door,                    !- Surface Type
    Swinging Door_con,       !- Construction Name
    28B002,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    5.348024528725,0.000000000000,2.133600000000,  !- X,Y,Z ==> Vertex 1 {m}
    5.348024528725,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    6.262424528725,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    6.262424528725,0.000000000000,2.133600000000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    EFD3F9,                  !- Name
    Door,                    !- Surface Type
    Swinging Door_con,       !- Construction Name
    28B002,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    17.846191534115,0.000000000000,2.133600000000,  !- X,Y,Z ==> Vertex 1 {m}
    17.846191534115,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    18.760591534115,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    18.760591534115,0.000000000000,2.133600000000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    D4B39B,                  !- Name
    Door,                    !- Surface Type
    Swinging Door_con,       !- Construction Name
    E326E4,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    5.791200000000,3.034639920911,2.133600000000,  !- X,Y,Z ==> Vertex 1 {m}
    5.791200000000,3.034639920911,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    5.791200000000,3.949039920911,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    5.791200000000,3.949039920911,2.133600000000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    19E57D,                  !- Name
    Door,                    !- Surface Type
    Swinging Door_con,       !- Construction Name
    FCD12D,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    0.000000000000,-1.002141792669,2.133600000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,-1.002141792669,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,-1.916541792669,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,-1.916541792669,2.133600000000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    BA05F7,                  !- Name
    Door,                    !- Surface Type
    Swinging Door_con,       !- Construction Name
    E02487,                  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    -3.962400000000,-0.590297247822,2.133600000000,  !- X,Y,Z ==> Vertex 1 {m}
    -3.962400000000,-0.590297247822,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    -3.962400000000,-1.504697247822,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    -3.962400000000,-1.504697247822,2.133600000000;  !- X,Y,Z ==> Vertex 4 {m}


 

!-   ===========  ALL OBJECTS IN CLASS: INTERNALMASS ===========

  InternalMass,
    Floor 1 Anesthesia_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    Floor 1 Anesthesia,      !- Zone Name
    20.0671;                 !- Surface Area {m2}

  InternalMass,
    Floor 1 Bio Haz_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    Floor 1 Bio Haz,         !- Zone Name
    10.4051;                 !- Surface Area {m2}

  InternalMass,
    Floor 1 Cafe_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    Floor 1 Cafe,            !- Zone Name
    78.0386;                 !- Surface Area {m2}

  InternalMass,
    Floor 1 Clean_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    Floor 1 Clean,           !- Zone Name
    23.4116;                 !- Surface Area {m2}

  InternalMass,
    Floor 1 Clean Work_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    Floor 1 Clean Work,      !- Zone Name
    30.6580;                 !- Surface Area {m2}

  InternalMass,
    Floor 1 Dictation_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    Floor 1 Dictation,       !- Zone Name
    23.4116;                 !- Surface Area {m2}

  InternalMass,
    Floor 1 Dressing Room_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    Floor 1 Dressing Room,   !- Zone Name
    8.3613;                  !- Surface Area {m2}

  InternalMass,
    Floor 1 Electrical Room_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    Floor 1 Electrical Room, !- Zone Name
    18.2090;                 !- Surface Area {m2}

  InternalMass,
    Floor 1 Elevator Pump Room_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    Floor 1 Elevator Pump Room,  !- Zone Name
    16.9084;                 !- Surface Area {m2}

  InternalMass,
    Floor 1 Humid_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    Floor 1 Humid,           !- Zone Name
    10.0335;                 !- Surface Area {m2}

  InternalMass,
    Floor 1 IT Hall_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    Floor 1 IT Hall,         !- Zone Name
    26.0129;                 !- Surface Area {m2}

  InternalMass,
    Floor 1 IT Room_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    Floor 1 IT Room,         !- Zone Name
    20.8103;                 !- Surface Area {m2}

  InternalMass,
    Floor 1 Lobby_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    Floor 1 Lobby,           !- Zone Name
    115.5714;                !- Surface Area {m2}

  InternalMass,
    Floor 1 Lobby Hall_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    Floor 1 Lobby Hall,      !- Zone Name
    44.5935;                 !- Surface Area {m2}

  InternalMass,
    Floor 1 Lobby Toilet_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    Floor 1 Lobby Toilet,    !- Zone Name
    10.0335;                 !- Surface Area {m2}

  InternalMass,
    Floor 1 Locker Room_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    Floor 1 Locker Room,     !- Zone Name
    122.6320;                !- Surface Area {m2}

  InternalMass,
    Floor 1 Locker Room Hall_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    Floor 1 Locker Room Hall,!- Zone Name
    92.1598;                 !- Surface Area {m2}

  InternalMass,
    Floor 1 Lounge_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    Floor 1 Lounge,          !- Zone Name
    66.8902;                 !- Surface Area {m2}

  InternalMass,
    Floor 1 Med Gas_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    Floor 1 Med Gas,         !- Zone Name
    10.4051;                 !- Surface Area {m2}

  InternalMass,
    Floor 1 MRI Control Room_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    Floor 1 MRI Control Room,!- Zone Name
    31.2154;                 !- Surface Area {m2}

  InternalMass,
    Floor 1 MRI Hall_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    Floor 1 MRI Hall,        !- Zone Name
    27.3135;                 !- Surface Area {m2}

  InternalMass,
    Floor 1 MRI Room_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    Floor 1 MRI Room,        !- Zone Name
    81.7547;                 !- Surface Area {m2}

  InternalMass,
    Floor 1 MRI Toilet_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    Floor 1 MRI Toilet,      !- Zone Name
    10.0335;                 !- Surface Area {m2}

  InternalMass,
    Floor 1 Nourishment_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    Floor 1 Nourishment,     !- Zone Name
    33.8167;                 !- Surface Area {m2}

  InternalMass,
    Floor 1 Nurse Hall_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    Floor 1 Nurse Hall,      !- Zone Name
    92.1598;                 !- Surface Area {m2}

  InternalMass,
    Floor 1 Nurse Janitor_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    Floor 1 Nurse Janitor,   !- Zone Name
    10.0335;                 !- Surface Area {m2}

  InternalMass,
    Floor 1 Nurse Station_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    Floor 1 Nurse Station,   !- Zone Name
    48.4954;                 !- Surface Area {m2}

  InternalMass,
    Floor 1 Nurse Toilet_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    Floor 1 Nurse Toilet,    !- Zone Name
    10.0335;                 !- Surface Area {m2}

  InternalMass,
    Floor 1 Office_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    Floor 1 Office,          !- Zone Name
    89.7443;                 !- Surface Area {m2}

  InternalMass,
    Floor 1 Operating Room 1_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    Floor 1 Operating Room 1,!- Zone Name
    85.4708;                 !- Surface Area {m2}

  InternalMass,
    Floor 1 Operating Room 2_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    Floor 1 Operating Room 2,!- Zone Name
    89.1869;                 !- Surface Area {m2}

  InternalMass,
    Floor 1 Operating Room 3_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    Floor 1 Operating Room 3,!- Zone Name
    88.4437;                 !- Surface Area {m2}

  InternalMass,
    Floor 1 PACU_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    Floor 1 PACU,            !- Zone Name
    20.0671;                 !- Surface Area {m2}

  InternalMass,
    Floor 1 Pre-Op Hall_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    Floor 1 Pre-Op Hall,     !- Zone Name
    98.1056;                 !- Surface Area {m2}

  InternalMass,
    Floor 1 Pre-Op Room 1_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    Floor 1 Pre-Op Room 1,   !- Zone Name
    35.1173;                 !- Surface Area {m2}

  InternalMass,
    Floor 1 Pre-Op Room 2_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    Floor 1 Pre-Op Room 2,   !- Zone Name
    62.8025;                 !- Surface Area {m2}

  InternalMass,
    Floor 1 Pre-Op Toilet_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    Floor 1 Pre-Op Toilet,   !- Zone Name
    10.0335;                 !- Surface Area {m2}

  InternalMass,
    Floor 1 Procedure Room_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    Floor 1 Procedure Room,  !- Zone Name
    52.9547;                 !- Surface Area {m2}

  InternalMass,
    Floor 1 Reception_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    Floor 1 Reception,       !- Zone Name
    94.5753;                 !- Surface Area {m2}

  InternalMass,
    Floor 1 Reception Hall_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    Floor 1 Reception Hall,  !- Zone Name
    23.7832;                 !- Surface Area {m2}

  InternalMass,
    Floor 1 Recovery Room_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    Floor 1 Recovery Room,   !- Zone Name
    100.3353;                !- Surface Area {m2}

  InternalMass,
    Floor 1 Scheduling_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    Floor 1 Scheduling,      !- Zone Name
    22.1109;                 !- Surface Area {m2}

  InternalMass,
    Floor 1 Scrub_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    Floor 1 Scrub,           !- Zone Name
    15.6077;                 !- Surface Area {m2}

  InternalMass,
    Floor 1 Soil_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    Floor 1 Soil,            !- Zone Name
    23.4116;                 !- Surface Area {m2}

  InternalMass,
    Floor 1 Soil Hold_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    Floor 1 Soil Hold,       !- Zone Name
    10.4051;                 !- Surface Area {m2}

  InternalMass,
    Floor 1 Soil Work_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    Floor 1 Soil Work,       !- Zone Name
    33.4451;                 !- Surface Area {m2}

  InternalMass,
    Floor 1 Step Down_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    Floor 1 Step Down,       !- Zone Name
    55.7418;                 !- Surface Area {m2}

  InternalMass,
    Floor 1 Sterile Hall_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    Floor 1 Sterile Hall,    !- Zone Name
    114.4565;                !- Surface Area {m2}

  InternalMass,
    Floor 1 Sterile Storage_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    Floor 1 Sterile Storage, !- Zone Name
    73.5792;                 !- Surface Area {m2}

  InternalMass,
    Floor 1 Storage_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    Floor 1 Storage,         !- Zone Name
    170.9416;                !- Surface Area {m2}

  InternalMass,
    Floor 1 Sub-Sterile_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    Floor 1 Sub-Sterile,     !- Zone Name
    36.4180;                 !- Surface Area {m2}

  InternalMass,
    Floor 1 Utility Hall_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    Floor 1 Utility Hall,    !- Zone Name
    47.5664;                 !- Surface Area {m2}

  InternalMass,
    Floor 1 Utility Janitor_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    Floor 1 Utility Janitor, !- Zone Name
    7.8039;                  !- Surface Area {m2}

  InternalMass,
    Floor 1 Utility Room_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    Floor 1 Utility Room,    !- Zone Name
    66.8902;                 !- Surface Area {m2}

  InternalMass,
    Floor 1 Vestibule_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    Floor 1 Vestibule,       !- Zone Name
    13.3780;                 !- Surface Area {m2}

  InternalMass,
    Floor 2 Conference_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    Floor 2 Conference,      !- Zone Name
    62.4308;                 !- Surface Area {m2}

  InternalMass,
    Floor 2 Conference Toilet_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    Floor 2 Conference Toilet,  !- Zone Name
    11.8916;                 !- Surface Area {m2}

  InternalMass,
    Floor 2 Dictation_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    Floor 2 Dictation,       !- Zone Name
    13.0064;                 !- Surface Area {m2}

  InternalMass,
    Floor 2 Exam 1_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    Floor 2 Exam 1,          !- Zone Name
    66.8902;                 !- Surface Area {m2}

  InternalMass,
    Floor 2 Exam 2_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    Floor 2 Exam 2,          !- Zone Name
    100.3353;                !- Surface Area {m2}

  InternalMass,
    Floor 2 Exam 3_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    Floor 2 Exam 3,          !- Zone Name
    133.7804;                !- Surface Area {m2}

  InternalMass,
    Floor 2 Exam 4_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    Floor 2 Exam 4,          !- Zone Name
    15.6077;                 !- Surface Area {m2}

  InternalMass,
    Floor 2 Exam 5_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    Floor 2 Exam 5,          !- Zone Name
    65.0321;                 !- Surface Area {m2}

  InternalMass,
    Floor 2 Exam 6_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    Floor 2 Exam 6,          !- Zone Name
    41.8064;                 !- Surface Area {m2}

  InternalMass,
    Floor 2 Exam 7_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    Floor 2 Exam 7,          !- Zone Name
    147.1584;                !- Surface Area {m2}

  InternalMass,
    Floor 2 Exam 8_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    Floor 2 Exam 8,          !- Zone Name
    50.1676;                 !- Surface Area {m2}

  InternalMass,
    Floor 2 Exam 9_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    Floor 2 Exam 9,          !- Zone Name
    73.5792;                 !- Surface Area {m2}

  InternalMass,
    Floor 2 Exam Hall 1_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    Floor 2 Exam Hall 1,     !- Zone Name
    33.4451;                 !- Surface Area {m2}

  InternalMass,
    Floor 2 Exam Hall 2_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    Floor 2 Exam Hall 2,     !- Zone Name
    33.4451;                 !- Surface Area {m2}

  InternalMass,
    Floor 2 Exam Hall 3_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    Floor 2 Exam Hall 3,     !- Zone Name
    33.4451;                 !- Surface Area {m2}

  InternalMass,
    Floor 2 Exam Hall 4_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    Floor 2 Exam Hall 4,     !- Zone Name
    36.7896;                 !- Surface Area {m2}

  InternalMass,
    Floor 2 Exam Hall 5_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    Floor 2 Exam Hall 5,     !- Zone Name
    36.7896;                 !- Surface Area {m2}

  InternalMass,
    Floor 2 Exam Hall 6_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    Floor 2 Exam Hall 6,     !- Zone Name
    36.7896;                 !- Surface Area {m2}

  InternalMass,
    Floor 2 Janitor_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    Floor 2 Janitor,         !- Zone Name
    11.7058;                 !- Surface Area {m2}

  InternalMass,
    Floor 2 Lounge_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    Floor 2 Lounge,          !- Zone Name
    14.8645;                 !- Surface Area {m2}

  InternalMass,
    Floor 2 Nurse Station 1_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    Floor 2 Nurse Station 1, !- Zone Name
    27.8709;                 !- Surface Area {m2}

  InternalMass,
    Floor 2 Nurse Station 2_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    Floor 2 Nurse Station 2, !- Zone Name
    33.4451;                 !- Surface Area {m2}

  InternalMass,
    Floor 2 Office_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    Floor 2 Office,          !- Zone Name
    104.0514;                !- Surface Area {m2}

  InternalMass,
    Floor 2 Office Hall_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    Floor 2 Office Hall,     !- Zone Name
    82.4979;                 !- Surface Area {m2}

  InternalMass,
    Floor 2 Reception_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    Floor 2 Reception,       !- Zone Name
    182.8332;                !- Surface Area {m2}

  InternalMass,
    Floor 2 Reception Hall_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    Floor 2 Reception Hall,  !- Zone Name
    104.7946;                !- Surface Area {m2}

  InternalMass,
    Floor 2 Reception Toilet_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    Floor 2 Reception Toilet,!- Zone Name
    23.4116;                 !- Surface Area {m2}

  InternalMass,
    Floor 2 Scheduling 1_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    Floor 2 Scheduling 1,    !- Zone Name
    60.2012;                 !- Surface Area {m2}

  InternalMass,
    Floor 2 Scheduling 2_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    Floor 2 Scheduling 2,    !- Zone Name
    63.5457;                 !- Surface Area {m2}

  InternalMass,
    Floor 2 Storage 1_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    Floor 2 Storage 1,       !- Zone Name
    10.4051;                 !- Surface Area {m2}

  InternalMass,
    Floor 2 Storage 2_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    Floor 2 Storage 2,       !- Zone Name
    22.2967;                 !- Surface Area {m2}

  InternalMass,
    Floor 2 Storage 3_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    Floor 2 Storage 3,       !- Zone Name
    26.7561;                 !- Surface Area {m2}

  InternalMass,
    Floor 2 Utility_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    Floor 2 Utility,         !- Zone Name
    23.4116;                 !- Surface Area {m2}

  InternalMass,
    Floor 2 Work_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    Floor 2 Work,            !- Zone Name
    259.3853;                !- Surface Area {m2}

  InternalMass,
    Floor 2 Work Hall_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    Floor 2 Work Hall,       !- Zone Name
    154.9623;                !- Surface Area {m2}

  InternalMass,
    Floor 2 Work Toilet_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    Floor 2 Work Toilet,     !- Zone Name
    10.0335;                 !- Surface Area {m2}

  InternalMass,
    Floor 2 X-Ray_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    Floor 2 X-Ray,           !- Zone Name
    167.2255;                !- Surface Area {m2}

  InternalMass,
    Floor 3 Dressing Room_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    Floor 3 Dressing Room,   !- Zone Name
    7.8039;                  !- Surface Area {m2}

  InternalMass,
    Floor 3 Elevator Hall_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    Floor 3 Elevator Hall,   !- Zone Name
    68.7482;                 !- Surface Area {m2}

  InternalMass,
    Floor 3 Humid_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    Floor 3 Humid,           !- Zone Name
    20.0671;                 !- Surface Area {m2}

  InternalMass,
    Floor 3 Janitor_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    Floor 3 Janitor,         !- Zone Name
    11.7058;                 !- Surface Area {m2}

  InternalMass,
    Floor 3 Locker_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    Floor 3 Locker,          !- Zone Name
    22.2967;                 !- Surface Area {m2}

  InternalMass,
    Floor 3 Lounge_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    Floor 3 Lounge,          !- Zone Name
    141.0268;                !- Surface Area {m2}

  InternalMass,
    Floor 3 Lounge Toilet_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    Floor 3 Lounge Toilet,   !- Zone Name
    35.6748;                 !- Surface Area {m2}

  InternalMass,
    Floor 3 Mechanical_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    Floor 3 Mechanical,      !- Zone Name
    65.0321;                 !- Surface Area {m2}

  InternalMass,
    Floor 3 Mechanical Hall_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    Floor 3 Mechanical Hall, !- Zone Name
    55.7418;                 !- Surface Area {m2}

  InternalMass,
    Floor 3 Office_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    Floor 3 Office,          !- Zone Name
    564.1073;                !- Surface Area {m2}

  InternalMass,
    Floor 3 Office Hall_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    Floor 3 Office Hall,     !- Zone Name
    154.9623;                !- Surface Area {m2}

  InternalMass,
    Floor 3 Office Toilet_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    Floor 3 Office Toilet,   !- Zone Name
    10.0335;                 !- Surface Area {m2}

  InternalMass,
    Floor 3 Physical Therapy 1_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    Floor 3 Physical Therapy 1,  !- Zone Name
    241.5479;                !- Surface Area {m2}

  InternalMass,
    Floor 3 Physical Therapy 2_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    Floor 3 Physical Therapy 2,  !- Zone Name
    109.9972;                !- Surface Area {m2}

  InternalMass,
    Floor 3 Physical Therapy Toilet_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    Floor 3 Physical Therapy Toilet,  !- Zone Name
    15.6077;                 !- Surface Area {m2}

  InternalMass,
    Floor 3 Storage 1_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    Floor 3 Storage 1,       !- Zone Name
    20.0671;                 !- Surface Area {m2}

  InternalMass,
    Floor 3 Storage 2_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    Floor 3 Storage 2,       !- Zone Name
    15.6077;                 !- Surface Area {m2}

  InternalMass,
    Floor 3 Treatment_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    Floor 3 Treatment,       !- Zone Name
    88.4437;                 !- Surface Area {m2}

  InternalMass,
    Floor 3 Undeveloped 1_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    Floor 3 Undeveloped 1,   !- Zone Name
    421.4082;                !- Surface Area {m2}

  InternalMass,
    Floor 3 Undeveloped 2_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    Floor 3 Undeveloped 2,   !- Zone Name
    214.0486;                !- Surface Area {m2}

  InternalMass,
    Floor 3 Utility_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    Floor 3 Utility,         !- Zone Name
    40.1341;                 !- Surface Area {m2}

  InternalMass,
    Floor 3 Work_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    Floor 3 Work,            !- Zone Name
    106.6527;                !- Surface Area {m2}

  InternalMass,
    NE Stair_InternalMass_1, !- Name
    InteriorFurnishings,     !- Construction Name
    NE Stair,                !- Zone Name
    31.2154;                 !- Surface Area {m2}

  InternalMass,
    NW Elevator_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    NW Elevator,             !- Zone Name
    26.0129;                 !- Surface Area {m2}

  InternalMass,
    NW Stair_InternalMass_1, !- Name
    InteriorFurnishings,     !- Construction Name
    NW Stair,                !- Zone Name
    35.6748;                 !- Surface Area {m2}

  InternalMass,
    SW Stair_InternalMass_1, !- Name
    InteriorFurnishings,     !- Construction Name
    SW Stair,                !- Zone Name
    17.8374;                 !- Surface Area {m2}

!-   ===========  ALL OBJECTS IN CLASS: PEOPLE ===========

  People,
    Floor 1 Anesthesia People,  !- Name
    Floor 1 Anesthesia,      !- Zone or ZoneList Name
    BLDG_OCC_SCH,            !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    0.215299158,             !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

  People,
    Floor 1 Cafe People,     !- Name
    Floor 1 Cafe,            !- Zone or ZoneList Name
    BLDG_OCC_SCH,            !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    1.076495791,             !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

  People,
    Floor 1 Clean People,    !- Name
    Floor 1 Clean,           !- Zone or ZoneList Name
    BLDG_OCC_SCH,            !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    0.215299158,             !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

  People,
    Floor 1 Clean Work People,  !- Name
    Floor 1 Clean Work,      !- Zone or ZoneList Name
    BLDG_OCC_SCH,            !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    0.215299158,             !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

  People,
    Floor 1 Dictation People,!- Name
    Floor 1 Dictation,       !- Zone or ZoneList Name
    OFFICE_OCC_w_SB_SCH,            !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    0.053824790,             !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
